-0.152252927423,-0.012424102053,0.0326114222407,0.0342487618327,-0.00476403627545,0.0716745108366,0.108897678554,-0.0450280532241,0.0523103959858,-0.164248645306,-0.123812638223,-0.389069408178,-0.496926754713,0.19211409986,0.00117237761151,0.00217265938409,-0.619262397289,-0.0966068506241,-0.0664154365659,-0.0934548228979,-0.11362478137,-0.0243401285261,-0.0303985364735,-0.1616948843,-0.166871726513,-0.181977167726,-0.21309094131,-0.120724193752,-0.0703819468617,-0.335925787687,-0.297312557697,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727164507,-0.194904386997,-0.319420516491,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394148827,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155418634,-0.321919888258,-0.193767592311,-0.220667213202,-0.198963344097,-0.186761319637,-0.172935277224,-0.222749009728,-0.235384613276,-0.396723479033,-0.119809396565,-0.137994602323,-0.137961685658,-0.134583443403,-0.168497934937,-0.188451454043,-0.165185540915
-0.152252942324,-0.012424107641,0.0326114147902,0.0342487469316,-0.0047640488483,0.0716744586825,0.108897522092,-0.0450280606747,0.0523103475571,-0.164248600602,-0.123812638223,-0.389069378376,-0.496926754713,0.19211409986,0.00117237761151,0.00217265984975,-0.619262397289,-0.0966068506241,-0.066415451467,-0.0934548377991,-0.113624826074,-0.0243401899934,-0.0303986184299,-0.161694929004,-0.166871756315,-0.181977212429,-0.213090971112,-0.120724238455,-0.0703819990158,-0.335925787687,-0.297312527895,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727134705,-0.1949044168,-0.319420486689,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394119024,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155448437,-0.321919888258,-0.193767607212,-0.220667228103,-0.198963358998,-0.186761334538,-0.172935277224,-0.22274902463,-0.235384613276,-0.39672344923,-0.119809404016,-0.137994632125,-0.13796171546,-0.134583458304,-0.168497949839,-0.188451498747,-0.165185570717
-0.152252942324,-0.012424107641,0.0326114147902,0.0342487469316,-0.0047640488483,0.0716744586825,0.108897522092,-0.0450280606747,0.0523103475571,-0.164248600602,-0.123812638223,-0.389069378376,-0.496926754713,0.19211409986,0.00117237761151,0.00217265984975,-0.619262397289,-0.0966068506241,-0.066415451467,-0.0934548377991,-0.113624826074,-0.0243401899934,-0.0303986184299,-0.161694929004,-0.166871756315,-0.181977212429,-0.213090971112,-0.120724238455,-0.0703819990158,-0.335925787687,-0.297312527895,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727134705,-0.1949044168,-0.319420486689,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394119024,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155448437,-0.321919888258,-0.193767607212,-0.220667228103,-0.198963358998,-0.186761334538,-0.172935277224,-0.22274902463,-0.235384613276,-0.39672344923,-0.119809404016,-0.137994632125,-0.13796171546,-0.134583458304,-0.168497949839,-0.188451498747,-0.165185570717
-0.152252942324,-0.012424107641,0.0326114147902,0.0342487469316,-0.0047640488483,0.0716744586825,0.108897522092,-0.0450280606747,0.0523103475571,-0.164248600602,-0.123812638223,-0.389069378376,-0.496926754713,0.19211409986,0.00117237761151,0.00217265984975,-0.619262397289,-0.0966068506241,-0.066415451467,-0.0934548377991,-0.113624826074,-0.0243401899934,-0.0303986184299,-0.161694929004,-0.166871756315,-0.181977212429,-0.213090971112,-0.120724238455,-0.0703819990158,-0.335925787687,-0.297312527895,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727134705,-0.1949044168,-0.319420486689,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394119024,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155448437,-0.321919888258,-0.193767607212,-0.220667228103,-0.198963358998,-0.186761334538,-0.172935277224,-0.22274902463,-0.235384613276,-0.39672344923,-0.119809404016,-0.137994632125,-0.13796171546,-0.134583458304,-0.168497949839,-0.188451498747,-0.165185570717
-0.152252942324,-0.012424107641,0.0326114147902,0.0342487469316,-0.0047640488483,0.0716744586825,0.108897522092,-0.0450280606747,0.0523103475571,-0.164248600602,-0.123812638223,-0.389069378376,-0.496926754713,0.19211409986,0.00117237761151,0.00217265984975,-0.619262397289,-0.0966068506241,-0.066415451467,-0.0934548377991,-0.113624826074,-0.0243401899934,-0.0303986184299,-0.161694929004,-0.166871756315,-0.181977212429,-0.213090971112,-0.120724238455,-0.0703819990158,-0.335925787687,-0.297312527895,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727134705,-0.1949044168,-0.319420486689,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394119024,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155448437,-0.321919888258,-0.193767607212,-0.220667228103,-0.198963358998,-0.186761334538,-0.172935277224,-0.22274902463,-0.235384613276,-0.39672344923,-0.119809404016,-0.137994632125,-0.13796171546,-0.134583458304,-0.168497949839,-0.188451498747,-0.165185570717
-0.152252942324,-0.012424107641,0.0326114147902,0.0342487469316,-0.0047640488483,0.0716744586825,0.108897522092,-0.0450280606747,0.0523103475571,-0.164248600602,-0.123812638223,-0.389069378376,-0.496926754713,0.19211409986,0.00117237761151,0.00217265984975,-0.619262397289,-0.0966068506241,-0.066415451467,-0.0934548377991,-0.113624826074,-0.0243401899934,-0.0303986184299,-0.161694929004,-0.166871756315,-0.181977212429,-0.213090971112,-0.120724238455,-0.0703819990158,-0.335925787687,-0.297312527895,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727134705,-0.1949044168,-0.319420486689,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394119024,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155448437,-0.321919888258,-0.193767607212,-0.220667228103,-0.198963358998,-0.186761334538,-0.172935277224,-0.22274902463,-0.235384613276,-0.39672344923,-0.119809404016,-0.137994632125,-0.13796171546,-0.134583458304,-0.168497949839,-0.188451498747,-0.165185570717
-0.152252927423,-0.012424104847,0.0326114185154,0.0342487543821,-0.00476404558867,0.0716744735837,0.108897559345,-0.0450280569494,0.0523103475571,-0.164248600602,-0.123812638223,-0.389069378376,-0.496926754713,0.19211409986,0.00117237761151,0.00217265984975,-0.619262397289,-0.0966068506241,-0.066415451467,-0.0934548377991,-0.113624811172,-0.0243401732296,-0.0303985979408,-0.161694914103,-0.166871741414,-0.181977197528,-0.213090971112,-0.120724238455,-0.0703819990158,-0.335925757885,-0.297312527895,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727134705,-0.194904401898,-0.319420486689,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394119024,-0.310802787542,-0.336193710566,-0.323892831802,-0.465256869793,-0.213155433536,-0.321919888258,-0.193767607212,-0.220667228103,-0.198963358998,-0.186761319637,-0.172935277224,-0.22274902463,-0.235384613276,-0.39672344923,-0.119809396565,-0.137994617224,-0.137961700559,-0.134583458304,-0.168497949839,-0.188451483846,-0.165185570717
-0.152252927423,-0.0124240992591,0.0326114222407,0.0342487618327,-0.00476403627545,0.0716745108366,0.108897678554,-0.0450280532241,0.0523103550076,-0.164248600602,-0.123812638223,-0.389069378376,-0.496926754713,0.19211409986,0.00117237761151,0.00217265984975,-0.619262397289,-0.0966068506241,-0.0664154365659,-0.0934548228979,-0.11362478137,-0.0243401285261,-0.0303985364735,-0.1616948843,-0.166871741414,-0.181977197528,-0.213090956211,-0.120724223554,-0.0703819915652,-0.335925757885,-0.297312527895,-0.260521650314,-0.337836533785,-0.447218298912,-0.463421434164,-0.494727134705,-0.194904386997,-0.319420486689,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394119024,-0.310802787542,-0.336193710566,-0.323892831802,-0.465256869793,-0.213155418634,-0.321919888258,-0.193767592311,-0.220667213202,-0.198963344097,-0.186761319637,-0.172935262322,-0.222749009728,-0.235384613276,-0.39672344923,-0.119809389114,-0.137994617224,-0.137961685658,-0.134583443403,-0.168497934937,-0.188451468945,-0.165185540915
-0.152252927423,-0.0124240973964,0.032611425966,0.034248765558,-0.00476403394714,0.0716745182872,0.108897730708,-0.0450280494988,0.0523103550076,-0.164248600602,-0.123812638223,-0.389069378376,-0.496926754713,0.19211409986,0.00117237761151,0.00217265984975,-0.619262397289,-0.0966068506241,-0.0664154291153,-0.0934548154473,-0.113624766469,-0.0243401154876,-0.0303985159844,-0.161694869399,-0.166871741414,-0.181977182627,-0.21309094131,-0.120724223554,-0.0703819915652,-0.335925757885,-0.297312527895,-0.260521650314,-0.337836533785,-0.447218298912,-0.463421434164,-0.494727134705,-0.194904372096,-0.319420486689,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394119024,-0.310802787542,-0.336193710566,-0.323892831802,-0.465256869793,-0.213155418634,-0.321919888258,-0.193767592311,-0.220667213202,-0.198963344097,-0.186761319637,-0.172935262322,-0.222749009728,-0.235384598374,-0.39672344923,-0.119809389114,-0.137994617224,-0.137961685658,-0.134583443403,-0.168497920036,-0.188451454043,-0.165185526013
-0.152252927423,-0.0124240955338,0.0326114296913,0.0342487692833,-0.00476403068751,0.0716745182872,0.108897775412,-0.0450280494988,0.0523103587329,-0.164248600602,-0.123812638223,-0.389069378376,-0.496926754713,0.19211409986,0.00117237761151,0.00217266008258,-0.619262397289,-0.0966068506241,-0.0664154291153,-0.0934548154473,-0.113624759018,-0.0243401005864,-0.030398497358,-0.161694869399,-0.166871741414,-0.181977182627,-0.21309094131,-0.120724223554,-0.0703819841146,-0.335925757885,-0.297312527895,-0.260521650314,-0.337836533785,-0.447218298912,-0.463421434164,-0.494727134705,-0.194904372096,-0.319420486689,-0.671073317528,-0.229783073068,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394119024,-0.310802787542,-0.336193710566,-0.323892831802,-0.465256869793,-0.213155418634,-0.321919888258,-0.193767592311,-0.2206671983,-0.198963329196,-0.186761319637,-0.172935262322,-0.222749009728,-0.235384598374,-0.39672344923,-0.119809381664,-0.137994602323,-0.137961685658,-0.134583443403,-0.168497920036,-0.188451454043,-0.165185526013
-0.152252912521,-0.0124240955338,0.0326114296913,0.0342487692833,-0.00476403068751,0.0716745257378,0.108897775412,-0.0450280457735,0.0523103587329,-0.164248600602,-0.123812638223,-0.389069378376,-0.496926754713,0.19211409986,0.00117237761151,0.00217266008258,-0.619262397289,-0.0966068506241,-0.0664154216647,-0.0934548154473,-0.113624759018,-0.0243401005864,-0.0303984954953,-0.161694869399,-0.166871726513,-0.181977182627,-0.21309094131,-0.120724223554,-0.0703819841146,-0.335925757885,-0.297312527895,-0.260521650314,-0.337836533785,-0.447218298912,-0.463421434164,-0.494727134705,-0.194904372096,-0.319420486689,-0.671073317528,-0.229783073068,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394119024,-0.310802787542,-0.336193710566,-0.323892831802,-0.465256869793,-0.213155403733,-0.321919888258,-0.193767592311,-0.2206671983,-0.198963329196,-0.186761304736,-0.172935262322,-0.222749009728,-0.235384598374,-0.39672344923,-0.119809381664,-0.137994602323,-0.137961685658,-0.134583443403,-0.168497920036,-0.188451454043,-0.165185526013
-0.152252912521,-0.0124240955338,0.0326114296913,0.0342487692833,-0.00476403068751,0.0716745257378,0.108897775412,-0.0450280457735,0.0523103587329,-0.164248600602,-0.123812638223,-0.389069378376,-0.496926754713,0.19211409986,0.00117237761151,0.00217266008258,-0.619262397289,-0.0966068506241,-0.0664154216647,-0.0934548154473,-0.113624759018,-0.0243401005864,-0.0303984954953,-0.161694869399,-0.166871726513,-0.181977182627,-0.21309094131,-0.120724223554,-0.0703819841146,-0.335925757885,-0.297312527895,-0.260521650314,-0.337836533785,-0.447218298912,-0.463421434164,-0.494727134705,-0.194904372096,-0.319420486689,-0.671073317528,-0.229783073068,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394119024,-0.310802787542,-0.336193710566,-0.323892831802,-0.465256869793,-0.213155403733,-0.321919888258,-0.193767592311,-0.2206671983,-0.198963329196,-0.186761304736,-0.172935262322,-0.222749009728,-0.235384598374,-0.39672344923,-0.119809381664,-0.137994602323,-0.137961685658,-0.134583443403,-0.168497920036,-0.188451454043,-0.165185526013
-0.15225289762,-0.0124240918085,0.0326114334166,0.0342487767339,-0.0047640260309,0.0716745629907,0.108897782862,-0.0450280420482,0.0523103624582,-0.164248600602,-0.123812638223,-0.389069378376,-0.496926754713,0.19211409986,0.00117237761151,0.00217266008258,-0.619262397289,-0.0966068506241,-0.0664154216647,-0.0934548079967,-0.113624729216,-0.024340076372,-0.0303984768689,-0.161694854498,-0.166871726513,-0.181977182627,-0.213090926409,-0.120724216104,-0.0703819841146,-0.335925757885,-0.297312527895,-0.260521650314,-0.337836533785,-0.447218298912,-0.463421434164,-0.494727134705,-0.194904357195,-0.319420486689,-0.671073317528,-0.229783073068,0.165860936046,-0.0132627477869,-0.64893758297,-0.65016913414,-0.501303315163,-0.348764747381,-0.330394119024,-0.310802787542,-0.336193710566,-0.323892802,-0.465256869793,-0.213155403733,-0.321919858456,-0.19376757741,-0.2206671983,-0.198963329196,-0.186761304736,-0.172935262322,-0.222748994827,-0.235384598374,-0.39672344923,-0.119809381664,-0.137994602323,-0.137961685658,-0.134583428502,-0.168497920036,-0.188451439142,-0.165185511112
-0.15225289762,-0.0124240899459,0.0326114334166,0.0342487804592,-0.00476402277127,0.0716746002436,0.108897797763,-0.0450280420482,0.0523103624582,-0.164248600602,-0.123812638223,-0.389069378376,-0.496926754713,0.19211409986,0.00117237772793,0.00217266008258,-0.619262397289,-0.0966068506241,-0.0664154067636,-0.0934548005462,-0.113624714315,-0.024340050295,-0.0303984582424,-0.161694839597,-0.166871726513,-0.181977167726,-0.213090926409,-0.120724216104,-0.0703819766641,-0.335925757885,-0.297312527895,-0.260521650314,-0.337836533785,-0.447218298912,-0.463421434164,-0.494727134705,-0.194904357195,-0.319420486689,-0.671073317528,-0.229783073068,0.165860936046,-0.0132627477869,-0.64893758297,-0.65016913414,-0.501303315163,-0.348764747381,-0.330394119024,-0.310802787542,-0.336193710566,-0.323892802,-0.465256869793,-0.213155388832,-0.321919858456,-0.19376757741,-0.220667183399,-0.198963329196,-0.186761304736,-0.172935262322,-0.222748994827,-0.235384598374,-0.39672344923,-0.119809374213,-0.137994587421,-0.137961670756,-0.134583428502,-0.168497905135,-0.188451424241,-0.165185496211
-0.15225289762,-0.0124240843579,0.0326114408672,0.0342487879097,-0.00476401532069,0.0716746672988,0.108897820115,-0.0450280383229,0.0523103699088,-0.164248600602,-0.123812630773,-0.389069378376,-0.496926754713,0.19211409986,0.00117237772793,0.00217266008258,-0.619262397289,-0.0966068506241,-0.066415399313,-0.0934547930956,-0.113624684513,-0.0243400037289,-0.0303984209895,-0.161694809794,-0.166871711612,-0.181977167726,-0.213090911508,-0.120724208653,-0.0703819692135,-0.335925757885,-0.297312527895,-0.260521650314,-0.337836533785,-0.447218298912,-0.463421434164,-0.494727134705,-0.194904342294,-0.319420486689,-0.671073317528,-0.229783073068,0.165860936046,-0.0132627477869,-0.64893758297,-0.65016913414,-0.501303315163,-0.348764747381,-0.330394119024,-0.31080275774,-0.336193710566,-0.323892802,-0.465256869793,-0.213155388832,-0.321919858456,-0.19376757741,-0.220667183399,-0.198963314295,-0.186761289835,-0.17293523252,-0.222748994827,-0.235384583473,-0.39672344923,-0.119809366763,-0.13799457252,-0.137961670756,-0.134583428502,-0.168497905135,-0.18845140934,-0.16518548131
-0.152252882719,-0.01242407877,0.0326114483178,0.0342487990856,-0.00476400693879,0.0716747492552,0.108897835016,-0.0450280271471,0.0523103736341,-0.164248585701,-0.123812630773,-0.389069378376,-0.496926754713,0.19211409986,0.00117237772793,0.00217266008258,-0.619262397289,-0.0966068506241,-0.0664153844118,-0.0934547781944,-0.11362464726,-0.0243399553001,-0.030398381874,-0.161694794893,-0.166871711612,-0.181977152824,-0.213090896606,-0.120724193752,-0.0703819617629,-0.335925757885,-0.297312498093,-0.260521650314,-0.337836533785,-0.447218298912,-0.463421434164,-0.494727134705,-0.194904312491,-0.319420486689,-0.671073317528,-0.229783073068,0.165860936046,-0.0132627477869,-0.64893758297,-0.65016913414,-0.501303315163,-0.348764717579,-0.330394119024,-0.31080275774,-0.336193710566,-0.323892802,-0.465256869793,-0.21315535903,-0.321919858456,-0.193767562509,-0.220667168498,-0.198963299394,-0.186761289835,-0.172935217619,-0.222748979926,-0.235384583473,-0.39672344923,-0.119809351861,-0.13799457252,-0.137961655855,-0.1345833987,-0.168497890234,-0.188451379538,-0.165185451508
-0.152252867818,-0.0124240741134,0.0326114520431,0.0342488028109,-0.00476400414482,0.0716747492552,0.108897835016,-0.0450279600918,0.05231038481,-0.164248585701,-0.123812630773,-0.389069378376,-0.496926754713,0.19211409986,0.00117237772793,0.00217266031541,-0.619262397289,-0.0966068431735,-0.0664153769612,-0.0934547781944,-0.113624639809,-0.0243399497122,-0.030398376286,-0.161694765091,-0.166871666908,-0.181977123022,-0.213090881705,-0.120724178851,-0.0703819543123,-0.335925757885,-0.297312498093,-0.260521650314,-0.337836533785,-0.447218298912,-0.463421434164,-0.494727134705,-0.194904312491,-0.319420456886,-0.671073317528,-0.229783043265,0.165860936046,-0.0132627477869,-0.64893758297,-0.65016913414,-0.501303315163,-0.348764717579,-0.330394119024,-0.31080275774,-0.336193710566,-0.323892802,-0.465256869793,-0.21315535903,-0.321919828653,-0.193767517805,-0.220667153597,-0.198963299394,-0.186761274934,-0.172935217619,-0.222748979926,-0.235384568572,-0.39672344923,-0.119809344411,-0.137994557619,-0.137961640954,-0.134583383799,-0.168497875333,-0.188451364636,-0.165185436606
-0.152252852917,-0.0124240703881,0.0326114557683,0.0342488065362,-0.00476400181651,0.0716747567058,0.108897842467,-0.0450278893113,0.0523103922606,-0.164248585701,-0.123812630773,-0.389069378376,-0.496926754713,0.19211409986,0.00117237772793,0.00217266031541,-0.619262397289,-0.0966068431735,-0.0664153769612,-0.0934547707438,-0.113624632359,-0.0243399459869,-0.0303983725607,-0.161694779992,-0.166871622205,-0.18197709322,-0.213090866804,-0.1207241714,-0.0703819394112,-0.335925757885,-0.297312498093,-0.260521650314,-0.337836533785,-0.44721826911,-0.463421434164,-0.494727134705,-0.19490429759,-0.319420456886,-0.671073317528,-0.229783028364,0.165860936046,-0.0132627477869,-0.64893758297,-0.65016913414,-0.501303315163,-0.348764717579,-0.330394089222,-0.31080275774,-0.336193710566,-0.323892802,-0.465256869793,-0.213155344129,-0.321919858456,-0.193767517805,-0.220667138696,-0.198963284492,-0.186761274934,-0.172935217619,-0.222748965025,-0.235384568572,-0.39672344923,-0.11980933696,-0.137994557619,-0.137961640954,-0.134583383799,-0.168497875333,-0.188451364636,-0.165185421705
-0.152252838016,-0.0124240675941,0.0326114594936,0.0342488065362,-0.00476399902254,0.0716747567058,0.108897842467,-0.0450278520584,0.0523104146123,-0.164248585701,-0.123812630773,-0.389069378376,-0.496926754713,0.19211409986,0.00117237772793,0.00217266031541,-0.619262397289,-0.0966068431735,-0.0664153695107,-0.0934547707438,-0.113624632359,-0.0243399422616,-0.0303983669728,-0.16169475019,-0.166871607304,-0.181977078319,-0.213090837002,-0.120724134147,-0.0703819096088,-0.335925757885,-0.297312498093,-0.260521650314,-0.337836533785,-0.44721826911,-0.463421434164,-0.494727134705,-0.194904282689,-0.319420456886,-0.671073317528,-0.229783028364,0.165860936046,-0.0132627477869,-0.64893758297,-0.65016913414,-0.501303315163,-0.348764717579,-0.330394089222,-0.31080275774,-0.336193710566,-0.323892802,-0.465256869793,-0.213155329227,-0.321919828653,-0.193767488003,-0.220667123795,-0.198963284492,-0.186761274934,-0.172935202718,-0.222748965025,-0.235384568572,-0.39672344923,-0.11980933696,-0.137994557619,-0.137961640954,-0.134583383799,-0.168497860432,-0.188451364636,-0.165185421705
-0.133454442024,0.02055051364,0.0633728578687,0.0456858351827,0.00373575882986,0.0864757373929,0.121579423547,-0.0260384604335,0.0704324841499,0.0581518374383,-0.0874869599938,-0.40667361021,-0.506950199604,0.197158306837,0.00163427810185,0.00806029513478,-0.663502156734,-0.0891659334302,-0.0556797012687,-0.0861471220851,-0.101891592145,-0.0101949973032,-0.0168582424521,-0.15230743587,-0.162145376205,-0.175801873207,-0.208261936903,-0.110530339181,-0.0570121407509,-0.384433716536,-0.22292047739,-0.24915727973,-0.361631304026,-0.490095466375,-0.505918502808,-0.546114802361,-0.185968875885,-0.393731325865,-0.736550807953,-0.179511278868,0.173417359591,-0.0125785190612,-0.705486774445,-0.707159340382,-0.541513442993,-0.439155220985,-0.362915068865,-0.31723767519,-0.373437702656,-0.325490415096,-0.493132472038,-0.204196035862,-0.359581887722,-0.168918177485,-0.208830699325,-0.184909209609,-0.168823376298,-0.153171777725,-0.210077434778,-0.224120110273,-0.457957744598,-0.0968104973435,-0.115728721023,-0.116726145148,-0.113538399339,-0.152210086584,-0.179589092731,-0.155558988452
-0.125778988004,0.03383833915,0.0746653676033,0.0523584745824,0.0102324420586,0.0942995175719,0.128426611423,-0.0129040237516,0.0827792063355,0.120961003006,-0.061704531312,-0.401396781206,-0.507182240486,0.19889049232,0.00194124516565,0.0106823435053,-0.66409689188,-0.0866801291704,-0.0490649268031,-0.0799709036946,-0.0947598665953,-0.00282046059147,-0.00969834625721,-0.145318701863,-0.152286663651,-0.166572317481,-0.200070679188,-0.100010961294,-0.0458862297237,-0.377677708864,-0.205658480525,-0.232961669564,-0.351465821266,-0.485857576132,-0.502300560474,-0.544027447701,-0.178480669856,-0.386247962713,-0.736923098564,-0.175295591354,0.175133034587,-0.0122002325952,-0.705885529518,-0.707549333572,-0.539173841476,-0.434476792812,-0.357823491096,-0.312624126673,-0.369543671608,-0.322415292263,-0.490565687418,-0.196683034301,-0.35299244523,-0.16054905951,-0.201052516699,-0.176634535193,-0.159963846207,-0.144017264247,-0.201745316386,-0.216021582484,-0.453793257475,-0.0873369276524,-0.106359310448,-0.107501029968,-0.104384981096,-0.143787205219,-0.172347843647,-0.148474544287
-0.119605727494,0.0430569015443,0.0831757262349,0.057936925441,0.0156417228281,0.100786879659,0.13422177732,-0.00270767137408,0.0928313061595,0.163383215666,-0.0411658547819,-0.398334801197,-0.507430076599,0.200471132994,0.00224030017853,0.0126233603805,-0.664375066757,-0.0848129093647,-0.0434725694358,-0.074687846005,-0.0887215510011,0.00336292013526,-0.00366131449118,-0.139364272356,-0.144360363483,-0.158788383007,-0.193079009652,-0.09109454602,-0.0365644320846,-0.372182190418,-0.19325619936,-0.219814226031,-0.343063086271,-0.482429563999,-0.499335199594,-0.542535305023,-0.17213691771,-0.380019694567,-0.736730933189,-0.171881586313,0.176698446274,-0.0118422424421,-0.70583409071,-0.707484066486,-0.537165701389,-0.430583178997,-0.353550463915,-0.308778971434,-0.366409599781,-0.320097446442,-0.488461196423,-0.190344080329,-0.347560793161,-0.153699219227,-0.194596558809,-0.170017525554,-0.153114855289,-0.137002199888,-0.195256739855,-0.209698468447,-0.450513869524,-0.0800226032734,-0.0991429239511,-0.100346826017,-0.0972522497177,-0.137065947056,-0.166260868311,-0.142461165786
-0.11316306144,0.0518090985715,0.0916936844587,0.0639218613505,0.0213738232851,0.107584185898,0.140452250838,0.00742009654641,0.102852918208,0.203209921718,-0.0196200180799,-0.395731925964,-0.507758259773,0.202218577266,0.0025870166719,0.0145032312721,-0.66449290514,-0.0829763039947,-0.0374505333602,-0.068961687386,-0.0822463929653,0.00993198994547,0.00279161194339,-0.132941454649,-0.136229127645,-0.150659486651,-0.18565633893,-0.0819165632129,-0.0270666778088,-0.366288602352,-0.180989205837,-0.20578199625,-0.333947092295,-0.47871530056,-0.49609375,-0.540996611118,-0.165350854397,-0.373241096735,-0.736122846603,-0.168310761452,0.178429141641,-0.0114341620356,-0.705468475819,-0.70709836483,-0.534907102585,-0.426365882158,-0.348934292793,-0.304657548666,-0.363106101751,-0.317762881517,-0.4861779809,-0.183566227555,-0.341736227274,-0.146531164646,-0.187745064497,-0.163105338812,-0.146090582013,-0.129849359393,-0.188552826643,-0.203150391579,-0.447028428316,-0.0725527927279,-0.0917767435312,-0.0930145457387,-0.0899245887995,-0.130059018731,-0.159729316831,-0.135990947485
-0.105962976813,0.0610806196928,0.100960694253,0.0707217007875,0.0278003495187,0.115097865462,0.147511482239,0.0181507132947,0.11342381686,0.245500326157,0.00458085397258,-0.393074065447,-0.508173465729,0.204206958413,0.00299977324903,0.0164771080017,-0.664472281933,-0.0810218900442,-0.0306043419987,-0.0624285712838,-0.0749275237322,0.0172941889614,0.0100639183074,-0.12564304471,-0.127351865172,-0.141716957092,-0.177366569638,-0.071992225945,-0.0168811623007,-0.359546482563,-0.167534336448,-0.189822122455,-0.323460757732,-0.474414080381,-0.492321014404,-0.539215028286,-0.157692745328,-0.36544162035,-0.735121011734,-0.164339825511,0.180398643017,-0.0109542654827,-0.704806864262,-0.706410348415,-0.532235741615,-0.421541184187,-0.343665599823,-0.299986898899,-0.35939642787,-0.315208911896,-0.483541309834,-0.175910666585,-0.335097491741,-0.138555601239,-0.180030107498,-0.155361890793,-0.138289436698,-0.121932923794,-0.181062296033,-0.195821195841,-0.443025201559,-0.0642993375659,-0.083633184433,-0.0848917216063,-0.0817998200655,-0.122223995626,-0.15231564641,-0.128649413586
-0.0977283418179,0.0713766142726,0.111372187734,0.0785670131445,0.0351379103959,0.1235556826,0.155625149608,0.0298176072538,0.124835044146,0.292857587337,0.0321337431669,-0.390105843544,-0.508655369282,0.206482291222,0.00349462474696,0.0186352897435,-0.664316296577,-0.0788650214672,-0.0227127708495,-0.0548806637526,-0.0665416717529,0.0256760809571,0.0183807127178,-0.117247343063,-0.117450498044,-0.131721153855,-0.167983323336,-0.0610786341131,-0.00575164891779,-0.351761251688,-0.15225866437,-0.171504676342,-0.311348050833,-0.469406217337,-0.487915724516,-0.537097454071,-0.148933589458,-0.356443941593,-0.733748078346,-0.159844875336,0.182652845979,-0.0103846341372,-0.703862667084,-0.705433785915,-0.529086768627,-0.415998578072,-0.337599188089,-0.294635117054,-0.355177223682,-0.312334895134,-0.480475276709,-0.167144179344,-0.327450275421,-0.129511743784,-0.171204090118,-0.146506235003,-0.129398822784,-0.112927764654,-0.172489747405,-0.187423884869,-0.438360691071,-0.0549318939447,-0.0743835642934,-0.0756569132209,-0.0725610777736,-0.113274984062,-0.143785208464,-0.120211824775
-0.088290438056,0.0829728171229,0.12314992398,0.0875979885459,0.0435251221061,0.133096590638,0.164931580424,0.0425947643816,0.137234568596,0.346718460321,0.0632714629173,-0.386696100235,-0.509176015854,0.209073454142,0.00408625556156,0.0210336651653,-0.664023458958,-0.0764544978738,-0.0136418212205,-0.046188686043,-0.0569572038949,0.0352136567235,0.0278771165758,-0.107625350356,-0.106374651194,-0.120544672012,-0.157383546233,-0.0490517653525,0.0064522754401,-0.342866241932,-0.134866848588,-0.150699749589,-0.297551870346,-0.46366378665,-0.482855290174,-0.534603595734,-0.138943955302,-0.346217423677,-0.732031404972,-0.154764205217,0.185220509768,-0.00970961619169,-0.702651381493,-0.704184710979,-0.52544605732,-0.409714460373,-0.330673962831,-0.288543343544,-0.35041218996,-0.309091687202,-0.476954877377,-0.157135725021,-0.318713605404,-0.119252577424,-0.16112858057,-0.136383011937,-0.119247607887,-0.102655827999,-0.162674933672,-0.177803367376,-0.432975918055,-0.0442672111094,-0.0638462901115,-0.0651321709156,-0.0620324648917,-0.103052683175,-0.134004056454,-0.110548019409
-0.0775456577539,0.0960164293647,0.136413514614,0.0979009047151,0.0530549809337,0.143807321787,0.175516068935,0.0565676242113,0.15068796277,0.407871901989,0.0979625284672,-0.382782638073,-0.509705245495,0.211997613311,0.00478824041784,0.0237073078752,-0.663591444492,-0.0737593099475,-0.00330901378766,-0.0362695492804,-0.0460963435471,0.0459894761443,0.0386348739266,-0.0967024043202,-0.0940465852618,-0.108124710619,-0.145504057407,-0.0358560681343,0.0197884738445,-0.332868725061,-0.115259476006,-0.127448379993,-0.282129764557,-0.457212537527,-0.477163076401,-0.531723976135,-0.127652481198,-0.33481618762,-0.730002343655,-0.149074018002,0.188118875027,-0.00891526322812,-0.70119124651,-0.702682256699,-0.521329700947,-0.402716487646,-0.322878867388,-0.28169682622,-0.345104455948,-0.305460691452,-0.472985267639,-0.145813688636,-0.308872431517,-0.107697546482,-0.149728789926,-0.124909549952,-0.107745818794,-0.0910232886672,-0.151535093784,-0.166880249977,-0.426861017942,-0.0322072654963,-0.0519246459007,-0.0532224290073,-0.0501197129488,-0.0914712622762,-0.12289711833,-0.0995831787586
-0.065430290997,0.110580556095,0.151221573353,0.109528936446,0.0637931600213,0.155743837357,0.187431156635,0.0717703476548,0.165212079883,0.476745456457,0.13602617383,-0.378342926502,-0.510212242603,0.215264797211,0.0056138667278,0.0266783963889,-0.663017749786,-0.0707608014345,0.00833690166473,-0.0250680558383,-0.033913616091,0.0580541305244,0.0507035665214,-0.0844365060329,-0.0804313421249,-0.0944368466735,-0.132317185402,-0.0214765742421,0.0342718958855,-0.32181853056,-0.0934558883309,-0.101887777448,-0.26520472765,-0.450109124184,-0.470889240503,-0.52846711874,-0.115022450686,-0.322343409061,-0.727694630623,-0.14277279377,0.191358014941,-0.00798831228167,-0.699502170086,-0.700947225094,-0.516771256924,-0.395061433315,-0.314231932163,-0.274106651545,-0.339279979467,-0.301441282034,-0.468589067459,-0.133141964674,-0.29794973135,-0.0948058664799,-0.136967808008,-0.112046062946,-0.0948510989547,-0.0779856815934,-0.139032900333,-0.154619395733,-0.420034527779,-0.018704386428,-0.0385719798505,-0.0398816689849,-0.0367768295109,-0.078488342464,-0.110424458981,-0.0872757136822
-0.0519052036107,0.126695096493,0.16759519279,0.122514016926,0.075788103044,0.168943017721,0.200708031654,0.0882083252072,0.180796518922,0.55356669426,0.177200138569,-0.373375713825,-0.510666251183,0.218880131841,0.00657638255507,0.0299613848329,-0.66229903698,-0.0674476474524,0.0213274434209,-0.0125466519967,-0.0203834399581,0.0714383199811,0.0641125291586,-0.0708057060838,-0.0655185952783,-0.0794787332416,-0.117816232145,-0.00592127302662,0.049893271178,-0.309788823128,-0.0695529654622,-0.074207238853,-0.246935561299,-0.442427098751,-0.464098185301,-0.524850606918,-0.10103803128,-0.308928787708,-0.725142300129,-0.135872557759,0.194943189621,-0.00691578630358,-0.697604060173,-0.699000358582,-0.511813521385,-0.386822044849,-0.304767817259,-0.265798777342,-0.33297753334,-0.297042906284,-0.46379840374,-0.11910572648,-0.285989582539,-0.080560348928,-0.122831307352,-0.0977783277631,-0.0805492401123,-0.063527777791,-0.125157624483,-0.141011640429,-0.412530571222,-0.00374123454094,-0.023771552369,-0.0250932443887,-0.0219868887216,-0.0640876889229,-0.0965674743056,-0.0736043602228
-0.0502187274396,0.109035082161,0.153408706188,0.125233009458,0.0801741704345,0.168025746942,0.202070042491,0.0843847990036,0.177802696824,0.1452999264,0.146571561694,-0.337560474873,-0.495009094477,0.218859523535,0.00746824080124,0.0291930809617,-0.604344129562,-0.0671555325389,0.0261104255915,-0.00534594012424,-0.0151093145832,0.0728300064802,0.0662377178669,-0.0622241534293,-0.0501456297934,-0.0664397627115,-0.102309823036,0.00102009181865,0.0530157499015,-0.207513868809,-0.132382676005,-0.0764450132847,-0.197298020124,-0.370120376348,-0.393904596567,-0.448911994696,-0.0900931507349,-0.170458838344,-0.639891505241,-0.134976789355,0.193405300379,-0.00596497766674,-0.623393535614,-0.624200284481,-0.448869615793,-0.224032863975,-0.213826373219,-0.203137531877,-0.230382844806,-0.280073046684,-0.415627211332,-0.107143118978,-0.190046876669,-0.0805731341243,-0.112167716026,-0.0905793085694,-0.0771128684282,-0.0623980425298,-0.115080349147,-0.128621190786,-0.307192474604,-0.00733636971563,-0.026144573465,-0.0265442952514,-0.0233907159418,-0.060245886445,-0.0864509344101,-0.0649328157306
-0.0376963056624,0.120361074805,0.165664240718,0.1365968436,0.0905579850078,0.178608745337,0.213489905,0.0950759872794,0.189473584294,0.167759597301,0.167980700731,-0.331785321236,-0.493182420731,0.222190007567,0.00861317571253,0.0318973362446,-0.600288212299,-0.0641004219651,0.0376379266381,0.00591828953475,-0.00329285277985,0.0841433033347,0.0777457430959,-0.0500856786966,-0.0381490476429,-0.0538529492915,-0.089632615447,0.0136672621593,0.0654130652547,-0.194713205099,-0.117488868535,-0.0597146674991,-0.183435961604,-0.361223936081,-0.385632514954,-0.442542076111,-0.0776752382517,-0.156519174576,-0.633854746819,-0.125804021955,0.196779772639,-0.004718975164,-0.618082106113,-0.618839859962,-0.442039936781,-0.211861073971,-0.202036723495,-0.192302316427,-0.2199998945,-0.275250166655,-0.409406423569,-0.0946037843823,-0.1769644171,-0.0680024474859,-0.0995559841394,-0.0782205313444,-0.065013051033,-0.0503298789263,-0.103021532297,-0.116640128195,-0.29715359211,0.00486924266443,-0.0139816747978,-0.0143317943439,-0.0111580900848,-0.0479484759271,-0.0741244852543,-0.0527707114816
-0.030946623534,0.126837924123,0.172429904342,0.14274905622,0.0962392613292,0.184357583523,0.2196521312,0.10091843456,0.194824293256,0.180943742394,0.178598105907,-0.328478604555,-0.492138504982,0.223976030946,0.00924878474325,0.0334402285516,-0.598209857941,-0.0623940490186,0.0438271053135,0.0119836023077,0.00299085862935,0.0902191624045,0.0839144363999,-0.0436708554626,-0.0318121016026,-0.0475501790643,-0.0831803008914,0.0196426603943,0.0712010711432,-0.18799239397,-0.109442621469,-0.0513227134943,-0.176442742348,-0.356683164835,-0.381415635347,-0.439194083214,-0.0711902230978,-0.14913316071,-0.630873143673,-0.120919279754,0.198590919375,-0.00402958737686,-0.615428864956,-0.616164088249,-0.438564360142,-0.205467328429,-0.195836514235,-0.186594575644,-0.214540526271,-0.272682666779,-0.406209111214,-0.0880432799459,-0.170056536794,-0.0613555163145,-0.092918984592,-0.0716298371553,-0.0584932006896,-0.0438035912812,-0.0965514779091,-0.110222943127,-0.291892021894,0.0114805977792,-0.00739710126072,-0.00773386983201,-0.00455686543137,-0.0413694754243,-0.0676096081734,-0.0463482476771
-0.0168363358825,0.140790864825,0.186723306775,0.155702412128,0.108334973454,0.196502670646,0.232613131404,0.113144956529,0.204031914473,0.208945244551,0.198123693466,-0.321349322796,-0.489742577076,0.227755457163,0.0106487367302,0.0368260107934,-0.593951582909,-0.0587209314108,0.0567566715181,0.0247116256505,0.0159866418689,0.102912060916,0.0967828482389,-0.0304898433387,-0.0189023483545,-0.0353713780642,-0.0704691037536,0.030411016196,0.0814557000995,-0.174619212747,-0.0931705757976,-0.0354935117066,-0.163076817989,-0.347784489393,-0.373139172792,-0.432376891375,-0.0580521412194,-0.134408324957,-0.625045061111,-0.111028470099,0.20242023468,-0.00251818168908,-0.610168397427,-0.610864162445,-0.43170234561,-0.192767888308,-0.183439075947,-0.175152599812,-0.203663736582,-0.267417728901,-0.399840831757,-0.0747380256653,-0.156232640147,-0.047790594399,-0.0794065818191,-0.0580751001835,-0.0449990667403,-0.0302604455501,-0.0832118839025,-0.0970164611936,-0.281342715025,0.0252385977656,0.00629212614149,0.00596844125539,0.00914576649666,-0.0277919825166,-0.054247200489,-0.0331692881882
-0.00216536200605,0.155440062284,0.20150193572,0.169261649251,0.12119743973,0.209268435836,0.246159672737,0.125731319189,0.212451457977,0.236747175455,0.213940218091,-0.313842117786,-0.486876785755,0.231749206781,0.0122213857248,0.040513522923,-0.589504718781,-0.054806958884,0.0702114701271,0.0380426123738,0.0293699242175,0.116106748581,0.110138468444,-0.0169982407242,-0.0058421259746,-0.0234229192138,-0.0578587055206,0.0405271723866,0.0909912884235,-0.161930084229,-0.0775864422321,-0.0218390896916,-0.151177242398,-0.339414417744,-0.365311563015,-0.425539731979,-0.0447641462088,-0.12052731216,-0.619376897812,-0.101395078003,0.206456542015,-0.000832734978758,-0.604939758778,-0.605604708195,-0.425101876259,-0.180789321661,-0.171544551849,-0.164133578539,-0.193335548043,-0.262138962746,-0.393653035164,-0.0612970776856,-0.142990365624,-0.0340806469321,-0.0657586827874,-0.0443218387663,-0.0312825702131,-0.0164657067508,-0.0697187483311,-0.0836900994182,-0.271114081144,0.0393056534231,0.0202709883451,0.0199576150626,0.0231387428939,-0.0139644630253,-0.040627270937,-0.019697451964
0.0128507204354,0.170280113816,0.216353043914,0.183220475912,0.134660035372,0.22247800231,0.260087639093,0.138401031494,0.221009284258,0.262394070625,0.224946334958,-0.306191623211,-0.483481317759,0.235914111137,0.0139718288556,0.0444232411683,-0.584799706936,-0.0507352650166,0.0840295404196,0.0518277846277,0.0430085733533,0.129642412066,0.123818017542,-0.00330903637223,0.00724400626495,-0.0114412177354,-0.0452218912542,0.0507025048137,0.100609593093,-0.150363221765,-0.0634016469121,-0.0110438959673,-0.141215160489,-0.331763535738,-0.358088165522,-0.418765336275,-0.0313763767481,-0.10807852447,-0.613815903664,-0.0923240035772,0.210651904345,0.00102905172389,-0.599686264992,-0.600329637527,-0.418844759464,-0.169972360134,-0.160513922572,-0.153866901994,-0.183911278844,-0.256959140301,-0.387734800577,-0.0477983802557,-0.130769237876,-0.0203934442252,-0.0521107390523,-0.0305950865149,-0.0176352933049,-0.00272670877166,-0.056357499212,-0.0705261081457,-0.26145452261,0.0533717386425,0.0342304483056,0.03393702209,0.0371347106993,-0.000120141914522,-0.0268845371902,-0.00604240316898
0.0280389301479,0.18502740562,0.231050938368,0.197439536452,0.14860650897,0.23601911962,0.27426213026,0.150968939066,0.229982942343,0.284703880548,0.230622768402,-0.298528790474,-0.479517400265,0.240221872926,0.0159067679197,0.0485060848296,-0.579783916473,-0.0465543158352,0.0980950146914,0.0659608095884,0.0568044967949,0.143409922719,0.137709647417,0.0104859564453,0.0202374830842,0.000609073438682,-0.0325687527657,0.0611382313073,0.11054392904,-0.140149444342,-0.0510069876909,-0.00344084901735,-0.133417442441,-0.32491466403,-0.351533144712,-0.412085831165,-0.0179622806609,-0.097373187542,-0.608311593533,-0.083979614079,0.214975520968,0.0030720019713,-0.594357907772,-0.59498924017,-0.412957578897,-0.160539999604,-0.150539174676,-0.14452713728,-0.175567016006,-0.251933246851,-0.38211992383,-0.0343276485801,-0.119808137417,-0.00686791120097,-0.0385753065348,-0.017037127167,-0.00422717956826,0.0107788909227,-0.0432915538549,-0.0576856136322,-0.252488136292,0.0672579407692,0.0479920208454,0.0477340593934,0.0509649962187,0.0135962255299,-0.0131196165457,0.00770406378433
0.0432549417019,0.199509143829,0.245469510555,0.211817860603,0.162945106626,0.249811947346,0.288587391376,0.163333386183,0.239345565438,0.302948236465,0.230837449431,-0.290930956602,-0.474959254265,0.244653686881,0.0180338397622,0.0527314133942,-0.574419975281,-0.0422921776772,0.112318448722,0.0803571343422,0.0706796422601,0.1573279351,0.151730030775,0.024309553206,0.0330416224897,0.0126654105261,-0.0199658293277,0.0717995539308,0.120763011277,-0.131398186088,-0.0406051948667,0.000864975445438,-0.127859696746,-0.318891555071,-0.345662176609,-0.405511051416,-0.00459926854819,-0.0885593444109,-0.602822542191,-0.0764441639185,0.219407528639,0.00530245341361,-0.588915526867,-0.589544177055,-0.407439917326,-0.152590662241,-0.141714125872,-0.136199265718,-0.168377876282,-0.247084707022,-0.376814216375,-0.0209661014378,-0.110227890313,0.0063872076571,-0.0252435579896,-0.00374357262626,0.00883654784411,0.0239419657737,-0.0306199323386,-0.0452654883265,-0.244271278381,0.080855615437,0.0614468716085,0.0612425543368,0.0645248964429,0.0270888246596,0.000588028633501,0.0214636176825
0.0583679676056,0.213609978557,0.259528338909,0.226273447275,0.177591025829,0.263789445162,0.30298691988,0.175428971648,0.248952761292,0.316686332226,0.225739315152,-0.283449232578,-0.469792425632,0.249196514487,0.0203611887991,0.0570800490677,-0.568686425686,-0.0379645675421,0.126621574163,0.0949387922883,0.0845638737082,0.171326816082,0.165808156133,0.0380901694298,0.0455710738897,0.0246277041733,-0.00750143500045,0.0825593024492,0.131132543087,-0.124146439135,-0.0322849936783,0.00192882714327,-0.124516583979,-0.313685506582,-0.340465098619,-0.399044543505,0.00863416306674,-0.0816853195429,-0.597320795059,-0.0697527602315,0.223934695125,0.00772761460394,-0.583333849907,-0.58396923542,-0.402279913425,-0.146150141954,-0.13407689333,-0.128917500377,-0.162361815572,-0.242419317365,-0.37181058526,-0.00779245607555,-0.102080017328,0.01927934587,-0.0121963378042,0.00921171437949,0.0214818902314,0.0366865880787,-0.0184107460082,-0.0333315730095,-0.236825466156,0.0940889567137,0.0745191648602,0.0743874907494,0.0777395367622,0.0402843095362,0.0141674662009,0.0351632721722
0.0732531994581,0.22724199295,0.273165494204,0.240732759237,0.192458584905,0.277886092663,0.317392468452,0.187203913927,0.258652299643,0.325673818588,0.215691566467,-0.276122957468,-0.464012175798,0.253840655088,0.0228970590979,0.061539132148,-0.562577068806,-0.0335805378854,0.140929967165,0.109627522528,0.0983890667558,0.185339599848,0.179876849055,0.0517581701279,0.0577483773232,0.0363948643208,0.00473623443395,0.093282289803,0.141509875655,-0.11838503927,-0.0260625891387,-7.33177439542e-05,-0.123289220035,-0.309267967939,-0.335917502642,-0.392691075802,0.0216619390994,-0.0767349749804,-0.591792285442,-0.0639127120376,0.228547632694,0.0103549771011,-0.577602028847,-0.578253030777,-0.397461563349,-0.141200229526,-0.12763223052,-0.122686505318,-0.157503753901,-0.237933441997,-0.367096543312,0.00511803943664,-0.0953728035092,0.0317264124751,0.000491864106152,0.0217647179961,0.0336491502821,0.0489520095289,-0.00671805907041,-0.0219353158027,-0.230153679848,0.106896400452,0.0871475785971,0.087107360363,0.0905468836427,0.0531190373003,0.0275509823114,0.0487323179841
0.0877886041999,0.240330398083,0.286324113607,0.255124390125,0.20745678246,0.292032420635,0.331737399101,0.198610201478,0.268329799175,0.329809904099,0.201227471232,-0.268985658884,-0.457622528076,0.258577853441,0.0256493482739,0.0660996362567,-0.556098520756,-0.0291450116783,0.155168697238,0.124340839684,0.112085968256,0.199297592044,0.193867877126,0.0652437135577,0.0695024207234,0.0478799752891,0.0166681148112,0.103860482574,0.151783421636,-0.114071987569,-0.0219051297754,-0.00486875837669,-0.124019578099,-0.3055947721,-0.33198338747,-0.386458158493,0.0344115309417,-0.0736471116543,-0.58623367548,-0.058913372457,0.233238786459,0.0131918275729,-0.571720182896,-0.57239574194,-0.392965435982,-0.137693569064,-0.122363053262,-0.117491640151,-0.153767690063,-0.233616933227,-0.362655371428,0.0176937542856,-0.0900849103928,0.0436541140079,0.012751092203,0.0338558219373,0.0452851466835,0.0606843344867,0.00441058445722,-0.011121195741,-0.22424711287,0.119221642613,0.0992766171694,0.0993458330631,0.102889686823,0.065533041954,0.0406713970006,0.0621005035937
0.101853057742,0.252806156874,0.298946082592,0.269376546144,0.222488790751,0.306153029203,0.345954090357,0.209597691894,0.277913719416,0.329102784395,0.18301615119,-0.262066811323,-0.45063585043,0.263400524855,0.0286255646497,0.0707547366619,-0.549268007278,-0.0246604718268,0.16926074028,0.138991490006,0.125582814217,0.213128447533,0.207710370421,0.0784755647182,0.0807657465339,0.0590110905468,0.0282244645059,0.11421713233,0.161877289414,-0.11114013195,-0.0197459515184,-0.0121051827446,-0.12649898231,-0.302606552839,-0.328615069389,-0.38035479188,0.0468129850924,-0.07232760638,-0.580648362637,-0.054732169956,0.238001510501,0.0162451211363,-0.565696775913,-0.566405177116,-0.388768047094,-0.135562241077,-0.118236914277,-0.113305255771,-0.151103392243,-0.229454398155,-0.358466118574,0.029865462333,-0.0861734524369,0.0549931935966,0.0245139971375,0.0454269461334,0.0563395023346,0.0718325003982,0.0149307176471,-0.000930060341489,-0.219087973237,0.131009399891,0.110852435231,0.111047767103,0.114711619914,0.0774670317769,0.0534606054425,0.075196787715
0.115325979888,0.264603763819,0.310970813036,0.283415466547,0.23745238781,0.320166707039,0.359972566366,0.22011205554,0.287364661694,0.323644727468,0.161831215024,-0.25539162755,-0.443071305752,0.268300682306,0.031832434237,0.0754987969995,-0.542109668255,-0.0201277844608,0.18312638998,0.15348751843,0.138804808259,0.226755738258,0.221329808235,0.0913805440068,0.0914729014039,0.0697272494435,0.0393422432244,0.124299064279,0.171742469072,-0.109501741827,-0.0194947104901,-0.0213659666479,-0.130474999547,-0.300227582455,-0.325751513243,-0.3743891716,0.0587976910174,-0.0726576894522,-0.575041890144,-0.0513375923038,0.242828965187,0.0195210780948,-0.559543788433,-0.560292899609,-0.384838730097,-0.134722754359,-0.115209445357,-0.110089562833,-0.14944986999,-0.225425049663,-0.354501456022,0.0415652729571,-0.0835788324475,0.0656778365374,0.0357148908079,0.0564209036529,0.0667638555169,0.0823474824429,0.0248004477471,0.00860037654638,-0.214649379253,0.142204523087,0.121821925044,0.12215834856,0.125956401229,0.0888616815209,0.0658490434289,0.0879486724734
0.128089204431,0.27566114068,0.322336137295,0.297165632248,0.252241820097,0.333987087011,0.373720943928,0.230094969273,0.296661108732,0.313602566719,0.138521194458,-0.248978883028,-0.434953898191,0.27327054739,0.0352760031819,0.0803269967437,-0.534650981426,-0.0155464643613,0.196683734655,0.167733758688,0.151674956083,0.240099817514,0.234649047256,0.103884272277,0.101560659707,0.0799743980169,0.0499630868435,0.134066641331,0.181345179677,-0.109049417078,-0.0210402533412,-0.0321840718389,-0.135657176375,-0.298363864422,-0.323316037655,-0.368564426899,0.0702983960509,-0.0744967237115,-0.569416344166,-0.0486888587475,0.247714728117,0.0230253171176,-0.553272426128,-0.554069280624,-0.38113707304,-0.135076358914,-0.113223671913,-0.107795916498,-0.148734807968,-0.22150208056,-0.350725620985,0.0527270101011,-0.0822250247002,0.0756461396813,0.0462905243039,0.0667826011777,0.0765131041408,0.0921833664179,0.0339819565415,0.0174371004105,-0.210893154144,0.152753040195,0.132133826613,0.132624253631,0.136568918824,0.0996588096023,0.0777667537332,0.100282900035
0.140031531453,0.285920530558,0.332980543375,0.310550332069,0.266749322414,0.347525000572,0.387125879526,0.239486113191,0.305789291859,0.299209237099,0.113989397883,-0.242838159204,-0.426312088966,0.278301924467,0.0389614291489,0.0852351263165,-0.526918113232,-0.0109146181494,0.209850385785,0.181633785367,0.164116233587,0.253079652786,0.247589856386,0.11591334641,0.110971078277,0.0897045433521,0.0600339286029,0.14348782599,0.1906593889,-0.109654612839,-0.0242507178336,-0.0440508462489,-0.141719743609,-0.296900182962,-0.321212679148,-0.362874180079,0.0812510922551,-0.0776824653149,-0.563764929771,-0.0467345193028,0.252652168274,0.0267626047134,-0.546887397766,-0.547738134861,-0.377608895302,-0.136507123709,-0.112207449973,-0.106362350285,-0.148872286081,-0.217651307583,-0.347090989351,0.0632885247469,-0.082017570734,0.0848426669836,0.0561829209328,0.076461777091,0.0855479612947,0.101299881935,0.0424444377422,0.0255547687411,-0.207765877247,0.162604495883,0.141741096973,0.142396077514,0.146497651935,0.109803825617,0.0891457870603,0.1121276021
0.145662948489,0.29073548317,0.33801445365,0.317081809044,0.273863792419,0.354159653187,0.393676489592,0.243941664696,0.310284286737,0.290474623442,0.10159304738,-0.239866092801,-0.421803236008,0.280838161707,0.040896255523,0.0877182558179,-0.522952854633,-0.00857811328024,0.216261938214,0.188424140215,0.170152679086,0.259407818317,0.253894090652,0.121728107333,0.11540710181,0.0943622887135,0.0648485571146,0.148058325052,0.19519944489,-0.110298357904,-0.0264249648899,-0.0501860678196,-0.144952997565,-0.296266496181,-0.320241183043,-0.360068798065,0.0865038558841,-0.079713717103,-0.560918152332,-0.0459936819971,0.25513830781,0.028719983995,-0.543646395206,-0.544526040554,-0.375881910324,-0.137576401234,-0.112028844655,-0.105938501656,-0.149222448468,-0.215736851096,-0.34530249238,0.0683272182941,-0.082301042974,0.0891380235553,0.0608580261469,0.0810331180692,0.0897892862558,0.105579711497,0.0464012548327,0.0293413065374,-0.20640951395,0.167255923152,0.146269008517,0.147009268403,0.151192337275,0.114617556334,0.0946138724685,0.117845229805
