-0.152252927423,-0.012424102053,0.0326114222407,0.0342487618327,-0.00476403627545,0.0716745108366,0.108897678554,-0.0450280532241,0.0523103959858,-0.164248645306,-0.123812638223,-0.389069408178,-0.496926754713,0.19211409986,0.00117237761151,0.00217265938409,-0.619262397289,-0.0966068506241,-0.0664154365659,-0.0934548228979,-0.11362478137,-0.0243401285261,-0.0303985364735,-0.1616948843,-0.166871726513,-0.181977167726,-0.21309094131,-0.120724193752,-0.0703819468617,-0.335925787687,-0.297312557697,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727164507,-0.194904386997,-0.319420516491,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394148827,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155418634,-0.321919888258,-0.193767592311,-0.220667213202,-0.198963344097,-0.186761319637,-0.172935277224,-0.222749009728,-0.235384613276,-0.396723479033,-0.119809396565,-0.137994602323,-0.137961685658,-0.134583443403,-0.168497934937,-0.188451454043,-0.165185540915
0.156186118722,0.299706399441,0.347471415997,0.3297752738,0.287747651339,0.367104411125,0.406428486109,0.252336323261,0.319136828184,0.27014118433,0.0771140903234,-0.2341132164,-0.412429511547,0.285945892334,0.0449523702264,0.092740945518,-0.514836132526,-0.00386109924875,0.228691473603,0.201626554132,0.181811675429,0.271691083908,0.266122728586,0.13291592896,0.123712033033,0.103241510689,0.0740109160542,0.156908914447,0.20403906703,-0.112170003355,-0.0318091660738,-0.0625263601542,-0.151599913836,-0.295105397701,-0.318381398916,-0.354521214962,0.0965281575918,-0.0845339596272,-0.555165708065,-0.0449416935444,0.260140836239,0.0328142829239,-0.537060379982,-0.538000881672,-0.372454345226,-0.140334248543,-0.112270243466,-0.105624295771,-0.150417998433,-0.211901560426,-0.341741710901,0.0778884291649,-0.0835659056902,0.0970975458622,0.0696378424764,0.0896155536175,0.0977034941316,0.113565467298,0.0537561438978,0.0363638363779,-0.204062178731,0.17598515749,0.154750943184,0.155666127801,0.160016641021,0.123699910939,0.105069614947,0.128830179572
0.165649473667,0.307764738798,0.356071770191,0.341913193464,0.301083981991,0.379540830851,0.418654084206,0.259995341301,0.327784210443,0.246316462755,0.0538075864315,-0.228600487113,-0.402608752251,0.291093707085,0.0492595508695,0.0978361517191,-0.506482422352,0.000918427540455,0.240530461073,0.214246973395,0.192858353257,0.283410847187,0.277781426907,0.143459245563,0.131225183606,0.111504785717,0.0825145617127,0.165342956781,0.212531000376,-0.114678770304,-0.0384223125875,-0.0745148360729,-0.158182963729,-0.293956786394,-0.316521197557,-0.3490280509,0.105865910649,-0.0901939570904,-0.549303889275,-0.0443968623877,0.265178412199,0.0371502526104,-0.530319929123,-0.531324446201,-0.368990421295,-0.143788427114,-0.113218091428,-0.105941273272,-0.15217371285,-0.208017230034,-0.338140904903,0.0867202430964,-0.0856474861503,0.104186221957,0.0776229277253,0.0974235236645,0.104843474925,0.120768561959,0.060358826071,0.0426506474614,-0.202126294374,0.183920457959,0.162442535162,0.16353584826,0.168057441711,0.132022365928,0.114836364985,0.139161035419
0.1739757061,0.314880609512,0.363773047924,0.353422641754,0.313773065805,0.391381978989,0.430282622576,0.266867756844,0.336203724146,0.219443783164,0.0324914492667,-0.223305821419,-0.392376303673,0.296272516251,0.053819719702,0.103000849485,-0.497904419899,0.00576522806659,0.251704245806,0.226197272539,0.203225374222,0.294491946697,0.288798093796,0.153297096491,0.137911632657,0.119117766619,0.0903231054544,0.173330813646,0.220647856593,-0.117654979229,-0.0460716970265,-0.085663639009,-0.16436342895,-0.292672634125,-0.314532160759,-0.343551337719,0.11446993798,-0.0964884161949,-0.543294727802,-0.0442762747407,0.270244002342,0.0417296364903,-0.523405134678,-0.524475336075,-0.365406602621,-0.147781059146,-0.11475726217,-0.106788441539,-0.154366150498,-0.204036787152,-0.33442813158,0.094780690968,-0.0884042084217,0.110377877951,0.0847804769874,0.104432269931,0.111197941005,0.127176493406,0.0662088617682,0.0482077002525,-0.200508385897,0.191035032272,0.169321686029,0.170593217015,0.175286501646,0.139552921057,0.123862631619,0.148779302835
0.181102663279,0.321041584015,0.370543777943,0.364234864712,0.325722306967,0.402545690536,0.441247195005,0.272911548615,0.344370782375,0.190026342869,0.0138758746907,-0.218200996518,-0.381768971682,0.301473885775,0.0586338229477,0.108232162893,-0.489112555981,0.0106841605157,0.262144297361,0.237396270037,0.212852358818,0.304864913225,0.299106150866,0.162376344204,0.143747329712,0.126053392887,0.0974085479975,0.180845737457,0.22836355865,-0.120926149189,-0.0545462705195,-0.0955405682325,-0.169834345579,-0.291113644838,-0.312292605639,-0.338049888611,0.122302062809,-0.10320649296,-0.537099182606,-0.0444888360798,0.275331407785,0.046553298831,-0.516294300556,-0.517430722713,-0.361622393131,-0.152146965265,-0.116762645543,-0.108055248857,-0.156864270568,-0.199915334582,-0.330534189939,0.102037772536,-0.091684654355,0.115658827126,0.0910891667008,0.110628910363,0.116768136621,0.132789477706,0.0713181868196,0.0530530661345,-0.199109897017,0.197313800454,0.175378397107,0.176824823022,0.18168720603,0.146270826459,0.13210606575,0.157634556293
0.186986714602,0.326245009899,0.376363903284,0.374286413193,0.336848050356,0.412956804037,0.451485216618,0.278095811605,0.352260172367,0.158626273274,-0.00145528547,-0.213252350688,-0.370825082064,0.306689500809,0.0637018457055,0.113527595997,-0.480116039515,0.0156803652644,0.271789491177,0.247771263123,0.221687197685,0.314467638731,0.308646082878,0.170652717352,0.148721307516,0.132293447852,0.103752680123,0.187865197659,0.235654696822,-0.124317258596,-0.0636134892702,-0.103778868914,-0.174327611923,-0.289153367281,-0.309691727161,-0.332480818033,0.12933409214,-0.110130295157,-0.530679821968,-0.0449348241091,0.280434727669,0.0516211874783,-0.508966505527,-0.510168552399,-0.357563406229,-0.156712323427,-0.119098193944,-0.109620802104,-0.159528374672,-0.195611432195,-0.326394975185,0.108470506966,-0.095326371491,0.120029658079,0.0965401530266,0.116011612117,0.121565632522,0.137618049979,0.0757088437676,0.0572146400809,-0.197828158736,0.202752321959,0.180613175035,0.182227909565,0.187253654003,0.152165859938,0.139534085989,0.165685504675
0.191605061293,0.330500304699,0.381233721972,0.383520394564,0.347076565027,0.422547459602,0.46093955636,0.282403439283,0.359846800566,0.125859841704,-0.0130583625287,-0.2084197402,-0.359583646059,0.311911851168,0.0690228715539,0.11888487637,-0.47092244029,0.0207590404898,0.28058770299,0.257259428501,0.229687780142,0.32324630022,0.31736639142,0.178092896938,0.152837738395,0.137830495834,0.109349116683,0.194372430444,0.242501690984,-0.127649992704,-0.0730172619224,-0.1100833565,-0.177617907524,-0.286680489779,-0.306631416082,-0.326799690723,0.135550126433,-0.117033533752,-0.524001717567,-0.0455047227442,0.285548895597,0.0569324269891,-0.501401901245,-0.5026679039,-0.353163003922,-0.161293327808,-0.121615469456,-0.111352480948,-0.162209063768,-0.191087737679,-0.321953088045,0.114071369171,-0.0991545468569,0.123507596552,0.101139657199,0.120593167841,0.125616028905,0.141686752439,0.0794164165854,0.0607334375381,-0.196555927396,0.207362219691,0.185041919351,0.186815261841,0.191995427012,0.157242417336,0.146126583219,0.172902092338
0.194955393672,0.333827406168,0.385167449713,0.391886919737,0.356344878674,0.43125924468,0.469559103251,0.285831063986,0.367105513811,0.0923866927624,-0.020637396723,-0.203658863902,-0.348084330559,0.317134469748,0.0745949521661,0.124302610755,-0.461538910866,0.0259258747101,0.28849580884,0.265808224678,0.236821949482,0.331156373024,0.32522431016,0.184673935175,0.156114950776,0.142666876316,0.114202193916,0.200355634093,0.248888343573,-0.130745261908,-0.0824809074402,-0.114234276116,-0.179525792599,-0.283601433039,-0.303028970957,-0.32096272707,0.14094555378,-0.123683460057,-0.517035067081,-0.0460810512304,0.290669888258,0.0624851919711,-0.493583858013,-0.494911193848,-0.348364442587,-0.165697932243,-0.12415599823,-0.113108031452,-0.164748623967,-0.186311855912,-0.317159205675,0.11884495616,-0.10298460722,0.126125082374,0.104907281697,0.124398253858,0.128955662251,0.145030990243,0.0824866071343,0.0636601820588,-0.19518378377,0.211166962981,0.188692092896,0.190611287951,0.19593398273,0.161516651511,0.151874557137,0.179264888167
0.197056204081,0.336255013943,0.388188540936,0.399343758821,0.364601582289,0.439043015242,0.477299392223,0.288391858339,0.37401175499,0.0588939338923,-0.0240467321128,-0.19892296195,-0.336367040873,0.322351515293,0.0804152116179,0.129779934883,-0.451972782612,0.0311866570264,0.295480161905,0.273375838995,0.243067368865,0.338162511587,0.332185834646,0.19038297236,0.158585488796,0.14681468904,0.118326544762,0.205808475614,0.254802376032,-0.133427038789,-0.0917140170932,-0.116088837385,-0.179919779301,-0.2798422575,-0.298818856478,-0.314928501844,0.145526409149,-0.129845827818,-0.50975638628,-0.0465416610241,0.295794457197,0.0682768002152,-0.485499680042,-0.486885040998,-0.343122452497,-0.169729992747,-0.126555234194,-0.11473929137,-0.166984766722,-0.181256920099,-0.311973690987,0.122807271779,-0.106626756489,0.127929195762,0.107874959707,0.127461269498,0.131628990173,0.147694155574,0.0849723517895,0.0660523250699,-0.193603351712,0.214198961854,0.191599756479,0.193649321795,0.199099838734,0.165014117956,0.156779125333,0.184764489532
0.19794601202,0.337819248438,0.390327751637,0.405856460333,0.371806532145,0.445858776569,0.484122753143,0.290116816759,0.380540758371,0.0260752048343,-0.0232880488038,-0.194162368774,-0.324471652508,0.327558577061,0.0864799544215,0.135316342115,-0.442231595516,0.0365467891097,0.301516354084,0.279931128025,0.248410865664,0.344238191843,0.338225543499,0.195216432214,0.160295143723,0.150294676423,0.121745757759,0.210729181767,0.260234355927,-0.135528117418,-0.100423291326,-0.115581057966,-0.178717076778,-0.2753495574,-0.293953448534,-0.30865868926,0.149308264256,-0.135292619467,-0.502149164677,-0.0467645414174,0.300920605659,0.0743038058281,-0.477141350508,-0.478580802679,-0.337403744459,-0.173196151853,-0.128648623824,-0.11609775573,-0.168756559491,-0.175902605057,-0.306367278099,0.125984340906,-0.109892860055,0.128979712725,0.110085293651,0.129824474454,0.133686304092,0.149725556374,0.0869312956929,0.0679713636637,-0.191710680723,0.216497316957,0.193807408214,0.195969477296,0.20153054595,0.167768254876,0.160850554705,0.189400970936
0.197681948543,0.338562369347,0.391621172428,0.411399811506,0.377934783697,0.451680332422,0.489998877048,0.291047751904,0.386667579412,-0.00531878694892,-0.0185018405318,-0.189322084188,-0.312436372042,0.332752078772,0.0927845239639,0.140912145376,-0.432319074869,0.0420119762421,0.306590914726,0.2854565382,0.25285089016,0.349368810654,0.343328565359,0.199181750417,0.161301031709,0.153135955334,0.124492779374,0.215120360255,0.26517790556,-0.13688030839,-0.108295857906,-0.112712346017,-0.175874114037,-0.270083457232,-0.288396805525,-0.302112728357,0.15231706202,-0.139787524939,-0.494197517633,-0.0466246120632,0.306046813726,0.0805619135499,-0.468499988317,-0.469989061356,-0.331181973219,-0.175892412663,-0.13026355207,-0.117027923465,-0.169894039631,-0.170232459903,-0.300316512585,0.128412649035,-0.112587369978,0.129347026348,0.111591085792,0.131537824869,0.13518358767,0.151179969311,0.0884260982275,0.0694833621383,-0.189398869872,0.218107357621,0.195363551378,0.197618097067,0.203270211816,0.169820144773,0.164109379053,0.193185195327
0.196333110332,0.338527739048,0.392106294632,0.415957212448,0.382977962494,0.456494003534,0.494905143976,0.291230231524,0.392363011837,-0.0346366465092,-0.00996682886034,-0.184354126453,-0.300300329924,0.337928891182,0.0993233844638,0.146566972136,-0.422244906425,0.0475853011012,0.310700416565,0.289948225021,0.256393909454,0.353549480438,0.347489088774,0.202292874455,0.161660000682,0.155366912484,0.126600444317,0.218982294202,0.269623547792,-0.137359946966,-0.1150752455,-0.107570827007,-0.171411707997,-0.264037132263,-0.282142311335,-0.295264780521,0.154581725597,-0.143148094416,-0.485900551081,-0.0460234954953,0.311171621084,0.0870459079742,-0.45957839489,-0.461112469435,-0.324452131987,-0.17765930295,-0.131263121963,-0.117406412959,-0.170263946056,-0.164242312312,-0.293816417456,0.130130395293,-0.114556342363,0.129099681973,0.112444706261,0.132649287581,0.136171892285,0.152107715607,0.0895119532943,0.0706454366446,-0.186589509249,0.219072699547,0.196314021945,0.198639675975,0.204361692071,0.171210557222,0.166580334306,0.196133941412
0.19527618587,0.338232785463,0.392057806253,0.41786262393,0.385091871023,0.458520412445,0.496989130974,0.291055798531,0.395039588213,-0.0483441799879,-0.00441482290626,-0.181809782982,-0.294207304716,0.340510398149,0.102678589523,0.14941637218,-0.417152345181,0.0504127927125,0.312393397093,0.291806787252,0.257831841707,0.355283290148,0.349215239286,0.203532963991,0.161613941193,0.156261742115,0.127423971891,0.220714464784,0.2716563344,-0.137247562408,-0.11799274385,-0.104198038578,-0.168597206473,-0.260728508234,-0.278759747744,-0.291724234819,0.155443772674,-0.144362777472,-0.481626808643,-0.0455276370049,0.313733160496,0.0903706252575,-0.455017089844,-0.456571936607,-0.320901244879,-0.178158447146,-0.13150075078,-0.117360465229,-0.1701310426,-0.161129325628,-0.290401697159,0.130734190345,-0.115233808756,0.128765657544,0.112642325461,0.132992953062,0.136489182711,0.152387976646,0.08991599828,0.0711098983884,-0.184982731938,0.219326332211,0.196575269103,0.198928102851,0.204676806927,0.171669557691,0.167528092861,0.197300612926
0.192450225353,0.337115079165,0.391402989626,0.420925170183,0.388507217169,0.461811184883,0.500413477421,0.290205955505,0.400022357702,-0.0735579133034,0.00895380601287,-0.176580414176,-0.281997919083,0.3456582129,0.109556265175,0.155157998204,-0.406870901585,0.0561482161283,0.315060049295,0.29475402832,0.260048598051,0.358040928841,0.351961910725,0.205393120646,0.161102160811,0.157621845603,0.12862560153,0.223773121834,0.275327175856,-0.136293560266,-0.122790411115,-0.0959904417396,-0.161881402135,-0.253571748734,-0.271511912346,-0.284411728382,0.156643778086,-0.145810320973,-0.472845554352,-0.0441168025136,0.318853348494,0.0971813872457,-0.445709377527,-0.44730219245,-0.313448190689,-0.178341820836,-0.131410077214,-0.116760715842,-0.169190660119,-0.154678627849,-0.283260315657,0.13145275414,-0.115929052234,0.12771359086,0.112607121468,0.133280307055,0.136793658137,0.152605012059,0.0904695764184,0.0718283727765,-0.181350246072,0.219398528337,0.196693003178,0.199083313346,0.204868465662,0.172136828303,0.168863683939,0.19903062284
0.188751608133,0.335331827402,0.390037357807,0.422995775938,0.39084854722,0.464088946581,0.502846181393,0.288730710745,0.404483318329,-0.0955017209053,0.0248675644398,-0.171144127846,-0.269793659449,0.350784689188,0.116650059819,0.160955041647,-0.396484643221,0.0619875006378,0.316779017448,0.296686857939,0.261400789022,0.359860062599,0.353775829077,0.206444814801,0.160072371364,0.158427923918,0.129255264997,0.226287066936,0.278459846973,-0.134365484118,-0.126122519374,-0.0860711485147,-0.15386068821,-0.245757713914,-0.263676077127,-0.276803940535,0.157168805599,-0.145920112729,-0.463783919811,-0.0421293005347,0.323968619108,0.104200594127,-0.436183542013,-0.437809944153,-0.305567234755,-0.177409633994,-0.130536139011,-0.115458190441,-0.167326584458,-0.14795075357,-0.275737971067,0.13154810667,-0.115714505315,0.126196354628,0.112034328282,0.133064478636,0.136685460806,0.152391925454,0.090708784759,0.0722895041108,-0.17716024816,0.218919768929,0.196299791336,0.19870506227,0.204504013062,0.172030970454,0.169475331903,0.199975520372
0.1842777282,0.332928091288,0.388000309467,0.424084693193,0.39213103056,0.465360760689,0.504290282726,0.286683350801,0.408382415771,-0.113848164678,0.0426901727915,-0.165486499667,-0.257639169693,0.355888754129,0.12395106256,0.166804641485,-0.386027604342,0.0679241493344,0.317566245794,0.297622710466,0.261905997992,0.360752612352,0.354668587446,0.206709161401,0.158571213484,0.158697485924,0.12933434546,0.228245735168,0.281034111977,-0.131497919559,-0.127938970923,-0.0747755914927,-0.144748300314,-0.237383291125,-0.255338996649,-0.268929064274,0.157044544816,-0.14470268786,-0.4544903934,-0.039567861706,0.329077333212,0.111419558525,-0.426482945681,-0.428138881922,-0.297322005033,-0.175365418196,-0.128876313567,-0.113451041281,-0.164541959763,-0.140981867909,-0.267889678478,0.131051421165,-0.114590138197,0.124264895916,0.11096290499,0.132376283407,0.136190697551,0.151775717735,0.0906547307968,0.0725111588836,-0.172437921166,0.217920944095,0.195425271988,0.197823390365,0.203613832593,0.171381443739,0.169388264418,0.200157448649
0.17912890017,0.329946607351,0.38532975316,0.424207091331,0.392373800278,0.465638250113,0.504753530025,0.284121602774,0.411677718163,-0.128368452191,0.0616076551378,-0.159616246819,-0.245584249496,0.360970079899,0.131449326873,0.172702357173,-0.375551581383,0.0739471316338,0.317439943552,0.297581881285,0.261582046747,0.360732972622,0.354654312134,0.206205755472,0.156638860703,0.158442169428,0.128877192736,0.229634538293,0.283026337624,-0.127795025706,-0.12827013433,-0.0625655949116,-0.134856551886,-0.228600859642,-0.246637821198,-0.260847091675,0.156291902065,-0.142250463367,-0.445044964552,-0.0364755354822,0.334178000689,0.118828490376,-0.416677445173,-0.418359547853,-0.288814306259,-0.172283366323,-0.126484721899,-0.110788278282,-0.160898774862,-0.133828490973,-0.259803026915,0.12998740375,-0.112620346248,0.121960714459,0.109423182905,0.131236478686,0.13532269001,0.150771394372,0.0903120264411,0.0724926292896,-0.167257577181,0.216425150633,0.194089874625,0.196459889412,0.202220469713,0.170209914446,0.168623656034,0.199596449733
0.173409923911,0.326431542635,0.382066428661,0.42338296771,0.391601145267,0.464938104153,0.504248678684,0.281105846167,0.414329528809,-0.138906344771,0.0808082073927,-0.153549253941,-0.233679428697,0.366028577089,0.139134258032,0.178643137217,-0.365110695362,0.0800439044833,0.316422373056,0.296588778496,0.260449558496,0.359819442034,0.353750914335,0.204956352711,0.15431535244,0.157673925161,0.127897977829,0.230440244079,0.284414499998,-0.123381897807,-0.127181887627,-0.0499128624797,-0.124508939683,-0.219570428133,-0.237716466188,-0.252624243498,0.15493246913,-0.13868458569,-0.435530543327,-0.0329107567668,0.339269042015,0.126416951418,-0.406839758158,-0.40854537487,-0.280150681734,-0.168262332678,-0.123435609043,-0.107537277043,-0.156479910016,-0.126551285386,-0.251570224762,0.128380924463,-0.109892249107,0.119323596358,0.107444614172,0.129664599895,0.134092360735,0.149391844869,0.0896816700697,0.0722288787365,-0.161706641316,0.214455276728,0.192313179374,0.194635495543,0.200346246362,0.168537721038,0.167203992605,0.198314473033
0.167232245207,0.322435051203,0.378263086081,0.421638041735,0.389842689037,0.463282465935,0.502793848515,0.277700483799,0.416303068399,-0.14536139369,0.0995405241847,-0.147301837802,-0.221972897649,0.371065407991,0.14699421823,0.184622198343,-0.354755491018,0.0862020626664,0.314541369677,0.294673502445,0.258534640074,0.358035743237,0.35198161006,0.202988281846,0.151645094156,0.156409874558,0.126416042447,0.230654969811,0.285181969404,-0.118383415043,-0.124753840268,-0.037258580327,-0.114009015262,-0.210442230105,-0.228709816933,-0.244322836399,0.152993261814,-0.134131923318,-0.426022768021,-0.0289345830679,0.344349831343,0.134173572063,-0.397036701441,-0.398763924837,-0.271430581808,-0.163405999541,-0.119806192815,-0.103768236935,-0.151372507215,-0.119208186865,-0.243277773261,0.126262277365,-0.106496244669,0.116397596896,0.10506195575,0.127686902881,0.132517695427,0.147657141089,0.0887712985277,0.0717211514711,-0.155870199203,0.212042704225,0.190122827888,0.192379266024,0.19802159071,0.166393563151,0.165157839656,0.196339100599
0.16071434319,0.318020373583,0.373977214098,0.419003635645,0.38713362813,0.460699468851,0.500412285328,0.273972183466,0.417568713427,-0.147687420249,0.117106668651,-0.140893876553,-0.210511252284,0.376082390547,0.155017286539,0.190634474158,-0.344535022974,0.0924091264606,0.311830252409,0.291871547699,0.255869120359,0.355411350727,0.349375337362,0.200334563851,0.148677498102,0.154672503471,0.124456137419,0.230276331306,0.285317361355,-0.112923286855,-0.121076516807,-0.0250172428787,-0.103643625975,-0.201359376311,-0.21974632144,-0.236004009843,0.150506854057,-0.128723397851,-0.416593492031,-0.0246087107807,0.349420636892,0.142086669803,-0.387332230806,-0.389079540968,-0.262748807669,-0.157822027802,-0.115675069392,-0.0995525494218,-0.145667031407,-0.111855134368,-0.235008135438,0.123667284846,-0.102524138987,0.113231636584,0.102315589786,0.125335887074,0.130623400211,0.145594373345,0.0875952169299,0.0709771662951,-0.14983150363,0.209224820137,0.187552765012,0.189726531506,0.1952829808,0.163812071085,0.162519648671,0.193703576922
0.15398029983,0.31325417757,0.369269520044,0.415515720844,0.383513480425,0.457222312689,0.497132062912,0.269988536835,0.418102115393,-0.145887956023,0.132891133428,-0.134347841144,-0.199338406324,0.38108214736,0.163190454245,0.196676298976,-0.334495544434,0.098654307425,0.308327019215,0.288223028183,0.252489566803,0.351980537176,0.34596568346,0.197033017874,0.145466670394,0.152489751577,0.122048571706,0.229307428002,0.284814834595,-0.107115522027,-0.116242229939,-0.0135574666783,-0.0936691984534,-0.192451193929,-0.210942059755,-0.227725073695,0.147510915995,-0.122584186494,-0.407308220863,-0.0199900791049,0.354482412338,0.15014359355,-0.377785176039,-0.379551738501,-0.254190862179,-0.151613608003,-0.111115388572,-0.0949565768242,-0.139449924231,-0.104542583227,-0.226835832,0.120636925101,-0.0980612635612,0.109879739583,0.0992510616779,0.122649103403,0.128439426422,0.143235728145,0.0861733704805,0.0700105056167,-0.143666952848,0.206043660641,0.184641763568,0.186717301607,0.192171633244,0.160832807422,0.159328728914,0.190446034074
0.147154897451,0.308206528425,0.364203363657,0.411215096712,0.379026830196,0.452889800072,0.492986321449,0.265816479921,0.417884409428,-0.140015676618,0.146387025714,-0.127685144544,-0.188495188951,0.386068761349,0.171500593424,0.202744185925,-0.324679166079,0.104928024113,0.30407461524,0.28377276659,0.248437687755,0.34778290987,0.341791570187,0.193126350641,0.142069220543,0.14989387989,0.119228318334,0.227756440639,0.283673614264,-0.101058371365,-0.11033937335,-0.00318524125032,-0.0843001231551,-0.183827310801,-0.20239558816,-0.219536662102,0.144047826529,-0.115826621652,-0.39822396636,-0.0151267722249,0.35953772068,0.158331632614,-0.368447512388,-0.370232760906,-0.245829924941,-0.144873842597,-0.106190629303,-0.0900375321507,-0.132798954844,-0.0973139032722,-0.218824565411,0.117216676474,-0.0931818112731,0.106399782002,0.0959181934595,0.119668968022,0.126001283526,0.140618756413,0.0845319107175,0.0688414052129,-0.137442097068,0.202545687556,0.181433305144,0.183396190405,0.188733190298,0.157500043511,0.155629143119,0.186609372497
0.140361204743,0.302951067686,0.358844935894,0.406148284674,0.373723357916,0.447747081518,0.488014638424,0.261521726847,0.416903406382,-0.130173459649,0.157218113542,-0.120924539864,-0.178018569946,0.391046911478,0.179933980107,0.208836123347,-0.315123349428,0.111223161221,0.299121499062,0.278570890427,0.243760794401,0.342864096165,0.336897850037,0.188662588596,0.138543576002,0.146921560168,0.116035118699,0.225637048483,0.281899064779,-0.0948304012418,-0.103449240327,0.00586951896548,-0.0756998509169,-0.17557361722,-0.194184437394,-0.211481079459,0.140164867043,-0.108545966446,-0.389388293028,-0.0100559489802,0.364590197802,0.166637629271,-0.35936319828,-0.361166864634,-0.237724170089,-0.137682318687,-0.100952073932,-0.0848411843181,-0.125780031085,-0.0902031362057,-0.211024925113,0.113456621766,-0.0879456475377,0.102853216231,0.0923709720373,0.116443052888,0.123350523412,0.137787014246,0.0827039182186,0.0674976035953,-0.131209090352,0.198782250285,0.177976191044,0.179813012481,0.185018405318,0.153863087296,0.15146997571,0.182241857052
0.133717656136,0.29756373167,0.353262990713,0.400367707014,0.367658436298,0.441846132278,0.482262760401,0.257169038057,0.415156930685,-0.116516239941,0.165154948831,-0.114081323147,-0.167941108346,0.396022737026,0.188476577401,0.214951574802,-0.305860280991,0.117535270751,0.29352170229,0.272672772408,0.238511800766,0.337276130915,0.331335604191,0.18369486928,0.13494887948,0.14361384511,0.112513259053,0.222969859838,0.279504388571,-0.088489189744,-0.0956457704306,0.0134618785232,-0.0679755955935,-0.167749986053,-0.186363130808,-0.20359171927,0.135913908482,-0.10081911087,-0.380838602781,-0.00480292551219,0.369644939899,0.175048217177,-0.3505679667,-0.352389872074,-0.229915857315,-0.130104094744,-0.0954384729266,-0.079401396215,-0.118446350098,-0.0832341164351,-0.203473389149,0.109410837293,-0.0823980718851,0.0993042066693,0.088666677475,0.113023385406,0.120534159243,0.134789273143,0.0807286277413,0.0660136267543,-0.125005990267,0.19480919838,0.17432397604,0.176022097468,0.181082427502,0.149975851178,0.146904945374,0.177396699786
0.127339407802,0.292122662067,0.347528338432,0.393931210041,0.36089271307,0.43524569273,0.475783109665,0.252822548151,0.412654519081,-0.099250741303,0.170124456286,-0.107166752219,-0.158290743828,0.401002973318,0.197114035487,0.221091300249,-0.296916812658,0.123862445354,0.287334561348,0.266138792038,0.232749387622,0.33107727766,0.325162112713,0.178281500936,0.131346166134,0.140017539263,0.108712501824,0.219784483314,0.276512980461,-0.0820708200336,-0.0869957879186,0.0195369236171,-0.0611752681434,-0.160388886929,-0.178962081671,-0.195892348886,0.131351798773,-0.0927042067051,-0.372602045536,0.000618657737505,0.37470805645,0.183549746871,-0.342088609934,-0.343928694725,-0.222430288792,-0.122189477086,-0.0896757543087,-0.0737400278449,-0.110838353634,-0.0764201432467,-0.196191519499,0.105137899518,-0.0765694230795,0.0958199128509,0.0848663821816,0.109466634691,0.117604717612,0.131679728627,0.0786517038941,0.0644310861826,-0.118856213987,0.190686643124,0.170534789562,0.172082304955,0.176984861493,0.145896762609,0.141992554069,0.172132283449
0.124283865094,0.289406448603,0.344625979662,0.390486419201,0.357267200947,0.431703060865,0.472288429737,0.250670731068,0.41112023592,-0.0893433764577,0.171517148614,-0.103685088456,-0.153633102775,0.403497248888,0.201463803649,0.224170908332,-0.292571753263,0.127031818032,0.284040361643,0.262653291225,0.229694843292,0.327768236399,0.321865290403,0.17542655766,0.129560112953,0.138124555349,0.106722444296,0.218004375696,0.274798244238,-0.0788386613131,-0.0823730006814,0.0220129750669,-0.0581204518676,-0.156884476542,-0.175422087312,-0.192118808627,0.128971934319,-0.0885148867965,-0.368606835604,0.00339114945382,0.377245157957,0.187830343843,-0.337973505259,-0.339822530746,-0.218811899424,-0.118118189275,-0.086706250906,-0.0708303526044,-0.106941014528,-0.0730725079775,-0.192654445767,0.102934516966,-0.0735558792949,0.0941225960851,0.0829491764307,0.10765492171,0.116114743054,0.130100622773,0.0775903910398,0.0636170208454,-0.115805022418,0.188588574529,0.168607577682,0.170075461268,0.174894556403,0.143803969026,0.139424815774,0.169361636043
0.11850785464,0.284033209085,0.338798731565,0.383188694715,0.349576354027,0.424178719521,0.464830815792,0.246452510357,0.407539129257,-0.0671615153551,0.172244891524,-0.0966770425439,-0.144665002823,0.408499538898,0.210216522217,0.23035210371,-0.284145712852,0.13338419795,0.277096569538,0.255291044712,0.22328479588,0.320776313543,0.314896315336,0.169465705752,0.126063197851,0.134198188782,0.102609708905,0.214123919606,0.270985752344,-0.0723290368915,-0.0725679770112,0.0259055290371,-0.0526675805449,-0.150218769908,-0.168656125665,-0.184728950262,0.124060504138,-0.0798904523253,-0.360868275166,0.00906259287149,0.382335662842,0.196442857385,-0.329999506474,-0.331866204739,-0.211821645498,-0.109764583409,-0.0805944949389,-0.0648547261953,-0.0989722684026,-0.0664925277233,-0.185785517097,0.0984396263957,-0.0673344805837,0.0908652320504,0.0791258960962,0.104006968439,0.113123834133,0.126934096217,0.0754579678178,0.0619773305953,-0.109749563038,0.18436217308,0.164730295539,0.166030719876,0.170674234629,0.139555245638,0.134111151099,0.163589179516
0.113259062171,0.278803855181,0.333002001047,0.375411242247,0.341362208128,0.416131466627,0.456806689501,0.24239680171,0.403290063143,-0.0420980341733,0.170502498746,-0.0896137431264,-0.136172086,0.413527965546,0.219027802348,0.236566483974,-0.276082575321,0.139758825302,0.269741088152,0.247469633818,0.21653200686,0.31334656477,0.307486504316,0.163227036595,0.122714318335,0.130124777555,0.0983643233776,0.209843888879,0.266686171293,-0.065751157701,-0.0620667263865,0.0285274703056,-0.0480079986155,-0.143981218338,-0.162284389138,-0.177550137043,0.118999198079,-0.0709551125765,-0.353466391563,0.0149095859379,0.387455701828,0.205112323165,-0.322371304035,-0.324254989624,-0.205146402121,-0.101146683097,-0.0742547810078,-0.0586706288159,-0.0907835364342,-0.0600551404059,-0.17917753756,0.0938792899251,-0.0608567632735,0.087844543159,0.0753692984581,0.100377567112,0.1101680547,0.1238072142,0.0733581259847,0.0603657104075,-0.103750169277,0.180149883032,0.160875841975,0.161998167634,0.166455075145,0.135275751352,0.128614991903,0.157564878464
0.108627945185,0.273795723915,0.327310055494,0.367238670588,0.332710981369,0.407643467188,0.44829288125,0.238564401865,0.398434966803,-0.0145133771002,0.166730612516,-0.082498267293,-0.128164410591,0.41859254241,0.227883309126,0.242819845676,-0.268389672041,0.146162465215,0.262056648731,0.239273309708,0.209513783455,0.305558413267,0.299714386463,0.156785786152,0.119575224817,0.12596949935,0.0940520465374,0.205229461193,0.261964172125,-0.0590832978487,-0.0509281344712,0.0301119945943,-0.0440013632178,-0.138116449118,-0.15625949204,-0.17057646811,0.113858759403,-0.0617193765938,-0.346392959356,0.0209454447031,0.392615258694,0.213825419545,-0.315085828304,-0.316985368729,-0.198756724596,-0.0922771319747,-0.0676837861538,-0.0522723421454,-0.0823827758431,-0.053739130497,-0.17280395329,0.0893225073814,-0.054118860513,0.0851270779967,0.0717458799481,0.0968320816755,0.107310473919,0.120784111321,0.0713493525982,0.0588384643197,-0.0977897047997,0.176020205021,0.157111316919,0.158045440912,0.162305429578,0.131033763289,0.123008720577,0.15136359632
0.104695081711,0.269083589315,0.321796447039,0.358762085438,0.323717951775,0.398803859949,0.439372688532,0.235015004873,0.393052428961,0.0152021367103,0.161475107074,-0.0753316283226,-0.120646543801,0.423704057932,0.236768871546,0.249119311571,-0.261068016291,0.152603819966,0.254132091999,0.230793997645,0.202312245965,0.297497332096,0.291664332151,0.150221318007,0.116706490517,0.121802099049,0.0897422209382,0.200356677175,0.256897330284,-0.0522938333452,-0.039212718606,0.0309504512697,-0.0404684357345,-0.1325494349,-0.15051625669,-0.163794264197,0.108712792397,-0.0521863214672,-0.339629232883,0.0271861255169,0.397825092077,0.222569063306,-0.308130860329,-0.310044705868,-0.192609831691,-0.0831622332335,-0.06087449193,-0.0456507876515,-0.0737726166844,-0.0475154183805,-0.166626527905,0.0848397612572,-0.0471125803888,0.0827762708068,0.068321608007,0.0934361964464,0.104614563286,0.11792909354,0.0694910436869,0.057453148067,-0.0918429791927,0.172041669488,0.153503909707,0.154240384698,0.158294051886,0.126898393035,0.117367558181,0.145064070821
0.101530380547,0.26473903656,0.316534429789,0.350078374147,0.314484387636,0.389714628458,0.430142134428,0.231807097793,0.387234300375,0.0466334484518,0.155357569456,-0.0681129619479,-0.113617785275,0.428873330355,0.245670303702,0.255472481251,-0.254112333059,0.159092545509,0.246061980724,0.222129508853,0.195017799735,0.289259433746,0.283431142569,0.143619433045,0.114167295396,0.117696195841,0.0855078399181,0.195310130715,0.251573264599,-0.0453448109329,-0.0269842632115,0.0313756912947,-0.0372015014291,-0.12718975544,-0.144975394011,-0.1571829319,0.103638671339,-0.0423550345004,-0.333146989346,0.0336477011442,0.403096020222,0.231330186129,-0.301485955715,-0.303411871195,-0.186651930213,-0.0738045200706,-0.0538182370365,-0.0387957431376,-0.064952865243,-0.0413492359221,-0.160597771406,0.0805037766695,-0.0398279689252,0.0808518007398,0.0651621520519,0.0902561917901,0.102144055068,0.115306608379,0.0678432285786,0.056268170476,-0.0858787372708,0.168283253908,0.150121167302,0.150651320815,0.154490247369,0.122940130532,0.111771158874,0.138750597835
0.0991943925619,0.260831266642,0.311596363783,0.341288715601,0.305116027594,0.380484491587,0.420706778765,0.228999093175,0.381083190441,0.0793477967381,0.149111136794,-0.0608335696161,-0.107070088387,0.434111714363,0.254574149847,0.261887669563,-0.247504755855,0.165640056133,0.2379450351,0.213382050395,0.187726154923,0.280947118998,0.275116533041,0.137070655823,0.11201762408,0.113729640841,0.0814259946346,0.190181776881,0.246088117361,-0.0381783284247,-0.0142971370369,0.0317891091108,-0.0339419580996,-0.121918149292,-0.139530912042,-0.150705978274,0.0987172275782,-0.0322057455778,-0.326897591352,0.0403528623283,0.4084392488,0.240096509457,-0.295113146305,-0.297048181295,-0.180807992816,-0.0641892179847,-0.0464940480888,-0.031686425209,-0.055909357965,-0.0351953953505,-0.154652044177,0.0763899460435,-0.0322412475944,0.0794121026993,0.0623345375061,0.0873605310917,0.0999651402235,0.112983159721,0.0664695948362,0.0553462840617,-0.0798487961292,0.164815172553,0.147032111883,0.147348150611,0.150964915752,0.119231648743,0.106302917004,0.132511809468
0.0977351441979,0.257423490286,0.307051986456,0.332497000694,0.295720934868,0.371226072311,0.411177873611,0.226646631956,0.374708145857,0.112829506397,0.14353735745,-0.0534826517105,-0.100989356637,0.439430624247,0.263467103243,0.268373817205,-0.241220206022,0.172258272767,0.229881435633,0.204655721784,0.180534258485,0.272665500641,0.26682522893,0.13066573441,0.11031229794,0.109978638589,0.0775717943907,0.185065731406,0.240541398525,-0.0307410359383,-0.00123045046348,0.03262764588,-0.0304076429456,-0.116602569818,-0.134064748883,-0.144320815802,0.0940276309848,-0.0217311438173,-0.320821642876,0.0473167225718,0.413866013288,0.248855933547,-0.28896522522,-0.290905535221,-0.174992725253,-0.0543117262423,-0.0388901494443,-0.0243105534464,-0.0466363057494,-0.0290045347065,-0.148715496063,0.0725707709789,-0.0243392083794,0.0785078033805,0.0599009692669,0.084814183414,0.0981403961778,0.111021623015,0.0654305294156,0.0547470115125,-0.0737049281597,0.161704421043,0.144302338362,0.144397497177,0.147785872221,0.11584276706,0.101045228541,0.126436069608
0.0971835553646,0.254568040371,0.302963167429,0.323806703091,0.28640678525,0.362051159143,0.401668787003,0.224797621369,0.368217974901,0.146570116282,0.13930849731,-0.0460599809885,-0.0953596606851,0.444841057062,0.272336572409,0.274938106537,-0.23523594439,0.178956151009,0.221969306469,0.196053549647,0.173535495996,0.264517664909,0.258660376072,0.124490879476,0.10909601301,0.106512218714,0.0740129053593,0.180051997304,0.235029697418,-0.0230064019561,0.01211677026,0.0342466756701,-0.0263732001185,-0.111138090491,-0.128482744098,-0.137995362282,0.0896418988705,-0.0109503539279,-0.314868628979,0.0545364245772,0.419386416674,0.257596820593,-0.283001571894,-0.284942626953,-0.169137209654,-0.0441877320409,-0.0310136955231,-0.0166738033295,-0.0371456257999,-0.0227376129478,-0.142728552222,0.0691102147102,-0.0161308422685,0.0781749337912,0.0579127892852,0.0826717168093,0.0967209264636,0.109473392367,0.0647743418813,0.0545172914863,-0.0674164667726,0.159008100629,0.141987070441,0.141855970025,0.145011141896,0.112834043801,0.0960743203759,0.120606616139
0.097555808723,0.252307802439,0.29938519001,0.315320968628,0.277280777693,0.353071659803,0.392294555902,0.223493948579,0.3617208004,0.18004180491,0.137012585998,-0.0385717861354,-0.0901625975966,0.450353294611,0.281170219183,0.281586915255,-0.229528710246,0.185740768909,0.214305222034,0.187677502632,0.166820853949,0.25660571456,0.250724226236,0.118629299104,0.108405873179,0.103394165635,0.0708118528128,0.175227403641,0.229647055268,-0.0149647472426,0.0256298128515,0.0369515679777,-0.0216470342129,-0.105435483158,-0.122704230249,-0.131702825427,0.0856272503734,9.95793525362e-05,-0.308991312981,0.0619973950088,0.425009787083,0.26630795002,-0.277183651924,-0.279120355844,-0.163181245327,-0.0338465347886,-0.0228840969503,-0.00879349373281,-0.0274608861655,-0.0163618512452,-0.13663944602,0.0660663694143,-0.0076396195218,0.0784388706088,0.0564136207104,0.0809804275632,0.0957497134805,0.108381718397,0.0645411163568,0.0546956472099,-0.0609632097185,0.15677601099,0.140133857727,0.139772817492,0.142691686749,0.110259413719,0.0914621949196,0.115103282034
0.098853290081,0.250676184893,0.296366691589,0.307141453028,0.268447935581,0.344396293163,0.383170247078,0.222770422697,0.355319797993,0.212705284357,0.137121200562,-0.0310318078846,-0.0853780061007,0.45597705245,0.28995642066,0.288324534893,-0.224076703191,0.192616328597,0.20698274672,0.179627165198,0.160477250814,0.249028295279,0.243116185069,0.113159611821,0.108270443976,0.100681066513,0.0680244117975,0.170672178268,0.224481329322,-0.00662574823946,0.0391798317432,0.040980361402,-0.0160831212997,-0.0994274243712,-0.116667881608,-0.125424355268,0.082044608891,0.0113622611389,-0.303149551153,0.0696731582284,0.430744290352,0.274978458881,-0.271478146315,-0.273404985666,-0.157077908516,-0.0233325194567,-0.0145338252187,-0.000699195254128,-0.0176185742021,-0.00985349249095,-0.130408406258,0.0634902268648,0.00109568925109,0.0793138742447,0.0554385408759,0.0797795653343,0.0952610522509,0.107781149447,0.0647620111704,0.0553113892674,-0.0543377548456,0.155050113797,0.138782113791,0.138189405203,0.140870705247,0.108165435493,0.0872753188014,0.110000930727
0.10106305778,0.249697223306,0.293948948383,0.299366950989,0.260010451078,0.336130470037,0.374408900738,0.222654044628,0.349111050367,0.244017764926,0.139973178506,-0.0234613660723,-0.0809843838215,0.461720973253,0.29868426919,0.295154452324,-0.218860566616,0.199585065246,0.200091823936,0.17199896276,0.154586941004,0.24188016355,0.235931992531,0.10815538466,0.108709581196,0.0984218791127,0.0656993165612,0.16645886004,0.219612717628,0.00198183651082,0.0526270903647,0.0464960411191,-0.0095858713612,-0.0930708423257,-0.110333830118,-0.119150005281,0.0789485126734,0.0227633211762,-0.297312140465,0.0775268599391,0.436596989632,0.283598184586,-0.265858411789,-0.267769575119,-0.15079523623,-0.0127039281651,-0.00600717635825,0.0075685409829,-0.00766668980941,-0.00319764204323,-0.124008603394,0.0614256970584,0.0100223114714,0.0808036923409,0.0550142601132,0.0791003704071,0.0952806174755,0.107697576284,0.0654593408108,0.0563847720623,-0.0475457720459,0.153864458203,0.137963145971,0.13713914156,0.139583677053,0.10659121722,0.0835743919015,0.105369143188
0.10250338912,0.249458268285,0.292977124453,0.295662254095,0.25597140193,0.332183390856,0.370199531317,0.222831428051,0.346123039722,0.259000152349,0.142495334148,-0.0196732394397,-0.0789272785187,0.464640498161,0.303022891283,0.298604696989,-0.216335639358,0.203104421496,0.196836173534,0.168373063207,0.151837483048,0.238496348262,0.232528492808,0.105851098895,0.109151154757,0.0974825397134,0.0647284388542,0.164513498545,0.217326715589,0.00637307204306,0.0592671781778,0.0498411022127,-0.00597152719274,-0.0897551476955,-0.107048720121,-0.116013646126,0.0776009559631,0.0284886397421,-0.294388025999,0.0815070644021,0.439569652081,0.287885844707,-0.263074427843,-0.264975517988,-0.147580906749,-0.00736786425114,-0.00169365946203,0.011752824299,-0.00266715371981,0.00018766746507,-0.120740778744,0.0605996400118,0.0145383579656,0.0817798003554,0.0550170019269,0.0789655596018,0.0954879298806,0.107856631279,0.0659924522042,0.0570981167257,-0.0440920963883,0.153483912349,0.137762218714,0.136823490262,0.139150619507,0.10601067543,0.0819252580404,0.10325178504
0.106026522815,0.249484166503,0.291522592306,0.28867188096,0.248309105635,0.324718058109,0.36218765378,0.223657175899,0.340350568295,0.287294059992,0.149786382914,-0.0121127711609,-0.0750783160329,0.470579624176,0.311643719673,0.305576086044,-0.2114443928,0.210211858153,0.190750151873,0.161548525095,0.146767854691,0.232157677412,0.226147994399,0.101668812335,0.110467582941,0.095972083509,0.0631674826145,0.160919100046,0.213022947311,0.0152905937284,0.0722850710154,0.057719103992,0.00198875484057,-0.0828511863947,-0.100243456662,-0.109747901559,0.0753194689751,0.0399242416024,-0.288522332907,0.0895406082273,0.44561123848,0.296411216259,-0.257551401854,-0.259427964687,-0.141005054116,0.00329686515033,0.00699226791039,0.0201844461262,0.00733711477369,0.00707147130743,-0.114068821073,0.059366479516,0.0236267112195,0.0841756090522,0.055449064821,0.0791089832783,0.0962990373373,0.108578301966,0.0674269720912,0.0588761530817,-0.0370891243219,0.153155013919,0.137783080339,0.136617943645,0.138713493943,0.10527203232,0.0790516585112,0.0994415506721
0.110369123518,0.250185668468,0.290741384029,0.2823151052,0.241277784109,0.317901045084,0.354799836874,0.225120544434,0.334975540638,0.312959074974,0.160040780902,-0.00460515217856,-0.0715637728572,0.476657658815,0.320181697607,0.312641859055,-0.206756100059,0.217407882214,0.185297861695,0.15536570549,0.142329394817,0.226458892226,0.220404610038,0.0981073752046,0.112367711961,0.0950010046363,0.06215627864,0.157810151577,0.209179356694,0.024329803884,0.0848321542144,0.0671430155635,0.0108885616064,-0.0756032764912,-0.0931410640478,-0.103503473103,0.0736286714673,0.0512499473989,-0.282631665468,0.0976276397705,0.451785266399,0.304862827063,-0.252084463835,-0.253930836916,-0.134241849184,0.0138809746131,0.0157027132809,0.0286509208381,0.0172900576144,0.014098206535,-0.107223600149,0.0587205588818,0.0327258817852,0.0871527120471,0.0564612708986,0.0798167213798,0.0976459532976,0.109845258296,0.0693561881781,0.0611241012812,-0.0299887713045,0.153417527676,0.138380110264,0.136994794011,0.138865053654,0.105117283762,0.0767855495214,0.0962468236685
0.115471489727,0.251556992531,0.290648519993,0.276671528816,0.23496042192,0.311810791492,0.348125249147,0.227217420936,0.330065250397,0.335558056831,0.173096761107,0.00280596711673,-0.0683609843254,0.482880353928,0.328628599644,0.319800972939,-0.202265575528,0.224687516689,0.180547058582,0.149899944663,0.138576850295,0.22146756947,0.215367138386,0.0952129438519,0.114837788045,0.0945871025324,0.0617137141526,0.155227825046,0.205845341086,0.0334044694901,0.0967624261975,0.0779980048537,0.0206379145384,-0.0680578574538,-0.0857818126678,-0.0973044708371,0.0725541934371,0.0623465999961,-0.27672585845,0.105708733201,0.458095580339,0.313232749701,-0.246678382158,-0.248489260674,-0.127317354083,0.0242897905409,0.0243628565222,0.0370843671262,0.0271138977259,0.0212502889335,-0.100228406489,0.0586758740246,0.0417473427951,0.0906805619597,0.0580487400293,0.0810899212956,0.0995239466429,0.111653208733,0.071771338582,0.0638306066394,-0.0228401813656,0.154276773334,0.139555305243,0.137958437204,0.139611899853,0.105556540191,0.0751597732306,0.09370983392
0.121261522174,0.253583997488,0.291250228882,0.27180865407,0.229428976774,0.306516647339,0.342244714499,0.229932323098,0.325675159693,0.354717671871,0.188661172986,0.0100716706365,-0.0654476284981,0.489252448082,0.3369769454,0.327050924301,-0.19797244668,0.23204369843,0.176554009318,0.145214915276,0.135554894805,0.21724177897,0.211095035076,0.0930212438107,0.117852799594,0.0947368144989,0.0618476234376,0.153201341629,0.203058287501,0.0424129441381,0.107932165265,0.090095475316,0.0310970563442,-0.0602857209742,-0.0782278776169,-0.0911848768592,0.0721109956503,0.073084525764,-0.270827323198,0.113719403744,0.464545160532,0.321513801813,-0.241347655654,-0.243118301034,-0.120273903012,0.0344190560281,0.0328894779086,0.0454095974565,0.0367230176926,0.028501432389,-0.0931204110384,0.0592356920242,0.0505931228399,0.0947179049253,0.060195915401,0.0829196572304,0.1019186005,0.113988213241,0.0746537521482,0.0669743493199,-0.0157050248235,0.155728653073,0.141301259398,0.139503732324,0.140951111913,0.106589987874,0.0741966962814,0.0918622612953
0.127655893564,0.256243795156,0.29254347086,0.267785072327,0.224744752049,0.302079290152,0.337231487036,0.233238637447,0.321852475405,0.370139271021,0.206322744489,0.0171382520348,-0.0628027543426,0.495777606964,0.345220148563,0.334388017654,-0.193881988525,0.239467412233,0.173365235329,0.141363918781,0.133298948407,0.213830783963,0.207639068365,0.0915584415197,0.121376812458,0.0954466462135,0.0625559166074,0.151750504971,0.200846463442,0.0512383580208,0.118199884892,0.103179320693,0.0420801602304,-0.0523804686964,-0.0705621466041,-0.0851884409785,0.0723041817546,0.0833236426115,-0.264970839024,0.121589981019,0.471136003733,0.329699605703,-0.236116617918,-0.237843081355,-0.113169312477,0.0441546142101,0.0411905497313,0.0535437427461,0.046023581177,0.0358170755208,-0.085950113833,0.0603932626545,0.0591554678977,0.0992132723331,0.0628769993782,0.0852870419621,0.104805618525,0.116826608777,0.0779747143388,0.0705238506198,-0.00865759793669,0.157759442925,0.143600910902,0.141615837812,0.14287006855,0.108208037913,0.0739089176059,0.0907260775566
0.134560808539,0.25950434804,0.29451534152,0.264650732279,0.22096118331,0.298550337553,0.333149909973,0.237098366022,0.318636268377,0.381606400013,0.225567787886,0.0239476095885,-0.0604069121182,0.502458095551,0.353352695704,0.341807216406,-0.190004751086,0.246947869658,0.171018570662,0.138391748071,0.131835177541,0.211274772882,0.2050409168,0.0908413082361,0.125363051891,0.0967034474015,0.0638267248869,0.150886252522,0.199229568243,0.0597492270172,0.127425894141,0.116934046149,0.0533604435623,-0.0444564074278,-0.0628861635923,-0.079368069768,0.0731291770935,0.0929139256477,-0.259202599525,0.12924516201,0.477868586779,0.337784588337,-0.23101888597,-0.23269803822,-0.10607547313,0.0533724054694,0.0491647906601,0.0613957829773,0.0549134276807,0.0431551672518,-0.0787800401449,0.0621319115162,0.0673166513443,0.104104973376,0.0660560056567,0.0881631150842,0.108150802553,0.120134830475,0.0816952809691,0.0744374021888,-0.00178448227234,0.160345613956,0.146427378058,0.144270166755,0.145346358418,0.110391251743,0.0742993950844,0.0903138965368
0.141873314977,0.263325244188,0.297143101692,0.262446135283,0.218122780323,0.295972853899,0.33005553484,0.24146194756,0.31605899334,0.388989239931,0.245800167322,0.0304377060384,-0.0582430996001,0.509294807911,0.361369818449,0.349301874638,-0.186356678605,0.254472196102,0.169542387128,0.136333867908,0.131180465221,0.209604918957,0.203333228827,0.0908771306276,0.129754245281,0.0984848514199,0.0656387284398,0.150611594319,0.198219865561,0.0678015947342,0.135473191738,0.130995750427,0.0646774768829,-0.0366452671587,-0.055317401886,-0.0737848952413,0.0745718255639,0.101697407663,-0.253578752279,0.136604771018,0.484742313623,0.345763921738,-0.226096242666,-0.227726012468,-0.0990764722228,0.0619399286807,0.056702774018,0.0688674747944,0.063283033669,0.0504667498171,-0.0716833099723,0.0644252300262,0.0749502852559,0.109321653843,0.0696870312095,0.0915091112256,0.111910194159,0.12386970222,0.0857666879892,0.0786633715034,0.00481671607122,0.163453891873,0.149744033813,0.147432282567,0.14834779501,0.113110408187,0.0753614008427,0.0906287804246
0.149478986859,0.267653554678,0.300390720367,0.261200487614,0.216264143586,0.294378042221,0.327992349863,0.24626518786,0.314143389463,0.392243266106,0.266270160675,0.0365338176489,-0.0562997572124,0.516286492348,0.369267463684,0.356863170862,-0.182967230678,0.262023866177,0.168953299522,0.135214582086,0.131338700652,0.20884013176,0.202536389232,0.0916596278548,0.13447727263,0.100754290819,0.0679556801915,0.150917455554,0.197818279266,0.075218193233,0.142190724611,0.14490313828,0.0756992399693,-0.0291181150824,-0.0480092354119,-0.0685210675001,0.0766034647822,0.109487257898,-0.248179778457,0.143572509289,0.491754293442,0.353633284569,-0.221410900354,-0.222990423441,-0.0922842547297,0.069697342813,0.0636707544327,0.0758388713002,0.0709997117519,0.0576883107424,-0.064756795764,0.0672317892313,0.0819033905864,0.114776529372,0.0737084969878,0.0952702462673,0.11602345854,0.127971872687,0.0901225209236,0.0831319913268,0.0110208187252,0.167035996914,0.15349894762,0.15105253458,0.151827082038,0.116321049631,0.0770738273859,0.0916600748897
