-0.152252927423,-0.012424102053,0.0326114222407,0.0342487618327,-0.00476403627545,0.0716745108366,0.108897678554,-0.0450280532241,0.0523103959858,-0.164248645306,-0.123812638223,-0.389069408178,-0.496926754713,0.19211409986,0.00117237761151,0.00217265938409,-0.619262397289,-0.0966068506241,-0.0664154365659,-0.0934548228979,-0.11362478137,-0.0243401285261,-0.0303985364735,-0.1616948843,-0.166871726513,-0.181977167726,-0.21309094131,-0.120724193752,-0.0703819468617,-0.335925787687,-0.297312557697,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727164507,-0.194904386997,-0.319420516491,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394148827,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155418634,-0.321919888258,-0.193767592311,-0.220667213202,-0.198963344097,-0.186761319637,-0.172935277224,-0.222749009728,-0.235384613276,-0.396723479033,-0.119809396565,-0.137994602323,-0.137961685658,-0.134583443403,-0.168497934937,-0.188451454043,-0.165185540915
0.15725569427,0.272427499294,0.304211974144,0.260932505131,0.215409755707,0.293786615133,0.3269931674,0.251432448626,0.312903672457,0.391409575939,0.286162883043,0.0421555116773,-0.0545705109835,0.523430526257,0.377042293549,0.364480435848,-0.179873555899,0.269584149122,0.169257327914,0.135047733784,0.132302954793,0.208988592029,0.202659875154,0.0931717008352,0.139448449016,0.103465087712,0.0707308277488,0.151785492897,0.198016777635,0.0818099975586,0.147430479527,0.158153519034,0.0860636010766,-0.0220633558929,-0.0411310307682,-0.0636685416102,0.0791848003864,0.116090148687,-0.243097454309,0.150046810508,0.498900145292,0.361388921738,-0.217034950852,-0.218564763665,-0.0858234092593,0.0764772668481,0.0699267983437,0.0821825712919,0.0779237896204,0.0647491812706,-0.0581083483994,0.0704995244741,0.0880146101117,0.120373114944,0.0780484229326,0.0993812009692,0.120419770479,0.132371634245,0.0946856960654,0.0877627506852,0.0166909359396,0.171033203602,0.157629773021,0.155070781708,0.155726447701,0.119968101382,0.0794047340751,0.0933863818645
0.165080860257,0.277580857277,0.308553904295,0.261651217937,0.215575560927,0.294209599495,0.327079594135,0.256882429123,0.312348484993,0.386617422104,0.304732501507,0.0472307465971,-0.0530499108136,0.530722260475,0.384692043066,0.372141957283,-0.177107647061,0.277134358883,0.170452475548,0.135838910937,0.134059384465,0.210049986839,0.20370452106,0.0953903272748,0.144583135843,0.106568224728,0.0739152058959,0.153193637729,0.198803037405,0.0874132066965,0.151078343391,0.170291855931,0.0954461470246,-0.0156492013484,-0.0348338857293,-0.0593082979321,0.0822729691863,0.1213446334,-0.238411799073,0.155939564109,0.506174385548,0.369028002024,-0.213031232357,-0.214513003826,-0.079804956913,0.0821384266019,0.0753485038877,0.0877884179354,0.0839365199208,0.0715845301747,-0.0518346726894,0.0741739347577,0.093145661056,0.126016393304,0.0826340317726,0.103775322437,0.125027954578,0.136998578906,0.0993802696466,0.0924771353602,0.0217064544559,0.175383925438,0.162071958184,0.159424453974,0.159985303879,0.123993843794,0.0823176130652,0.0957808122039
0.172832727432,0.283042728901,0.313356608152,0.263355016708,0.216767609119,0.295647412539,0.328261703253,0.262527793646,0.312478631735,0.378072917461,0.321273386478,0.0516922995448,-0.0517346672714,0.538155853748,0.39221522212,0.379834681749,-0.174700170755,0.284655272961,0.172527700663,0.13758431375,0.136586129665,0.212014660239,0.205661669374,0.0982854142785,0.149794861674,0.110010787845,0.0774559080601,0.155114114285,0.200158327818,0.0918823629618,0.153048560023,0.180892214179,0.103545628488,-0.0100321909413,-0.0292585697025,-0.055515665561,0.0858201906085,0.125114396214,-0.234197661281,0.161172911525,0.513569891453,0.376548618078,-0.20945879817,-0.210895299911,-0.0743327066302,0.0865596532822,0.0798280313611,0.0925590395927,0.0889349579811,0.0781326591969,-0.046026609838,0.0781966820359,0.0971757173538,0.131611615419,0.0873905345798,0.108383178711,0.129774793983,0.141779974103,0.104129254818,0.0971963256598,0.0259571708739,0.180022478104,0.166757509112,0.164047196507,0.164539083838,0.128336578608,0.0857701003551,0.0988098159432
0.180393651128,0.288739472628,0.318554759026,0.26602730155,0.218980923295,0.298090338707,0.330537110567,0.268277823925,0.313286542892,0.366056144238,0.335154354572,0.0554811358452,-0.0506235323846,0.545723617077,0.399610698223,0.387545198202,-0.172678411007,0.292128682137,0.175460591912,0.14026889205,0.139853596687,0.214863657951,0.20851315558,0.101820074022,0.154998570681,0.113737620413,0.0812978670001,0.157513961196,0.202057749033,0.0951009765267,0.153293833137,0.189580231905,0.110100910068,-0.00534820090979,-0.0245274808258,-0.0523558631539,0.0897750034928,0.12729999423,-0.230520352721,0.165685340762,0.521078526974,0.38394895196,-0.20636934042,-0.207764312625,-0.0694974660873,0.0896500647068,0.083280518651,0.0964173525572,0.0928406491876,0.084338568151,-0.0407639704645,0.0825074464083,0.100011095405,0.137068152428,0.0922438129783,0.113135069609,0.134587913752,0.14664362371,0.108858034015,0.101844713092,0.0293506551534,0.184881344438,0.171617418528,0.168871194124,0.1693213135,0.132932662964,0.0897147804499,0.102433502674
0.184067517519,0.291652679443,0.321280866861,0.267717897892,0.220465943217,0.299682796001,0.33208078146,0.271163672209,0.313941657543,0.358851730824,0.340926647186,0.057107463479,-0.050144571811,0.549555003643,0.403260618448,0.39140278101,-0.171819552779,0.295842170715,0.177239000797,0.141955778003,0.141754001379,0.216611474752,0.210266128182,0.103814296424,0.157572031021,0.115690819919,0.0833149030805,0.158883348107,0.203203514218,0.0962146818638,0.152767017484,0.193108260632,0.112731739879,-0.00339146633632,-0.0225104857236,-0.0510302521288,0.0918888300657,0.127779692411,-0.228900283575,0.167657613754,0.524872481823,0.387603878975,-0.205019459128,-0.206395328045,-0.0673426538706,0.090677857399,0.0846028849483,0.0979872792959,0.0943673625588,0.0872983783484,-0.0383583605289,0.0847521498799,0.100960589945,0.139718174934,0.0946845561266,0.115543879569,0.136997669935,0.149084597826,0.111192889512,0.104120381176,0.0307031646371,0.187372490764,0.17409157753,0.171337768435,0.171777501702,0.135305941105,0.0918560549617,0.104454651475
0.191136091948,0.29756167531,0.326942443848,0.271782308817,0.224172949791,0.303590774536,0.335964262486,0.276899158955,0.315732985735,0.342295974493,0.349857479334,0.0597992092371,-0.0493406392634,0.55730676651,0.410464823246,0.399113535881,-0.170417577028,0.303212612867,0.181392878294,0.145994454622,0.146060794592,0.220731034875,0.214404135942,0.108225829899,0.162612482905,0.119738377631,0.0875037163496,0.161929607391,0.20585885644,0.0974192395806,0.150435224175,0.198377504945,0.11659669131,-0.000302669068333,-0.0192227885127,-0.0489134155214,0.0963533222675,0.127501189709,-0.226124644279,0.171019256115,0.532533526421,0.394822835922,-0.202731147408,-0.204072445631,-0.0635961294174,0.0916839689016,0.0864195078611,0.100389651954,0.0965537950397,0.0929076522589,-0.0340320505202,0.0893811061978,0.101902648807,0.144812479615,0.099550485611,0.12038538605,0.141781717539,0.153942734003,0.115762293339,0.108534038067,0.0326880402863,0.192436099052,0.179086223245,0.1763381809,0.176778495312,0.14016276598,0.0964417383075,0.10888363421
0.197753563523,0.303521156311,0.332824409008,0.2767162323,0.22882913053,0.308426082134,0.340878516436,0.282514959574,0.318154782057,0.323243916035,0.355032891035,0.0617194622755,-0.0487436242402,0.565168142319,0.417542517185,0.406807184219,-0.169447615743,0.310496538877,0.186301916838,0.150881066918,0.151000767946,0.225644037127,0.219347283244,0.113158449531,0.167454227805,0.123933725059,0.0918569862843,0.165359511971,0.208977863193,0.0972507074475,0.146464437246,0.201123341918,0.118510693312,0.00163944764063,-0.0169734340161,-0.0475313775241,0.10108884424,0.125595405698,-0.223993614316,0.173603177071,0.540283977985,0.401921123266,-0.201011523604,-0.202323526144,-0.0606344044209,0.0913042575121,0.0871314704418,0.101807259023,0.0975920110941,0.0980804115534,-0.0303831379861,0.0941488742828,0.101572141051,0.149578273296,0.104344792664,0.125208705664,0.146469324827,0.158719241619,0.120150707662,0.112718477845,0.0336920171976,0.197556108236,0.184091389179,0.181376934052,0.181846261024,0.145116850734,0.101385690272,0.11378454417
0.20383605361,0.309462219477,0.338856577873,0.282460361719,0.234383836389,0.314134985209,0.346774965525,0.287929177284,0.321178048849,0.302171826363,0.356257706881,0.0628526881337,-0.0483563281596,0.573127269745,0.424495279789,0.414470136166,-0.168917521834,0.317682236433,0.1919092834,0.156560182571,0.156518727541,0.231296673417,0.22504247725,0.118556372821,0.172035813332,0.128226667643,0.0963241159916,0.16913190484,0.212523192167,0.095736451447,0.140974998474,0.201259493828,0.118428193033,0.00240929191932,-0.0157869532704,-0.0468959696591,0.106041014194,0.122134961188,-0.222524568439,0.175431028008,0.548113226891,0.408899664879,-0.199874460697,-0.201162666082,-0.0584790371358,0.0895930156112,0.086768694222,0.102265782654,0.0975227728486,0.102800250053,-0.0274320505559,0.0990004315972,0.100008033216,0.153960451484,0.109011918306,0.129958584905,0.151007831097,0.163360372186,0.124309502542,0.116628035903,0.033715698868,0.202673614025,0.189049914479,0.18639627099,0.186922565103,0.150111407042,0.106631211936,0.119101554155
0.209313675761,0.315320760012,0.344971030951,0.288945823908,0.240775480866,0.320652097464,0.353583872318,0.293068081141,0.324769884348,0.279587298632,0.353493869305,0.0631980225444,-0.0481817424297,0.581171631813,0.431325316429,0.422089546919,-0.168828397989,0.324761033058,0.198150321841,0.162966802716,0.162552192807,0.237624377012,0.231424227357,0.12435888499,0.176306560636,0.132571220398,0.100858159363,0.173205778003,0.216456368566,0.0929472520947,0.134132400155,0.198798239231,0.116374999285,0.00201775901951,-0.0156554188579,-0.0470014847815,0.11115641892,0.117241986096,-0.22171908617,0.176549777389,0.5560105443,0.415760159492,-0.199321225286,-0.200591102242,-0.0571284033358,0.0866471081972,0.0853957012296,0.10182210058,0.0964224785566,0.107064440846,-0.0251790434122,0.103884488344,0.0972887054086,0.157917767763,0.113504484296,0.134586721659,0.155353203416,0.167820602655,0.128200531006,0.120228648186,0.032789055258,0.207735151052,0.193911060691,0.191344201565,0.191954404116,0.155094131827,0.112120434642,0.124775364995
0.214132681489,0.321039378643,0.351103842258,0.296096861362,0.247933968902,0.327904582024,0.361222356558,0.297869056463,0.328896284103,0.25601786375,0.346863120794,0.0627700388432,-0.0482229664922,0.58928835392,0.438035488129,0.429653704166,-0.169174149632,0.331727355719,0.204955622554,0.170029431581,0.169035896659,0.24455678463,0.238420367241,0.130504533648,0.180228993297,0.136928483844,0.105418808758,0.177543327212,0.220740675926,0.0889951363206,0.126142114401,0.193850025535,0.112447276711,0.000512110535055,-0.0165384560823,-0.0478244796395,0.116385981441,0.111083969474,-0.221562758088,0.177030622959,0.563965260983,0.422504842281,-0.19934014976,-0.200596988201,-0.0565575025976,0.0826028808951,0.0831098034978,0.100562803447,0.0944007486105,0.110884226859,-0.0236039664596,0.108756519854,0.0935295820236,0.161424636841,0.117785803974,0.139054149389,0.159472033381,0.172064736485,0.131797894835,0.123499467969,0.0309707373381,0.212694987655,0.198632583022,0.196176812053,0.196896255016,0.160019874573,0.117797873914,0.130747035146
0.218259036541,0.326569736004,0.35719743371,0.303832888603,0.255782723427,0.335814356804,0.369599044323,0.302284449339,0.333524525166,0.232059061527,0.336645036936,0.0616029649973,-0.0484808571637,0.597463726997,0.444629222155,0.437151730061,-0.169936522841,0.338578850031,0.212253794074,0.177672639489,0.175905719399,0.252021044493,0.245955780149,0.136935427785,0.183784350753,0.141271606088,0.109977774322,0.182113721967,0.225344613194,0.0840455666184,0.117269471288,0.186626881361,0.106817632914,-0.0020177050028,-0.0183571260422,-0.0493171960115,0.121689662337,0.103889651597,-0.222018450499,0.176975592971,0.571966290474,0.42913672328,-0.199900716543,-0.201149299741,-0.0567124597728,0.0776507481933,0.0800533592701,0.0986146628857,0.0916120931506,0.114286869764,-0.0226616878062,0.11358384043,0.0888965502381,0.164476394653,0.121835164726,0.143335968256,0.163346201181,0.176072254777,0.135093227029,0.126438423991,0.0283578988165,0.217518672347,0.203184738755,0.200862124562,0.201714068651,0.164854869246,0.123614870012,0.136962145567
0.221675336361,0.33186930418,0.36319860816,0.312068641186,0.264239102602,0.344298541546,0.378615379333,0.30627810955,0.338620394468,0.20824341476,0.32326027751,0.0597431100905,-0.0489563941956,0.60568356514,0.451110184193,0.444573521614,-0.171092987061,0.345315039158,0.219970330596,0.185816556215,0.183096259832,0.259941011667,0.253951817751,0.143593788147,0.18696424365,0.145578846335,0.1145112589,0.186888381839,0.230237737298,0.0782796442509,0.107777535915,0.177418708801,0.0997098982334,-0.00545596517622,-0.0210094191134,-0.0514208115637,0.127030730247,0.0958978459239,-0.223038047552,0.176494330168,0.580002427101,0.435658991337,-0.200963720679,-0.202208220959,-0.057522714138,0.0719903483987,0.0763779506087,0.0961131826043,0.088219538331,0.117309808731,-0.0222923718393,0.11833871901,0.0835655108094,0.16707931459,0.125639468431,0.147413775325,0.166964575648,0.17982955277,0.13808581233,0.12905152142,0.0250606872141,0.222177490592,0.207543894649,0.205374032259,0.206379339099,0.16957052052,0.129524856806,0.143367037177
0.224380508065,0.336903572083,0.36906054616,0.32071608305,0.273215532303,0.353270828724,0.388167500496,0.309827744961,0.344148218632,0.185060530901,0.307255715132,0.0572501458228,-0.0496495775878,0.613933444023,0.457482665777,0.451909571886,-0.172614872456,0.351937323809,0.228029176593,0.194378331304,0.190542414784,0.26823875308,0.262327820063,0.150423467159,0.189771994948,0.149834558368,0.119001232088,0.191841050982,0.235390737653,0.0718971863389,0.0979339554906,0.16658732295,0.091396972537,-0.0096606630832,-0.0243695471436,-0.0540635064244,0.132377117872,0.0873620659113,-0.224560558796,0.175706043839,0.588062226772,0.442075550556,-0.202479526401,-0.203723266721,-0.0588999278843,0.0658347383142,0.0722479075193,0.0932055860758,0.0843979567289,0.120000816882,-0.0224205628037,0.12299977988,0.0777261331677,0.169252172112,0.12919472158,0.151277467608,0.170325115323,0.183331981301,0.140784829855,0.131354942918,0.0212048739195,0.226650372148,0.211694449186,0.209694176912,0.210870996118,0.174145177007,0.135485008359,0.149910330772
0.226390630007,0.341647207737,0.374744057655,0.329686641693,0.282622039318,0.362643539906,0.398149371147,0.31292667985,0.350073039532,0.162966325879,0.289289355278,0.0541969612241,-0.050558462739,0.622198760509,0.463751256466,0.459151625633,-0.174465939403,0.358449280262,0.236355170608,0.203274682164,0.198181658983,0.276836961508,0.271003574133,0.157372310758,0.192224249244,0.154031187296,0.12343750149,0.196950227022,0.240777716041,0.0651176050305,0.088013663888,0.154559761286,0.0821977704763,-0.014463881962,-0.028287999332,-0.0571595542133,0.137703433633,0.078551903367,-0.226510435343,0.174740001559,0.596134066582,0.448390543461,-0.204386502504,-0.205631792545,-0.0607374422252,0.0594119802117,0.0678417757154,0.0900520905852,0.0803352817893,0.122417911887,-0.0229547992349,0.12755395472,0.0715834796429,0.17102740705,0.132507637143,0.154926881194,0.173436269164,0.186585173011,0.14321064949,0.133376553655,0.0169329456985,0.230925232172,0.21563026309,0.213813394308,0.215176910162,0.178565904498,0.14145834744,0.15654502809
0.227738544345,0.346084266901,0.380218476057,0.338892281055,0.292367041111,0.372327804565,0.40845361352,0.315583974123,0.3563593328,0.142381832004,0.270098060369,0.0506677776575,-0.0516787916422,0.630464911461,0.469920933247,0.466291695833,-0.176602870226,0.364855438471,0.244874462485,0.212422460318,0.205954089761,0.285658806562,0.279899716377,0.164392158389,0.194350168109,0.158168584108,0.127816990018,0.202198207378,0.246375247836,0.0581739023328,0.078293658793,0.141809463501,0.0724644362926,-0.0196778587997,-0.0325968563557,-0.0606115497649,0.14299069345,0.0697464868426,-0.228799417615,0.173731908202,0.604206442833,0.454608559608,-0.206612318754,-0.207860395312,-0.062913864851,0.0529594086111,0.0633479058743,0.0868217423558,0.0762275457382,0.124626800418,-0.023790858686,0.131995990872,0.0653528645635,0.172449842095,0.135594919324,0.158371239901,0.176316261292,0.1896045506,0.145394012332,0.13515470922,0.0124001400545,0.234998956323,0.219354391098,0.217731580138,0.21929371357,0.18282802403,0.147413611412,0.163228586316
0.228473946452,0.350209355354,0.385462254286,0.348247885704,0.30235889554,0.382235378027,0.418973267078,0.317826092243,0.36297249794,0.123695008457,0.250505894423,0.0467598214746,-0.0530027858913,0.638717472553,0.475996822119,0.473322749138,-0.178972557187,0.371161818504,0.253516554832,0.221740677953,0.213804125786,0.294630050659,0.288939356804,0.171440497041,0.196193009615,0.16225540638,0.13214546442,0.207572340965,0.252163529396,0.051317166537,0.06905708462,0.128864243627,0.0625896826386,-0.0250904858112,-0.0371055491269,-0.0643071010709,0.148227870464,0.0612392388284,-0.23132224381,0.172825470567,0.61226785183,0.460734456778,-0.209070444107,-0.210321202874,-0.0652895197272,0.0467277951539,0.0589676946402,0.0836952105165,0.0722819715738,0.126701816916,-0.0248089879751,0.136329948902,0.0592637732625,0.173578009009,0.138484701514,0.161630690098,0.178994715214,0.19241681695,0.147377818823,0.136740118265,0.00777820777148,0.238878563046,0.222880452871,0.221458896995,0.223228111863,0.186936721206,0.153327003121,0.169924646616
0.228632390499,0.352156400681,0.387993872166,0.352956116199,0.307419002056,0.387245774269,0.424281179905,0.318804204464,0.366387456656,0.115177921951,0.2408516258,0.0446994416416,-0.0537366978824,0.642834246159,0.479001104832,0.476795405149,-0.180223435163,0.374279946089,0.257862716913,0.22643917799,0.217742368579,0.299149483442,0.293489992619,0.17496393621,0.197025775909,0.164284139872,0.134294450283,0.210301816463,0.255121260881,0.0480084195733,0.0647136345506,0.122505992651,0.057739213109,-0.0277947094291,-0.0393657162786,-0.0662044882774,0.150826558471,0.057196918875,-0.232630893588,0.172458946705,0.616290986538,0.463764280081,-0.210353121161,-0.211604714394,-0.0665006786585,0.0437802560627,0.0568893738091,0.0822327584028,0.0704404711723,0.127715736628,-0.0253424365073,0.138460502028,0.0563509091735,0.174054190516,0.139867916703,0.163201019168,0.180271551013,0.193757429719,0.148312598467,0.137480914593,0.00549490796402,0.24075114727,0.224576950073,0.223257616162,0.225132405758,0.18893840909,0.156262993813,0.173267945647
0.228577584028,0.355824917555,0.392871499062,0.362384438515,0.317611664534,0.397325634956,0.434928268194,0.320507436991,0.373428493738,0.09999204427,0.222324028611,0.0404306910932,-0.0553406365216,0.651039540768,0.484946131706,0.483650505543,-0.182820603251,0.380448937416,0.266565263271,0.235867500305,0.225614905357,0.308212071657,0.302607774734,0.181988209486,0.198552653193,0.168329626322,0.138575151563,0.215853050351,0.261167317629,0.0417790859938,0.0567363575101,0.110334984958,0.0484482385218,-0.0330687053502,-0.0437800511718,-0.0700261965394,0.155984610319,0.0497043207288,-0.235273778439,0.171982496977,0.624314427376,0.469761133194,-0.212968468666,-0.214219972491,-0.0688821077347,0.0383671447635,0.053075581789,0.0796161666512,0.0671399086714,0.129741415381,-0.0263833627105,0.142659172416,0.0509240701795,0.174877136946,0.142537027597,0.1662427634,0.182725414634,0.196330949664,0.150100573897,0.138895735145,0.00108878314495,0.244373440742,0.227852284908,0.226738572121,0.22882629931,0.192846596241,0.162084907293,0.179928049445
0.228094518185,0.359203785658,0.397498726845,0.371764570475,0.327826291323,0.40741237998,0.445533037186,0.321921288967,0.380702346563,0.0874961987138,0.205463737249,0.036051005125,-0.0571144036949,0.659195899963,0.490810751915,0.490379393101,-0.185495778918,0.386531472206,0.275227993727,0.245274141431,0.233440339565,0.317247867584,0.311687588692,0.188952371478,0.19994366169,0.172367230058,0.1428399086,0.221506878734,0.267357766628,0.0362528897822,0.049900367856,0.0992895662785,0.0400013364851,-0.037997815758,-0.0479031316936,-0.0737897381186,0.16108623147,0.0432102940977,-0.237860485911,0.171950399876,0.632297992706,0.475678235292,-0.2155752033,-0.216823190451,-0.0710966810584,0.0337766073644,0.0498670078814,0.0775428488851,0.0644972845912,0.131820693612,-0.0272939261049,0.146784499288,0.0461970083416,0.175586879253,0.145108535886,0.169178023934,0.185079097748,0.198791652918,0.151822477579,0.140269786119,-0.00297042122111,0.247847825289,0.230991721153,0.23008236289,0.232382640243,0.196640789509,0.167826920748,0.186527937651
0.227272748947,0.362312108278,0.401878416538,0.381025582552,0.33797749877,0.417423069477,0.455999791622,0.323113381863,0.388166874647,0.0779150649905,0.190934583545,0.0316599868238,-0.0590432956815,0.667289674282,0.496600300074,0.49697431922,-0.188192978501,0.392529249191,0.283791840076,0.254588037729,0.241172879934,0.326190620661,0.320661783218,0.19582504034,0.201263129711,0.176415041089,0.147103473544,0.227252230048,0.273671329021,0.031628370285,0.044410854578,0.0897922888398,0.0327149108052,-0.0424036383629,-0.0515731908381,-0.0773905292153,0.166131466627,0.0379357822239,-0.240291178226,0.172470718622,0.640229701996,0.481520622969,-0.218089580536,-0.219329595566,-0.0730225592852,0.0301988068968,0.0474225021899,0.0761542916298,0.0626685246825,0.134013339877,-0.0279706697911,0.150852888823,0.0423498004675,0.176258102059,0.147624626756,0.172040194273,0.187373608351,0.201178476214,0.153529703617,0.141660094261,-0.00653812615201,0.251197129488,0.23402325809,0.233314067125,0.235823258758,0.200339898467,0.173477500677,0.1930424124
0.226209208369,0.36517560482,0.406019508839,0.390102922916,0.347984850407,0.427279740572,0.466240435839,0.324159026146,0.395778506994,0.0714188963175,0.179287046194,0.0273540094495,-0.0611112825572,0.675307452679,0.502320051193,0.503427326679,-0.190859869123,0.398442089558,0.292202800512,0.263743251562,0.248771026731,0.334978967905,0.329468041658,0.202578693628,0.202577143908,0.180491730571,0.15138104558,0.233077690005,0.280086159706,0.0280731562525,0.0404368825257,0.0821946337819,0.0268536377698,-0.0461334474385,-0.0546513907611,-0.0807340294123,0.171122401953,0.0340639278293,-0.242477282882,0.173633053899,0.648097813129,0.487292945385,-0.220436409116,-0.221663102508,-0.0745544210076,0.0277914199978,0.0458763726056,0.075569704175,0.0617823116481,0.136369138956,-0.0283245835453,0.154882267118,0.0395347587764,0.176965579391,0.150128379464,0.174863621593,0.189650014043,0.203530803323,0.155272036791,0.143121123314,-0.00948888342828,0.254446387291,0.236976772547,0.236460730433,0.239172160625,0.203964725137,0.179028227925,0.199449643493
0.225008785725,0.367825478315,0.409937381744,0.398939728737,0.357773542404,0.436909794807,0.476175874472,0.325139611959,0.403492808342,0.068122304976,0.170945629478,0.0232247170061,-0.0633012652397,0.683236956596,0.507974922657,0.509730756283,-0.193448871374,0.404268413782,0.300412744284,0.272679775953,0.256198018789,0.34355711937,0.338050305843,0.209190130234,0.203953653574,0.184616848826,0.15568895638,0.238971978426,0.286580085754,0.0257212650031,0.0381091088057,0.0767695680261,0.0226249620318,-0.0490631647408,-0.0570245906711,-0.0837375670671,0.176063716412,0.0317370444536,-0.244343400002,0.17550778389,0.65589094162,0.492999762297,-0.222550705075,-0.22375805676,-0.0756056308746,0.0266770292073,0.0453366152942,0.0758845508099,0.0619381740689,0.138927608728,-0.0282827634364,0.158892601728,0.037874314934,0.177783936262,0.152663901448,0.177683487535,0.191949099302,0.205888137221,0.157097220421,0.144704118371,-0.0117184137926,0.257623136044,0.23988366127,0.239551261067,0.242455601692,0.207538023591,0.184474050999,0.205731883645
0.223781302571,0.370298475027,0.413652598858,0.40748628974,0.367275744677,0.446247309446,0.485736489296,0.326139450073,0.411263942719,0.0680828616023,0.166200116277,0.0193567182869,-0.0655948668718,0.691066563129,0.513570010662,0.515877008438,-0.195918262005,0.410005033016,0.308379769325,0.281344503164,0.263422191143,0.351875394583,0.346359163523,0.215640425682,0.205459907651,0.188809484243,0.160043254495,0.24492290616,0.293130010366,0.0246703904122,0.0375172682106,0.0737062618136,0.0201750323176,-0.0510998889804,-0.0586076900363,-0.0863322764635,0.180961757898,0.0310538336635,-0.24582965672,0.178145095706,0.663598358631,0.498645454645,-0.224379450083,-0.225561022758,-0.0761101543903,0.0269405767322,0.0458825752139,0.0771685913205,0.0632045045495,0.141717210412,-0.027789991349,0.162904709578,0.0374585017562,0.178785488009,0.155274733901,0.180534720421,0.194310262799,0.208289206028,0.159049719572,0.146455854177,-0.0131458230317,0.260756164789,0.242775961757,0.242615550756,0.245701000094,0.211083590984,0.189812883735,0.211874976754
0.222638055682,0.372635513544,0.417190700769,0.415701329708,0.376431286335,0.455233573914,0.494863122702,0.327243626118,0.419045001268,0.0713008716702,0.165203601122,0.0158265139908,-0.0679724887013,0.698785305023,0.519109845161,0.521858930588,-0.198232829571,0.415647655725,0.316068321466,0.289691239595,0.270416855812,0.359890878201,0.354352235794,0.2219145298,0.207160070539,0.193086862564,0.16445864737,0.250916659832,0.299711108208,0.0249805860221,0.0387090146542,0.0731087550521,0.0195875167847,-0.0521827340126,-0.059344433248,-0.0884640738368,0.185823753476,0.0320681929588,-0.246892511845,0.181574344635,0.67120963335,0.504234194756,-0.225882396102,-0.22703152895,-0.0760232359171,0.0286284200847,0.0475636199117,0.0794648006558,0.0656181126833,0.144755840302,-0.0268091149628,0.166939094663,0.0383434891701,0.180038183928,0.158002361655,0.183450832963,0.196770533919,0.2107706815,0.161169618368,0.148417621851,-0.0137147922069,0.263874918222,0.245685502887,0.245683521032,0.248936280608,0.214625388384,0.19504506886,0.21786826849
0.221689075232,0.374881893396,0.420581996441,0.423551887274,0.385188579559,0.463818728924,0.503508090973,0.328534841537,0.426789373159,0.077720284462,0.167975351214,0.0127014983445,-0.0704132542014,0.706384062767,0.524599134922,0.527670443058,-0.200364127755,0.421191453934,0.32344982028,0.297681719065,0.277161121368,0.367568045855,0.361995369196,0.228001773357,0.209113612771,0.197464108467,0.168948143721,0.256938368082,0.306298166513,0.0266745202243,0.0416902005672,0.0749977082014,0.0208847690374,-0.0522824116051,-0.0592070780694,-0.0900939926505,0.190657898784,0.0347896888852,-0.247505262494,0.185805246234,0.678715765476,0.509770095348,-0.227032408118,-0.228142529726,-0.0753212198615,0.0317486859858,0.0503993928432,0.0827898010612,0.0691845864058,0.148051321507,-0.0253208056092,0.171015769243,0.0405516624451,0.181604191661,0.160885348916,0.186463654041,0.199364334345,0.21336735785,0.163492426276,0.150624886155,-0.0133936461061,0.26700925827,0.248643770814,0.248785167933,0.252189666033,0.218187451363,0.200173377991,0.2237046808
0.221038937569,0.377085953951,0.423860102892,0.431013196707,0.393505007029,0.471961349249,0.511635065079,0.33009147644,0.434452027082,0.0872300118208,0.174406811595,0.0100387856364,-0.0728950351477,0.713854193687,0.530041635036,0.533306002617,-0.202290639281,0.426630944014,0.330502480268,0.305285274982,0.283638983965,0.374878853559,0.36926189065,0.233894973993,0.211372390389,0.201952785254,0.173521757126,0.262972086668,0.312865674496,0.0297375805676,0.0464251153171,0.0793137326837,0.024029975757,-0.0514005497098,-0.0581957809627,-0.0911985114217,0.195471867919,0.0391842350364,-0.247657597065,0.19082736969,0.686108231544,0.515256464481,-0.227815240622,-0.228880017996,-0.074001185596,0.0362719036639,0.0543793328106,0.0871334522963,0.0738790184259,0.151601746678,-0.0233231429011,0.175152540207,0.0440712273121,0.183537647128,0.163957476616,0.189601674676,0.202121973038,0.216110393405,0.166047498584,0.153105765581,-0.0121757052839,0.270188093185,0.251680403948,0.251948863268,0.255488276482,0.22179248929,0.205202072859,0.229379922152
0.220785662532,0.379297703505,0.427061885595,0.438069343567,0.401347845793,0.479630231857,0.519219577312,0.331985473633,0.441991299391,0.0996671915054,0.184272825718,0.00788480509073,-0.0753944665194,0.721188724041,0.535441696644,0.538761973381,-0.203997299075,0.431960880756,0.337211698294,0.312479764223,0.289840638638,0.381803512573,0.376133918762,0.239591091871,0.213980793953,0.206561848521,0.178187251091,0.269002050161,0.319389343262,0.0341205075383,0.0528391860425,0.0859244242311,0.0289321690798,-0.0495672747493,-0.0563364587724,-0.091768682003,0.200273677707,0.0451772250235,-0.247354507446,0.196611851454,0.693380117416,0.520697116852,-0.228228703141,-0.229242324829,-0.0720792263746,0.0421337746084,0.0594647563994,0.0924606919289,0.0796482488513,0.155396789312,-0.0208301190287,0.179365590215,0.0488585233688,0.185884281993,0.16724793613,0.192890182137,0.205069765449,0.219027459621,0.168858230114,0.155881464481,-0.0100776664913,0.273439526558,0.254823356867,0.255201727152,0.25885823369,0.225462153554,0.21013738215,0.234893217683
0.221019074321,0.381567448378,0.430225431919,0.444711983204,0.408694177866,0.486803710461,0.526248753071,0.33427554369,0.449371010065,0.114820592105,0.197243988514,0.00627275323495,-0.0778871029615,0.728381574154,0.54080247879,0.544035077095,-0.20547541976,0.437175422907,0.343569546938,0.319251000881,0.29576125741,0.38833001256,0.382601469755,0.245090454817,0.216972872615,0.211296766996,0.18294928968,0.275013417006,0.325847387314,0.039741139859,0.0608210638165,0.0946311056614,0.0354507826269,-0.0468397177756,-0.0536794140935,-0.0918103381991,0.205070480704,0.0526560284197,-0.246615499258,0.203111499548,0.700524926186,0.526094853878,-0.228282079101,-0.2292393893,-0.069589689374,0.049237202853,0.0655898377299,0.0987123176455,0.0864123553038,0.159417405725,-0.0178711786866,0.183668166399,0.0548392757773,0.188679039478,0.170779570937,0.196349903941,0.208228603005,0.22214128077,0.171940922737,0.158965006471,-0.00713902385905,0.276788979769,0.258097201586,0.258567839861,0.2623231709,0.229215532541,0.214986398816,0.240246236324
0.221819490194,0.383944302797,0.433388918638,0.450940579176,0.415530711412,0.493469625711,0.532720327377,0.337009519339,0.45656093955,0.132435038686,0.212901592255,0.00522155268118,-0.0803478583694,0.735428452492,0.546127259731,0.549123287201,-0.206722378731,0.442268520594,0.349574565887,0.325592786074,0.301401138306,0.394453883171,0.388662159443,0.250396609306,0.220373600721,0.2161603719,0.187810048461,0.28099322319,0.332221239805,0.0464879237115,0.0702263116837,0.10517796874,0.0434021316469,-0.0432990938425,-0.0502968430519,-0.0913432314992,0.209868758917,0.0614742413163,-0.245472922921,0.210262551904,0.707537591457,0.531452476978,-0.227994993329,-0.228891775012,-0.0665832832456,0.0574560128152,0.0726644098759,0.10580740869,0.0940675139427,0.16363671422,-0.014489675872,0.188070818782,0.0619117319584,0.19194662571,0.174569278955,0.199996948242,0.211613819003,0.225469365716,0.175304725766,0.162361443043,-0.00342001835816,0.280259042978,0.26152279973,0.262068003416,0.265903770924,0.233069032431,0.219757139683,0.24544326961
0.222454354167,0.385187298059,0.434982150793,0.453901052475,0.418756037951,0.496610879898,0.535748958588,0.33855509758,0.460072547197,0.142074599862,0.221586555243,0.00490888534114,-0.0815583243966,0.738895833492,0.54877692461,0.551597774029,-0.207259625196,0.444767683744,0.352445542812,0.328602522612,0.304116815329,0.397365182638,0.391540914774,0.252978652716,0.222232073545,0.218638792634,0.190276145935,0.283964276314,0.335367828608,0.050241637975,0.0754094794393,0.111048318446,0.0478476956487,-0.0412548147142,-0.0483610406518,-0.0909282118082,0.212269559503,0.0663317516446,-0.244763106108,0.214058086276,0.710992991924,0.534116864204,-0.227732107043,-0.228597298265,-0.0649057850242,0.0619373060763,0.076523527503,0.109640464187,0.098191075027,0.165810659528,-0.0126571655273,0.190311536193,0.0658187568188,0.193762183189,0.176563993096,0.201893985271,0.213394224644,0.227217435837,0.177092686296,0.164176151156,-0.00129172531888,0.282045125961,0.263297587633,0.263873457909,0.267742663622,0.235037222505,0.22211535275,0.247984707355
0.224233478308,0.38781067729,0.438215076923,0.459522724152,0.42482432723,0.502513766289,0.541402101517,0.342026144266,0.466941773891,0.162819311023,0.240335509181,0.00470938533545,-0.0839226841927,0.745716452599,0.554052352905,0.556406617165,-0.208163753152,0.449666947126,0.357932180166,0.334305793047,0.309347450733,0.402893126011,0.397003382444,0.25800922513,0.226276308298,0.223699256778,0.195287004113,0.289882332087,0.341594219208,0.0584159567952,0.0866186916828,0.123776957393,0.0575292408466,-0.0366880781949,-0.0440627001226,-0.0897580683231,0.21708253026,0.0768240019679,-0.243095591664,0.222034662962,0.717799007893,0.53941822052,-0.226986974478,-0.227787077427,-0.0612466074526,0.0715406835079,0.0848089754581,0.117808826268,0.106945231557,0.170263558626,-0.00874675624073,0.194879919291,0.0742883458734,0.197765246034,0.18076120317,0.205842658877,0.217136010528,0.23088850081,0.180880859494,0.168035402894,0.00344821088947,0.285731345415,0.266981601715,0.267606019974,0.271528840065,0.23906596005,0.226786255836,0.252961784601
0.226733088493,0.390648722649,0.441537022591,0.464757621288,0.430390775204,0.507919311523,0.546534478664,0.346021771431,0.473575472832,0.185229346156,0.260440319777,0.00506958412006,-0.0861893668771,0.752383291721,0.559297263622,0.561028897762,-0.20884591341,0.454428493977,0.36308786273,0.339596956968,0.314318746328,0.40803834796,0.402084112167,0.262868642807,0.230756953359,0.228887498379,0.200394168496,0.295747429132,0.347707360983,0.067338205874,0.0987757593393,0.137522101402,0.0680453777313,-0.0315882079303,-0.0392887182534,-0.0881717503071,0.221911221743,0.0881753563881,-0.241141363978,0.230441763997,0.724462985992,0.544684112072,-0.225979179144,-0.226712584496,-0.0572486594319,0.0818461254239,0.0937342196703,0.12654183805,0.116249673069,0.174820765853,-0.00456672534347,0.199564158916,0.0835007876158,0.202261015773,0.185234382749,0.209998458624,0.221117734909,0.234793826938,0.184943377972,0.172187790275,0.00874855928123,0.289578765631,0.270851075649,0.271507740021,0.275467306376,0.24322271347,0.231401979923,0.257803589106
0.229987621307,0.393731206656,0.444974899292,0.469624936581,0.435472309589,0.512845098972,0.551174402237,0.350552856922,0.479963749647,0.208918765187,0.281178742647,0.00595878297463,-0.0883354619145,0.758894622326,0.564513146877,0.565463960171,-0.209325402975,0.459043323994,0.367927581072,0.344492524862,0.319042533636,0.412817269564,0.406801432371,0.267565220594,0.235663205385,0.234192997217,0.205586239696,0.301550060511,0.353697866201,0.0767945200205,0.111626110971,0.151826366782,0.0790592357516,-0.0261218734086,-0.0341886952519,-0.0862378701568,0.226753666997,0.100125096738,-0.238976851106,0.239155426621,0.730981528759,0.549915552139,-0.224764332175,-0.225430831313,-0.0530206747353,0.092629596591,0.103125020862,0.135682836175,0.125919684768,0.179425343871,-0.000210331258131,0.204358905554,0.0932595804334,0.207231804729,0.189972639084,0.214352756739,0.225326016545,0.238922938704,0.189255863428,0.176602169871,0.0144753921777,0.293589472771,0.274904042482,0.275578022003,0.279558897018,0.247505709529,0.235966488719,0.262516587973
0.234016537666,0.39708134532,0.448551744223,0.474148124456,0.440093070269,0.51731556654,0.555356562138,0.355619192123,0.486103206873,0.233445212245,0.301846474409,0.00733762513846,-0.0903393402696,0.765249073505,0.569700419903,0.569711625576,-0.209623321891,0.463502049446,0.37247005105,0.349014252424,0.323533087969,0.417250961065,0.411178082228,0.272108286619,0.240974828601,0.239602148533,0.210848659277,0.307282418013,0.359559506178,0.0865582302213,0.124891765416,0.166235864162,0.0902328342199,-0.0204589124769,-0.0289151854813,-0.0840298384428,0.2316057235,0.112395487726,-0.236679583788,0.248042568564,0.737351834774,0.555112600327,-0.223399430513,-0.22400021553,-0.0486737899482,0.103652723134,0.112793892622,0.145063251257,0.135758966208,0.184018030763,0.00422664172947,0.209254741669,0.103353060782,0.212649151683,0.194958165288,0.218891173601,0.229741051793,0.243259310722,0.19378721714,0.18124049902,0.0204854439944,0.297760784626,0.279133141041,0.279811024666,0.283799678087,0.251908808947,0.24048255384,0.267107546329
0.238826528192,0.400716215372,0.452286601067,0.478355020285,0.444284141064,0.521362602711,0.559121668339,0.36121198535,0.491996228695,0.258349120617,0.321809858084,0.00916681624949,-0.0921779870987,0.771446228027,0.574859142303,0.573771893978,-0.209755137563,0.467795491219,0.376738041639,0.353189378977,0.327808529139,0.421366006136,0.415241956711,0.276509791613,0.246666952968,0.245101481676,0.216167584062,0.312939763069,0.365290045738,0.0964123383164,0.138297379017,0.180337756872,0.101257532835,-0.0147537281737,-0.0236066281796,-0.0816138908267,0.236464098096,0.124717660248,-0.234315738082,0.25697183609,0.743571519852,0.560275137424,-0.221932381392,-0.222469881177,-0.0443082600832,0.114685341716,0.122558571398,0.154518797994,0.145577460527,0.188543125987,0.00865700282156,0.214241921902,0.113575480878,0.218479171395,0.200170859694,0.223597943783,0.234341517091,0.247784391046,0.198505491018,0.186064332724,0.0266431905329,0.30208748579,0.283528715372,0.284199118614,0.288183808327,0.256424695253,0.244954317808,0.271585613489
0.244412019849,0.40464669466,0.456194669008,0.482276052237,0.44808241725,0.525022745132,0.562514543533,0.367313206196,0.497649669647,0.283199101686,0.340493857861,0.0114085515961,-0.0938269868493,0.777485191822,0.579988718033,0.577644884586,-0.209729164839,0.471915066242,0.380757540464,0.3570497334,0.331889688969,0.425192326307,0.419024139643,0.280783981085,0.252711653709,0.250678390265,0.221530675888,0.318520009518,0.370890587568,0.106158852577,0.151588574052,0.193756923079,0.111854404211,-0.00914335437119,-0.0183854699135,-0.0790464729071,0.24132668972,0.136845126748,-0.231938585639,0.265818566084,0.749637961388,0.565402209759,-0.220400139689,-0.220877930522,-0.0400117002428,0.125517472625,0.132251307368,0.163897141814,0.155200988054,0.192949742079,0.0130037367344,0.219311147928,0.123737901449,0.224684581161,0.205589681864,0.228456839919,0.23910588026,0.252479016781,0.203379839659,0.191036969423,0.0328271463513,0.306563049555,0.288080006838,0.288733333349,0.292704254389,0.261045843363,0.249387398362,0.275961816311
0.250754654408,0.408876866102,0.460285782814,0.485943675041,0.451528698206,0.528337299824,0.565582692623,0.373893201351,0.503072738647,0.307573497295,0.357400923967,0.0140266306698,-0.0952611938119,0.78336596489,0.585087835789,0.581331312656,-0.209548264742,0.475853353739,0.384556472301,0.360630095005,0.335799396038,0.42876303196,0.422558605671,0.284946173429,0.259075701237,0.256319046021,0.226925224066,0.324021667242,0.376363188028,0.115617640316,0.164527267218,0.206165373325,0.121779166162,-0.00374613609165,-0.0133570870385,-0.0763753131032,0.246191203594,0.148551538587,-0.229589670897,0.274466603994,0.755549013615,0.570492446423,-0.218830302358,-0.219252958894,-0.035858631134,0.135957226157,0.14171770215,0.173057898879,0.164470329881,0.197193011642,0.017200794071,0.224452137947,0.133666098118,0.231223464012,0.21119132638,0.233450368047,0.244011476636,0.257322698832,0.208379611373,0.196122705936,0.0389284975827,0.311178565025,0.292774170637,0.293402791023,0.29735198617,0.265763312578,0.253787696362,0.280248194933
0.257821947336,0.413404196501,0.464565485716,0.489391863346,0.454667299986,0.531350672245,0.568375647068,0.380904942751,0.508274078369,0.331067383289,0.372123390436,0.0169873088598,-0.0964548364282,0.789088666439,0.590155005455,0.584831774235,-0.209209784865,0.479603648186,0.388164192438,0.363967418671,0.339561134577,0.432112902403,0.425880581141,0.289011776447,0.265718519688,0.262006402016,0.232336729765,0.329440832138,0.381708115339,0.124630086124,0.176896438003,0.217290014029,0.130827695131,0.00134074070957,-0.0086076175794,-0.073638677597,0.251054137945,0.159635186195,-0.227298602462,0.282810777426,0.761303067207,0.575544059277,-0.217240855098,-0.217613786459,-0.031909044832,0.145834773779,0.150819540024,0.18187494576,0.173244655132,0.201235219836,0.0211943984032,0.229652628303,0.14320397377,0.23804807663,0.216949209571,0.238559469581,0.249035149813,0.262293875217,0.213474974036,0.201287388802,0.0448532178998,0.315923035145,0.297596603632,0.29819470644,0.302116066217,0.270566731691,0.258160531521,0.28445649147
0.265569269657,0.418220251799,0.469034612179,0.492654979229,0.457544475794,0.534109294415,0.570943832397,0.388291627169,0.513263404369,0.35329964757,0.384358227253,0.0202605053782,-0.0973817035556,0.794653117657,0.595187485218,0.588148117065,-0.208705872297,0.483161538839,0.391610622406,0.3671002388,0.34319922328,0.435278058052,0.429026454687,0.292996764183,0.27259555459,0.267722427845,0.237750843167,0.334773808718,0.386926174164,0.13306376338,0.188505738974,0.226922392845,0.13884280622,0.00604427885264,-0.00420125806704,-0.0708643645048,0.255911946297,0.169924795628,-0.225082561374,0.290760189295,0.766898214817,0.580554366112,-0.215639904141,-0.2159691751,-0.0282064191997,0.155007123947,0.159438893199,0.190240606666,0.181405767798,0.205047860742,0.0249451808631,0.234899908304,0.152218028903,0.245108291507,0.22283577919,0.24376489222,0.254154205322,0.267371207476,0.218638241291,0.206500083208,0.0505248010159,0.320784151554,0.302532076836,0.303095430136,0.306984513998,0.27544516325,0.262511372566,0.288598954678
0.27394092083,0.423312008381,0.473690569401,0.495768129826,0.460208415985,0.536661744118,0.57333779335,0.395988851786,0.518050968647,0.373921275139,0.393924862146,0.0238213725388,-0.0980154201388,0.80005967617,0.600182294846,0.591282844543,-0.2080232054,0.48652485013,0.394926935434,0.370068103075,0.346739053726,0.438295692205,0.432033449411,0.296917796135,0.279660463333,0.273449271917,0.243154212832,0.340016782284,0.392018049955,0.140817925334,0.199197903275,0.234930589795,0.145722806454,0.0103195412084,-0.000176881760126,-0.0680682435632,0.260761916637,0.1792858392,-0.222945213318,0.29824206233,0.772333204746,0.585520446301,-0.214025005698,-0.214317083359,-0.0247755013406,0.163363292813,0.167482599616,0.198069557548,0.188862353563,0.208613067865,0.0284300651401,0.240181952715,0.160602614284,0.252353489399,0.228823855519,0.249048709869,0.259348362684,0.272535264492,0.223845779896,0.211734816432,0.0558876469731,0.32574981451,0.307565897703,0.308091968298,0.311945766211,0.280388504267,0.266846567392,0.292688637972
0.282870590687,0.428661674261,0.478526890278,0.498766243458,0.46270725131,0.539056897163,0.575607299805,0.403925985098,0.522647738457,0.392620533705,0.400757342577,0.0276493672282,-0.0983295217156,0.805308938026,0.605135858059,0.594238877296,-0.207144245505,0.48969322443,0.398143798113,0.372910618782,0.35020583868,0.441203147173,0.434938460588,0.300791531801,0.286864906549,0.279168993235,0.248534321785,0.345166087151,0.396984905005,0.147821903229,0.208848848939,0.241254106164,0.151417329907,0.0141467545182,0.00344926165417,-0.0652560070157,0.26560151577,0.187619656324,-0.220879077911,0.305201411247,0.777607619762,0.590438842773,-0.2123850137,-0.212646692991,-0.0216244477779,0.170823156834,0.174881279469,0.205298125744,0.195548921824,0.21192266047,0.0316405966878,0.24548690021,0.168278738856,0.259732574224,0.234886303544,0.254393577576,0.264598846436,0.277767747641,0.229077041149,0.216969788074,0.060905225575,0.330807477236,0.312683522701,0.313171029091,0.316987842321,0.285386800766,0.271172374487,0.296738564968
0.287521213293,0.431426525116,0.481009840965,0.500232696533,0.463909685612,0.540210604668,0.576710581779,0.407961338758,0.524879515171,0.40116366744,0.403158307076,0.0296580959111,-0.0983587354422,0.807874798775,0.607596039772,0.595651328564,-0.206624999642,0.491205006838,0.399724513292,0.374297082424,0.351919710636,0.442627072334,0.436364114285,0.30271589756,0.290504187346,0.282021135092,0.251212328672,0.347705662251,0.399423092604,0.151028677821,0.213254541159,0.243784278631,0.153817951679,0.0158926211298,0.00511370226741,-0.0638432577252,0.26801687479,0.191380500793,-0.21986785531,0.308472841978,0.780184447765,0.592879116535,-0.211550265551,-0.211799323559,-0.0201522260904,0.174200490117,0.178323596716,0.208673298359,0.198590144515,0.213481754065,0.0331440977752,0.248144432902,0.171833828092,0.263456463814,0.237937122583,0.257083803415,0.267239898443,0.280404388905,0.231696099043,0.219581767917,0.063278131187,0.33336687088,0.315269380808,0.315737515688,0.319535553455,0.287903547287,0.27333381772,0.298752754927
0.297141939402,0.437120109797,0.486096918583,0.503120958805,0.466249793768,0.542460262775,0.578883111477,0.416117161512,0.529210865498,0.416491270065,0.406005650759,0.0338557176292,-0.0981461703777,0.812888920307,0.612479925156,0.598347365856,-0.205413848162,0.494085669518,0.402848303318,0.377023786306,0.355322986841,0.445437461138,0.439183473587,0.306548655033,0.297824621201,0.287696182728,0.256534904242,0.352707207203,0.404204070568,0.156839072704,0.221185848117,0.247616693377,0.157746434212,0.0190607383847,0.00815677363425,-0.060999494046,0.272835940123,0.198066964746,-0.217875525355,0.314583718777,0.785217046738,0.597718775272,-0.209837883711,-0.210066869855,-0.0174040663987,0.180232644081,0.184675708413,0.21492831409,0.204054966569,0.216413125396,0.0359560772777,0.25346121192,0.178356915712,0.270940512419,0.244060263038,0.262488931417,0.272542923689,0.285707563162,0.236930847168,0.224784746766,0.0677480995655,0.338537842035,0.320485651493,0.320915460587,0.32467597723,0.292965322733,0.277656465769,0.302766412497
0.307112872601,0.443008899689,0.491332799196,0.50597602129,0.468540966511,0.544671297073,0.581047058105,0.424322128296,0.533382415771,0.429317593575,0.406416445971,0.03828157112,-0.0975531712174,0.81774687767,0.617311477661,0.600876569748,-0.203954726458,0.496780604124,0.40594547987,0.379719138145,0.358712852001,0.44822666049,0.441988110542,0.310372650623,0.30515947938,0.293319821358,0.261805444956,0.357607603073,0.40886503458,0.161847621202,0.22791415453,0.249901503325,0.160569012165,0.0218266323209,0.0108460001647,-0.058120764792,0.277637809515,0.20363368094,-0.215900957584,0.32011038065,0.790088355541,0.602500379086,-0.208047494292,-0.208263188601,-0.0148952826858,0.185299172997,0.190309226513,0.220514699817,0.20869551599,0.219107761979,0.0385272763669,0.258770823479,0.184087112546,0.278431415558,0.250190228224,0.267913848162,0.277861297131,0.29103782773,0.242150008678,0.229949459434,0.0718557909131,0.343767076731,0.325749456882,0.326142162085,0.329865902662,0.298056572676,0.281983345747,0.306770294905
0.317333191633,0.449061483145,0.496699482203,0.508827626705,0.470825642347,0.54688757658,0.583244025707,0.432498842478,0.53740888834,0.439502596855,0.404664456844,0.0429159551859,-0.096559278667,0.822449684143,0.62208533287,0.603244960308,-0.202228978276,0.499296754599,0.409041851759,0.382416605949,0.362109869719,0.451026558876,0.444809168577,0.314200162888,0.312455832958,0.298873454332,0.267011463642,0.36240413785,0.413408845663,0.166075721383,0.233430013061,0.250789582729,0.162384942174,0.0242364294827,0.0132236592472,-0.0551941506565,0.282417625189,0.208098575473,-0.213916167617,0.325055450201,0.794799268246,0.607218980789,-0.20615452528,-0.206363484263,-0.0125928195193,0.189418196678,0.195229038596,0.225436687469,0.212528303266,0.221585333347,0.0408867448568,0.264059245586,0.189029499888,0.285878002644,0.256298333406,0.273341089487,0.283179193735,0.296378731728,0.247340008616,0.235063910484,0.0756162703037,0.349039316177,0.331045150757,0.331402659416,0.335091084242,0.303165405989,0.286317020655,0.310773491859
0.327695548534,0.455244570971,0.502176702023,0.511703670025,0.473143696785,0.549150526524,0.58551210165,0.44057264924,0.541306614876,0.446968942881,0.401090204716,0.0477384775877,-0.0951467379928,0.826997697353,0.626795530319,0.605459094048,-0.20021930337,0.501642584801,0.412161320448,0.385147362947,0.365532636642,0.453866928816,0.447675168514,0.31804177165,0.319661915302,0.304339081049,0.272141247988,0.367095112801,0.417839765549,0.169567003846,0.237755715847,0.250474721193,0.163324415684,0.0263492185622,0.015343401581,-0.0522038154304,0.287170141935,0.211509287357,-0.211890429258,0.329435676336,0.799350082874,0.611869215965,-0.204133033752,-0.204341441393,-0.0104559091851,0.192632317543,0.199458450079,0.22971534729,0.215589955449,0.223871007562,0.0430706515908,0.26931220293,0.193210363388,0.293230205774,0.262356162071,0.278753489256,0.288481682539,0.301714599133,0.252489209175,0.240118607879,0.079056173563,0.354339063168,0.336357146502,0.336681872606,0.340336978436,0.308279842138,0.290658980608,0.314783751965
