-0.152252927423,-0.012424102053,0.0326114222407,0.0342487618327,-0.00476403627545,0.0716745108366,0.108897678554,-0.0450280532241,0.0523103959858,-0.164248645306,-0.123812638223,-0.389069408178,-0.496926754713,0.19211409986,0.00117237761151,0.00217265938409,-0.619262397289,-0.0966068506241,-0.0664154365659,-0.0934548228979,-0.11362478137,-0.0243401285261,-0.0303985364735,-0.1616948843,-0.166871726513,-0.181977167726,-0.21309094131,-0.120724193752,-0.0703819468617,-0.335925787687,-0.297312557697,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727164507,-0.194904386997,-0.319420516491,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394148827,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155418634,-0.321919888258,-0.193767592311,-0.220667213202,-0.198963344097,-0.186761319637,-0.172935277224,-0.222749009728,-0.235384613276,-0.396723479033,-0.119809396565,-0.137994602323,-0.137961685658,-0.134583443403,-0.168497934937,-0.188451454043,-0.165185540915
0.338086813688,0.461522459984,0.507741987705,0.51462906599,0.475530743599,0.551497757435,0.587885022163,0.448473125696,0.545094192028,0.451701909304,0.396083235741,0.0527275577188,-0.0933004841208,0.831391394138,0.631436228752,0.607526540756,-0.197910025716,0.503828048706,0.415324866772,0.387938857079,0.36899715662,0.45677408576,0.450611293316,0.321906030178,0.326727390289,0.309700161219,0.277183651924,0.371680945158,0.422164142132,0.172383442521,0.240941688418,0.249182939529,0.163541331887,0.0282338149846,0.0172674357891,-0.0491321012378,0.291889160872,0.213938817382,-0.209791049361,0.33328011632,0.803741753101,0.616445839405,-0.201956480742,-0.20217011869,-0.00843794643879,0.195005103946,0.203036606312,0.23338611424,0.217934370041,0.225994303823,0.0451206192374,0.274514943361,0.196674004197,0.300439149141,0.268335431814,0.284133672714,0.293754398823,0.307030081749,0.257587134838,0.245105758309,0.0822113752365,0.359650015831,0.341669529676,0.341964125633,0.345588415861,0.313387095928,0.2950091362,0.318806827068
0.348390936852,0.467858105898,0.513371229172,0.517626345158,0.4780189991,0.553962826729,0.590392708778,0.456135392189,0.548792719841,0.453743636608,0.390075922012,0.0578621551394,-0.0910081714392,0.835631608963,0.636000931263,0.609454572201,-0.195286616683,0.505863845348,0.418551027775,0.390815466642,0.37251701951,0.459771245718,0.453639686108,0.325799703598,0.333604723215,0.314942002296,0.282128989697,0.376164078712,0.426390528679,0.174603030086,0.243062525988,0.247168749571,0.16321079433,0.0299682300538,0.0190660748631,-0.0459589548409,0.296568483114,0.215481936932,-0.207583129406,0.336628377438,0.807975590229,0.62094271183,-0.199597299099,-0.199821412563,-0.00648680794984,0.196617871523,0.206016361713,0.236496925354,0.21962992847,0.227988347411,0.0470832437277,0.279652953148,0.199480369687,0.307458102703,0.274208724499,0.289465039968,0.298983842134,0.312310576439,0.262624949217,0.250019699335,0.0851261615753,0.36495578289,0.346966534853,0.347233951092,0.350830078125,0.318474382162,0.299366384745,0.322847217321
0.358493566513,0.474215805531,0.519040346146,0.520715594292,0.480636745691,0.556575119495,0.593060553074,0.463503301144,0.552424907684,0.453196942806,0.383592128754,0.0631293430924,-0.088257573545,0.839718580246,0.640482962132,0.611252009869,-0.192328989506,0.507762908936,0.42185652256,0.393798798323,0.376104712486,0.462878704071,0.45677947998,0.329729676247,0.340253680944,0.320054769516,0.286971986294,0.38055062294,0.4305306077,0.176334261894,0.244228392839,0.24474863708,0.162555634975,0.0316557958722,0.020832516253,-0.0426517874002,0.301204323769,0.216269373894,-0.205218300223,0.339536964893,0.812052488327,0.625353872776,-0.197017401457,-0.197256520391,-0.00453322613612,0.197582408786,0.208474740386,0.23911729455,0.220769941807,0.22989487648,0.0490196794271,0.28471532464,0.201717197895,0.31424716115,0.279953837395,0.294735372066,0.304161995649,0.317546695471,0.267600685358,0.254862368107,0.0878653228283,0.370243281126,0.352236300707,0.352479338646,0.356049984694,0.323532313108,0.303730994463,0.326909810305
0.368282198906,0.480557054281,0.52472281456,0.523912608624,0.483406633139,0.559358358383,0.595908522606,0.47052654624,0.556011557579,0.450207352638,0.377097606659,0.0685106664896,-0.0850406885147,0.843652844429,0.644875347614,0.612926781178,-0.189023658633,0.509537100792,0.425253748894,0.396905660629,0.379768610001,0.466112077236,0.460045218468,0.333699226379,0.346636027098,0.325028151274,0.291706115007,0.384845495224,0.434594392776,0.177676677704,0.244550332427,0.242202505469,0.161772146821,0.033384796232,0.0226462185383,-0.0391864553094,0.30579072237,0.216425910592,-0.202658027411,0.342060118914,0.815973758698,0.629673063755,-0.194187343121,-0.194445386529,-0.00251861382276,0.198004633188,0.210484325886,0.241313025355,0.221442967653,0.231750622392,0.0509821325541,0.289689213037,0.203467041254,0.320766478777,0.28554725647,0.299929976463,0.309277623892,0.322725683451,0.272508770227,0.259631901979,0.090485073626,0.375496447086,0.357463926077,0.357685267925,0.361233144999,0.328548580408,0.308100193739,0.330996155739
0.377648711205,0.486842155457,0.530390620232,0.52722966671,0.48634660244,0.562330186367,0.598951101303,0.47716152668,0.559571146965,0.444963097572,0.371020168066,0.0739857852459,-0.0813528746367,0.847434341908,0.649170994759,0.614487290382,-0.185360759497,0.511198341846,0.428751587868,0.400148630142,0.383513271809,0.469481855631,0.463446587324,0.337708771229,0.352717250586,0.32985252142,0.296324670315,0.389052957296,0.438590854406,0.178727567196,0.244145318866,0.239788368344,0.161042049527,0.0352359190583,0.0245797261596,-0.0355425663292,0.310320228338,0.216076821089,-0.19986858964,0.344252735376,0.819740235806,0.633893847466,-0.191082015634,-0.191362261772,-0.000389653112506,0.1979906708,0.212118074298,0.243150308728,0.221737757325,0.233589887619,0.0530183725059,0.294561177492,0.204812899232,0.326978355646,0.290966063738,0.305033355951,0.314318448305,0.327833771706,0.277342379093,0.264325231314,0.0930385366082,0.380697876215,0.362633138895,0.362835556269,0.366363376379,0.333509504795,0.312468916178,0.335105270147
0.386491119862,0.493032246828,0.536015212536,0.530674993992,0.489468902349,0.565503001213,0.602197647095,0.483372420073,0.563118040562,0.437690764666,0.365736991167,0.0795333236456,-0.0771932154894,0.851063430309,0.653362572193,0.615941345692,-0.181334525347,0.512758016586,0.432355135679,0.403535664082,0.387340039015,0.472994446754,0.466989099979,0.341756135225,0.358466565609,0.334518283606,0.300820678473,0.39317509532,0.442526191473,0.179579660296,0.243133917451,0.237735241652,0.160527557135,0.0372800454497,0.0266966633499,-0.0317039452493,0.31478458643,0.215344920754,-0.196821928024,0.346169382334,0.823352754116,0.638009488583,-0.187681436539,-0.187986642122,0.00190014950931,0.197644233704,0.213447868824,0.244694575667,0.221741050482,0.235443174839,0.0551702864468,0.29931768775,0.205836385489,0.33284842968,0.296188414097,0.310029834509,0.319271653891,0.332856714725,0.282094091177,0.268938362598,0.095574632287,0.385829687119,0.367727428675,0.367913484573,0.371423840523,0.338400810957,0.316830396652,0.339233756065
0.394716233015,0.499089568853,0.54156857729,0.534253835678,0.492781430483,0.568883299828,0.605652749538,0.489131778479,0.566663324833,0.428651422262,0.361566334963,0.0851317048073,-0.072564072907,0.854540169239,0.657442629337,0.617296755314,-0.176942557096,0.514226734638,0.436066508293,0.407071083784,0.391247183084,0.476651936769,0.47067424655,0.345837056637,0.363858312368,0.339016705751,0.305187404156,0.397212743759,0.44640442729,0.180320188403,0.241639241576,0.236239001155,0.160368740559,0.039577499032,0.0290511157364,-0.0276583097875,0.319175034761,0.214349403977,-0.19349566102,0.347864151001,0.826812446117,0.642013072968,-0.183970496058,-0.184302866459,0.00439011817798,0.197065874934,0.214544087648,0.246009975672,0.221537157893,0.237337261438,0.0574735812843,0.303945749998,0.206617310643,0.33834695816,0.301194667816,0.314904302359,0.324124544859,0.337780386209,0.286756187677,0.27346688509,0.0981379300356,0.390874177217,0.372730255127,0.372902333736,0.376397818327,0.343208193779,0.321176677942,0.343376636505
0.402241528034,0.504978477955,0.547023892403,0.537967503071,0.496286898851,0.57247287035,0.609315574169,0.494420558214,0.570213854313,0.41813531518,0.358759909868,0.0907597690821,-0.0674711167812,0.857864379883,0.66140383482,0.618561387062,-0.17218619585,0.515615046024,0.439884394407,0.410754978657,0.395230233669,0.480452418327,0.474499493837,0.349945217371,0.368871986866,0.343339830637,0.30941838026,0.401165008545,0.450227171183,0.181030035019,0.239785328507,0.235458135605,0.160680904984,0.0421769320965,0.0316866375506,-0.0233973488212,0.32348254323,0.213204309344,-0.189873486757,0.349389344454,0.830119848251,0.645897865295,-0.179939240217,-0.180300563574,0.00711173098534,0.196351751685,0.215474709868,0.247158676386,0.22120679915,0.239294752479,0.0599572136998,0.308433115482,0.207232654095,0.343449264765,0.305967360735,0.319642603397,0.328864902258,0.342591226101,0.291320919991,0.277906239033,0.100768245757,0.395814269781,0.377625733614,0.37778621912,0.38126924634,0.347917675972,0.325498640537,0.347527056932
0.40571975708,0.507849514484,0.549706935883,0.53987455368,0.498111665249,0.574345350266,0.611223816872,0.496885120869,0.571994423866,0.412420779467,0.357927918434,0.0935788303614,-0.0647533163428,0.859469354153,0.663337767124,0.619162082672,-0.169672548771,0.516282200813,0.441832244396,0.412651747465,0.397248327732,0.482404887676,0.476463109255,0.352007448673,0.371232688427,0.345434606075,0.311481922865,0.403110355139,0.452119678259,0.181397020817,0.238762661815,0.235375016928,0.161042705178,0.0436019897461,0.0331206172705,-0.021184399724,0.325602948666,0.212609872222,-0.187947839499,0.350104480982,0.83171671629,0.647793829441,-0.177801683545,-0.17817799747,0.00856720563024,0.195972651243,0.215898692608,0.247689515352,0.221018508077,0.240303337574,0.0612739697099,0.310621023178,0.207501709461,0.345846176147,0.308262050152,0.321956932545,0.331189572811,0.344950586557,0.293564766645,0.280091315508,0.102119863033,0.398240298033,0.380028784275,0.380184262991,0.383661925793,0.350231826305,0.327647805214,0.349602997303
0.412069916725,0.513426542282,0.554968416691,0.543786108494,0.501902103424,0.578240573406,0.615188121796,0.501451075077,0.57555603981,0.400283277035,0.357486337423,0.099215567112,-0.0589818321168,0.862565279007,0.667106986046,0.620304524899,-0.164378613234,0.517568051815,0.445801615715,0.416550844908,0.401331692934,0.486408621073,0.480486661196,0.356141775846,0.375654220581,0.349482864141,0.315499007702,0.406929373741,0.455856740475,0.182197868824,0.236602857709,0.235879659653,0.162221297622,0.0467201955616,0.0362364538014,-0.0165921840817,0.329770207405,0.211441412568,-0.18386374414,0.351470649242,0.834797501564,0.65148806572,-0.173281773925,-0.173688977957,0.0116783231497,0.195224478841,0.216703355312,0.248700335622,0.220641151071,0.242389246821,0.0640677213669,0.314877837896,0.208006873727,0.350322037935,0.312659561634,0.326468199492,0.335741192102,0.349569767714,0.297971010208,0.284389436245,0.104915671051,0.40299475193,0.384736508131,0.384883463383,0.388352036476,0.354770720005,0.331915467978,0.353749901056
0.417575865984,0.518762350082,0.560073792934,0.547822475433,0.505873322487,0.582328081131,0.619340777397,0.505536556244,0.579127848148,0.387483507395,0.35872900486,0.104837685823,-0.0527736917138,0.865509152412,0.670739114285,0.621375262737,-0.158736497164,0.518797039986,0.449863046408,0.42058378458,0.405470818281,0.490536123514,0.484630435705,0.360282927752,0.379674851894,0.3533449471,0.319370388985,0.410658985376,0.459537029266,0.183140739799,0.234392732382,0.23732547462,0.164046406746,0.0502112023532,0.0396964289248,-0.0117780501023,0.333835750818,0.21038171649,-0.179467990994,0.352791190147,0.837728381157,0.655046641827,-0.16843739152,-0.168876439333,0.0150659177452,0.194558680058,0.217501744628,0.249690532684,0.220321118832,0.244577005506,0.0670849531889,0.318972051144,0.20852611959,0.354369878769,0.316797018051,0.33081689477,0.34015673399,0.354049503803,0.302265673876,0.288590431213,0.107859022915,0.407609581947,0.389304578304,0.389444828033,0.392906337976,0.359183043242,0.336135804653,0.357884258032
0.422209948301,0.523835718632,0.565004587173,0.551974415779,0.510013997555,0.58659350872,0.62366694212,0.509152173996,0.582707941532,0.37436491251,0.361660540104,0.110432572663,-0.0461442582309,0.868301689625,0.674227118492,0.622380852699,-0.152756989002,0.519977033138,0.454006969929,0.424739837646,0.409655064344,0.494774878025,0.488881796598,0.364421993494,0.383298575878,0.357021540403,0.323096126318,0.414298534393,0.463159501553,0.184282556176,0.232251912355,0.239735394716,0.166543856263,0.0540838241577,0.0435081757605,-0.00674387812614,0.337794840336,0.209521442652,-0.174763470888,0.354111552238,0.840510487556,0.658463299274,-0.163274273276,-0.16374592483,0.0187348816544,0.194052070379,0.218352437019,0.250713735819,0.220123022795,0.24687448144,0.0703314915299,0.322899878025,0.20912528038,0.357990950346,0.320672094822,0.334997534752,0.344430804253,0.358383268118,0.306446135044,0.292693644762,0.110975190997,0.412074714899,0.393724232912,0.393859356642,0.397315531969,0.363461136818,0.340300798416,0.361997932196
0.425962328911,0.528630673885,0.569745481014,0.556230604649,0.514309227467,0.591019034386,0.628148674965,0.512315809727,0.586292088032,0.361288547516,0.366220891476,0.11599227041,-0.0391108989716,0.870943188667,0.677564382553,0.623329401016,-0.146451681852,0.521116793156,0.458222359419,0.429005742073,0.413873195648,0.499110162258,0.493226081133,0.368550270796,0.38653677702,0.360516369343,0.326678812504,0.417847424746,0.466722249985,0.185677573085,0.230303257704,0.243098899722,0.169718921185,0.0583389960229,0.0476723946631,-0.00149171683006,0.34164494276,0.208949372172,-0.16975569725,0.355475783348,0.843144774437,0.66173183918,-0.157800123096,-0.158304974437,0.0226854272187,0.1937802881,0.219314262271,0.251823484898,0.220110535622,0.249287337065,0.0738091766834,0.326660960913,0.209870696068,0.361194998026,0.324288010597,0.339008241892,0.348561227322,0.362567812204,0.310512751341,0.296701163054,0.114288844168,0.416383445263,0.397989809513,0.398121118546,0.401573479176,0.367600142956,0.344403713942,0.366083264351
0.428840756416,0.533136367798,0.574284374714,0.560576498508,0.518740952015,0.595583319664,0.63276463747,0.515051782131,0.589874207973,0.348637163639,0.372290819883,0.121514961123,-0.0316921286285,0.873434484005,0.680744409561,0.624227583408,-0.139831200242,0.522223293781,0.462496161461,0.433366000652,0.418113052845,0.503524959087,0.497646480799,0.372659176588,0.389408230782,0.363836377859,0.33012393117,0.421305805445,0.470223248005,0.187379822135,0.228675484657,0.247376069427,0.173559769988,0.062972150743,0.0521849580109,0.00397828733549,0.345385789871,0.208755105734,-0.164450749755,0.356927275658,0.845632374287,0.664846360683,-0.152022734284,-0.152561217546,0.0269144847989,0.193820104003,0.220448151231,0.253074556589,0.220347300172,0.25181800127,0.0775166153908,0.330258578062,0.210831210017,0.364000141621,0.327653467655,0.342851132154,0.352549374104,0.366603523493,0.314469188452,0.300618201494,0.117826417089,0.420532166958,0.402099102736,0.402227520943,0.405677109957,0.37159845233,0.348439186811,0.370133250952
0.430867731571,0.537345409393,0.578611254692,0.564995586872,0.523288071156,0.600261867046,0.637490689754,0.517387747765,0.5934445858,0.336725234985,0.379695832729,0.126997962594,-0.0239096079022,0.87577599287,0.683761060238,0.625082433224,-0.132911726832,0.523303151131,0.466813117266,0.437802284956,0.422360241413,0.507999837399,0.502123773098,0.376738250256,0.391933143139,0.366987019777,0.333434849977,0.424671500921,0.473657876253,0.189418882132,0.227462396026,0.252489447594,0.178024947643,0.0679628923535,0.057027310133,0.00965789426118,0.349015504122,0.208996340632,-0.158863961697,0.358495503664,0.847974121571,0.667801082134,-0.145957708359,-0.14653031528,0.0314080491662,0.194221064448,0.221794396639,0.254503399134,0.22087495029,0.254463583231,0.0814430564642,0.333694905043,0.212052181363,0.366426497698,0.330777138472,0.346527218819,0.356394916773,0.37048920989,0.318316161633,0.304446280003,0.121598683298,0.424516946077,0.406049102545,0.406175374985,0.409623026848,0.37545338273,0.352400243282,0.374138921499
0.432080417871,0.541255354881,0.582718729973,0.569468557835,0.527926981449,0.605027675629,0.64230042696,0.51935505867,0.596992433071,0.325838655233,0.388217121363,0.132441595197,-0.0157870706171,0.877968966961,0.686608493328,0.625900447369,-0.125711500645,0.524361789227,0.4711561203,0.442294180393,0.426599234343,0.512513399124,0.506636917591,0.380776137114,0.394135117531,0.369974583387,0.336615234613,0.427941858768,0.4770206213,0.191813081503,0.226742848754,0.258334934711,0.183054208755,0.0732822343707,0.0621732287109,0.0155364237726,0.352532535791,0.2097158283,-0.153014615178,0.360202878714,0.850171148777,0.670590698719,-0.139623999596,-0.140231177211,0.0361463874578,0.195020198822,0.22338424623,0.256138205528,0.221724584699,0.257217645645,0.0855727270246,0.336973309517,0.213568821549,0.368499040604,0.333670198917,0.350038975477,0.360098570585,0.374225139618,0.322054892778,0.308186948299,0.125610232353,0.428335547447,0.409838408232,0.409962952137,0.413409143686,0.37916341424,0.356279790401,0.378090709448
0.432530254126,0.544867753983,0.586602091789,0.573974490166,0.532631874084,0.60985159874,0.647165477276,0.520988166332,0.60050535202,0.316229254007,0.39759773016,0.137848079205,-0.00735031208023,0.880014121532,0.689281344414,0.626687943935,-0.118250951171,0.525403797626,0.475506722927,0.446819603443,0.430813580751,0.517042934895,0.51116335392,0.384761154652,0.396040946245,0.372806042433,0.339669018984,0.43111410737,0.480305492878,0.194568559527,0.226578623056,0.264784485102,0.188569799066,0.078892916441,0.0675889849663,0.0216002948582,0.355935752392,0.210940301418,-0.146925970912,0.36206382513,0.852224469185,0.673210084438,-0.133043855429,-0.133686155081,0.0411041937768,0.196240887046,0.225238829851,0.257997781038,0.222915798426,0.260070085526,0.0898848623037,0.340098112822,0.215404942632,0.37024641037,0.336345762014,0.353390038013,0.363661885262,0.377812534571,0.325686484575,0.311841279268,0.129858747125,0.431987017393,0.413466781378,0.413589805365,0.417034775019,0.382728099823,0.360070824623,0.38197889924
0.432279258966,0.548186659813,0.590257823467,0.578490912914,0.53737539053,0.614702701569,0.65205591917,0.52232170105,0.603970110416,0.308104932308,0.407483279705,0.143214330077,0.00137101812288,0.881912529469,0.691774785519,0.627450525761,-0.110558740795,0.526432454586,0.47984457016,0.451354712248,0.434984862804,0.521563768387,0.515679001808,0.388679414988,0.39767614007,0.375486195087,0.342597126961,0.434183627367,0.483505040407,0.197662070394,0.226998761296,0.27164593339,0.194445699453,0.0847321227193,0.0732177123427,0.0278230682015,0.359221577644,0.212661832571,-0.140635982156,0.364076852798,0.854134678841,0.675654947758,-0.126251891255,-0.126930087805,0.0462387092412,0.197877064347,0.227356210351,0.260080397129,0.224443972111,0.263002365828,0.0943439826369,0.343071371317,0.217558175325,0.37169662118,0.338815152645,0.356581270695,0.367082774639,0.381249248981,0.329207003117,0.315404206514,0.13432186842,0.435468763113,0.41693174839,0.41705340147,0.420497089624,0.386144548655,0.363764166832,0.385791361332
0.431398659945,0.551218450069,0.59368377924,0.582993447781,0.542128324509,0.619549036026,0.656940877438,0.52339053154,0.607373118401,0.301630020142,0.417462587357,0.148533672094,0.0103433616459,0.883665561676,0.694084346294,0.628192961216,-0.102669946849,0.527448713779,0.484147816896,0.455873757601,0.439093291759,0.52605009079,0.520158350468,0.392515659332,0.399066001177,0.378018766642,0.345398873091,0.437145292759,0.486611276865,0.201048880816,0.228005617857,0.278687238693,0.200524911284,0.0907201468945,0.078987121582,0.0341692492366,0.362385094166,0.214846313,-0.134192824364,0.366227984428,0.855902850628,0.677920877934,-0.119291484356,-0.120006650686,0.0514952614903,0.199900105596,0.229716956615,0.262368649244,0.226285770535,0.265989243984,0.0989043191075,0.345894008875,0.220006346703,0.372877568007,0.341088593006,0.359612047672,0.370356857777,0.384531348944,0.332609146833,0.318866878748,0.138962760568,0.438777327538,0.420229792595,0.420350044966,0.423792690039,0.389408737421,0.367348968983,0.389514774084
0.429971009493,0.553975105286,0.59688192606,0.587458193302,0.546862125397,0.624359071255,0.661789476871,0.524232685566,0.610702574253,0.296936929226,0.42717179656,0.153805598617,0.0195326916873,0.885274291039,0.696205973625,0.628920257092,-0.0946168750525,0.528454482555,0.48839572072,0.460352182388,0.443121016026,0.530477285385,0.524577140808,0.39625698328,0.400240451097,0.38041099906,0.348076909781,0.439996808767,0.489618808031,0.204689621925,0.229598298669,0.285703748465,0.206669792533,0.0967879369855,0.0848346501589,0.0406090915203,0.365424662828,0.217461690307,-0.127638235688,0.368503957987,0.857529819012,0.680004239082,-0.112201020122,-0.112954474986,0.0568265281618,0.20228344202,0.232303917408,0.264846771955,0.228419452906,0.269008666277,0.103526219726,0.348570674658,0.222730010748,0.373823106289,0.343181192875,0.362485975027,0.373484581709,0.387659490108,0.335890263319,0.32222494483,0.14375025034,0.441913455725,0.423361569643,0.423480451107,0.426921904087,0.392520546913,0.370817661285,0.393138200045
0.429080367088,0.555255293846,0.59839707613,0.589668989182,0.549212932587,0.626740753651,0.664190590382,0.524580717087,0.612334012985,0.295291125774,0.431826621294,0.156425252557,0.0241980683059,0.886024951935,0.69719517231,0.629279851913,-0.0905381217599,0.528953969479,0.490492492914,0.462568461895,0.445099264383,0.53266108036,0.52675640583,0.398088276386,0.400756955147,0.381556481123,0.349370419979,0.441379189491,0.491082251072,0.206594616175,0.230613350868,0.289147526026,0.209729894996,0.099833317101,0.0877709835768,0.043856408447,0.366897761822,0.218921840191,-0.124330483377,0.369685083628,0.858290672302,0.680976331234,-0.108617633581,-0.10939078033,0.0595075339079,0.203602701426,0.233677625656,0.266152828932,0.229589536786,0.27052462101,0.10584962368,0.349856257439,0.224189981818,0.37421926856,0.344165176153,0.363866239786,0.374994635582,0.389167040586,0.33748576045,0.323864489794,0.146190837026,0.443417996168,0.424866259098,0.424984365702,0.428425222635,0.394020110369,0.372506469488,0.394909322262
0.427007734776,0.557632148266,0.601265132427,0.594033420086,0.553865492344,0.631439507008,0.668928623199,0.525158047676,0.615537524223,0.293449044228,0.440565854311,0.161637157202,0.0336491428316,0.887420475483,0.699028849602,0.629993796349,-0.0822936296463,0.529947638512,0.49462094903,0.466941654682,0.448976695538,0.536956429482,0.53104197979,0.401668041945,0.401673853397,0.383759796619,0.351875573397,0.44406875968,0.493938803673,0.210555642843,0.233077421784,0.295810341835,0.215761303902,0.105915360153,0.0936401337385,0.0503928624094,0.369755089283,0.222130060196,-0.117673933506,0.372127652168,0.859708249569,0.68278002739,-0.10139362514,-0.102207273245,0.0648784711957,0.206482559443,0.236578211188,0.268892109394,0.232124894857,0.273558884859,0.110503070056,0.352330833673,0.227297872305,0.374886900187,0.346024304628,0.366521239281,0.377912819386,0.392074972391,0.340590387583,0.327067643404,0.151152282953,0.446305692196,0.427759051323,0.427875429392,0.431314617395,0.396911621094,0.375792860985,0.398367732763
0.424634844065,0.559783697128,0.603925764561,0.598303079605,0.558430194855,0.636028409004,0.673557579517,0.525611698627,0.618646144867,0.293579697609,0.448359161615,0.166822373867,0.0432323031127,0.888675808907,0.700667321682,0.630705296993,-0.0739553868771,0.530936360359,0.498647600412,0.471217215061,0.452737808228,0.541137874126,0.535213112831,0.405131012201,0.402468472719,0.385855466127,0.354278177023,0.446654230356,0.496693760157,0.214697495103,0.236113086343,0.302069395781,0.221604391932,0.111951038241,0.0994729250669,0.0569706819952,0.372497797012,0.225701227784,-0.11098587513,0.374669879675,0.860987842083,0.684394419193,-0.0941161364317,-0.094971857965,0.0702370628715,0.209667161107,0.239674389362,0.271792829037,0.234906628728,0.276585221291,0.115145154297,0.35468685627,0.230646759272,0.375426232815,0.347759068012,0.369046628475,0.380703896284,0.394849091768,0.343586713076,0.330174863338,0.156205952168,0.449039846659,0.430504888296,0.430618911982,0.434055805206,0.399666875601,0.378956586123,0.401709794998
0.422074407339,0.561736822128,0.606392502785,0.602457344532,0.562882304192,0.640481114388,0.678050518036,0.525985240936,0.621654033661,0.295704931021,0.455040305853,0.171995997429,0.0529139451683,0.88979357481,0.702108800411,0.631419599056,-0.0655479580164,0.531923413277,0.502557337284,0.475375592709,0.456372767687,0.545187294483,0.539251983166,0.408473432064,0.403185814619,0.387862861156,0.356593072414,0.449142962694,0.499350130558,0.21900267899,0.239711895585,0.307831376791,0.227196410298,0.117909096181,0.10524084419,0.063576951623,0.375135689974,0.229615241289,-0.104289166629,0.377307057381,0.862131774426,0.68581789732,-0.0868087261915,-0.0877079963684,0.0755611136556,0.213140413165,0.242960557342,0.274849772453,0.237921848893,0.279594272375,0.119757600129,0.356942117214,0.234230175614,0.375888496637,0.349399775267,0.371460586786,0.38338303566,0.397504746914,0.346487611532,0.333197742701,0.161339938641,0.451634585857,0.433118313551,0.433229118586,0.436662644148,0.402298986912,0.382000863552,0.404934197664
0.419441342354,0.563521683216,0.608682572842,0.606477081776,0.567198574543,0.644774079323,0.682383358479,0.526322603226,0.624556779861,0.299818187952,0.460521072149,0.177177518606,0.0626616254449,0.890775978565,0.703352332115,0.632142186165,-0.0570927970111,0.532912909985,0.506336688995,0.479399114847,0.459874600172,0.54908901453,0.543143332005,0.411694407463,0.403872668743,0.389803618193,0.358837872744,0.451543986797,0.501912474632,0.223464027047,0.243867263198,0.31304782629,0.232504785061,0.123773008585,0.110928587615,0.0702048093081,0.377681404352,0.233860179782,-0.0975998789072,0.380038917065,0.863142073154,0.687049627304,-0.0794893875718,-0.0804335922003,0.0808380022645,0.216893151402,0.246437102556,0.278063178062,0.241163656116,0.282581686974,0.124330379069,0.359117239714,0.238048523664,0.376327633858,0.350979715586,0.373784869909,0.385969668627,0.400061577559,0.349310725927,0.336152613163,0.166550084949,0.454107910395,0.435617893934,0.435724049807,0.439152568579,0.404824435711,0.384931892157,0.408042311668
0.41685038805,0.565171480179,0.610815942287,0.610345900059,0.571358263493,0.648886620998,0.686534464359,0.526667952538,0.627351045609,0.305884957314,0.464786976576,0.18238954246,0.0724439695477,0.891626298428,0.704397499561,0.632879376411,-0.0486088469625,0.533910214901,0.50997531414,0.483272880316,0.46323916316,0.552830576897,0.546874761581,0.41479575634,0.40457701683,0.39170101285,0.361032217741,0.453867822886,0.50438696146,0.228083118796,0.248573541641,0.317711591721,0.237524226308,0.129539325833,0.11653252691,0.0768522545695,0.38014999032,0.238431155682,-0.0909282714128,0.382870167494,0.864022016525,0.688089549541,-0.0721715688705,-0.0731618478894,0.0860636755824,0.220922201872,0.250109553337,0.281438201666,0.244630455971,0.285548567772,0.128861039877,0.361235141754,0.242107734084,0.376799285412,0.35253444314,0.376044243574,0.388486713171,0.402542829514,0.352077394724,0.339059978724,0.171838760376,0.456480950117,0.438025474548,0.438125103712,0.441546469927,0.407263070345,0.387758731842,0.411038309336
0.414411485195,0.56672257185,0.61281567812,0.614049911499,0.575344085693,0.652801930904,0.690485835075,0.527064561844,0.630034267902,0.313843488693,0.467893481255,0.187656462193,0.0822306796908,0.892347157001,0.705244660378,0.633637607098,-0.040113247931,0.534921467304,0.513465106487,0.486984670162,0.46646502614,0.556402683258,0.550437092781,0.417781531811,0.40534517169,0.393578320742,0.363196223974,0.456125319004,0.506779849529,0.232868567109,0.253824621439,0.321854233742,0.24227462709,0.135215997696,0.122059218585,0.0835209414363,0.382557719946,0.243328735232,-0.0842800885439,0.385808765888,0.864774346352,0.688938260078,-0.0648650676012,-0.0659022927284,0.0912412703037,0.225228890777,0.253986746073,0.284983336926,0.248324647546,0.288500100374,0.133353412151,0.363319724798,0.246417462826,0.377358347178,0.354099780321,0.378265410662,0.39095968008,0.404974192381,0.354811877012,0.341943025589,0.177213206887,0.458777487278,0.440365493298,0.440456092358,0.443867504597,0.4096365273,0.390492379665,0.413928359747
0.412230879068,0.568213403225,0.614708185196,0.617578625679,0.579141378403,0.656507492065,0.694223165512,0.527556478977,0.632607758045,0.323605895042,0.469960510731,0.193004176021,0.0919930040836,0.892942667007,0.705895245075,0.634423673153,-0.0316208787262,0.535953581333,0.516801297665,0.49052542448,0.469554126263,0.559799790382,0.553824961185,0.420658826828,0.406223714352,0.395460516214,0.365352094173,0.458329886198,0.509100794792,0.237835615873,0.259613960981,0.325542837381,0.246798843145,0.140821799636,0.127524733543,0.0902162417769,0.384923487902,0.248558372259,-0.0776565000415,0.388866394758,0.865403234959,0.689597129822,-0.0575759895146,-0.0586606636643,0.0963807180524,0.229818537831,0.258081078529,0.288710564375,0.252252191305,0.2914455235,0.137817308307,0.365396767855,0.25099119544,0.378059893847,0.355712920427,0.380477368832,0.393417090178,0.407384395599,0.357541263103,0.344828248024,0.182685568929,0.461024343967,0.442665368319,0.442743808031,0.446141839027,0.411969602108,0.393146753311,0.41672167182
0.410410225391,0.569684207439,0.616522431374,0.620925724506,0.582740008831,0.659995317459,0.697736978531,0.528187632561,0.635076344013,0.335060298443,0.471164226532,0.198459535837,0.101704120636,0.893416762352,0.706351041794,0.635245025158,-0.02314427495,0.537014484406,0.519983053207,0.493890285492,0.472512125969,0.563020586967,0.557037055492,0.423438102007,0.407259076834,0.397374510765,0.367524117231,0.460497826338,0.511362373829,0.243004962802,0.265934109688,0.32887506485,0.251159638166,0.146384760737,0.1329536587,0.0969468131661,0.387268334627,0.254129469395,-0.0710542723536,0.392057031393,0.865912914276,0.690068364143,-0.0503066964447,-0.051438935101,0.101498156786,0.234699800611,0.26240748167,0.292634189129,0.256422072649,0.294397979975,0.142268016934,0.36749407649,0.255845189095,0.37895861268,0.357412159443,0.382711231709,0.395889550447,0.409804463387,0.360295385122,0.347744673491,0.188272088766,0.463250726461,0.444955021143,0.445017546415,0.448398023844,0.414289146662,0.395738661289,0.419430613518
0.409044921398,0.571176409721,0.618289411068,0.624088585377,0.586134016514,0.663262307644,0.701021909714,0.529001832008,0.637449085712,0.348071724176,0.471727728844,0.204049170017,0.11133877188,0.893773913383,0.706614851952,0.636108994484,-0.0146941924468,0.538112401962,0.523012936115,0.497078001499,0.475348234177,0.566067934036,0.560076236725,0.426132827997,0.408497005701,0.399348765612,0.369738280773,0.462648361921,0.513580441475,0.248400822282,0.272775113583,0.331973463297,0.255435675383,0.151940241456,0.138376861811,0.103723526001,0.389615476131,0.260053217411,-0.0644670426846,0.395395934582,0.86630821228,0.69035500288,-0.0430568791926,-0.0442363619804,0.106614179909,0.239882647991,0.266981840134,0.296769708395,0.260844409466,0.297372847795,0.146724551916,0.369640737772,0.260996848345,0.380107581615,0.359236001968,0.384999454021,0.398409485817,0.412267059088,0.363105505705,0.350723087788,0.193991720676,0.465487629175,0.447265982628,0.447308182716,0.450666487217,0.416623979807,0.398287385702,0.422070205212
0.40822416544,0.572733104229,0.620043158531,0.627068996429,0.589321672916,0.666310489178,0.704077959061,0.53004348278,0.639740109444,0.362487643957,0.471936196089,0.209801837802,0.120874814689,0.89401870966,0.706690371037,0.63702327013,-0.0062767136842,0.5392562747,0.525897979736,0.500092029572,0.478075832129,0.568949520588,0.562949895859,0.428760319948,0.40998378396,0.40141454339,0.372023701668,0.464804828167,0.515775620937,0.254056602716,0.280130207539,0.334996819496,0.259730637074,0.157536506653,0.143836975098,0.110563285649,0.39199128747,0.266348987818,-0.0578807666898,0.398901730776,0.866594016552,0.690460681915,-0.0358196608722,-0.0370455607772,0.111758306623,0.245384126902,0.27182534337,0.301137119532,0.265535026789,0.300390303135,0.151213616133,0.371868371964,0.266469687223,0.381559729576,0.36122456193,0.387377083302,0.401012212038,0.414807856083,0.366006493568,0.353797882795,0.199870720506,0.467768937349,0.44963273406,0.449649661779,0.452980488539,0.419005841017,0.400815814734,0.424659490585
0.408031433821,0.574398458004,0.621820509434,0.629873931408,0.592306733131,0.66914743185,0.706910014153,0.531358242035,0.641968369484,0.378145128489,0.472164064646,0.215752020478,0.130294963717,0.894156515598,0.706582129002,0.637996315956,0.00211042840965,0.540456712246,0.528650105,0.502940773964,0.480713427067,0.571677923203,0.565670847893,0.431342869997,0.411767780781,0.403607070446,0.374413788319,0.466995000839,0.517972826958,0.260023504496,0.288004100323,0.338158488274,0.264187991619,0.163243234158,0.14939622581,0.117494337261,0.394426345825,0.273053556681,-0.0512678511441,0.402600944042,0.866776049137,0.69039028883,-0.0285765100271,-0.0298473723233,0.116975076497,0.251236349344,0.276971161366,0.305767029524,0.270522177219,0.303477585316,0.155774384737,0.374212563038,0.272301018238,0.383369207382,0.363421171904,0.389883488417,0.40373775363,0.417466878891,0.36903861165,0.357009410858,0.20594933629,0.470132678747,0.452094018459,0.452080011368,0.455377370119,0.421470761299,0.403351575136,0.427222162485
0.40853908658,0.576214671135,0.623657524586,0.63251388073,0.595096707344,0.671784937382,0.709528148174,0.532988846302,0.644155263901,0.394858688116,0.472751230001,0.221928015351,0.139583200216,0.894192636013,0.706295251846,0.639036357403,0.0104677546769,0.541723430157,0.531284093857,0.50563621521,0.483281314373,0.574269175529,0.568254768848,0.433903604746,0.413892149925,0.405959457159,0.376940011978,0.469246894121,0.520197927952,0.26633888483,0.296385496855,0.341646462679,0.268931478262,0.169119507074,0.155107200146,0.12453904748,0.39695006609,0.280187606812,-0.0446058735251,0.406511425972,0.866860032082,0.690149009228,-0.0213128197938,-0.0226266421378,0.122301906347,0.257457882166,0.282440721989,0.310679376125,0.275822877884,0.306658446789,0.160440027714,0.376706451178,0.278514653444,0.385583162308,0.365864753723,0.392554730177,0.406622707844,0.420280963182,0.372238010168,0.36039352417,0.212258338928,0.472614377737,0.45468583703,0.454634845257,0.457892328501,0.424052596092,0.405921846628,0.429782390594
0.409074664116,0.577191531658,0.624609768391,0.633776724339,0.596422255039,0.673033833504,0.710761189461,0.533934891224,0.645239591599,0.403540402651,0.473275184631,0.22510714829,0.144173264503,0.894174337387,0.706086695194,0.639583826065,0.0146344993263,0.542384326458,0.532562196255,0.506931185722,0.484545826912,0.57551920414,0.569501101971,0.435183018446,0.415093451738,0.407204687595,0.378262847662,0.470403939486,0.521328449249,0.269633203745,0.300755470991,0.343563616276,0.271442592144,0.172135859728,0.158032536507,0.128108650446,0.398253649473,0.283915281296,-0.0412515662611,0.408548265696,0.866867125034,0.689966201782,-0.0176703538746,-0.0190047640353,0.125015720725,0.26070690155,0.285298645496,0.31324326992,0.278591185808,0.308290034533,0.162820354104,0.378018796444,0.281766623259,0.386853903532,0.367189586163,0.393962085247,0.408134877682,0.421756207943,0.373910099268,0.362159699202,0.215504854918,0.473909795284,0.456040859222,0.455969065428,0.459204167128,0.425396949053,0.407228082418,0.431069076061
0.410739898682,0.579305887222,0.626603126526,0.636197924614,0.598943114281,0.675403773785,0.713086545467,0.536110818386,0.647408664227,0.421384990215,0.474956572056,0.231655851007,0.153235837817,0.894068956375,0.705543637276,0.640738248825,0.0229401998222,0.543765962124,0.53505218029,0.509426057339,0.487049877644,0.577940821648,0.571915566921,0.437754482031,0.41779306531,0.409850716591,0.38104391098,0.472798615694,0.523644149303,0.276495814323,0.309816926718,0.347831040621,0.276795625687,0.178346991539,0.164042204618,0.135346665978,0.400959938765,0.291677236557,-0.0344908423722,0.4127830863,0.866815209389,0.689480423927,-0.0103620225564,-0.0117355873808,0.130557075143,0.267469018698,0.291254043579,0.318581402302,0.284354627132,0.311644613743,0.1676877141,0.380790501833,0.288553327322,0.38974198699,0.370062738657,0.396937280893,0.411315619946,0.424860537052,0.377414673567,0.365855306387,0.222185358405,0.476627916098,0.458887308836,0.458769083023,0.461954385042,0.428209632635,0.409898102283,0.43367010355
0.413228273392,0.581661760807,0.628743112087,0.638498008251,0.601306319237,0.677622795105,0.715242266655,0.538691103458,0.649596273899,0.439640372992,0.477680146694,0.238465413451,0.162130951881,0.893876314163,0.704838514328,0.641977310181,0.0312037672848,0.545232772827,0.537472128868,0.511811554432,0.489540308714,0.580277562141,0.574244976044,0.440362095833,0.420909047127,0.412722706795,0.384023338556,0.475319266319,0.526050925255,0.283716350794,0.319249272346,0.352771759033,0.282644927502,0.184818342328,0.170283511281,0.142719328403,0.403817296028,0.29981943965,-0.0276553388685,0.417223900557,0.866679906845,0.688840448856,-0.00302082626149,-0.00443059206009,0.13626332581,0.274559229612,0.297513097525,0.324186265469,0.290401905775,0.315130680799,0.17270937562,0.383777350187,0.295698791742,0.393110960722,0.373252928257,0.400146305561,0.414724349976,0.428190022707,0.381150811911,0.369785040617,0.229115009308,0.479538410902,0.461937278509,0.461766391993,0.464895457029,0.431208401918,0.412664622068,0.43632748723
0.416566222906,0.584289431572,0.631062090397,0.640700876713,0.603533864021,0.679716944695,0.71725410223,0.541705191135,0.65183031559,0.458051651716,0.481640070677,0.245540395379,0.170847758651,0.893602788448,0.703979492188,0.643307507038,0.0394203737378,0.546790778637,0.539845943451,0.514111220837,0.492042422295,0.582555294037,0.576515197754,0.443030685186,0.424463003874,0.415843844414,0.387223154306,0.477992027998,0.528575658798,0.291283398867,0.328986912966,0.358477830887,0.28904274106,0.191571041942,0.176774993539,0.150228917599,0.406848698854,0.308307379484,-0.0207391679287,0.421857357025,0.866467118263,0.688054203987,0.00435533002019,0.00291258119978,0.142147213221,0.281949102879,0.304056107998,0.330040425062,0.296710729599,0.31875744462,0.177896916866,0.387001395226,0.303180605173,0.396978646517,0.376780688763,0.403611183167,0.418382406235,0.431766718626,0.385137677193,0.373966693878,0.236291393638,0.482666432858,0.465214788914,0.464985370636,0.46805202961,0.434417009354,0.415551871061,0.439065486193
0.420766741037,0.587215006351,0.633590400219,0.642833888531,0.605651795864,0.681715965271,0.719151318073,0.545176744461,0.654139757156,0.476363271475,0.486974269152,0.25287887454,0.179376929998,0.893253922462,0.702975153923,0.644734442234,0.0475839488208,0.548444747925,0.542200028896,0.516351699829,0.494582474232,0.584802091122,0.578754365444,0.445784896612,0.428470045328,0.419234216213,0.390662401915,0.480841815472,0.531244695187,0.299174278975,0.338955432177,0.365008175373,0.296018451452,0.198614597321,0.183524906635,0.157872393727,0.410075068474,0.317095249891,-0.0137410741299,0.426663249731,0.86618244648,0.687130272388,0.0117651270702,0.0102927945554,0.148214146495,0.289600908756,0.31085473299,0.336118280888,0.303250670433,0.322529524565,0.183255374432,0.390481561422,0.310966461897,0.401354819536,0.380661457777,0.407349914312,0.422306805849,0.435608506203,0.389389812946,0.378413140774,0.243704140186,0.486033916473,0.468740522861,0.468447118998,0.47144562006,0.437855988741,0.418582946062,0.441908150911
0.425829291344,0.590460240841,0.636355936527,0.64492726326,0.607689380646,0.683652460575,0.72096657753,0.549123644829,0.656553566456,0.494325369596,0.49376103282,0.26047244668,0.187710791826,0.892836093903,0.701834976673,0.646263003349,0.0556872226298,0.550198316574,0.544562399387,0.518561899662,0.497187286615,0.587047874928,0.580992162228,0.448649138212,0.432938694954,0.422910273075,0.39435711503,0.483891755342,0.534083127975,0.307355880737,0.349074393511,0.372387677431,0.303577959538,0.205946832895,0.190531164408,0.165641412139,0.413514971733,0.326127588749,-0.00666447123513,0.431615591049,0.865831494331,0.686077654362,0.0192037969828,0.0177053678781,0.154462218285,0.297468960285,0.31787315011,0.342387646437,0.309984773397,0.326447278261,0.188783466816,0.394233167171,0.319015741348,0.406241089106,0.384905308485,0.411376148462,0.426510125399,0.439728677273,0.393916845322,0.383132249117,0.251335382462,0.48965921998,0.472531080246,0.472168892622,0.475094199181,0.441542595625,0.421779423952,0.444878816605
0.431739509106,0.594041883945,0.639383375645,0.647013545036,0.609678685665,0.685561299324,0.722735881805,0.553557634354,0.659099400043,0.511697351933,0.502016484737,0.268306225538,0.195842936635,0.892355382442,0.700569093227,0.647897005081,0.0637212768197,0.552053630352,0.546962320805,0.520772993565,0.499883651733,0.589323699474,0.583260059357,0.451646983624,0.437870562077,0.426884204149,0.398319453001,0.487162053585,0.537113726139,0.315784841776,0.359257727861,0.38060593605,0.311703205109,0.213553383946,0.197780758142,0.173522010446,0.417183995247,0.335339695215,0.000481977389427,0.436683028936,0.865419924259,0.684906482697,0.0266626048833,0.025141576305,0.160881623626,0.305499911308,0.325068682432,0.348809987307,0.316869586706,0.330506324768,0.194472983479,0.398267507553,0.327279448509,0.411630570889,0.389516443014,0.415699005127,0.430999875069,0.444135755301,0.398723363876,0.388126462698,0.25915953517,0.493556648493,0.476598829031,0.47616392374,0.479011774063,0.445490211248,0.425160884857,0.447999626398
0.438469558954,0.597972333431,0.642694413662,0.649126827717,0.611654043198,0.687479376793,0.724497437477,0.558483183384,0.661803781986,0.528252363205,0.511694669724,0.27635884285,0.20376843214,0.891817569733,0.699188292027,0.649640202522,0.0716756880283,0.554012238979,0.549429774284,0.52301722765,0.502697944641,0.591661691666,0.585590004921,0.454800724983,0.443259745836,0.431163817644,0.402557581663,0.490669935942,0.540356695652,0.324408173561,0.369415670633,0.389617532492,0.320352375507,0.221408009529,0.205250129104,0.181494742632,0.421094626188,0.344658881426,0.00768455257639,0.441829442978,0.864952921867,0.683627009392,0.0341290272772,0.032588802278,0.167455166578,0.313633799553,0.332392185926,0.355340957642,0.323856294155,0.334698319435,0.20030939579,0.402591705322,0.335701465607,0.417508035898,0.394493311644,0.420322656631,0.435778945684,0.448833525181,0.403808772564,0.393393278122,0.267143726349,0.497736364603,0.480951756239,0.480441093445,0.483208268881,0.449708372355,0.428744614124,0.45129096508
0.445978552103,0.602258205414,0.646306753159,0.651302576065,0.613651752472,0.689444363117,0.726290881634,0.563897192478,0.664691567421,0.54378259182,0.522690415382,0.284602582455,0.211483180523,0.891229212284,0.697703778744,0.651495158672,0.0795380249619,0.55607432127,0.551995038986,0.525328040123,0.505655407906,0.594093680382,0.588014006615,0.458130806684,0.449093163013,0.435752093792,0.407075464725,0.494429200888,0.543829441071,0.333164393902,0.379456400871,0.39934399724,0.329461187124,0.229472950101,0.212905466557,0.189534619451,0.425255775452,0.354005843401,0.0149241862819,0.447015374899,0.864436209202,0.682250142097,0.0415863879025,0.040030207485,0.174158141017,0.321805179119,0.339789450169,0.361931830645,0.330891430378,0.339010387659,0.206271633506,0.407208383083,0.344219177961,0.423850208521,0.399828404188,0.425246417522,0.440844863653,0.453820586205,0.409167230129,0.398924440145,0.275248229504,0.502204060555,0.485593229532,0.485004842281,0.487689077854,0.454202204943,0.432545006275,0.454771369696
0.454212993383,0.606901407242,0.650233626366,0.653576612473,0.615709066391,0.691494643688,0.728156983852,0.569788694382,0.667785406113,0.558102846146,0.534842967987,0.293004363775,0.21898432076,0.890596032143,0.696127593517,0.65346378088,0.0872944518924,0.558238863945,0.554687917233,0.527738928795,0.508780002594,0.596651136875,0.590563774109,0.461655586958,0.455350130796,0.44064733386,0.411872684956,0.498450100422,0.547546386719,0.341984927654,0.389287769794,0.409676253796,0.338944911957,0.237700268626,0.220703810453,0.197611987591,0.429672718048,0.363296359777,0.0221772883087,0.452198445797,0.863874971867,0.680787444115,0.0490145981312,0.0474454537034,0.180959388614,0.329944401979,0.347201883793,0.368530184031,0.337918251753,0.343426197767,0.212333068252,0.412115693092,0.352765113115,0.430625766516,0.405508220196,0.430464535952,0.446190327406,0.459090739489,0.414787918329,0.404706925154,0.283427357674,0.506960868835,0.490521788597,0.489854902029,0.492455124855,0.458972424269,0.436573475599,0.458456754684
0.463105648756,0.611898481846,0.654484272003,0.655984401703,0.617863595486,0.693668246269,0.730136871338,0.576138317585,0.671105921268,0.57105499506,0.547942340374,0.301525443792,0.2262699157,0.889924049377,0.694472134113,0.655547559261,0.0949295535684,0.560504496098,0.557537019253,0.530282855034,0.512093186378,0.599364459515,0.593269824982,0.465390473604,0.462001502514,0.445842057467,0.41694355011,0.502738893032,0.551518321037,0.350795030594,0.398818939924,0.420477956533,0.348700582981,0.246032580733,0.228593930602,0.205692589283,0.434346169233,0.37244284153,0.029415961355,0.457334339619,0.86327445507,0.679250717163,0.0563902407885,0.0548108108342,0.187821745872,0.337978929281,0.354567706585,0.375080704689,0.344877451658,0.347926020622,0.218461975455,0.417306363583,0.361267715693,0.437795460224,0.411512762308,0.435965925455,0.45180284977,0.464632481337,0.420654624701,0.410722225904,0.291630089283,0.512003064156,0.495731174946,0.494986176491,0.497502624989,0.464015126228,0.440837681293,0.462359964848
0.472577542067,0.617241203785,0.659063398838,0.658560693264,0.620153546333,0.6960029006,0.732271373272,0.58291888237,0.674672007561,0.582510828972,0.561735451221,0.310121893883,0.233337938786,0.889218986034,0.69275033474,0.657746315002,0.102425791323,0.562867760658,0.560569703579,0.532991945744,0.515614569187,0.602262854576,0.596161603928,0.469348073006,0.469010531902,0.45132368803,0.422277629375,0.507297933102,0.555753052235,0.359515339136,0.407961547375,0.431589484215,0.358609616756,0.254404097795,0.236516907811,0.213737592101,0.439272761345,0.38135561347,0.0366078689694,0.462377458811,0.862639605999,0.677652418613,0.0636862739921,0.0620988756418,0.194702357054,0.345834225416,0.361822575331,0.381526082754,0.351708114147,0.35248658061,0.224621638656,0.422768205404,0.36965239048,0.445312678814,0.417816221714,0.441734313965,0.457664906979,0.470429480076,0.426746159792,0.41694688797,0.299800425768,0.517322301865,0.501210391521,0.500388920307,0.502823114395,0.469321787357,0.445341646671,0.466490805149
0.477503031492,0.620037734509,0.66147595644,0.659922659397,0.621360599995,0.697241902351,0.733409106731,0.586459994316,0.676554679871,0.587645173073,0.568793952465,0.314432770014,0.236789867282,0.888855755329,0.691868722439,0.658888876438,0.106115460396,0.564085006714,0.562162876129,0.53441798687,0.517458498478,0.603789865971,0.59768563509,0.471413344145,0.4726357162,0.454167425632,0.425039172173,0.509680271149,0.557972431183,0.36381393671,0.412358790636,0.437200248241,0.363576740026,0.258579969406,0.24046869576,0.217732638121,0.441828757524,0.385693967342,0.0401741266251,0.46484875679,0.862310886383,0.676834106445,0.0672943666577,0.0657036975026,0.198133513331,0.349669277668,0.365386396646,0.38468977809,0.355054467916,0.354781150818,0.227699354291,0.425595670938,0.373774945736,0.449184864759,0.421070158482,0.444711923599,0.460682302713,0.47341683507,0.429867774248,0.420128583908,0.303853482008,0.520081460476,0.504045963287,0.503187358379,0.505581438541,0.472069859505,0.447683542967,0.468643575907
