-0.152252927423,-0.012424102053,0.0326114222407,0.0342487618327,-0.00476403627545,0.0716745108366,0.108897678554,-0.0450280532241,0.0523103959858,-0.164248645306,-0.123812638223,-0.389069408178,-0.496926754713,0.19211409986,0.00117237761151,0.00217265938409,-0.619262397289,-0.0966068506241,-0.0664154365659,-0.0934548228979,-0.11362478137,-0.0243401285261,-0.0303985364735,-0.1616948843,-0.166871726513,-0.181977167726,-0.21309094131,-0.120724193752,-0.0703819468617,-0.335925787687,-0.297312557697,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727164507,-0.194904386997,-0.319420516491,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394148827,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155418634,-0.321919888258,-0.193767592311,-0.220667213202,-0.198963344097,-0.186761319637,-0.172935277224,-0.222749009728,-0.235384613276,-0.396723479033,-0.119809396565,-0.137994602323,-0.137961685658,-0.134583443403,-0.168497934937,-0.188451454043,-0.165185540915
0.487669110298,0.625867366791,0.666541874409,0.662812054157,0.623920559883,0.699883460999,0.7358481884,0.593814611435,0.680516660213,0.596673488617,0.582973718643,0.323040395975,0.243526190519,0.88811147213,0.690072178841,0.6612585783,0.113359056413,0.566586077213,0.565514802933,0.537429153919,0.521318554878,0.607012808323,0.600903332233,0.475716978312,0.480090886354,0.460039824247,0.430732578039,0.514637291431,0.562605261803,0.372216969728,0.42073866725,0.448368489742,0.373416036367,0.26684564352,0.248293235898,0.225629597902,0.447114020586,0.394059568644,0.0472123995423,0.469652593136,0.8616335392,0.675167024136,0.0744016170502,0.0728054717183,0.204933360219,0.357090562582,0.37233170867,0.390850275755,0.361556977034,0.359374880791,0.23381267488,0.431425124407,0.381816923618,0.457113832235,0.427754104137,0.450832813978,0.46686783433,0.479548215866,0.436237901449,0.426603853703,0.311842828989,0.525784254074,0.50989228487,0.508962273598,0.511279046535,0.477740079165,0.452541142702,0.473122030497
0.498165637255,0.631990611553,0.671918809414,0.665945410728,0.626701891422,0.702768802643,0.738534927368,0.601490318775,0.684759557247,0.604000508785,0.596870541573,0.331573903561,0.250034630299,0.887347459793,0.688243210316,0.663738906384,0.120395608246,0.569169998169,0.569103181362,0.540672898293,0.525415182114,0.610477924347,0.604364454746,0.480251580477,0.487770169973,0.46613740921,0.436632663012,0.519849479198,0.567502379417,0.380266100168,0.428481817245,0.459237605333,0.382961899042,0.274904578924,0.255929708481,0.233349665999,0.452615141869,0.401911795139,0.0540768429637,0.474220812321,0.860933184624,0.673470556736,0.081323467195,0.0797226950526,0.211588829756,0.364096522331,0.378960996866,0.396723568439,0.367737084627,0.363942027092,0.239817664027,0.437463223934,0.389503717422,0.465230643749,0.434634655714,0.457145184278,0.4732234478,0.48585870862,0.442742288113,0.433191359043,0.319605410099,0.53171056509,0.51594722271,0.514951109886,0.517195999622,0.483620613813,0.457621514797,0.477828323841
0.508880674839,0.638378679752,0.677591204643,0.669347822666,0.629735529423,0.705926001072,0.741501688957,0.60943120718,0.689293980598,0.609608471394,0.610097408295,0.339970678091,0.256310433149,0.886568129063,0.686395049095,0.666326403618,0.127197831869,0.571829319,0.572943985462,0.54417181015,0.529754161835,0.614202797413,0.608086526394,0.485014855862,0.495612204075,0.47242975235,0.442711293697,0.525306284428,0.572659790516,0.387864887714,0.435509175062,0.469569146633,0.392041087151,0.282660543919,0.263291686773,0.240836679935,0.458311319351,0.409154236317,0.0607177242637,0.478502362967,0.860213518143,0.671757102013,0.0880182534456,0.0864131525159,0.21803611517,0.370605260134,0.385200977325,0.402244538069,0.373527079821,0.368447184563,0.245659604669,0.443678766489,0.39675027132,0.473464429379,0.441664487123,0.46361297369,0.479712039232,0.492312222719,0.449340194464,0.439848273993,0.327067315578,0.53783261776,0.522180318832,0.521124601364,0.523304283619,0.489683896303,0.462912112474,0.482756882906
0.519699454308,0.644999563694,0.683539092541,0.673040628433,0.633048713207,0.709379553795,0.744776904583,0.617576599121,0.694126963615,0.613518834114,0.622308790684,0.34817045927,0.262349903584,0.88577824831,0.684542000294,0.669017076492,0.133741691709,0.574557125568,0.577049851418,0.547944784164,0.534338235855,0.618201375008,0.6120839715,0.490001708269,0.503554105759,0.47888469696,0.448939234018,0.530994176865,0.578070998192,0.394931912422,0.441761642694,0.479152590036,0.400501877069,0.290028691292,0.270302861929,0.24804019928,0.464179903269,0.415709406137,0.0670916289091,0.482454925776,0.859478652477,0.670040428638,0.0944495052099,0.0928398966789,0.224219143391,0.376550883055,0.390990644693,0.407359212637,0.378872364759,0.372858971357,0.251290082932,0.450039207935,0.403485655785,0.481743901968,0.448795288801,0.470199048519,0.486296057701,0.498872220516,0.455991566181,0.446532785892,0.334164261818,0.544120550156,0.528559446335,0.527451753616,0.529574215412,0.495900720358,0.468398153782,0.487899661064
0.530506014824,0.651818037033,0.6897392869,0.677040874958,0.636665284634,0.713149547577,0.748384773731,0.62586158514,0.699261188507,0.615786194801,0.633204817772,0.356115698814,0.268149614334,0.884981751442,0.682698249817,0.671806454659,0.14000557363,0.577346265316,0.58142977953,0.552007138729,0.539166927338,0.622484087944,0.616367220879,0.495204359293,0.511531770229,0.485468149185,0.45528537035,0.536896944046,0.583725690842,0.401399731636,0.447198003531,0.487806469202,0.408214211464,0.296934992075,0.276896834373,0.25491476059,0.470196455717,0.421517401934,0.0731605216861,0.486044079065,0.858732163906,0.668333768845,0.100585050881,0.0989703312516,0.230088859797,0.38188201189,0.396280020475,0.412023454905,0.383730113506,0.377149283886,0.256666779518,0.456510335207,0.409651637077,0.48999774456,0.455978125334,0.476865470409,0.492937713861,0.505501508713,0.462656646967,0.453204214573,0.340840727091,0.550542891026,0.535051107407,0.533900260925,0.535974621773,0.502240478992,0.47406244278,0.493245780468
0.541186273098,0.658796072006,0.696163892746,0.681360721588,0.640604555607,0.717251420021,0.752344369888,0.634218215942,0.704695343971,0.616495192051,0.642539799213,0.363752216101,0.273706048727,0.884182929993,0.680877864361,0.674689471722,0.145970374346,0.580190241337,0.586088716984,0.556370079517,0.544236660004,0.6270570755,0.620942652225,0.500612139702,0.519481956959,0.492145180702,0.461718380451,0.54299557209,0.589610755444,0.407216727734,0.451795399189,0.495383471251,0.415073156357,0.303318113089,0.283018410206,0.261420607567,0.476334929466,0.426537245512,0.0788922905922,0.489244401455,0.857977867126,0.666650533676,0.106397397816,0.104776673019,0.2356043607,0.386563122272,0.401031702757,0.416204333305,0.388070315123,0.381294280291,0.261754214764,0.463057547808,0.415204256773,0.498156607151,0.463164359331,0.483574032784,0.499599218369,0.512162804604,0.469296753407,0.459823429585,0.347051084042,0.557066738605,0.541621029377,0.540436506271,0.542472779751,0.508671283722,0.479885905981,0.498781979084
0.551630556583,0.665893733501,0.702782213688,0.686007559299,0.644881248474,0.721695482731,0.756669223309,0.642576813698,0.710422456264,0.615757346153,0.650128960609,0.371030241251,0.279016345739,0.883385181427,0.679094851017,0.677660822868,0.151620075107,0.583082616329,0.591027855873,0.561040520668,0.549540221691,0.631922245026,0.625812113285,0.506211996078,0.527343094349,0.498880237341,0.468206346035,0.549268364906,0.595709085464,0.412347882986,0.455549895763,0.50177448988,0.421001434326,0.309130638838,0.288624823093,0.267524600029,0.482568591833,0.430747687817,0.0842612981796,0.492039769888,0.857219099998,0.66500389576,0.111864373088,0.11023645848,0.240733504295,0.390574991703,0.405221134424,0.419880509377,0.391876220703,0.385274648666,0.266524463892,0.469646066427,0.420114517212,0.506154119968,0.470306992531,0.490287065506,0.506243944168,0.518819630146,0.475875288248,0.466353774071,0.35276055336,0.563658356667,0.548234641552,0.547026515007,0.54903537035,0.51516109705,0.485847771168,0.504492819309
0.561734616756,0.673069775105,0.709560394287,0.690983295441,0.649504542351,0.726487159729,0.761367499828,0.650866746902,0.716430783272,0.61370831728,0.655854821205,0.377905040979,0.284077435732,0.882591843605,0.677363157272,0.680714905262,0.156941443682,0.58601796627,0.596243739128,0.566020548344,0.55506759882,0.637077450752,0.630973756313,0.511988520622,0.535055935383,0.505637466908,0.474717468023,0.555690646172,0.602000236511,0.416775524616,0.45847645402,0.506911635399,0.425951480865,0.314339995384,0.293686509132,0.273200303316,0.488869965076,0.434147685766,0.0892485305667,0.494423687458,0.856459319592,0.663407206535,0.116969004273,0.115332618356,0.245453596115,0.393915325403,0.408837288618,0.423042654991,0.395144879818,0.389076471329,0.270957589149,0.476241528988,0.424369037151,0.513928174973,0.47736081481,0.496968060732,0.512836575508,0.525436580181,0.482357829809,0.472761422396,0.357945531607,0.570283949375,0.554857432842,0.553636491299,0.555629134178,0.521677613258,0.491925835609,0.510360658169
0.571401953697,0.680283010006,0.716463565826,0.696284890175,0.654478609562,0.731626152992,0.766441106796,0.659019589424,0.722703635693,0.61050504446,0.659678816795,0.384339183569,0.288886964321,0.88180655241,0.675696790218,0.683845996857,0.16192536056,0.588991463184,0.601729273796,0.571307718754,0.560805797577,0.642516195774,0.63642090559,0.517924189568,0.542565464973,0.512381911278,0.481220901012,0.562236011028,0.608460724354,0.420502245426,0.460610538721,0.510776102543,0.429910838604,0.318931758404,0.298189908266,0.27843016386,0.495211780071,0.436758935452,0.0938432887197,0.496401160955,0.855702280998,0.66187363863,0.121701173484,0.120054967701,0.249753415585,0.396600782871,0.411884605885,0.425695389509,0.397888839245,0.392691761255,0.275043517351,0.482811182737,0.427972227335,0.521423041821,0.484284192324,0.503582835197,0.51934492588,0.531981170177,0.488713949919,0.479017198086,0.36259624362,0.576910912991,0.561456978321,0.56023401022,0.562221884727,0.528189897537,0.498097240925,0.516366302967
0.58054625988,0.687492728233,0.723455429077,0.70190423727,0.659802317619,0.737107396126,0.771886706352,0.66696947813,0.729220151901,0.606322169304,0.661639332771,0.390301823616,0.293442457914,0.88103222847,0.674109101295,0.687048316002,0.166565924883,0.591999173164,0.607473492622,0.576895058155,0.56673926115,0.648228287697,0.64214348793,0.524000108242,0.549821853638,0.519079983234,0.487687528133,0.568876504898,0.615065038204,0.42354953289,0.462006598711,0.513395786285,0.432900667191,0.322908312082,0.302136570215,0.283204644918,0.501567721367,0.438624382019,0.0980423614383,0.497987598181,0.854951322079,0.660416007042,0.12605676055,0.124399460852,0.253632307053,0.398665755987,0.414382219315,0.427856445312,0.400135189295,0.396118432283,0.278781116009,0.489324241877,0.430945366621,0.528589785099,0.491039574146,0.510100066662,0.525739848614,0.538423717022,0.494917213917,0.48509645462,0.366715461016,0.583508074284,0.568002462387,0.566788256168,0.568782925606,0.53466874361,0.504338860512,0.522489726543
0.589092075825,0.694659531116,0.730499565601,0.707828104496,0.665468811989,0.742920875549,0.777694642544,0.674655199051,0.735956251621,0.601348221302,0.661843836308,0.395770162344,0.297742336988,0.880271852016,0.672613382339,0.690315842628,0.170861378312,0.595037817955,0.61346167326,0.582771122456,0.57285040617,0.654199779034,0.648127257824,0.530196070671,0.556781291962,0.525700390339,0.49408993125,0.575583636761,0.62178581953,0.425956338644,0.462736040354,0.514840781689,0.434972345829,0.326288074255,0.305542320013,0.287522643805,0.507912397385,0.439805835485,0.101850219071,0.49920836091,0.854210078716,0.659046888351,0.130037993193,0.128368511796,0.257099986076,0.400160610676,0.416362583637,0.429555505514,0.401924133301,0.39936003089,0.282178252935,0.495752483606,0.43332529068,0.535387694836,0.497594147921,0.51649171114,0.531995773315,0.544737815857,0.500945568085,0.490979224443,0.370318412781,0.59004598856,0.574465632439,0.573270797729,0.575283527374,0.541086673737,0.510627448559,0.52870953083
0.596977353096,0.70174652338,0.737559914589,0.714039325714,0.671466886997,0.749051809311,0.783850610256,0.68202227354,0.742885529995,0.595804810524,0.660463809967,0.400730699301,0.301785737276,0.879528462887,0.671222805977,0.693642914295,0.174814939499,0.598105430603,0.619676470757,0.588920772076,0.579120218754,0.660413682461,0.654355168343,0.536491930485,0.563408732414,0.532216131687,0.50040525198,0.582330107689,0.628596186638,0.427783638239,0.462895363569,0.515222847462,0.436208605766,0.32910707593,0.30843859911,0.291393190622,0.514223396778,0.440390735865,0.105280444026,0.500101208687,0.853482365608,0.657778799534,0.133654847741,0.131972298026,0.260177642107,0.401157766581,0.417876511812,0.430838614702,0.403313934803,0.40242639184,0.285252511501,0.502072095871,0.435169696808,0.541786253452,0.503921985626,0.522734880447,0.538092672825,0.550902366638,0.506783187389,0.496652662754,0.373435825109,0.596498966217,0.58082228899,0.57965695858,0.581698656082,0.547420144081,0.516941547394,0.535005450249
0.600656747818,0.705249011517,0.7410851717,0.717246055603,0.674585103989,0.752230405807,0.787052810192,0.685571551323,0.746413767338,0.592891514301,0.659247875214,0.403018474579,0.303711265326,0.879164218903,0.670570731163,0.695327043533,0.176665574312,0.599649786949,0.622862517834,0.592092394829,0.582308232784,0.663605213165,0.657554328442,0.539670705795,0.566588997841,0.535427153111,0.503523766994,0.585709750652,0.632026255131,0.428502976894,0.462795168161,0.515059113503,0.436545908451,0.330321162939,0.309708863497,0.293165653944,0.517359793186,0.440491020679,0.106860071421,0.500438809395,0.853125035763,0.657186388969,0.135331302881,0.13364200294,0.261579275131,0.401495993137,0.418477684259,0.431341439486,0.403880417347,0.40389829874,0.286676168442,0.505184650421,0.435912787914,0.54482871294,0.506994307041,0.525794744492,0.541076242924,0.553922951221,0.509626865387,0.499408185482,0.374825030565,0.599686205387,0.583953976631,0.582806944847,0.58486700058,0.550548553467,0.520101547241,0.538175404072
0.607465684414,0.712151765823,0.748104095459,0.72384595871,0.681047260761,0.758799731731,0.793690860271,0.692375063896,0.753578722477,0.586923420429,0.655925929546,0.407208830118,0.307369679213,0.878452241421,0.669360697269,0.698732972145,0.180120095611,0.602758646011,0.629377424717,0.598614931107,0.588776528835,0.670143723488,0.664108812809,0.546076834202,0.572669029236,0.541742146015,0.509671390057,0.592465341091,0.63891929388,0.429604440928,0.462306499481,0.514124751091,0.436733990908,0.332394003868,0.31192484498,0.296398133039,0.523582339287,0.440375179052,0.109763436019,0.500927269459,0.852425158024,0.656091868877,0.138431951404,0.136728972197,0.264129936695,0.401908427477,0.419410288334,0.432107537985,0.404802381992,0.406730145216,0.289314806461,0.511303842068,0.437088429928,0.550590634346,0.512945353985,0.531780600548,0.546905338764,0.559831440449,0.515158712864,0.504753708839,0.377293646336,0.605969011784,0.590111792088,0.589008271694,0.591112494469,0.556716918945,0.526414632797,0.54454600811
0.613521277905,0.718892216682,0.755053043365,0.730671107769,0.687790036201,0.765629827976,0.800616621971,0.698757350445,0.760863542557,0.580931246281,0.65165746212,0.410889565945,0.310771673918,0.877764880657,0.668285787106,0.702184379101,0.183254286647,0.605894088745,0.636061966419,0.605355679989,0.595348417759,0.676867961884,0.670850038528,0.552529156208,0.578362047672,0.547899127007,0.515686511993,0.599195837975,0.645834207535,0.430325657129,0.461523771286,0.512530744076,0.436381965876,0.334044903517,0.313753992319,0.299234092236,0.52972304821,0.43992638588,0.112347647548,0.501208424568,0.851749002934,0.655127286911,0.141213566065,0.139496967196,0.266375541687,0.402042686939,0.420039236546,0.432604789734,0.40550288558,0.409428626299,0.291702032089,0.517268776894,0.437913775444,0.55591493845,0.518628120422,0.537576556206,0.552540719509,0.56555223465,0.520478069782,0.509876310825,0.379389703274,0.612112998962,0.596114516258,0.595062851906,0.597220420837,0.56275254488,0.532701790333,0.550940036774
0.618813931942,0.725443422794,0.761900961399,0.737690806389,0.694785058498,0.772691190243,0.80779838562,0.704693555832,0.768236339092,0.575106859207,0.64678144455,0.41407430172,0.313918471336,0.877105593681,0.667357385159,0.70567548275,0.18608276546,0.609055578709,0.642889022827,0.612286686897,0.602000176907,0.683750987053,0.677750587463,0.559006392956,0.583661198616,0.553883969784,0.521557271481,0.605877935886,0.652744889259,0.430762141943,0.460563659668,0.510488390923,0.435643315315,0.33534938097,0.315263360739,0.301705867052,0.535767018795,0.439262658358,0.114646814764,0.501338481903,0.851100802422,0.654303491116,0.143703341484,0.141973659396,0.268363386393,0.401997387409,0.420440942049,0.4329020679,0.406061947346,0.412017375231,0.293877631426,0.523068189621,0.438475817442,0.560803115368,0.524036765099,0.543173730373,0.55797624588,0.57107758522,0.525584578514,0.514779090881,0.381172060966,0.618102490902,0.601949155331,0.6009567976,0.603175759315,0.568642139435,0.538944780827,0.557337284088
0.623351454735,0.731784462929,0.76862090826,0.74487221241,0.702001154423,0.779952168465,0.815200924873,0.710170984268,0.775666475296,0.569637954235,0.641714930534,0.416790604591,0.316814601421,0.876477837563,0.666585922241,0.709201514721,0.188629031181,0.612244725227,0.649831295013,0.619378566742,0.608709335327,0.690765142441,0.684782505035,0.565489888191,0.588571667671,0.559689819813,0.527278661728,0.612492859364,0.65962857008,0.431029975414,0.459557920694,0.50825881958,0.434709340334,0.336405187845,0.316540211439,0.303860008717,0.541705191135,0.438521891832,0.116709291935,0.501384556293,0.850485265255,0.653630673885,0.145940631628,0.144199058414,0.270156621933,0.401888638735,0.420707285404,0.433082252741,0.406574130058,0.414527982473,0.295894891024,0.52869784832,0.438879281282,0.565269529819,0.529174923897,0.548571228981,0.56321400404,0.576407790184,0.530486702919,0.519474744797,0.382716178894,0.623928308487,0.607609570026,0.606682837009,0.608970224857,0.574378788471,0.54512989521,0.56372076273
0.627153992653,0.73789614439,0.775187492371,0.752180159092,0.709403514862,0.787377417088,0.822785556316,0.715185701847,0.783121466637,0.564692795277,0.636824607849,0.419067531824,0.319463819265,0.875885009766,0.665981590748,0.712756991386,0.190914228559,0.615461945534,0.656859219074,0.626598954201,0.615451455116,0.697880029678,0.691914796829,0.57195943594,0.59310323,0.565310835838,0.532845914364,0.619021296501,0.666461586952,0.431232571602,0.458624452353,0.506070971489,0.433747529984,0.337299048901,0.317662030458,0.30573913455,0.547527909279,0.437826395035,0.118577755988,0.50140696764,0.849906980991,0.653118431568,0.147960394621,0.146208614111,0.271810919046,0.401819169521,0.420920908451,0.433219701052,0.407123059034,0.416988104582,0.29780074954,0.534154117107,0.439218074083,0.569332957268,0.534048438072,0.553768694401,0.568255722523,0.581542670727,0.53519231081,0.523974776268,0.384089976549,0.62958163023,0.613089978695,0.612233936787,0.614595651627,0.579955637455,0.551242351532,0.570072233677
0.630254268646,0.743762910366,0.781577765942,0.759577691555,0.716954052448,0.794929265976,0.830510616302,0.719742774963,0.790568470955,0.560420691967,0.632437288761,0.420938253403,0.321870446205,0.875331103802,0.665553569794,0.716336607933,0.192959487438,0.618707060814,0.663941502571,0.633913218975,0.622201263905,0.705063700676,0.699114978313,0.578394711018,0.597271382809,0.570743560791,0.538255691528,0.625445306301,0.673221230507,0.431464552879,0.45786973834,0.504128992558,0.432908445597,0.338110536337,0.318699985743,0.307384997606,0.553227007389,0.437286615372,0.120292425156,0.50146150589,0.849370837212,0.652776002884,0.149795994163,0.148036181927,0.273377805948,0.401881873608,0.421157956123,0.43338316679,0.407784223557,0.419423192739,0.299638539553,0.539435386658,0.439578801394,0.573017835617,0.538666009903,0.558767557144,0.573104679585,0.586483955383,0.539709925652,0.528291106224,0.385356813669,0.635055303574,0.618386030197,0.617604911327,0.620045483112,0.585367441177,0.557267904282,0.576373338699
0.632696509361,0.749372541904,0.78777128458,0.767026662827,0.72461271286,0.80256831646,0.83833283186,0.723856687546,0.797975242138,0.556951344013,0.628836870193,0.42243757844,0.32403844595,0.874820053577,0.665310382843,0.719934523106,0.194784671068,0.621979057789,0.671046316624,0.641285419464,0.628933012486,0.712282776833,0.706349432468,0.584775328636,0.60109680891,0.575986742973,0.543506383896,0.631748199463,0.67988550663,0.431810289621,0.45738825202,0.502611339092,0.43232396245,0.338910877705,0.319717764854,0.308836877346,0.55879509449,0.43700003624,0.121889799833,0.50159829855,0.848881483078,0.652611255646,0.151477858424,0.149712607265,0.274903327227,0.402158677578,0.421487003565,0.43363443017,0.408623993397,0.421855151653,0.301446765661,0.544541656971,0.440039426088,0.576353371143,0.54303920269,0.563570857048,0.577765107155,0.591234266758,0.544048607349,0.532435894012,0.386574357748,0.6403439641,0.623495161533,0.622791826725,0.625314891338,0.590610325336,0.5631929636,0.582606077194
0.634535133839,0.754716515541,0.793751120567,0.774488687515,0.732337713242,0.81025403738,0.846207499504,0.727550625801,0.805309772491,0.554393291473,0.626258075237,0.423601746559,0.325972378254,0.874356269836,0.6652597785,0.72354465723,0.196408689022,0.625276386738,0.67814129591,0.648678660393,0.635621070862,0.719503581524,0.713584125042,0.591081321239,0.604605138302,0.581041634083,0.548597812653,0.637914776802,0.686433911324,0.432343065739,0.457261025906,0.501666605473,0.432105243206,0.339761853218,0.320770591497,0.310131192207,0.564226448536,0.437049895525,0.123402394354,0.501861810684,0.848444283009,0.652631878853,0.15303362906,0.151265844703,0.276427656412,0.402719318867,0.421968430281,0.43402799964,0.409698784351,0.424302786589,0.303259015083,0.549474835396,0.440668314695,0.579373002052,0.547182440758,0.568183422089,0.582242548466,0.595797777176,0.54821819067,0.53642141819,0.387793809175,0.645443975925,0.628416359425,0.627792775631,0.630400717258,0.595681846142,0.569004714489,0.588753223419
0.63583368063,0.759790599346,0.799503624439,0.781925976276,0.740086615086,0.817945301533,0.854089796543,0.730855762959,0.812541604042,0.55283331871,0.62488090992,0.424466848373,0.327676534653,0.873944461346,0.665408670902,0.727161347866,0.19784848392,0.62859672308,0.685194551945,0.656056046486,0.642240285873,0.726692438126,0.720784783363,0.597293555737,0.607826054096,0.58591157198,0.55353140831,0.643931984901,0.69284760952,0.433123290539,0.457554370165,0.501410841942,0.432340085506,0.34071418643,0.321903914213,0.311300486326,0.569516301155,0.437503457069,0.124857723713,0.502289175987,0.848064303398,0.652844488621,0.154486969113,0.152719780803,0.277983874083,0.403620243073,0.422652840614,0.434609651566,0.411054104567,0.426781147718,0.305102676153,0.554238379002,0.441522747278,0.582113742828,0.551112174988,0.572611570358,0.586543738842,0.60017991066,0.552228629589,0.540259897709,0.389058828354,0.650353968143,0.633150458336,0.632607519627,0.635301828384,0.600581347942,0.574691474438,0.594797849655
0.636663496494,0.764593780041,0.80501884222,0.789301455021,0.74781703949,0.825601637363,0.861935198307,0.733810245991,0.819641828537,0.552335560322,0.624827921391,0.425069481134,0.329156011343,0.873589336872,0.66576308012,0.730778455734,0.199119716883,0.631937026978,0.692174911499,0.663380920887,0.648766160011,0.733816325665,0.727918207645,0.60339397192,0.610792696476,0.590601980686,0.558309912682,0.649788320065,0.699109494686,0.434198081493,0.458318918943,0.501925587654,0.433092087507,0.341807186604,0.323153108358,0.312373399734,0.574661433697,0.438411355019,0.126278325915,0.502910614014,0.847746789455,0.6532548666,0.155857846141,0.154094651341,0.279597967863,0.404903739691,0.423580735922,0.435416013002,0.412723690271,0.4293012321,0.306999206543,0.558837413788,0.442648410797,0.58461523056,0.554846763611,0.576862931252,0.590676128864,0.604387104511,0.556090056896,0.543963193893,0.390405029058,0.655074059963,0.637699604034,0.637237608433,0.640018641949,0.605309486389,0.580242753029,0.600724697113
0.63710296154,0.76912933588,0.81029009819,0.796579658985,0.755486905575,0.833182811737,0.869700074196,0.736458539963,0.826583385468,0.552941560745,0.626163065434,0.425447106361,0.330415517092,0.873296380043,0.666328251362,0.734389841557,0.200235977769,0.635293364525,0.699052393436,0.670617818832,0.655175507069,0.740842998028,0.734951853752,0.609365522861,0.613541841507,0.595120429993,0.562937796116,0.65547478199,0.705204665661,0.435600876808,0.459589868784,0.503257930279,0.434400200844,0.34306883812,0.324543237686,0.31337466836,0.579659998417,0.439807415009,0.127681359649,0.503748834133,0.847497463226,0.653868079185,0.157162114978,0.155406296253,0.281288385391,0.406597822905,0.424782365561,0.436474770308,0.414729654789,0.431870013475,0.308963418007,0.563278615475,0.444079220295,0.586919486523,0.558406531811,0.580946564674,0.594647943974,0.608426868916,0.55981272459,0.547542572021,0.391860127449,0.659606516361,0.642067849636,0.641686081886,0.644553363323,0.609868586063,0.585649371147,0.606519401073
0.637202739716,0.771298587322,0.81283313036,0.800171613693,0.759286284447,0.836932837963,0.873539030552,0.737682938576,0.829984903336,0.553665280342,0.627355277538,0.425563424826,0.330964773893,0.873174905777,0.666691362858,0.736191391945,0.200740143657,0.636976242065,0.702443599701,0.674192428589,0.658329546452,0.7443100214,0.738421261311,0.612298071384,0.614846944809,0.597317516804,0.565196633339,0.658250689507,0.708184123039,0.436432152987,0.460422068834,0.50423592329,0.435268372297,0.343768596649,0.325296342373,0.313855320215,0.582104027271,0.440694600344,0.128380477428,0.50425440073,0.847400069237,0.654252171516,0.157793432474,0.156042590737,0.282166153193,0.407603770494,0.425492554903,0.437104910612,0.415862470865,0.433173745871,0.309973955154,0.565442323685,0.444916516542,0.588011145592,0.560127437115,0.582928597927,0.596576452255,0.610386550426,0.561625182629,0.549289286137,0.392635077238,0.661803364754,0.644185721874,0.643843531609,0.646753489971,0.61208575964,0.588295936584,0.609363079071
0.637217223644,0.775445640087,0.817733228207,0.80724132061,0.766789257526,0.84432888031,0.881104707718,0.73996502161,0.836642861366,0.555955469608,0.630766749382,0.425673753023,0.33190575242,0.872985839844,0.667580664158,0.73978304863,0.20164744556,0.640348494053,0.709114313126,0.681234061718,0.664524137974,0.751133620739,0.745247542858,0.618048727512,0.617344737053,0.601597607136,0.569611012936,0.663670837879,0.714006662369,0.43836081028,0.462485074997,0.506807923317,0.437431156635,0.345311194658,0.326923370361,0.314787596464,0.586883246899,0.442850321531,0.12977938354,0.505444824696,0.847263813019,0.655177354813,0.159020334482,0.157282009721,0.283990681171,0.409936010838,0.427139788866,0.438574254513,0.418389350176,0.43582046032,0.312054812908,0.569663226604,0.446843534708,0.590101838112,0.563466668129,0.586780488491,0.600325167179,0.61419147253,0.565159320831,0.552703797817,0.394288480282,0.666061997414,0.648293197155,0.648028850555,0.651022911072,0.616398751736,0.593472480774,0.614936947823
0.637057542801,0.779345989227,0.82238650322,0.814133644104,0.774132430553,0.851555407047,0.888488471508,0.742067277431,0.84307974577,0.559354782104,0.635478258133,0.425650537014,0.332642287016,0.872873604298,0.668689846992,0.743354082108,0.202427998185,0.643724799156,0.715614616871,0.688105642796,0.670550405979,0.75778567791,0.75189948082,0.623634874821,0.619724273682,0.605730652809,0.573890209198,0.6689042449,0.71963083744,0.440642267466,0.465074509382,0.510167062283,0.440142720938,0.347042858601,0.328710258007,0.315692573786,0.591516673565,0.445506364107,0.131182342768,0.506876707077,0.847210347652,0.656314074993,0.160204470158,0.158481895924,0.285906672478,0.412687599659,0.42909142375,0.440324485302,0.421257346869,0.438516527414,0.314214110374,0.573747813702,0.449108690023,0.592103302479,0.566685736179,0.590490818024,0.603936254978,0.617850542068,0.568579256535,0.556020021439,0.396084755659,0.670144379139,0.6522346735,0.652045726776,0.65512162447,0.620553255081,0.598487615585,0.620349287987
0.636809706688,0.783012390137,0.82679605484,0.820820510387,0.781279742718,0.858578085899,0.895654082298,0.74404156208,0.849272489548,0.563827157021,0.641365647316,0.425527453423,0.333181589842,0.872844994068,0.670021176338,0.746898889542,0.203090295196,0.647099435329,0.721920371056,0.694777846336,0.676390051842,0.764239490032,0.758350372314,0.629043996334,0.622023820877,0.609726309776,0.57804018259,0.673945069313,0.725045204163,0.443263351917,0.468171924353,0.514247596264,0.443361699581,0.348953127861,0.330647915602,0.316580414772,0.596005022526,0.448639661074,0.132589563727,0.508547067642,0.847246170044,0.657664597034,0.161348968744,0.159645199776,0.287908405066,0.41583865881,0.431341588497,0.442350953817,0.424449205399,0.441255986691,0.316446065903,0.57770460844,0.451704233885,0.594055473804,0.569805264473,0.594069838524,0.607418179512,0.621372044086,0.571892917156,0.559245586395,0.398023098707,0.674056351185,0.656016647816,0.655900299549,0.659055173397,0.624554157257,0.60333609581,0.625590205193
0.63655680418,0.786459326744,0.8309674263,0.827276706696,0.788197577,0.865365087986,0.90256857872,0.745938003063,0.855199337006,0.56931579113,0.648261189461,0.425335437059,0.333531111479,0.872906506062,0.671576023102,0.7504119277,0.203640908003,0.650466501713,0.728009998798,0.701223909855,0.682026267052,0.770470559597,0.764575839043,0.63426476717,0.62427854538,0.613593041897,0.582065522671,0.678787410259,0.730238676071,0.446198552847,0.471744477749,0.518956780434,0.447027295828,0.351021766663,0.332718461752,0.317456692457,0.600348830223,0.452212661505,0.133996665478,0.510445892811,0.847377359867,0.659230172634,0.162453323603,0.160771146417,0.28998374939,0.41935685277,0.433874428272,0.444639891386,0.42793738842,0.444029480219,0.318739414215,0.581541121006,0.454611033201,0.595994949341,0.572843909264,0.597526669502,0.610778391361,0.62476348877,0.575106739998,0.562386035919,0.400094866753,0.677803993225,0.659645855427,0.659598767757,0.6628292799,0.628406107426,0.608013212681,0.630650401115
0.636375308037,0.789702355862,0.834908008575,0.833480119705,0.794855475426,0.871887743473,0.90920227766,0.747803807259,0.860840260983,0.575744271278,0.655959963799,0.425102382898,0.333699047565,0.87306535244,0.673354268074,0.753887832165,0.204084917903,0.653819203377,0.733863949776,0.707419276237,0.687443614006,0.776456654072,0.770553767681,0.63928681612,0.626519620419,0.617337703705,0.585969567299,0.683425426483,0.735200822353,0.449410885572,0.475746005774,0.524178802967,0.451061576605,0.353219747543,0.334896415472,0.318322956562,0.604547858238,0.45617428422,0.135395303369,0.512556374073,0.847610533237,0.661010682583,0.163513973355,0.161855831742,0.292114973068,0.42319843173,0.436664611101,0.447169303894,0.431685179472,0.446824669838,0.321078062057,0.585263371468,0.457798928022,0.597953677177,0.575817704201,0.600869238377,0.614023089409,0.628031373024,0.578225135803,0.565444767475,0.402284026146,0.68139320612,0.663128256798,0.663146972656,0.666449248791,0.632113218307,0.612514197826,0.635521233082
0.636333465576,0.792755663395,0.838624835014,0.839410722256,0.801225841045,0.878119766712,0.915529072285,0.749679923058,0.866176366806,0.5830103755,0.664168059826,0.424846172333,0.333691954613,0.873328745365,0.675355434418,0.757320702076,0.204420700669,0.657149553299,0.739463865757,0.713341653347,0.69262701273,0.782176971436,0.776263773441,0.644098758698,0.62877035141,0.620962738991,0.589750885963,0.687851250172,0.739920198917,0.452837795019,0.48010468483,0.529740333557,0.455343723297,0.355494916439,0.337135106325,0.319167882204,0.608598768711,0.46044510603,0.136764138937,0.514847934246,0.847952127457,0.663005650043,0.164516657591,0.162884488702,0.294268637896,0.427295356989,0.439666807652,0.449899256229,0.435635775328,0.449620991945,0.323432654142,0.588873028755,0.461214959621,0.599954724312,0.578736245632,0.604100167751,0.617152869701,0.631177008152,0.581245779991,0.568417370319,0.404556125402,0.684826552868,0.666466057301,0.666546821594,0.669917047024,0.635675907135,0.616832435131,0.640192806721
0.636490464211,0.795632839203,0.842125058174,0.845051527023,0.807284355164,0.884038150311,0.921526670456,0.751600921154,0.871191501617,0.590985834599,0.672531187534,0.424576282501,0.333515256643,0.873703598976,0.677578091621,0.760704934597,0.204641342163,0.660448610783,0.744793534279,0.718971192837,0.697562038898,0.787613093853,0.781687617302,0.64868915081,0.631047189236,0.624467253685,0.59340518713,0.692057073116,0.744386315346,0.456396639347,0.484727203846,0.53542727232,0.459721952677,0.357777863741,0.339372575283,0.319970488548,0.61249601841,0.464923322201,0.138072326779,0.517278552055,0.848408102989,0.6652135849,0.165439143777,0.16383433342,0.29639968276,0.431560337543,0.442819476128,0.452775359154,0.439716666937,0.45239213109,0.325764000416,0.592368304729,0.464787691832,0.602013349533,0.581604063511,0.607218325138,0.620164096355,0.63419765234,0.584161162376,0.571294128895,0.406862258911,0.688103973866,0.669658303261,0.669797420502,0.673231840134,0.639091670513,0.620959937572,0.644654870033
0.636896431446,0.798346221447,0.845416128635,0.850388348103,0.813010275364,0.889623463154,0.927176475525,0.753594756126,0.875872790813,0.599510192871,0.680689692497,0.424296528101,0.333173632622,0.874196827412,0.680019617081,0.764034509659,0.204737246037,0.663706839085,0.749838650227,0.724290847778,0.702235877514,0.792748868465,0.786809682846,0.653047204018,0.633360743523,0.627848625183,0.596926033497,0.696035504341,0.748590052128,0.459994465113,0.489504814148,0.541017949581,0.464036524296,0.359993606806,0.341541290283,0.32070478797,0.616232812405,0.469493955374,0.139285176992,0.519799530506,0.848984122276,0.667631924152,0.166255831718,0.164679095149,0.298458874226,0.435894817114,0.446051508188,0.455734670162,0.443846046925,0.455109298229,0.328029125929,0.595745444298,0.468434631824,0.604138255119,0.584421634674,0.61021977663,0.623050570488,0.637088239193,0.586960613728,0.574061632156,0.409146130085,0.691223919392,0.672702252865,0.672896444798,0.676391422749,0.642356514931,0.624888658524,0.648897409439
0.637595355511,0.800909996033,0.848507523537,0.855410754681,0.818387687206,0.894860565662,0.932464778423,0.755684792995,0.880212366581,0.608417034149,0.688348293304,0.424012690783,0.332673281431,0.874815881252,0.682676255703,0.767304241657,0.204703107476,0.666916012764,0.754589021206,0.729287803173,0.706639170647,0.797572374344,0.791618347168,0.657165706158,0.635720551014,0.631105959415,0.600309371948,0.69978249073,0.752526164055,0.463550269604,0.494336724281,0.546329319477,0.468155443668,0.362080931664,0.343586832285,0.321351200342,0.619805037975,0.47405436635,0.14037643373,0.522368013859,0.849686682224,0.670256912708,0.166947945952,0.165399551392,0.300406783819,0.440210938454,0.449299842119,0.458721667528,0.447951257229,0.457748919725,0.330193608999,0.599002301693,0.472082555294,0.60633701086,0.587190687656,0.613103270531,0.625809073448,0.639846622944,0.589637160301,0.576710402966,0.411360234022,0.694187700748,0.675598084927,0.675844073296,0.679396152496,0.645469069481,0.628613352776,0.652913630009
0.638622283936,0.803337395191,0.851408839226,0.860111117363,0.823404431343,0.899738013744,0.937381625175,0.757888138294,0.884206533432,0.617532908916,0.695246398449,0.423729002476,0.332021266222,0.875567615032,0.685544252396,0.770509183407,0.204535037279,0.670068204403,0.759036898613,0.733952760696,0.710765302181,0.80207490921,0.796105265617,0.661038994789,0.638132452965,0.634238302708,0.603551626205,0.703296422958,0.756192445755,0.466987162828,0.49912366271,0.551197469234,0.471959650517,0.363985002041,0.345460027456,0.32189193368,0.623209118843,0.47850599885,0.141323193908,0.524942159653,0.850521504879,0.673085033894,0.167499408126,0.165979072452,0.302208095789,0.444424599409,0.452503502369,0.461682409048,0.451962471008,0.46028932929,0.332226276398,0.602136969566,0.475660413504,0.608613669872,0.589911341667,0.615867197514,0.628436565399,0.642470836639,0.592184007168,0.579231321812,0.413459688425,0.696996510029,0.67834597826,0.678640604019,0.682246565819,0.648428082466,0.632130265236,0.656698584557
0.640003859997,0.805641293526,0.854130327702,0.864485025406,0.828052520752,0.904248654842,0.941921412945,0.760215520859,0.887854814529,0.626682281494,0.701170384884,0.423448741436,0.331225544214,0.876459360123,0.688618183136,0.773645281792,0.204231128097,0.673156440258,0.763177871704,0.738279759884,0.714610099792,0.806250929832,0.800265431404,0.664664030075,0.640599310398,0.637245059013,0.606649756432,0.706577122211,0.759588837624,0.470235675573,0.503771662712,0.555485844612,0.475348651409,0.365659445524,0.347119688988,0.322312295437,0.626442670822,0.482758492231,0.142107009888,0.52748388052,0.851494908333,0.676111102104,0.167897731066,0.166404813528,0.303833246231,0.448458850384,0.455606639385,0.464567601681,0.455816090107,0.462712228298,0.334101170301,0.605147600174,0.479102760553,0.610969126225,0.592583060265,0.618510365486,0.630930602551,0.644959390163,0.5945956707,0.581616699696,0.415404677391,0.699652314186,0.68094676733,0.681287169456,0.684943974018,0.651233375072,0.635437190533,0.660249114037
0.641758143902,0.807833790779,0.856682181358,0.868530571461,0.832327485085,0.908388614655,0.946081876755,0.762671411037,0.891160547733,0.635696411133,0.70596319437,0.423175513744,0.3302949965,0.877497673035,0.691892683506,0.776708424091,0.203792214394,0.676174640656,0.767009556293,0.742265999317,0.71817189455,0.810098052025,0.804096758366,0.668039321899,0.643121004105,0.640125632286,0.609601557255,0.709626555443,0.762717604637,0.473237991333,0.508197188377,0.559091091156,0.478245705366,0.367069631815,0.348534971476,0.32260197401,0.629504084587,0.486734569073,0.142715498805,0.52996045351,0.852612435818,0.679329693317,0.168135166168,0.166668698192,0.305260419846,0.452247977257,0.458561360836,0.467335194349,0.459457665682,0.465003401041,0.335798710585,0.608032941818,0.482353597879,0.613401770592,0.595204472542,0.621032416821,0.633290171623,0.647312343121,0.596868336201,0.583861112595,0.417162895203,0.702158033848,0.683402240276,0.683785736561,0.687490522861,0.653885602951,0.638533532619,0.663563907146
0.642778396606,0.808892071247,0.857898056507,0.870430648327,0.834324896336,0.910319507122,0.948020339012,0.763947427273,0.892686665058,0.640106260777,0.707904756069,0.423043251038,0.329782515764,0.87807393074,0.693602979183,0.778211712837,0.203523725271,0.677656054497,0.76880979538,0.744131624699,0.719847023487,0.81189852953,0.805889487267,0.669633805752,0.644402086735,0.641518950462,0.611022591591,0.711065649986,0.764183044434,0.474633783102,0.5103058815,0.560616850853,0.47949424386,0.367669165134,0.349145323038,0.322696715593,0.630970537663,0.488600671291,0.142952531576,0.531166791916,0.853227138519,0.681009232998,0.168193206191,0.16673950851,0.30589595437,0.45403522253,0.459972053766,0.468665212393,0.46118620038,0.466096758842,0.336577445269,0.60942876339,0.483894020319,0.614646315575,0.596496403217,0.622248649597,0.634420156479,0.648438751698,0.597952485085,0.584929943085,0.417965322733,0.703356027603,0.684576749802,0.684980809689,0.688708484173,0.655155241489,0.640003323555,0.665133297443
0.645107507706,0.810939669609,0.860215783119,0.873986721039,0.838041186333,0.913904964924,0.951616585255,0.766593039036,0.895491719246,0.648643374443,0.710847318172,0.422790497541,0.328669667244,0.879344761372,0.697165191174,0.7811601758,0.20289260149,0.680561184883,0.772180914879,0.747609615326,0.722987830639,0.815255403519,0.809231340885,0.6726385355,0.64700293541,0.644212603569,0.613755345345,0.713776528835,0.766920566559,0.477194428444,0.514279663563,0.56309145689,0.481573075056,0.368650197983,0.350165486336,0.322785645723,0.633775889874,0.492059469223,0.143292054534,0.533503770828,0.854571938515,0.684504628181,0.168189153075,0.166760012507,0.307007223368,0.457370460033,0.462642341852,0.471202254295,0.464438319206,0.468175888062,0.337991386652,0.612127363682,0.4867836833,0.617189526558,0.59904229641,0.624592602253,0.636581718922,0.650593042374,0.600017011166,0.586960792542,0.419407397509,0.705645561218,0.68682205677,0.687265276909,0.691036760807,0.657583594322,0.642788171768,0.668098211288
0.647817730904,0.81290358305,0.862390518188,0.877221703529,0.841390371323,0.917126536369,0.954844236374,0.769354701042,0.897974312305,0.656693994999,0.712537527084,0.422558248043,0.327449977398,0.88077878952,0.700910031796,0.784029483795,0.202143549919,0.683387100697,0.775250077248,0.750754594803,0.725853681564,0.818291425705,0.81225335598,0.675401091576,0.64965057373,0.646782577038,0.616342842579,0.71626830101,0.769405603409,0.479429900646,0.517890393734,0.564791381359,0.483087569475,0.369339853525,0.350918054581,0.322743743658,0.636412858963,0.495125323534,0.143456056714,0.535728752613,0.856075465679,0.688175737858,0.168030202389,0.166624188423,0.307905852795,0.460362911224,0.465094387531,0.473560750484,0.46739757061,0.470110177994,0.339213788509,0.614702582359,0.489397853613,0.619799435139,0.60153657198,0.626820921898,0.638615310192,0.652619719505,0.601945519447,0.588850796223,0.420625865459,0.707797825336,0.688933253288,0.689413189888,0.693225741386,0.659867525101,0.645370304585,0.670834243298
0.650897443295,0.814793229103,0.864432692528,0.880142688751,0.844380676746,0.919992923737,0.957713365555,0.772219061852,0.900146603584,0.664139091969,0.713022589684,0.422352075577,0.326136082411,0.882381737232,0.704829216003,0.786818146706,0.201287195086,0.686132073402,0.778024613857,0.753574609756,0.728451430798,0.821014821529,0.814963936806,0.677927851677,0.652337670326,0.64923030138,0.618786871433,0.718547940254,0.771646618843,0.48132956028,0.52110350132,0.565737068653,0.484049052,0.369746595621,0.351410806179,0.322577953339,0.638884842396,0.49777624011,0.143453285098,0.537833869457,0.857743084431,0.692014694214,0.167725726962,0.166341364384,0.308598548174,0.462994366884,0.467315405607,0.475729942322,0.470048993826,0.471901684999,0.340249896049,0.617155909538,0.491720587015,0.622468411922,0.60397797823,0.628937065601,0.640525460243,0.654523849487,0.603742182255,0.590603947639,0.421619206667,0.709819257259,0.690916419029,0.691430568695,0.69528144598,0.66201198101,0.647755146027,0.673347234726
0.654325962067,0.816616535187,0.866351902485,0.882758259773,0.847022891045,0.922515332699,0.960236310959,0.775167644024,0.902022898197,0.670873105526,0.712395966053,0.422177016735,0.324740946293,0.884159445763,0.708913981915,0.789525151253,0.20033544302,0.68879532814,0.780513048172,0.756079852581,0.730789840221,0.823435664177,0.817373335361,0.680225968361,0.655054152012,0.651556611061,0.621089339256,0.720622956753,0.773653626442,0.482893109322,0.523895561695,0.565976798534,0.484488129616,0.369887590408,0.351659476757,0.322298169136,0.641195118427,0.500002861023,0.143296167254,0.539816737175,0.859579920769,0.696013391018,0.167287945747,0.165923774242,0.309097468853,0.465257406235,0.469300270081,0.477705806494,0.472386330366,0.473555862904,0.34110969305,0.61948877573,0.493744820356,0.625186264515,0.606364309788,0.630944550037,0.642317593098,0.656311035156,0.605412423611,0.592225313187,0.422392338514,0.711716353893,0.692777693272,0.693323552608,0.697210013866,0.664022445679,0.649949014187,0.675643801689
0.658073306084,0.818380355835,0.868157684803,0.885079264641,0.849330663681,0.924707889557,0.962428212166,0.778179347515,0.903619945049,0.676806747913,0.710791826248,0.422038018703,0.323278456926,0.886117100716,0.713154911995,0.792150318623,0.199301719666,0.691376984119,0.782726109028,0.758282482624,0.73287910223,0.825566470623,0.819494247437,0.682304143906,0.657787322998,0.653762221336,0.623252034187,0.722502231598,0.775437831879,0.48413002491,0.526254475117,0.565583348274,0.484452754259,0.369788110256,0.351686954498,0.32191708684,0.643347740173,0.501807749271,0.143000543118,0.541680157185,0.861590862274,0.700163006783,0.166731864214,0.165386483073,0.309419959784,0.467154562473,0.471050918102,0.479490697384,0.474411845207,0.475081324577,0.34180778265,0.621702313423,0.495471745729,0.627940475941,0.608692169189,0.632846832275,0.643997371197,0.657987356186,0.606962621212,0.593721568584,0.422955811024,0.713495850563,0.694523632526,0.695098519325,0.699017763138,0.66590410471,0.651959121227,0.677731812
0.662101268768,0.820090651512,0.869859397411,0.887118458748,0.851320147514,0.926587700844,0.964306712151,0.781230151653,0.904956221581,0.681867897511,0.708376467228,0.421939074993,0.32176232338,0.888259828091,0.717542409897,0.794693648815,0.198199942708,0.693878293037,0.784676194191,0.760197043419,0.734731078148,0.82742190361,0.821341454983,0.684171974659,0.660522162914,0.655847430229,0.625277161598,0.72419500351,0.777011752129,0.48505795002,0.528178751469,0.564648807049,0.48400452733,0.369479686022,0.351521670818,0.321449160576,0.645346999168,0.503204345703,0.142584607005,0.543431460857,0.863780736923,0.704454362392,0.166074126959,0.164746239781,0.309587389231,0.468697428703,0.472575426102,0.481092393398,0.476135224104,0.476489305496,0.342362374067,0.623797595501,0.496909886599,0.630716562271,0.610957622528,0.634647548199,0.645570993423,0.659559309483,0.608399927616,0.595100164413,0.423324942589,0.715164780617,0.696161031723,0.69676232338,0.700711548328,0.667663216591,0.653793275356,0.679619908333
0.666364431381,0.821752607822,0.871465742588,0.888890385628,0.853009521961,0.928173661232,0.965891540051,0.784295201302,0.906053423882,0.686003923416,0.705348968506,0.421884804964,0.320206850767,0.890591442585,0.722066164017,0.797156214714,0.197045594454,0.696301102638,0.786377191544,0.76183950901,0.736359000206,0.829018414021,0.822931230068,0.685840189457,0.663242638111,0.657813251019,0.627167522907,0.725712299347,0.77838999033,0.485704183578,0.529678881168,0.563286542892,0.48322057724,0.369001179934,0.351198703051,0.32091191411,0.647197663784,0.504217982292,0.142070114613,0.545082986355,0.866153180599,0.708877980709,0.165334284306,0.164022758603,0.309625983238,0.469907701015,0.473889291286,0.482525169849,0.477574527264,0.477793902159,0.342795819044,0.625775873661,0.498076349497,0.63349878788,0.613156020641,0.636350750923,0.647045493126,0.661033928394,0.609732627869,0.596370100975,0.423521012068,0.716730594635,0.697697162628,0.698321998119,0.702298283577,0.669305980206,0.655460000038,0.681317865849
0.670813262463,0.823371946812,0.872986793518,0.890411257744,0.854419410229,0.929487526417,0.967204332352,0.787350535393,0.906936109066,0.689194083214,0.701976537704,0.421884894371,0.318628489971,0.89311593771,0.726715505123,0.799539625645,0.195859998465,0.698649287224,0.787845551968,0.763228535652,0.737778663635,0.830374836922,0.82428252697,0.687322437763,0.665935218334,0.659663975239,0.628929674625,0.727068603039,0.779590189457,0.486117631197,0.530789136887,0.561654508114,0.482212156057,0.368410110474,0.350769966841,0.320332556963,0.648907959461,0.504899263382,0.141489520669,0.546658754349,0.868712246418,0.713423728943,0.164540752769,0.163244709373,0.309574663639,0.470828860998,0.475024789572,0.483818382025,0.478765666485,0.479015976191,0.343141585588,0.627641618252,0.499007552862,0.636273920536,0.615286111832,0.637964010239,0.648432254791,0.662422597408,0.610974252224,0.597546219826,0.423580408096,0.718203365803,0.699142634869,0.699788153172,0.703788161278,0.670841872692,0.656970977783,0.682838320732
0.6753937006,0.824953913689,0.874432146549,0.891699075699,0.85557192564,0.930552303791,0.968268215656,0.790372431278,0.907630681992,0.691441357136,0.69854080677,0.421949744225,0.317044407129,0.895837008953,0.731479823589,0.801845908165,0.194666013122,0.700927019119,0.789098680019,0.764383912086,0.739007115364,0.831511318684,0.825415372849,0.688633203506,0.668586432934,0.661404848099,0.630571007729,0.728279590607,0.780631780624,0.486354619265,0.531555175781,0.559921324253,0.48109921813,0.367768466473,0.350291579962,0.319740772247,0.650486588478,0.505308687687,0.140878051519,0.54818713665,0.871461629868,0.718081712723,0.163724273443,0.162443131208,0.30947586894,0.471512794495,0.476020485163,0.48500674963,0.479751527309,0.480178147554,0.343435764313,0.629399776459,0.499747186899,0.639028131962,0.617346704006,0.639495372772,0.64974296093,0.663736879826,0.612139523029,0.59864461422,0.423544108868,0.719593882561,0.700508356094,0.701171159744,0.705191612244,0.672281086445,0.658338785172,0.684194862843
