-0.152252927423,-0.012424102053,0.0326114222407,0.0342487618327,-0.00476403627545,0.0716745108366,0.108897678554,-0.0450280532241,0.0523103959858,-0.164248645306,-0.123812638223,-0.389069408178,-0.496926754713,0.19211409986,0.00117237761151,0.00217265938409,-0.619262397289,-0.0966068506241,-0.0664154365659,-0.0934548228979,-0.11362478137,-0.0243401285261,-0.0303985364735,-0.1616948843,-0.166871726513,-0.181977167726,-0.21309094131,-0.120724193752,-0.0703819468617,-0.335925787687,-0.297312557697,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727164507,-0.194904386997,-0.319420516491,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394148827,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155418634,-0.321919888258,-0.193767592311,-0.220667213202,-0.198963344097,-0.186761319637,-0.172935277224,-0.222749009728,-0.235384613276,-0.396723479033,-0.119809396565,-0.137994602323,-0.137961685658,-0.134583443403,-0.168497934937,-0.188451454043,-0.165185540915
0.68004578352,0.826500356197,0.875808954239,0.892771959305,0.85648971796,0.931391537189,0.969106733799,0.793336212635,0.908162772655,0.692761898041,0.695275127888,0.422084540129,0.315470784903,0.898757398129,0.73634827137,0.804077446461,0.193482965231,0.70313847065,0.79015403986,0.765325605869,0.740060448647,0.832447886467,0.826349616051,0.689785778522,0.671179533005,0.663038492203,0.632096648216,0.729359269142,0.781532466412,0.486462056637,0.532018065453,0.558225929737,0.479980349541,0.367126792669,0.349809288979,0.319160014391,0.651940107346,0.50549864769,0.140264421701,0.549691855907,0.874404191971,0.722841799259,0.162910178304,0.161643639207,0.309364110231,0.472004264593,0.476908415556,0.486119270325,0.480569154024,0.481299430132,0.343708157539,0.631052613258,0.500331819057,0.641743481159,0.619332969189,0.640949606895,0.650986015797,0.664985001087,0.613239049911,0.599677085876,0.423445641994,0.720909714699,0.701802194118,0.702478826046,0.706516087055,0.67363089323,0.659573912621,0.685399591923
0.684705853462,0.828012049198,0.877123475075,0.893648922443,0.857195854187,0.932029604912,0.969744086266,0.796217501163,0.908557891846,0.6931874156,0.692385852337,0.422291636467,0.313923031092,0.901878893375,0.741309404373,0.806236624718,0.192328557372,0.705287456512,0.791029155254,0.76607388258,0.740954518318,0.833204686642,0.827105224133,0.690793156624,0.67369633913,0.664566993713,0.633510768414,0.730321228504,0.782309889793,0.486483603716,0.532219588757,0.55669182539,0.478943377733,0.366529911757,0.349363744259,0.318610996008,0.653274476528,0.505519390106,0.139674469829,0.55119484663,0.877541720867,0.727693259716,0.162121370435,0.160869285464,0.309270292521,0.472346037626,0.477718561888,0.487182855606,0.481253862381,0.482397019863,0.34398534894,0.632601201534,0.500795662403,0.644399821758,0.621238589287,0.642329871655,0.652168095112,0.666173517704,0.614281535149,0.600653707981,0.423315316439,0.722157120705,0.703030467033,0.703717410564,0.707767903805,0.674897193909,0.660686075687,0.686464130878
0.687018573284,0.828754723072,0.877759218216,0.894020020962,0.857477128506,0.932280898094,0.969995081425,0.79762005806,0.908715546131,0.6930783391,0.691137850285,0.422422319651,0.31316357851,0.903515577316,0.743821144104,0.807289838791,0.191767156124,0.706339836121,0.791404902935,0.766382038593,0.741347134113,0.833522260189,0.827422559261,0.691246569157,0.674920916557,0.665293753147,0.634178221226,0.73076492548,0.782660782337,0.486474633217,0.532235205173,0.556018590927,0.478479593992,0.366260558367,0.349165916443,0.31835398078,0.653899133205,0.50548106432,0.139395549893,0.551952183247,0.879184186459,0.730149805546,0.161742866039,0.160498023033,0.309238642454,0.472473412752,0.478103220463,0.487704187632,0.481556802988,0.482941687107,0.344133138657,0.633337080479,0.500992357731,0.645699560642,0.622159361839,0.642993271351,0.652738153934,0.666747331619,0.614783942699,0.601123988628,0.4232468009,0.72275698185,0.703621923923,0.704312682152,0.708368360996,0.675500810146,0.661199390888,0.686947703362
0.691566586494,0.830212056637,0.878989338875,0.894638955593,0.857909977436,0.932662665844,0.970375955105,0.800333201885,0.908947706223,0.692250490189,0.689123868942,0.422736287117,0.311682283878,0.906941533089,0.748900175095,0.809345245361,0.190684810281,0.708402216434,0.792042374611,0.76687836647,0.742031276226,0.834046781063,0.827947378159,0.692058444023,0.67728728056,0.666664540768,0.635429739952,0.7315710783,0.783281087875,0.486437678337,0.532119691372,0.554913580418,0.477700203657,0.365799725056,0.34883800149,0.317883729935,0.655062973499,0.505332767963,0.138881698251,0.553488612175,0.88261705637,0.735118448734,0.161028429866,0.159798130393,0.309219658375,0.472662895918,0.478845745325,0.488738566637,0.482102006674,0.48403057456,0.34445899725,0.634728550911,0.50133138895,0.648225486279,0.623928785324,0.644265115261,0.653836965561,0.667854785919,0.615753054619,0.602030754089,0.423116624355,0.723910093307,0.704760193825,0.705455839634,0.709519386292,0.676649689674,0.662143588066,0.687822043896
0.69595682621,0.831629812717,0.880167543888,0.895110428333,0.858189880848,0.932903528214,0.970616161823,0.80290722847,0.909101307392,0.690664350986,0.687844455242,0.423116952181,0.310262441635,0.910570919514,0.754043400288,0.811334609985,0.189666986465,0.710411012173,0.79254335165,0.767232000828,0.742594182491,0.834441065788,0.828342556953,0.692754507065,0.679529547691,0.667930841446,0.636575877666,0.732288599014,0.783816754818,0.486400336027,0.531839966774,0.554187655449,0.477160394192,0.365464270115,0.348620176315,0.317481726408,0.656118154526,0.505121171474,0.138440027833,0.555067300797,0.886247396469,0.740151584148,0.160383224487,0.159167662263,0.309275209904,0.472792625427,0.479570567608,0.48977792263,0.482588797808,0.48512789607,0.344838798046,0.63601398468,0.501618981361,0.650635659695,0.625596106052,0.645464599133,0.654883682728,0.668911397457,0.616678535938,0.602897405624,0.423011958599,0.725004017353,0.705841898918,0.706539034843,0.710606813431,0.677724003792,0.662985682487,0.688582479954
0.700124919415,0.833003997803,0.881296396255,0.895453691483,0.85833966732,0.933027327061,0.970739245415,0.805322527885,0.909197211266,0.688394188881,0.687372922897,0.423558115959,0.308916777372,0.914403378963,0.759239852428,0.8132609725,0.188724547625,0.712369501591,0.792924642563,0.767462491989,0.743050038815,0.834724009037,0.828626930714,0.693345606327,0.681628882885,0.669091880322,0.637618005276,0.732927203178,0.784281313419,0.486386269331,0.53143042326,0.553888142109,0.476896047592,0.365272879601,0.348529726267,0.317156523466,0.657067775726,0.504878997803,0.138083264232,0.556700646877,0.890074670315,0.745238661766,0.159819349647,0.158618688583,0.309419184923,0.472890406847,0.480295062065,0.490837782621,0.483040362597,0.486242055893,0.345284700394,0.637191593647,0.501875340939,0.652906656265,0.627151668072,0.646590232849,0.655879020691,0.669918119907,0.61756247282,0.603726804256,0.422947764397,0.726040422916,0.706868469715,0.707563698292,0.711632370949,0.678725540638,0.663732767105,0.689238250256
0.704009592533,0.83433008194,0.882377266884,0.89568811655,0.858381569386,0.933056414127,0.970767915249,0.807561039925,0.909252643585,0.68552339077,0.687741994858,0.42405167222,0.3076569736,0.918437838554,0.764477968216,0.815126717091,0.187866434455,0.714280128479,0.793202757835,0.767589271069,0.743412077427,0.834913551807,0.828818261623,0.693841695786,0.683567285538,0.670146107674,0.638556599617,0.733494579792,0.784685432911,0.486413031816,0.530922412872,0.554039478302,0.476927220821,0.365236282349,0.348576724529,0.316913306713,0.657914280891,0.504633188248,0.137820214033,0.55839830637,0.894097805023,0.750369012356,0.159345582128,0.158160090446,0.309660166502,0.472978979349,0.481032669544,0.491930007935,0.483475506306,0.48737847805,0.345804274082,0.638258934021,0.502116382122,0.655015587807,0.628585457802,0.647639632225,0.656822443008,0.670874238014,0.618405342102,0.60451990366,0.422934353352,0.727019548416,0.70783996582,0.708530128002,0.712596476078,0.679654836655,0.664391040802,0.689798295498
0.707555234432,0.835602760315,0.883410692215,0.895832002163,0.858337044716,0.933012008667,0.970723688602,0.809607386589,0.909282207489,0.682142615318,0.688944339752,0.424588501453,0.306493878365,0.922672569752,0.769746959209,0.816934943199,0.187099859118,0.71614575386,0.793393313885,0.767630398273,0.743692815304,0.835026621819,0.828933358192,0.694252073765,0.685328543186,0.671091794968,0.639391839504,0.733996868134,0.785037875175,0.486492246389,0.530344128609,0.554643452168,0.477258771658,0.365358024836,0.348764806986,0.316754370928,0.658659875393,0.504404783249,0.13765630126,0.560166835785,0.898315191269,0.755532085896,0.158968031406,0.15779787302,0.310002297163,0.47307613492,0.481793254614,0.493063211441,0.483909279108,0.4885404706,0.346401423216,0.639213740826,0.502353906631,0.656941413879,0.629887998104,0.648609995842,0.657712459564,0.671778380871,0.619206428528,0.605276226997,0.422978013754,0.727941036224,0.708755552769,0.709437608719,0.713498711586,0.680512070656,0.664966166019,0.690270483494
0.710712313652,0.836816430092,0.884396493435,0.895903170109,0.858225882053,0.93291425705,0.970626831055,0.811448276043,0.909298062325,0.678348183632,0.690934896469,0.425158113241,0.30543717742,0.927105128765,0.775035560131,0.818688333035,0.186430111527,0.717968344688,0.793511211872,0.767603337765,0.743904054165,0.835079193115,0.828988075256,0.694585621357,0.686898291111,0.671927213669,0.640124022961,0.734438955784,0.785346031189,0.486629873514,0.529720366001,0.555680572987,0.477880895138,0.365634381771,0.349091261625,0.31667894125,0.659306526184,0.5042091012,0.137593254447,0.562010288239,0.902724146843,0.760717391968,0.158689707518,0.157534986734,0.310444772243,0.473194748163,0.482583045959,0.494242757559,0.48435240984,0.489728480577,0.347075790167,0.640054106712,0.50259578228,0.65866458416,0.631050944328,0.64949798584,0.658546626568,0.672628223896,0.619963645935,0.605994224548,0.423080891371,0.728803634644,0.70961368084,0.710285067558,0.714338243008,0.681296646595,0.665463209152,0.690662562847
0.713440418243,0.837964832783,0.885333538055,0.895918250084,0.858066797256,0.932781040668,0.970495820045,0.813073039055,0.909308671951,0.674239754677,0.693634092808,0.425749599934,0.304495751858,0.931732237339,0.780333578587,0.820389866829,0.185861349106,0.719750165939,0.793570458889,0.767524123192,0.744056463242,0.835085570812,0.828996658325,0.694850385189,0.68826520443,0.67265111208,0.640753507614,0.734824180603,0.785614728928,0.486827045679,0.529072880745,0.557112157345,0.478771001101,0.366055756807,0.349547952414,0.31668433547,0.659856677055,0.504056274891,0.13763037324,0.563930332661,0.90732139349,0.765914976597,0.158511608839,0.157372266054,0.310983121395,0.473343580961,0.48340561986,0.495471328497,0.484812438488,0.49094119668,0.347823888063,0.64077860117,0.502846717834,0.660169243813,0.632067084312,0.650300741196,0.659322082996,0.673420667648,0.620674431324,0.606671094894,0.423241853714,0.729605674744,0.710412144661,0.711070477962,0.715113520622,0.682007849216,0.665887057781,0.690981566906
0.715706825256,0.839042127132,0.886219978333,0.895892679691,0.85787665844,0.93262887001,0.97034740448,0.814473092556,0.909320354462,0.66992855072,0.69693249464,0.426352679729,0.303677678108,0.936550080776,0.785630583763,0.822042346001,0.185396924615,0.721493005753,0.793583750725,0.767407715321,0.74415999651,0.835058987141,0.828972160816,0.69505417347,0.689420580864,0.673262774944,0.641281247139,0.735155105591,0.785847663879,0.487082898617,0.528424561024,0.558883786201,0.479896366596,0.366608172655,0.350122958422,0.316766738892,0.660312652588,0.503955185413,0.137765109539,0.565927743912,0.912102997303,0.771115005016,0.158433362842,0.15730920434,0.31161019206,0.473530232906,0.484264016151,0.496751338243,0.485295832157,0.49217569828,0.348639905453,0.64138686657,0.503110945225,0.66144233942,0.632931292057,0.651015520096,0.660036027431,0.674152910709,0.621335923672,0.607304215431,0.423458695412,0.730345189571,0.711148738861,0.711792111397,0.715823054314,0.682645142078,0.666242241859,0.691234171391
0.717486441135,0.84004086256,0.887052536011,0.895839750767,0.857670426369,0.932471334934,0.970195829868,0.81564104557,0.909335196018,0.665533721447,0.700655341148,0.426953732967,0.30298897624,0.941553652287,0.79091656208,0.823648512363,0.185036376119,0.723197698593,0.793562114239,0.767266690731,0.744222342968,0.835010051727,0.82892537117,0.69520264864,0.690356552601,0.673759937286,0.641706585884,0.735431313515,0.786045193672,0.487385481596,0.527791619301,0.560901939869,0.481197059155,0.367263972759,0.350792109966,0.316916257143,0.66067558527,0.503903448582,0.137987732887,0.567997932434,0.917064011097,0.776307821274,0.158448547125,0.157339170575,0.312309682369,0.473753094673,0.485154181719,0.498078405857,0.485801398754,0.493424147367,0.349510133266,0.641877353191,0.503384530544,0.662472367287,0.633637785912,0.651638031006,0.660682916641,0.674819469452,0.621942281723,0.607887387276,0.423720806837,0.73101824522,0.711819052696,0.712445914745,0.716463208199,0.683205902576,0.66653162241,0.691425383091
0.718761146069,0.840952634811,0.8878262043,0.895771026611,0.857460618019,0.932319462299,0.970053136349,0.816569983959,0.909351825714,0.661164879799,0.704575359821,0.427535414696,0.302433162928,0.946737587452,0.796182096004,0.825210928917,0.184774845839,0.724864840508,0.7935141325,0.767111778259,0.744249105453,0.834947168827,0.828864514828,0.695299506187,0.691064894199,0.67413854599,0.642026603222,0.735649704933,0.786204636097,0.487709641457,0.527177929878,0.563039898872,0.482588589191,0.367982506752,0.351519286633,0.317116320133,0.660944759846,0.503884732723,0.138281166553,0.570129215717,0.922198712826,0.781484127045,0.158544465899,0.157449141145,0.313056439161,0.473998367786,0.486062377691,0.499439537525,0.486317962408,0.494674563408,0.350413441658,0.642247080803,0.503652572632,0.663248002529,0.634179830551,0.652161598206,0.66125446558,0.67541205883,0.622483968735,0.608410537243,0.424008280039,0.731618583202,0.712416172028,0.713025450706,0.717028141022,0.68368524313,0.66675567627,0.691557943821
0.71952021122,0.841768503189,0.888534665108,0.89569568634,0.857257306576,0.932182312012,0.96992880106,0.817254364491,0.909366309643,0.65691524744,0.708442270756,0.428078949451,0.302011817694,0.952095389366,0.801417827606,0.82673150301,0.18460445106,0.726493895054,0.793446779251,0.766951084137,0.744244039059,0.834876835346,0.828796207905,0.695346534252,0.691538393497,0.674393355846,0.642237126827,0.735805213451,0.786321222782,0.488021701574,0.526576936245,0.565154850483,0.483974039555,0.36871612072,0.352262169123,0.317346304655,0.661117970943,0.503871738911,0.138623803854,0.572305083275,0.927500486374,0.786635100842,0.158704534173,0.157622203231,0.313820272684,0.47424313426,0.486967861652,0.50081551075,0.486826777458,0.49591177702,0.351324409246,0.642492055893,0.503892600536,0.663759469986,0.634550571442,0.652578532696,0.661740660667,0.675920784473,0.622949361801,0.608861148357,0.424295037985,0.732138514519,0.712931513786,0.713522911072,0.717510521412,0.684077143669,0.66691327095,0.691632986069
0.719760537148,0.842479526997,0.889171004295,0.895621180534,0.85706871748,0.93206602335,0.969829976559,0.817689776421,0.909372508526,0.652857780457,0.712006866932,0.428565591574,0.301724463701,0.957619905472,0.806614875793,0.828212201595,0.184515491128,0.72808432579,0.79336476326,0.766790986061,0.744208931923,0.834803044796,0.828724384308,0.695344090462,0.691770911217,0.674518942833,0.642333209515,0.735891640186,0.786388516426,0.488283842802,0.525974273682,0.567102253437,0.485253989697,0.369415193796,0.352976471186,0.317584127188,0.661192536354,0.503831267357,0.138992279768,0.574505925179,0.932961821556,0.791751980782,0.15891033411,0.157839596272,0.314569503069,0.474459201097,0.487846076488,0.502183616161,0.487304955721,0.497120320797,0.352216273546,0.642608106136,0.504077494144,0.663999259472,0.634743630886,0.652880370617,0.662130773067,0.676334917545,0.623325943947,0.609225809574,0.424552172422,0.732569634914,0.713356137276,0.713929772377,0.717902541161,0.684374570847,0.66700232029,0.691650271416
0.71968793869,0.842793524265,0.889460384846,0.895586013794,0.856981813908,0.932017207146,0.969791829586,0.817813634872,0.909370183945,0.650922775269,0.713610947132,0.428783029318,0.301630854607,0.960442364216,0.809196352959,0.828938484192,0.184499144554,0.728865087032,0.793319642544,0.766712725163,0.744180738926,0.834765851498,0.828688204288,0.695324599743,0.6917963624,0.674532055855,0.64233738184,0.73590695858,0.786401629448,0.488387107849,0.525669753551,0.567975878716,0.485829025507,0.369739323854,0.35331183672,0.317700564861,0.661192417145,0.503793120384,0.139180496335,0.575611054897,0.935750126839,0.794295191765,0.159025847912,0.15796032548,0.314930737019,0.474550068378,0.488269239664,0.502859354019,0.487527400255,0.497709959745,0.352648407221,0.642617225647,0.504143178463,0.664016544819,0.634772658348,0.65298640728,0.662287294865,0.676504075527,0.623477995396,0.609372615814,0.424662739038,0.73274987936,0.713532149792,0.714097201824,0.718062698841,0.684486448765,0.66702067852,0.691637396812
0.719165384769,0.843334794044,0.889977753162,0.895523011684,0.856826305389,0.931940436363,0.969740331173,0.817874610424,0.909351706505,0.647280156612,0.716357529163,0.429159939289,0.301543176174,0.966202139854,0.814320147038,0.830364048481,0.184519261122,0.730398058891,0.793223142624,0.766562402248,0.744104087353,0.834692835808,0.828617155552,0.695249915123,0.691666662693,0.674458742142,0.642257928848,0.73588013649,0.786384522915,0.488525122404,0.525052785873,0.569463729858,0.486809521914,0.370317548513,0.353921800852,0.31792062521,0.66111779213,0.503670454025,0.139556378126,0.577823460102,0.941435992718,0.799345970154,0.159275472164,0.158218994737,0.315614372492,0.474688649178,0.489076018333,0.504186451435,0.487931787968,0.4988540411,0.353474855423,0.642538130283,0.504213094711,0.663847863674,0.634696245193,0.653107047081,0.662519812584,0.676763057709,0.623705387115,0.609591186047,0.424837738276,0.733036875725,0.713808834553,0.714357197285,0.718308985233,0.684634447098,0.667005360126,0.691569387913
0.718157827854,0.843757390976,0.890409588814,0.895472109318,0.856697738171,0.931892812252,0.969723582268,0.817690074444,0.909310340881,0.6439909935,0.718388974667,0.429455131292,0.301587432623,0.972108304501,0.819385826588,0.83175611496,0.184607088566,0.731894314289,0.793120801449,0.76642280817,0.744001924992,0.834622621536,0.828549027443,0.695129215717,0.691301703453,0.674254059792,0.642062902451,0.735774874687,0.786307036877,0.488563030958,0.524428963661,0.570550858974,0.487528204918,0.3707857728,0.354436248541,0.318117588758,0.660946011543,0.503480613232,0.13992471993,0.58003371954,0.94726139307,0.804343819618,0.159544527531,0.158495217562,0.316236227751,0.474765568972,0.489825844765,0.505476951599,0.48827907443,0.499946713448,0.35424259305,0.642331719398,0.504197478294,0.66341483593,0.634443998337,0.653105437756,0.662643194199,0.676914155483,0.62382799387,0.609706401825,0.424944341183,0.7332239151,0.713982760906,0.714515686035,0.718454778194,0.684681117535,0.666921317577,0.691446483135
0.71669369936,0.844058990479,0.890752077103,0.895435035229,0.856598198414,0.931874632835,0.96974170208,0.817266643047,0.909240007401,0.641110002995,0.719624221325,0.429667234421,0.301762253046,0.97815144062,0.824386298656,0.833117842674,0.184760823846,0.733355760574,0.793014287949,0.766295790672,0.743875682354,0.834556221962,0.828484535217,0.694964289665,0.690711259842,0.67392128706,0.641755700111,0.735589563847,0.786165952682,0.48849773407,0.523807525635,0.571194529533,0.48795825243,0.371132284403,0.354844927788,0.318288058043,0.660680472851,0.503224134445,0.140281155705,0.582238972187,0.953216731548,0.809281647205,0.159829571843,0.158785492182,0.316789478064,0.474781692028,0.490518957376,0.506729543209,0.488570302725,0.500985443592,0.354946166277,0.642002940178,0.504098176956,0.662730157375,0.634023070335,0.652983784676,0.662657082081,0.6769567132,0.623845219612,0.609717667103,0.424979627132,0.733309984207,0.714053213596,0.714572012424,0.718499720097,0.68462741375,0.666770398617,0.691271007061
0.714809834957,0.84423905611,0.891002476215,0.895412147045,0.856528043747,0.931884646416,0.969793200493,0.81661438942,0.909134984016,0.638685524464,0.720027208328,0.429799050093,0.302066206932,0.984321653843,0.829315245152,0.834452092648,0.184980362654,0.734784901142,0.792904734612,0.766181886196,0.743726551533,0.834493398666,0.828423678875,0.694757580757,0.689909100533,0.673466265202,0.641341924667,0.735324025154,0.78595918417,0.488334655762,0.523203253746,0.571378588676,0.488091439009,0.37135463953,0.355145901442,0.318433135748,0.660326659679,0.502909779549,0.140625476837,0.58444070816,0.959292531013,0.814153254032,0.160130411386,0.159089595079,0.317273378372,0.474744737148,0.491161465645,0.507948756218,0.488812208176,0.501970827579,0.355585157871,0.641559243202,0.503923952579,0.661811590195,0.633444070816,0.652746677399,0.662564277649,0.676893174648,0.623759627342,0.609627723694,0.424946904182,0.733296334743,0.714021861553,0.714527845383,0.718445599079,0.68447637558,0.666555583477,0.691045582294
0.71254914999,0.844299018383,0.891158938408,0.895402252674,0.856485843658,0.931920111179,0.969874978065,0.815746128559,0.908990204334,0.636759281158,0.719605326653,0.429857254028,0.302497386932,0.990608870983,0.834166944027,0.8357629776,0.185266926885,0.736185491085,0.792792439461,0.766080617905,0.743555963039,0.834433436394,0.828365683556,0.694511771202,0.688912928104,0.672896742821,0.640829205513,0.734979391098,0.785685837269,0.488087177277,0.522635996342,0.571112513542,0.487937271595,0.371459335089,0.355345249176,0.318557709455,0.659891188145,0.502553939819,0.140961438417,0.586644291878,0.965479195118,0.818953156471,0.160449907184,0.159410476685,0.317692935467,0.474669218063,0.491765081882,0.509143829346,0.489017039537,0.502907156944,0.356164366007,0.641009867191,0.503689885139,0.660681545734,0.632720589638,0.652401447296,0.662370085716,0.676728248596,0.623576760292,0.609442412853,0.424855262041,0.733186364174,0.713892400265,0.714387178421,0.718296349049,0.684232950211,0.666280806065,0.69077372551
0.70996260643,0.844242215157,0.891221165657,0.895403027534,0.856469511986,0.931977391243,0.969982504845,0.81467872858,0.908801674843,0.635366201401,0.718405485153,0.429852366447,0.30305364728,0.997002542019,0.838936269283,0.837054073811,0.185623079538,0.737561404705,0.792677164078,0.76599085331,0.743365347385,0.834374964237,0.828308999538,0.694230556488,0.687744796276,0.672223687172,0.640227913857,0.734559237957,0.785346865654,0.487776100636,0.522129833698,0.570428788662,0.487520933151,0.371460855007,0.355455994606,0.31867057085,0.659382760525,0.502179741859,0.141296103597,0.58885872364,0.971766412258,0.823676288128,0.160793483257,0.159753635526,0.318058013916,0.47457498312,0.492346763611,0.510328888893,0.489201754332,0.503801286221,0.356692701578,0.640366852283,0.503417551517,0.659367442131,0.631869912148,0.651958227158,0.662082731724,0.676469743252,0.623305261135,0.609170794487,0.424719184637,0.732985496521,0.713671028614,0.714155852795,0.71805781126,0.683904528618,0.665951251984,0.690459787846
0.707107245922,0.844074130058,0.891190230846,0.895411431789,0.856475412846,0.932051897049,0.970110118389,0.813431918621,0.908565998077,0.634533643723,0.716511011124,0.429798096418,0.303732722998,1.00349116325,0.843618690968,0.838329553604,0.186052650213,0.738917350769,0.79255849123,0.765910744667,0.74315649271,0.834316432476,0.828252196312,0.693918049335,0.686430513859,0.671460390091,0.639550387859,0.734068453312,0.784944653511,0.487428665161,0.521712422371,0.569381058216,0.486882358789,0.371380895376,0.355497777462,0.318783700466,0.658811926842,0.501816272736,0.141639754176,0.591096043587,0.978143453598,0.828318178654,0.161169141531,0.160127282143,0.31838336587,0.474487185478,0.492928028107,0.511521697044,0.489387452602,0.504662871361,0.357183396816,0.639644622803,0.503133296967,0.657900750637,0.630912542343,0.651429593563,0.661713182926,0.6761277318,0.622956812382,0.608825206757,0.424558073282,0.73270124197,0.71336632967,0.713842451572,0.71773815155,0.683500409126,0.665573716164,0.690109014511
0.704043865204,0.843801677227,0.891068279743,0.8954231143,0.856499195099,0.932138025761,0.970251083374,0.812028646469,0.908280551434,0.634281277657,0.714036405087,0.429711043835,0.304531902075,1.01006340981,0.848210513592,0.839593827724,0.186560079455,0.740258514881,0.792435348034,0.765837669373,0.742931127548,0.834255695343,0.82819288969,0.693578898907,0.684998869896,0.670621991158,0.638810992241,0.733513534069,0.784482419491,0.487077057362,0.521413803101,0.568040728569,0.486073195934,0.371246963739,0.355495393276,0.318911731243,0.658190250397,0.501497149467,0.142005041242,0.59337079525,0.984599471092,0.832875013351,0.161586537957,0.160541236401,0.318687349558,0.474434643984,0.493533730507,0.512743413448,0.489598542452,0.505503773689,0.357652813196,0.638858795166,0.50286757946,0.656316101551,0.629870712757,0.650830149651,0.661274313927,0.675714433193,0.6225451231,0.608420073986,0.42439481616,0.732342779636,0.712988376617,0.713456809521,0.717347204685,0.683031499386,0.665155470371,0.689727246761
0.700836598873,0.843433856964,0.890859127045,0.895433783531,0.856535613537,0.932229697704,0.970398068428,0.810494661331,0.907943546772,0.634621620178,0.711125254631,0.429610490799,0.305448681116,1.01670753956,0.852708101273,0.840851187706,0.187151148915,0.741590201855,0.792306780815,0.765768766403,0.742691516876,0.834190607071,0.828128993511,0.69321846962,0.683481097221,0.669725120068,0.638025283813,0.732901930809,0.783964753151,0.486758500338,0.521266341209,0.566496014595,0.485156863928,0.371092557907,0.355478912592,0.319071918726,0.657530665398,0.501260042191,0.142407238483,0.595700144768,0.991123378277,0.837343454361,0.162057578564,0.161007657647,0.318992137909,0.474449753761,0.494192063808,0.514017999172,0.489862322807,0.506337881088,0.358120530844,0.638027012348,0.502654790878,0.654650807381,0.628769278526,0.650176405907,0.660781264305,0.675244271755,0.622086644173,0.607972502708,0.424256265163,0.731921255589,0.712549567223,0.713010907173,0.716896414757,0.682510614395,0.664705097675,0.689320981503
0.697552204132,0.842982649803,0.890569329262,0.895438790321,0.856579303741,0.932321310043,0.970543980598,0.808859467506,0.907553970814,0.63556355238,0.707977414131,0.429521679878,0.306481599808,1.02341127396,0.857108950615,0.842106580734,0.187835380435,0.742919027805,0.792172193527,0.76570135355,0.742441236973,0.834119737148,0.828059017658,0.692843675613,0.681912124157,0.668789565563,0.637211978436,0.732243359089,0.783397734165,0.48652240634,0.521311342716,0.564869940281,0.484221845865,0.370964676142,0.3554905653,0.319288879633,0.656848609447,0.501155257225,0.142869114876,0.598106682301,0.99770373106,0.841720879078,0.16260021925,0.161544844508,0.319329053164,0.474575638771,0.494939953089,0.515377104282,0.490214884281,0.507184028625,0.3586140275,0.637169420719,0.502538979053,0.652945995331,0.627636194229,0.649488508701,0.660253286362,0.674735784531,0.621601998806,0.607504546642,0.424178600311,0.73145121336,0.712065637112,0.712520122528,0.716400802135,0.68195348978,0.664233386517,0.688898563385
0.69425880909,0.842461884022,0.890207231045,0.895434141159,0.856625199318,0.932406902313,0.970681190491,0.807155847549,0.907112300396,0.637110710144,0.704827427864,0.429473757744,0.307630002499,1.03016269207,0.861410975456,0.843365490437,0.188624948263,0.744252443314,0.792031824589,0.76563346386,0.742184281349,0.834041893482,0.827981710434,0.69246250391,0.680329680443,0.667836606503,0.636391341686,0.731548905373,0.782789111137,0.486425220966,0.521594583988,0.563306748867,0.483372092247,0.370918571949,0.355580359697,0.319591611624,0.656160831451,0.501239597797,0.14341828227,0.600616753101,1.00432944298,0.846005141735,0.163236528635,0.162175238132,0.319735258818,0.474861294031,0.495819449425,0.516857147217,0.490697383881,0.508064031601,0.359165817499,0.636308193207,0.502570271492,0.651245415211,0.626501739025,0.64878898859,0.659712314606,0.67420989275,0.621115148067,0.607041239738,0.424203664064,0.730949342251,0.711554646492,0.712002158165,0.715877473354,0.681378126144,0.663752615452,0.688469529152
0.692629992962,0.842180252075,0.890001952648,0.895426869392,0.856647014618,0.932445824146,0.97074431181,0.8062890172,0.906869828701,0.638110101223,0.703324556351,0.429474502802,0.30824765563,1.03355240822,0.863524317741,0.843997776508,0.189063280821,0.744922935963,0.791959404945,0.765598475933,0.742054700851,0.834000110626,0.827939987183,0.692271947861,0.67954480648,0.667359530926,0.635984182358,0.731190025806,0.782469570637,0.486446022987,0.521838903427,0.562593400478,0.48301127553,0.370943427086,0.355669975281,0.319784283638,0.655819892883,0.501369774342,0.143734261394,0.601918518543,1.00765562057,0.848111867905,0.163596779108,0.162532478571,0.319975912571,0.475078672171,0.496321201324,0.517653405666,0.49099957943,0.508523404598,0.35947355628,0.635882854462,0.50265610218,0.650410115719,0.625943303108,0.648441910744,0.659443736076,0.673947036266,0.620878338814,0.606819093227,0.424267649651,0.730691730976,0.711294829845,0.711738586426,0.715610861778,0.681089222431,0.663512468338,0.688255429268
0.689448595047,0.841583967209,0.889549612999,0.895399987698,0.856685876846,0.932512402534,0.970855414867,0.804547667503,0.906354665756,0.640541911125,0.700585126877,0.429541379213,0.309568405151,1.04035186768,0.867675840855,0.845271766186,0.190031975508,0.746276199818,0.791810572147,0.765525400639,0.741796314716,0.833910524845,0.827850222588,0.691896617413,0.678011775017,0.666421711445,0.635191202164,0.730465352535,0.781815648079,0.486651837826,0.522549271584,0.561375916004,0.482468992472,0.371115893126,0.355963200331,0.3202663064,0.655155420303,0.501829743385,0.144461840391,0.604626357555,1.01432728767,0.852254152298,0.164411514997,0.163341253996,0.320550441742,0.475683152676,0.497467011213,0.519374012947,0.491743505001,0.509492337704,0.360168993473,0.635057091713,0.50299012661,0.648795902729,0.624862551689,0.647766888142,0.658923864365,0.673434257507,0.620431780815,0.606408178806,0.424517989159,0.730174183846,0.710777938366,0.711213469505,0.715078651905,0.680520415306,0.663041174412,0.687834501266
0.686420440674,0.840956449509,0.889049947262,0.895353674889,0.85671299696,0.932559370995,0.970940649509,0.802824676037,0.905790746212,0.643517494202,0.69834959507,0.429716020823,0.311002463102,1.04716765881,0.871725916862,0.846562147141,0.191130205989,0.747650623322,0.791655898094,0.765445709229,0.741541385651,0.833811581135,0.827750623226,0.691533565521,0.676554560661,0.665517628193,0.634438514709,0.729732513428,0.781139850616,0.487105369568,0.52357083559,0.560525000095,0.482227087021,0.37148475647,0.356437683105,0.320894390345,0.654524743557,0.502581119537,0.145332574844,0.607484996319,1.0210146904,0.856300711632,0.165364339948,0.164288446307,0.321271061897,0.476535499096,0.498822361231,0.521282196045,0.492692023516,0.510541439056,0.360990107059,0.634278953075,0.503564894199,0.647287487984,0.623850703239,0.647132992744,0.658442080021,0.672953665257,0.620037138462,0.606058359146,0.42495405674,0.729665756226,0.710277974606,0.710703909397,0.714560270309,0.679976046085,0.662589550018,0.687429249287
0.683604001999,0.840313673019,0.888514518738,0.89528465271,0.856723606586,0.932582199574,0.970994114876,0.801155328751,0.905181109905,0.64698690176,0.696771562099,0.430020898581,0.312547773123,1.05398690701,0.87567460537,0.847873687744,0.192363873124,0.749051988125,0.791495501995,0.765357375145,0.741293668747,0.833702683449,0.827640473843,0.691189825535,0.675205647945,0.664665818214,0.633742928505,0.729002594948,0.78045040369,0.487834185362,0.524914205074,0.560130000114,0.482347518206,0.372082769871,0.357123047113,0.321685791016,0.653941810131,0.503646075726,0.146361783147,0.610504329205,1.0277056694,0.860251247883,0.166467174888,0.16538618505,0.322159767151,0.477655172348,0.500405371189,0.52339309454,0.493862092495,0.511684775352,0.361956477165,0.633566617966,0.504402816296,0.645920574665,0.622932374477,0.646558821201,0.658016145229,0.672522604465,0.619712889194,0.605788171291,0.425598144531,0.72918176651,0.709810912609,0.710225641727,0.714071154594,0.679471790791,0.662167966366,0.687047660351
0.681053161621,0.839672207832,0.887955844402,0.895191073418,0.856713473797,0.932577431202,0.971011042595,0.799575090408,0.904531300068,0.650891363621,0.695973157883,0.430476725101,0.314202576876,1.06079685688,0.879522442818,0.84921091795,0.193737760186,0.750485420227,0.791330397129,0.765258967876,0.741057217121,0.833584010601,0.827519893646,0.690872073174,0.673995375633,0.663884460926,0.633120596409,0.728287696838,0.779757320881,0.48885756731,0.52658200264,0.560260951519,0.482878148556,0.372936010361,0.358042806387,0.322654873133,0.653420090675,0.505037605762,0.14756166935,0.613689780235,1.03438818455,0.864106118679,0.167729571462,0.166644230485,0.323234200478,0.479053705931,0.502228140831,0.525716304779,0.495264172554,0.512933671474,0.363083809614,0.632937133312,0.505519270897,0.644727766514,0.622130513191,0.646061837673,0.657662928104,0.67215770483,0.619475901127,0.605614721775,0.426467180252,0.728737175465,0.709392428398,0.709793865681,0.713626146317,0.679022312164,0.661786437035,0.686697721481
0.678816795349,0.839048683643,0.887387096882,0.895072162151,0.856679499149,0.932542681694,0.970988154411,0.798118889332,0.90384888649,0.655166625977,0.696043670177,0.431101351976,0.315964668989,1.06758475304,0.88327050209,0.850578844547,0.195254996419,0.751956105232,0.791161954403,0.76515007019,0.740836381912,0.833456337452,0.827389895916,0.690587341785,0.672952353954,0.663190960884,0.632586717606,0.727600514889,0.779071688652,0.490186959505,0.528569042683,0.560967862606,0.483852803707,0.3740632236,0.359213888645,0.323812425137,0.652972221375,0.506760239601,0.148940965533,0.617042541504,1.04104971886,0.867866277695,0.169158235192,0.168069452047,0.324507176876,0.480735480785,0.5042963624,0.528256058693,0.496902942657,0.514297425747,0.364383846521,0.632406234741,0.50692230463,0.643738508224,0.621465802193,0.645658314228,0.657397687435,0.671874284744,0.619341254234,0.605552852154,0.427572637796,0.728346347809,0.709036946297,0.709423184395,0.7132396698,0.678641617298,0.661454916,0.686387300491
0.676938414574,0.838459849358,0.886822283268,0.89492803812,0.856619358063,0.93247628212,0.970923364162,0.796820402145,0.903142929077,0.659743726254,0.697037696838,0.431910425425,0.317832112312,1.07433772087,0.886920213699,0.851981580257,0.19691760838,0.753468155861,0.790992677212,0.765030860901,0.740636050701,0.833321273327,0.827251851559,0.6903424263,0.672102272511,0.662601709366,0.632155418396,0.726954042912,0.778405368328,0.491825997829,0.530863106251,0.56228017807,0.485290765762,0.375475972891,0.360646873713,0.325166195631,0.652610003948,0.508809804916,0.150505334139,0.620559215546,1.0476783514,0.871532797813,0.17075753212,0.169666260481,0.32598695159,0.482697814703,0.506610035896,0.531011044979,0.498776972294,0.515782177448,0.365864247084,0.631988465786,0.508613407612,0.642978668213,0.62095695734,0.645362913609,0.657234430313,0.67168623209,0.619321942329,0.605615377426,0.428920924664,0.728023052216,0.708758473396,0.709127128124,0.712925076485,0.678342819214,0.661182701588,0.686124205589
0.675455451012,0.837922632694,0.886275947094,0.894760429859,0.856532216072,0.932378590107,0.970816254616,0.795711398125,0.902424037457,0.66455155611,0.698974430561,0.432916462421,0.319802731276,1.08104336262,0.890473544598,0.853423416615,0.198725938797,0.755025565624,0.790825545788,0.764902770519,0.740461349487,0.83318144083,0.827108561993,0.690144360065,0.671468198299,0.662132263184,0.631839692593,0.726361691952,0.777770757675,0.493770599365,0.533445358276,0.564206242561,0.48719650507,0.377178281546,0.362345635891,0.326720267534,0.652344584465,0.511174142361,0.152256786823,0.624232292175,1.054261446,0.875107467175,0.172528907657,0.171436145902,0.327676892281,0.484931051731,0.509163022041,0.533974766731,0.500879347324,0.51739180088,0.36752846837,0.631696820259,0.510587155819,0.642470359802,0.620620429516,0.64518892765,0.6571854949,0.671606183052,0.619429528713,0.605813205242,0.430512905121,0.727780163288,0.708569765091,0.708918511868,0.712695121765,0.678138077259,0.660978853703,0.68591606617
0.674399316311,0.837452769279,0.885762393475,0.894572257996,0.856418251991,0.93225055933,0.970667660236,0.79482126236,0.90170443058,0.669519007206,0.701837778091,0.434129297733,0.321874499321,1.0876891613,0.893932819366,0.854907870293,0.200679242611,0.756631195545,0.790664315224,0.764767885208,0.740317523479,0.833039999008,0.826963186264,0.689999878407,0.671070098877,0.661796569824,0.63165128231,0.725836873055,0.77718091011,0.496009469032,0.536291241646,0.566734015942,0.489560186863,0.379167109728,0.364307612181,0.328475564718,0.652185797691,0.51383382082,0.154194250703,0.628050386906,1.06078732014,0.878592193127,0.174471333623,0.173378109932,0.329575747252,0.487419456244,0.511944174767,0.537135899067,0.503197908401,0.519127130508,0.369375944138,0.631542861462,0.512832045555,0.642231583595,0.620469987392,0.645147740841,0.657261431217,0.671644985676,0.61967331171,0.606154501438,0.432344645262,0.727629363537,0.708482265472,0.708808839321,0.712561368942,0.67803812027,0.660851657391,0.685770153999
0.673794269562,0.83706599474,0.885296285152,0.894367516041,0.856278955936,0.932095110416,0.970480203629,0.794175744057,0.900997161865,0.674575686455,0.705578565598,0.435555756092,0.324045479298,1.09426283836,0.897300779819,0.856438934803,0.202775448561,0.758288085461,0.790513813496,0.764629721642,0.740210473537,0.832901358604,0.826820254326,0.689915537834,0.670924067497,0.661606967449,0.631600081921,0.725392520428,0.776649057865,0.49852463603,0.53937125206,0.569831967354,0.492358565331,0.381432652473,0.36652430892,0.330429911613,0.652142345905,0.516762733459,0.156313598156,0.631998479366,1.06724369526,0.88198953867,0.176581501961,0.175488755107,0.331677854061,0.490141659975,0.514937162399,0.540478885174,0.505715727806,0.520986735821,0.371402263641,0.631536185741,0.515330970287,0.642275869846,0.620516657829,0.645249068737,0.657471001148,0.671811759472,0.620060145855,0.606645643711,0.434407502413,0.727581620216,0.70850622654,0.708808362484,0.71253412962,0.678052663803,0.660809099674,0.685693621635
0.673657596111,0.836776971817,0.884892344475,0.894151866436,0.856117427349,0.931916236877,0.970258355141,0.793797373772,0.900316476822,0.679653942585,0.710116863251,0.437199443579,0.326313525438,1.10075187683,0.900580406189,0.858019828796,0.205011084676,0.759998083115,0.790379405022,0.76449239254,0.740145981312,0.832770526409,0.826684772968,0.689898073673,0.671042740345,0.661574065685,0.631694614887,0.725041151047,0.776188075542,0.501292049885,0.542651414871,0.573450803757,0.495555877686,0.3839584589,0.36898124218,0.332577824593,0.652221739292,0.519928693771,0.158607631922,0.636057913303,1.07361853123,0.885301887989,0.178853496909,0.177762106061,0.333973348141,0.493071317673,0.518121004105,0.543983519077,0.508412003517,0.522966861725,0.373599499464,0.631684541702,0.518061339855,0.64261251688,0.620768666267,0.645500600338,0.657821118832,0.67211407423,0.620595395565,0.607290327549,0.436688184738,0.727646410465,0.70865046978,0.708926141262,0.712622642517,0.678189873695,0.660858333111,0.685693025589
0.673998773098,0.836599290371,0.884564459324,0.893931806087,0.855938017368,0.931719362736,0.970007777214,0.793704390526,0.899677276611,0.684690356255,0.715342700481,0.439060866833,0.328676819801,1.10714483261,0.903775453568,0.859653830528,0.207381695509,0.76176327467,0.790267050266,0.764361441135,0.740130186081,0.832653403282,0.82656288147,0.689953565598,0.671434223652,0.661706447601,0.631941378117,0.724794864655,0.775811195374,0.504281997681,0.546094596386,0.577523767948,0.499104470015,0.386722296476,0.371658712626,0.334910959005,0.652430176735,0.523294568062,0.161066547036,0.640207409859,1.07990038395,0.888532757759,0.181279435754,0.180190131068,0.336448639631,0.496177732944,0.521470725536,0.547626376152,0.511262059212,0.525061428547,0.375956326723,0.63199365139,0.52099609375,0.64324593544,0.621231257915,0.645907819271,0.658316612244,0.672557413578,0.621281683445,0.608090221882,0.439169496298,0.72783178091,0.708922386169,0.709169626236,0.712834537029,0.678456485271,0.661005556583,0.685774683952
0.674818813801,0.836544036865,0.884325027466,0.893714487553,0.855745971203,0.931510925293,0.969735443592,0.793908774853,0.899094641209,0.689621090889,0.721083641052,0.441133320332,0.331131994724,1.11343002319,0.906889081001,0.861343383789,0.209878116846,0.76358383894,0.790182769299,0.764242231846,0.740168213844,0.832555830479,0.82646048069,0.690086483955,0.672100424767,0.662008702755,0.632343053818,0.724663555622,0.775529980659,0.50744998455,0.549651801586,0.58194488287,0.502927958965,0.38968616724,0.374522835016,0.337412565947,0.652770519257,0.526808023453,0.163671731949,0.644418179989,1.08607780933,0.891684949398,0.183844178915,0.182757437229,0.339079171419,0.499417215586,0.524950385094,0.551373958588,0.514230668545,0.527258872986,0.378452241421,0.632465362549,0.52409529686,0.644173502922,0.62190425396,0.646471977234,0.658957839012,0.67314273119,0.622116565704,0.609040975571,0.44182279706,0.728142380714,0.709325134754,0.709542512894,0.713173806667,0.678855419159,0.661254584789,0.685942709446
0.675406455994,0.836565077305,0.884241878986,0.893609464169,0.855647146702,0.931404590607,0.969593703747,0.794124662876,0.898828566074,0.692027509212,0.724080860615,0.442244976759,0.332392811775,1.11652851105,0.908416688442,0.862209618092,0.211169704795,0.764514923096,0.790153026581,0.764189004898,0.740208804607,0.832516372204,0.82641851902,0.690182983875,0.672535538673,0.662223875523,0.632601737976,0.724643111229,0.775428116322,0.509083807468,0.551455616951,0.584245085716,0.504913210869,0.3912281394,0.376011520624,0.338719576597,0.652990221977,0.528600990772,0.165021657944,0.646535873413,1.08912348747,0.893232643604,0.185172408819,0.184087052941,0.340443015099,0.501070797443,0.526725411415,0.553274691105,0.515746355057,0.528391540051,0.379744201899,0.632761716843,0.525691747665,0.644744992256,0.622318327427,0.646812319756,0.659332036972,0.673487961292,0.622587740421,0.609570384026,0.443202733994,0.728345274925,0.709575891495,0.709777772427,0.713391721249,0.679104626179,0.661417901516,0.686060011387
0.676928162575,0.836709320545,0.884155333042,0.893411636353,0.855448246002,0.931192874908,0.969305038452,0.794785439968,0.898360192776,0.696686685085,0.730181634426,0.444609075785,0.334977418184,1.12263059616,0.911416113377,0.863986253738,0.21383048594,0.766417860985,0.790122151375,0.764099061489,0.740336000919,0.832460105419,0.826357424259,0.69043803215,0.673605263233,0.662783324718,0.633234322071,0.724700152874,0.775311052799,0.5124142766,0.555077314377,0.588933944702,0.508964955807,0.394398361444,0.379071712494,0.34142947197,0.653528630733,0.532217919827,0.167798787355,0.650773704052,1.09512245655,0.896273672581,0.187906220555,0.186823606491,0.343245506287,0.504410862923,0.530316710472,0.557103097439,0.518812358379,0.530713498592,0.382397323847,0.63347363472,0.528945684433,0.646095693111,0.623297333717,0.647606492043,0.660184442997,0.674281001091,0.623632371426,0.610730826855,0.446044117212,0.728846669197,0.710175275803,0.710345685482,0.71392416954,0.67970174551,0.661822855473,0.686362802982
0.678895235062,0.836994230747,0.884181976318,0.893238008022,0.855254590511,0.930989682674,0.969017744064,0.795749306679,0.897986412048,0.701096832752,0.736221551895,0.447145462036,0.337641626596,1.12859654427,0.914344191551,0.865822792053,0.216581940651,0.768374145031,0.790134727955,0.764037251472,0.740527749062,0.832439482212,0.826332271099,0.690777242184,0.67493134737,0.66351133585,0.634016335011,0.724890530109,0.775314569473,0.515777230263,0.558667778969,0.593614757061,0.513033688068,0.397636324167,0.382199943066,0.344243913889,0.654196202755,0.535819888115,0.170654565096,0.654983282089,1.10098874569,0.899244844913,0.190722972155,0.189642801881,0.346116751432,0.507747411728,0.533922612667,0.560930490494,0.521885752678,0.533095538616,0.385116517544,0.634339272976,0.532235980034,0.647709071636,0.624468624592,0.6485465765,0.661169290543,0.675205349922,0.624804258347,0.612015783787,0.448958814144,0.729474067688,0.710902631283,0.711041271687,0.714583456516,0.680427610874,0.662331700325,0.686757147312
0.681281626225,0.837424099445,0.884329617023,0.893097996712,0.855075061321,0.93080496788,0.968743085861,0.797009348869,0.897723019123,0.705212593079,0.74196690321,0.449833661318,0.340379476547,1.13441622257,0.917205393314,0.86772018671,0.219408243895,0.770382225513,0.790197372437,0.764011025429,0.740787982941,0.832461893559,0.82635051012,0.691202402115,0.67649936676,0.664404213428,0.634942531586,0.725220024586,0.775448024273,0.519113481045,0.562170743942,0.598142027855,0.517013728619,0.400886446238,0.385346263647,0.347134590149,0.654989540577,0.539342522621,0.173559904099,0.659128904343,1.10671186447,0.902150273323,0.193598374724,0.192520007491,0.349020063877,0.511026144028,0.537496268749,0.564713895321,0.524922370911,0.535519361496,0.387870669365,0.6353520751,0.535510540009,0.649565398693,0.625820457935,0.649624884129,0.662278115749,0.676253855228,0.626092076302,0.6134121418,0.451905399561,0.730225324631,0.711754024029,0.711860895157,0.715366780758,0.68127810955,0.662943661213,0.687243998051
0.684056639671,0.838002860546,0.884605705738,0.893002271652,0.85492002964,0.930649638176,0.96849322319,0.798555195332,0.897586584091,0.709000527859,0.747230648994,0.452655553818,0.343185812235,1.14007902145,0.920003890991,0.869679629803,0.222296446562,0.772440969944,0.790317714214,0.764029026031,0.741121709347,0.832535386086,0.82642018795,0.691716074944,0.67829400301,0.665458083153,0.636008381844,0.725695133209,0.775721073151,0.522375524044,0.565541863441,0.602399528027,0.520820736885,0.40410426259,0.388470798731,0.350078374147,0.655905663967,0.542734980583,0.176491737366,0.663180410862,1.11228132248,0.904993534088,0.196513041854,0.195435613394,0.351926118135,0.514204263687,0.540999531746,0.568418085575,0.527887284756,0.537970006466,0.390634953976,0.63650560379,0.538727045059,0.651644468307,0.627340972424,0.650834798813,0.663504481316,0.677420675755,0.627486526966,0.614909052849,0.454850494862,0.7310988307,0.712726414204,0.712802112103,0.716272115707,0.682249963284,0.663658797741,0.687825024128
0.68718457222,0.838733077049,0.885016798973,0.892961442471,0.854800343513,0.930535376072,0.968281269073,0.800372064114,0.897592842579,0.712438106537,0.751863121986,0.455593645573,0.346055924892,1.14557564259,0.922744214535,0.871701776981,0.225235268474,0.774549603462,0.790503442287,0.764100313187,0.741534054279,0.832668781281,0.82655030489,0.692321002483,0.680297613144,0.666668355465,0.637208819389,0.726321280003,0.776142597198,0.525524675846,0.568745970726,0.606293618679,0.524386763573,0.407253086567,0.391540646553,0.353055179119,0.656941533089,0.545956492424,0.179430812597,0.667112827301,1.11768782139,0.907778680325,0.199450612068,0.198373019695,0.354810714722,0.517247617245,0.544400930405,0.572014093399,0.530752539635,0.540435194969,0.393388897181,0.637793123722,0.541850924492,0.653924524784,0.6290178895,0.652169585228,0.664841890335,0.678700387478,0.62897926569,0.616496622562,0.457766354084,0.732092916965,0.71381688118,0.713862299919,0.717297255993,0.683340013027,0.664477109909,0.688501954079
0.690625548363,0.839617133141,0.885569214821,0.892986476421,0.854727804661,0.930474579334,0.96812081337,0.802442073822,0.897757589817,0.715513765812,0.755762517452,0.45863199234,0.348985761404,1.15089643002,0.925430595875,0.873787999153,0.22821572423,0.776708185673,0.790762960911,0.764234662056,0.742030978203,0.832871437073,0.826750278473,0.693020403385,0.682491838932,0.668030261993,0.638539493084,0.727103829384,0.776721537113,0.52853345871,0.571759164333,0.609760463238,0.527664959431,0.410306870937,0.394532293081,0.356049507856,0.658094465733,0.548979341984,0.182363137603,0.670907139778,1.12292230129,0.910509645939,0.202398851514,0.201319932938,0.357656687498,0.520133197308,0.547677457333,0.575480222702,0.533499658108,0.54290664196,0.396117985249,0.639208316803,0.54485720396,0.656383514404,0.630838990211,0.653623282909,0.666285276413,0.680088698864,0.630563914776,0.618167638779,0.460632622242,0.733206629753,0.71502327919,0.715039670467,0.718440711498,0.684545576572,0.665399312973,0.689277112484
