-0.152252927423,-0.012424102053,0.0326114222407,0.0342487618327,-0.00476403627545,0.0716745108366,0.108897678554,-0.0450280532241,0.0523103959858,-0.164248645306,-0.123812638223,-0.389069408178,-0.496926754713,0.19211409986,0.00117237761151,0.00217265938409,-0.619262397289,-0.0966068506241,-0.0664154365659,-0.0934548228979,-0.11362478137,-0.0243401285261,-0.0303985364735,-0.1616948843,-0.166871726513,-0.181977167726,-0.21309094131,-0.120724193752,-0.0703819468617,-0.335925787687,-0.297312557697,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727164507,-0.194904386997,-0.319420516491,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394148827,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155418634,-0.321919888258,-0.193767592311,-0.220667213202,-0.198963344097,-0.186761319637,-0.172935277224,-0.222749009728,-0.235384613276,-0.396723479033,-0.119809396565,-0.137994602323,-0.137961685658,-0.134583443403,-0.168497934937,-0.188451454043,-0.165185540915
0.694336652756,0.840656161308,0.886267781258,0.893088877201,0.854714870453,0.930479824543,0.968025803566,0.804743945599,0.898094594479,0.718226730824,0.758874833584,0.461756795645,0.351971715689,1.15603327751,0.92806750536,0.875939130783,0.231230959296,0.778916835785,0.791104853153,0.764442324638,0.742618143559,0.833152830601,0.827029645443,0.693817734718,0.684857070446,0.66953843832,0.639995515347,0.728047072887,0.777465224266,0.531385600567,0.574568688869,0.612765371799,0.530629515648,0.413249731064,0.397431522608,0.359050244093,0.659361720085,0.551788687706,0.185279518366,0.674550592899,1.12797629833,0.913190543652,0.205349460244,0.204267919064,0.360453337431,0.522848546505,0.550814270973,0.578802525997,0.536118388176,0.545379042625,0.398813217878,0.640744626522,0.547730088234,0.658998847008,0.632791936398,0.655190467834,0.667830646038,0.681582152843,0.632235467434,0.619916558266,0.46343639493,0.734438955784,0.716343820095,0.716332495213,0.719701051712,0.685864388943,0.666426062584,0.69015276432
0.698271930218,0.84185063839,0.887116909027,0.89327955246,0.854774177074,0.930564522743,0.968010365963,0.807254016399,0.898616433144,0.720586001873,0.761189818382,0.464955717325,0.355010807514,1.16097772121,0.930659115314,0.878156006336,0.234276175499,0.781176269054,0.791537702084,0.764733552933,0.743301808834,0.833522677422,0.827398180962,0.694716334343,0.687372863293,0.671186923981,0.641572117805,0.729153931141,0.778379797935,0.534074902534,0.577171683311,0.615300178528,0.533273398876,0.416075080633,0.400232285261,0.362049996853,0.660740554333,0.554380834103,0.188175156713,0.678035914898,1.1328420639,0.915825128555,0.208297580481,0.2072121948,0.363196074963,0.525390744209,0.553804397583,0.581973850727,0.538606584072,0.547850549221,0.40147086978,0.642395794392,0.550462424755,0.661747932434,0.634864628315,0.656866073608,0.66947478056,0.683177947998,0.633990526199,0.621739566326,0.466171205044,0.735789239407,0.717777192593,0.717739701271,0.721077263355,0.687294363976,0.667558431625,0.691131412983
0.702383697033,0.843199908733,0.888119697571,0.893569350243,0.85491836071,0.930741250515,0.968088567257,0.809946298599,0.899334311485,0.72260928154,0.762736201286,0.468217760324,0.358100384474,1.16572260857,0.933209598064,0.880439817905,0.237347871065,0.783487856388,0.792069792747,0.765118479729,0.744087815285,0.833990752697,0.827865600586,0.695719718933,0.690018296242,0.672969341278,0.643264651299,0.730426609516,0.779470443726,0.536603748798,0.579574108124,0.617380321026,0.535606265068,0.418784379959,0.402935773134,0.365044653416,0.662228524685,0.556762337685,0.191048741341,0.681361079216,1.13751280308,0.918417334557,0.211241170764,0.210150703788,0.365885287523,0.527765512466,0.556647241116,0.584993004799,0.540969014168,0.550322234631,0.404091566801,0.644155442715,0.553054690361,0.664608061314,0.63704508543,0.658645570278,0.671215116978,0.684873998165,0.635826706886,0.623634278774,0.468836098909,0.737256646156,0.719321966171,0.719259977341,0.72256809473,0.688833594322,0.668797314167,0.692215561867
0.706623017788,0.844702899456,0.889278769493,0.893968641758,0.855160236359,0.931023180485,0.968274354935,0.812793552876,0.900257468224,0.724322795868,0.76357883215,0.471533447504,0.361238330603,1.17026090622,0.935723423958,0.882791876793,0.240444228053,0.78585344553,0.7927095294,0.765607297421,0.744982421398,0.834566652775,0.828441560268,0.696831345558,0.692772328854,0.674879133701,0.645068347454,0.731866300106,0.780740976334,0.538983047009,0.58179050684,0.61904335022,0.537653267384,0.421386629343,0.405549913645,0.368033200502,0.663822889328,0.558949351311,0.193902477622,0.684528708458,1.14198160172,0.920971214771,0.214180976152,0.213084354997,0.368526518345,0.529986560345,0.559348642826,0.587864756584,0.543217122555,0.552798032761,0.406680345535,0.646017491817,0.555514156818,0.667557060719,0.639321446419,0.660524964333,0.673049986362,0.686668992043,0.637742877007,0.625599861145,0.471435666084,0.73884087801,0.720977604389,0.720892548561,0.724173009396,0.690480649471,0.670143842697,0.693407654762
0.710941135883,0.846357285976,0.890595316887,0.894487500191,0.855512022972,0.931422710419,0.968580842018,0.815768122673,0.901393055916,0.725759029388,0.763813555241,0.474894344807,0.364422380924,1.1745865345,0.938204407692,0.885212779045,0.243564248085,0.788274586201,0.793464660645,0.766209721565,0.745990931988,0.835259497166,0.82913517952,0.698054373264,0.695614218712,0.676909148693,0.646978437901,0.733472645283,0.782193481922,0.541230261326,0.58384180069,0.620344996452,0.539452433586,0.423896878958,0.408087939024,0.371017038822,0.665521085262,0.560965538025,0.196741014719,0.687545657158,1.14624297619,0.923490405083,0.217119649053,0.216015905142,0.371128797531,0.5320738554,0.561919629574,0.590598583221,0.545367479324,0.555283546448,0.409245193005,0.647975921631,0.557854294777,0.670573592186,0.641682624817,0.662500023842,0.674978017807,0.688561737537,0.639738798141,0.627636492252,0.473978638649,0.740541100502,0.722743153572,0.722636580467,0.725890874863,0.692233920097,0.67159897089,0.694709777832
0.713114738464,0.847240567207,0.891312897205,0.894794642925,0.855733036995,0.931670427322,0.968783438206,0.817294418812,0.902044355869,0.726385474205,0.763741850853,0.476589620113,0.366031169891,1.1766679287,0.93943375349,0.886449337006,0.245133310556,0.789506733418,0.793888032436,0.766556620598,0.746539890766,0.835652709007,0.829528987408,0.698708891869,0.697062134743,0.677967965603,0.647972524166,0.734339654446,0.782990098,0.542312145233,0.584814429283,0.620883345604,0.540274977684,0.425124317408,0.40933445096,0.372508585453,0.666408836842,0.561919629574,0.198157027364,0.689001083374,1.14829432964,0.924738109112,0.218590185046,0.217482581735,0.372419536114,0.533075690269,0.563161492348,0.591918349266,0.546412944794,0.55653244257,0.410522341728,0.648989915848,0.558985769749,0.672101080418,0.642892003059,0.663522779942,0.675976991653,0.689544796944,0.640767097473,0.628682136536,0.475233227015,0.74143487215,0.72366720438,0.723550319672,0.726792216301,0.693150103092,0.672367811203,0.695403158665
0.717462599277,0.849117934704,0.892867326736,0.89551025629,0.856272518635,0.932268917561,0.969294846058,0.820408165455,0.903507232666,0.727484941483,0.763334274292,0.480009257793,0.36928242445,1.18066465855,0.941872537136,0.888975739479,0.248292908072,0.792016267776,0.794830799103,0.767347455025,0.74773055315,0.836537957191,0.830415964127,0.700105845928,0.700000226498,0.680166184902,0.650035083294,0.736193835735,0.784716904163,0.544416725636,0.5866792202,0.621803820133,0.541814565659,0.427546322346,0.411802560091,0.375498443842,0.668259739876,0.563749194145,0.200992837548,0.69181740284,1.15223574638,0.927211940289,0.221541434526,0.22042568028,0.374994903803,0.535021066666,0.565575003624,0.594478726387,0.548465132713,0.559050798416,0.413078725338,0.651084125042,0.561191320419,0.675183176994,0.645362615585,0.665637671947,0.678046166897,0.691585540771,0.642886757851,0.630831062794,0.477723628283,0.743310034275,0.725598573685,0.725462079048,0.728680074215,0.695062100887,0.673989057541,0.696875751019
0.72177618742,0.85114133358,0.894580960274,0.896367967129,0.856951653957,0.933014214039,0.969957768917,0.823583483696,0.905193924904,0.728424191475,0.762742519379,0.483467876911,0.372578680515,1.18443655968,0.944287538528,0.891573905945,0.251486450434,0.794588625431,0.795908272266,0.768275797367,0.749050498009,0.837562561035,0.831442892551,0.701624393463,0.702983081341,0.682471454144,0.652197480202,0.7382132411,0.786628305912,0.546480059624,0.588476121426,0.622618198395,0.543286025524,0.429958730936,0.414268165827,0.378509521484,0.670212686062,0.565518796444,0.203849181533,0.694525897503,1.1559586525,0.929659664631,0.22451813519,0.223393887281,0.377584159374,0.536926567554,0.567921876907,0.596957504749,0.550496935844,0.561608850956,0.415657043457,0.653266072273,0.563351392746,0.678290605545,0.647898316383,0.667846143246,0.680213570595,0.693728923798,0.6450958848,0.633063435555,0.480212420225,0.745304107666,0.727643311024,0.727488219738,0.730683505535,0.697081804276,0.675724923611,0.698466837406
0.726016461849,0.853308618069,0.896454036236,0.897376179695,0.857781410217,0.933917284012,0.970783054829,0.826797485352,0.907105982304,0.729260504246,0.762184143066,0.486968189478,0.375921428204,1.1879799366,0.946682155132,0.89424520731,0.254722446203,0.797227442265,0.797127902508,0.769350409508,0.750506103039,0.838735282421,0.832618355751,0.703269481659,0.705998063087,0.684880435467,0.65445971489,0.740396797657,0.788724243641,0.548551738262,0.590256631374,0.623459339142,0.544784188271,0.432407110929,0.416772007942,0.381559342146,0.672269046307,0.567287147045,0.20674790442,0.697151303291,1.15946042538,0.932084619999,0.227537274361,0.226404547691,0.38021722436,0.538841962814,0.570238053799,0.599386453629,0.552549302578,0.564222812653,0.41828289628,0.655534923077,0.565507411957,0.681411504745,0.650495111942,0.670150101185,0.682484030724,0.69597941637,0.647401928902,0.635387897491,0.482731431723,0.747419893742,0.729804873466,0.729631781578,0.732805192471,0.699212014675,0.67757922411,0.700180649757
0.730147838593,0.855616092682,0.898485004902,0.898541331291,0.858771324158,0.934986948967,0.971780061722,0.830028533936,0.909241199493,0.730049908161,0.761850655079,0.490511149168,0.379311591387,1.19129240513,0.94905936718,0.896990597248,0.258007854223,0.799935936928,0.798495531082,0.770579040051,0.752102136612,0.84006267786,0.83394908905,0.705044388771,0.709032356739,0.687388300896,0.656819760799,0.742740929127,0.791001260281,0.550675332546,0.592067182064,0.624443292618,0.546391665936,0.434930741787,0.419349402189,0.384662359953,0.674428522587,0.569106459618,0.209707424045,0.699715673923,1.16273880005,0.934489548206,0.230613127351,0.229472190142,0.382919698954,0.54081171751,0.572555482388,0.60179412365,0.554658770561,0.566906750202,0.420978397131,0.65788859129,0.567695856094,0.684534490108,0.653147876263,0.672549664974,0.684860348701,0.69833958149,0.649809896946,0.637811005116,0.485308051109,0.749658286572,0.73208463192,0.731893956661,0.735046029091,0.701453566551,0.6795540452,0.702019929886
0.734138846397,0.858058691025,0.900670945644,0.899869203568,0.859929442406,0.936231136322,0.97295665741,0.833256840706,0.911594748497,0.730846226215,0.761904060841,0.494096457958,0.382750093937,1.19437170029,0.951422214508,0.899810552597,0.26134827733,0.802716016769,0.800016105175,0.771967887878,0.753842413425,0.841550767422,0.835440814495,0.706951618195,0.71207433939,0.689989447594,0.659275174141,0.745239973068,0.793454229832,0.552888095379,0.5939489007,0.625668048859,0.548177957535,0.437562406063,0.422029614449,0.387830406427,0.676690280437,0.571022033691,0.212742865086,0.7022382617,1.16579198837,0.936877369881,0.233757376671,0.232608765364,0.385712772608,0.54287391901,0.574901580811,0.604204952717,0.556856751442,0.569672346115,0.42376178503,0.660324633121,0.569948136806,0.687648594379,0.655851662159,0.675044119358,0.687343895435,0.700810432434,0.652323126793,0.64033716917,0.487965166569,0.752018868923,0.734482645988,0.734274566174,0.737405776978,0.70380628109,0.681650817394,0.70398658514
0.737962722778,0.860630869865,0.903007686138,0.901364028454,0.861262857914,0.937655866146,0.974319219589,0.836465537548,0.91415977478,0.731701016426,0.762479305267,0.497722417116,0.386236935854,1.19721662998,0.953772842884,0.90270537138,0.264747679234,0.805569767952,0.801693201065,0.773522019386,0.755729496479,0.843203723431,0.837097764015,0.708992481232,0.715113699436,0.692678272724,0.661822915077,0.74788749218,0.796076357365,0.555221676826,0.595937788486,0.627214968204,0.550201117992,0.440328985453,0.424836605787,0.391072452068,0.679053068161,0.573073089123,0.215866401792,0.704735577106,1.16861903667,0.939250409603,0.236979231238,0.23582367599,0.388613760471,0.545061886311,0.577300131321,0.606640219688,0.559170484543,0.572529017925,0.42664796114,0.662840425968,0.572291433811,0.690744519234,0.65860170126,0.677632033825,0.689934849739,0.703391849995,0.654943525791,0.642969310284,0.490721851587,0.754500091076,0.736997842789,0.736772537231,0.739883124828,0.706269204617,0.683869838715,0.706081628799
0.7415984869,0.863326013088,0.90549069643,0.90302926302,0.862776994705,0.939265966415,0.975872755051,0.839640438557,0.91692751646,0.732662558556,0.763681590557,0.501387000084,0.389772415161,1.19982647896,0.956113636494,0.905675113201,0.2682094872,0.808498322964,0.803529798985,0.775245547295,0.757765173912,0.845024943352,0.838923215866,0.711167991161,0.718142032623,0.69544917345,0.664459884167,0.750676095486,0.798859775066,0.557702064514,0.598064899445,0.629148185253,0.552506566048,0.443251729012,0.427789479494,0.394395709038,0.681515336037,0.575292050838,0.219087809324,0.707221865654,1.17121970654,0.941610753536,0.240286201239,0.239124566317,0.391636520624,0.547403097153,0.579770982265,0.609117686749,0.56162238121,0.575484097004,0.429648727179,0.665433526039,0.574748337269,0.693814754486,0.661393940449,0.680311560631,0.692632317543,0.706082642078,0.65767198801,0.645709097385,0.49359357357,0.757099866867,0.739628374577,0.739385783672,0.742475986481,0.708840727806,0.686210811138,0.708305478096
0.745031237602,0.866137444973,0.908113956451,0.904867053032,0.864476084709,0.94106477499,0.977620482445,0.842770636082,0.919887602329,0.733775377274,0.765585243702,0.505087256432,0.393356263638,1.20220172405,0.958446264267,0.90871912241,0.271735578775,0.811502158642,0.80552738905,0.777141273022,0.75995028019,0.847016274929,0.840918958187,0.71347796917,0.721152961254,0.69829672575,0.667182862759,0.753597617149,0.801795482635,0.560349047184,0.600355386734,0.631513178349,0.555127501488,0.446345537901,0.430901437998,0.397804796696,0.68407523632,0.57770460844,0.222413763404,0.709708094597,1.17359447479,0.943960011005,0.243683174253,0.242516472936,0.394790381193,0.549918889999,0.582329750061,0.611651360989,0.56422996521,0.578542411327,0.432772099972,0.668101429939,0.57733643055,0.696853458881,0.664224863052,0.683080255985,0.695434570312,0.708880841732,0.660507678986,0.64855659008,0.496591508389,0.759814977646,0.742371499538,0.742111563683,0.745181500912,0.711518466473,0.688673138618,0.710657835007
0.748251974583,0.869057655334,0.9108710289,0.906878054142,0.866362512112,0.943053543568,0.979564011097,0.845848202705,0.923027634621,0.735079050064,0.768231451511,0.508819699287,0.396988242865,1.20434343815,0.960772573948,0.911837220192,0.275327056646,0.814581573009,0.807686507702,0.779210448265,0.762284338474,0.849178195,0.84308552742,0.715921580791,0.724141657352,0.701215445995,0.669988512993,0.75664305687,0.804873406887,0.563175916672,0.602828264236,0.634336471558,0.558083117008,0.449619144201,0.434180319309,0.401302099228,0.686730623245,0.580328643322,0.225848272443,0.712202429771,1.17574477196,0.946300029755,0.247173175216,0.246002465487,0.398080974817,0.552624583244,0.584987461567,0.614251315594,0.567005634308,0.581706821918,0.436022818089,0.670841753483,0.580068230629,0.699857056141,0.667091608047,0.68593531847,0.698338925838,0.711783289909,0.663448810577,0.651510417461,0.499722778797,0.762641429901,0.745223581791,0.744946181774,0.747995913029,0.714299619198,0.691254913807,0.713137447834
0.75125837326,0.872078895569,0.913754820824,0.909062087536,0.868437469006,0.945232510567,0.981703341007,0.848868608475,0.926334381104,0.736607789993,0.771629631519,0.51258045435,0.400667488575,1.20625352859,0.96309363842,0.915027797222,0.278983741999,0.817735493183,0.81000649929,0.781453251839,0.764766275883,0.851510107517,0.845422208309,0.718497157097,0.727105975151,0.704200685024,0.672873258591,0.759803235531,0.80808287859,0.566189467907,0.605496227741,0.637625455856,0.561379790306,0.453074872494,0.437628149986,0.404887497425,0.689479351044,0.583174705505,0.229392305017,0.714709997177,1.17767226696,0.948631882668,0.250756680965,0.249583080411,0.401509612799,0.555528998375,0.587750971317,0.616923630238,0.569956243038,0.584977269173,0.439401835203,0.673652350903,0.582951247692,0.702823698521,0.669992089272,0.688873529434,0.701341569424,0.714785993099,0.666492283344,0.654567956924,0.502990365028,0.765574574471,0.748180031776,0.747885286808,0.750915050507,0.717180550098,0.693954110146,0.715742766857
0.754053711891,0.875193417072,0.916757762432,0.911417663097,0.870700478554,0.947600007057,0.984036624432,0.851830422878,0.929793357849,0.738389790058,0.775757491589,0.51636493206,0.404393255711,1.207934618,0.965410351753,0.918290138245,0.282704353333,0.820963084698,0.81248575449,0.783868610859,0.767393708229,0.854009926319,0.847926855087,0.721202433109,0.730045199394,0.707247436047,0.675833880901,0.763068318367,0.811412453651,0.569390118122,0.608365654945,0.641369462013,0.56501096487,0.45670902729,0.441241502762,0.408558696508,0.692318797112,0.586245715618,0.233044102788,0.717232584953,1.17937970161,0.950956523418,0.254432111979,0.253256678581,0.405073732138,0.558634281158,0.590622127056,0.619670391083,0.573083519936,0.588351786137,0.442906618118,0.676531136036,0.585987210274,0.705753386021,0.672924757004,0.691891431808,0.704438090324,0.717884242535,0.669633865356,0.657725214958,0.506393015385,0.768609404564,0.751236021519,0.750924050808,0.753934025764,0.720157384872,0.696767747402,0.718471229076
0.75664716959,0.878392994404,0.91987156868,0.913941919804,0.873149096966,0.950152873993,0.986560761929,0.854734778404,0.933389246464,0.740446507931,0.780563771725,0.520168542862,0.408164411783,1.20939040184,0.967723250389,0.921621978283,0.286486655474,0.824262022972,0.815121471882,0.786453843117,0.770163357258,0.856674432755,0.850596189499,0.724034130573,0.732960283756,0.710351467133,0.678866565228,0.766428172588,0.814850389957,0.572772264481,0.611436665058,0.645540475845,0.568958103657,0.46051210165,0.445011913776,0.412311345339,0.695246219635,0.589537322521,0.236799314618,0.71976929903,1.18087041378,0.953274309635,0.258195877075,0.257019668818,0.40876686573,0.561936795712,0.593598783016,0.622489690781,0.576383948326,0.591825902462,0.446531534195,0.67947602272,0.58917337656,0.708648085594,0.675888776779,0.694984912872,0.707623243332,0.721072375774,0.672868072987,0.660976707935,0.509925663471,0.771739602089,0.754385530949,0.754056632519,0.757047176361,0.723225474358,0.699692487717,0.72131973505
0.757872462273,0.880021989346,0.92146718502,0.915266036987,0.87444204092,0.951497137547,0.987892746925,0.856166362762,0.935231924057,0.741582632065,0.783197700977,0.522076010704,0.410066604614,1.21003520489,0.968878507614,0.923313498497,0.288399994373,0.825937688351,0.816496670246,0.787809073925,0.771599948406,0.858066737652,0.851990997791,0.725495934486,0.73440939188,0.711922883987,0.680408298969,0.768139183521,0.816604793072,0.574527800083,0.613046109676,0.647772848606,0.571041285992,0.462472587824,0.446952015162,0.414216279984,0.696741640568,0.591262638569,0.238713651896,0.721041858196,1.18153584003,0.954430937767,0.260109215975,0.258932948112,0.410658895969,0.563659131527,0.595124721527,0.623924911022,0.578096628189,0.593598484993,0.448386400938,0.680972278118,0.590820491314,0.710083067417,0.677382051945,0.696558475494,0.70924693346,0.722697973251,0.67451775074,0.662635684013,0.511738181114,0.773338377476,0.755993187428,0.755655944347,0.758637011051,0.724791944027,0.701194941998,0.722787618637
0.760190606117,0.88333272934,0.924729883671,0.918035209179,0.877161979675,0.954317986965,0.990692973137,0.85899156332,0.939003705978,0.74407351017,0.788842141628,0.525896131992,0.413902372122,1.21116089821,0.971186280251,0.92674612999,0.292266219854,0.8293389678,0.819358706474,0.790641248226,0.774573802948,0.860968470573,0.854897499084,0.728508710861,0.737292468548,0.715103983879,0.683541238308,0.771622300148,0.820182621479,0.578152000904,0.61640059948,0.652481198311,0.575391173363,0.46649324894,0.450925678015,0.418074727058,0.699793875217,0.594855070114,0.242606475949,0.723588347435,1.18270909786,0.956739246845,0.26399114728,0.262815415859,0.414521664381,0.567231476307,0.598241269588,0.626837313175,0.581634819508,0.597207546234,0.452170282602,0.684011161327,0.594210147858,0.71293002367,0.680390655994,0.699755430222,0.712551116943,0.726006805897,0.677876234055,0.666013479233,0.515443265438,0.77659791708,0.759269058704,0.758915603161,0.761878252029,0.727985560894,0.70427685976,0.725807726383
0.762348234653,0.886705040932,0.928078532219,0.920959770679,0.880054891109,0.957308292389,0.993668079376,0.861769616604,0.94287031889,0.746851921082,0.794847786427,0.529713571072,0.417776703835,1.2120732069,0.973490476608,0.930242538452,0.296176940203,0.832803308964,0.822363376617,0.793629825115,0.777674853802,0.864019095898,0.85795301199,0.731633365154,0.74015545845,0.71832805872,0.686732411385,0.775171816349,0.823835849762,0.5818977952,0.619912266731,0.657429873943,0.579926073551,0.470615953207,0.454995959997,0.42198318243,0.702921807766,0.598605811596,0.246568590403,0.726124107838,1.18367695808,0.959041059017,0.267933428288,0.266758859158,0.418468385935,0.570947468281,0.601424217224,0.629788279533,0.585301160812,0.600889742374,0.456034839153,0.687106311321,0.59770411253,0.715746939182,0.683424770832,0.703011155128,0.715921282768,0.729382574558,0.68130248785,0.669459879398,0.51923429966,0.77993106842,0.762616217136,0.762247562408,0.765192866325,0.731252074242,0.707454502583,0.728933572769
0.76436662674,0.89012748003,0.931501269341,0.92403203249,0.883112609386,0.960458695889,0.996808290482,0.864506244659,0.946814119816,0.749905347824,0.801021695137,0.533515274525,0.421684861183,1.2127777338,0.975790381432,0.933799445629,0.300120294094,0.836325883865,0.825502634048,0.796766638756,0.780894100666,0.867209434509,0.861148178577,0.734861314297,0.742999255657,0.721587598324,0.689973652363,0.77877509594,0.827550053596,0.585723698139,0.623545885086,0.662501990795,0.584562242031,0.474797427654,0.459123820066,0.425920903683,0.706117630005,0.602470159531,0.250577092171,0.728630244732,1.18444442749,0.961335599422,0.271917104721,0.270743995905,0.422469675541,0.574768602848,0.604644775391,0.632752537727,0.589063644409,0.604628443718,0.459954708815,0.690251290798,0.601269006729,0.718534469604,0.686479687691,0.706315398216,0.719344437122,0.732812225819,0.68478178978,0.672959089279,0.523081064224,0.783325910568,0.766022384167,0.765639960766,0.768569290638,0.734580814838,0.71071845293,0.732156693935
0.766269683838,0.893589258194,0.934985876083,0.927242875099,0.886325716972,0.963758468628,1.00010335445,0.867207705975,0.950817584991,0.753213524818,0.807158410549,0.53728723526,0.425620943308,1.21328127384,0.97808521986,0.937413156033,0.304082781076,0.839900970459,0.828767001629,0.800042033195,0.784221708775,0.870529294014,0.864472746849,0.738183021545,0.745824873447,0.724875092506,0.693256616592,0.78241956234,0.831311047077,0.589584052563,0.627261042595,0.66757196188,0.589209318161,0.478990674019,0.463266670704,0.429864943027,0.709373414516,0.606398165226,0.254606693983,0.731086194515,1.18501794338,0.963622331619,0.275921165943,0.27474963665,0.426493495703,0.57865190506,0.607870936394,0.635702192783,0.592886388302,0.608405292034,0.463901937008,0.693439185619,0.604867458344,0.72129380703,0.689550638199,0.709657669067,0.722806751728,0.7362819314,0.688298523426,0.676494479179,0.526950478554,0.786770164967,0.769474864006,0.769080162048,0.77199536562,0.73796081543,0.714058995247,0.735467791557
0.768082976341,0.89707928896,0.938519954681,0.930582225323,0.889683306217,0.967195689678,1.00354111195,0.869881212711,0.954864323139,0.756750047207,0.813055336475,0.541015684605,0.42957881093,1.21359109879,0.980373799801,0.941079676151,0.308050692081,0.843522787094,0.832146286964,0.803445279598,0.787646949291,0.87396723032,0.867915213108,0.741588294506,0.748633980751,0.728183329105,0.696572840214,0.786093473434,0.835105478764,0.593432188034,0.631015479565,0.672515153885,0.593777179718,0.483148694038,0.467381954193,0.433792352676,0.712680518627,0.610338687897,0.258631885052,0.733470797539,1.18540406227,0.96590000391,0.2799243927,0.278754174709,0.430507570505,0.582553267479,0.611070096493,0.638608634472,0.596732497215,0.612201750278,0.467848569155,0.696663141251,0.608461499214,0.724026620388,0.692632913589,0.713027119637,0.726294219494,0.739777982235,0.69183665514,0.680049180984,0.530809044838,0.790250957012,0.772960424423,0.772555708885,0.775458931923,0.741380512714,0.717465698719,0.738856673241
0.769833922386,0.900587201118,0.942091882229,0.93403929472,0.893173873425,0.970757842064,1.00710856915,0.872534394264,0.958938896656,0.76048541069,0.818541169167,0.544689595699,0.43355178833,1.21371483803,0.982654690742,0.944795072079,0.312011390924,0.847185790539,0.835629761219,0.8069652915,0.791158914566,0.877511322498,0.871463954449,0.745067000389,0.751429438591,0.731506347656,0.699914872646,0.789786040783,0.838921189308,0.597227871418,0.634771168232,0.677225410938,0.59818893671,0.487231016159,0.471432894468,0.437683135271,0.716031312943,0.614246368408,0.262630283833,0.735766172409,1.18560993671,0.968167126179,0.283908039331,0.282738596201,0.43448394537,0.586433589458,0.614213764668,0.641447246075,0.600569427013,0.616001486778,0.471770226955,0.6999168396,0.61201775074,0.726736426353,0.695723116398,0.716414213181,0.729794442654,0.743287622929,0.695381999016,0.683608233929,0.534627497196,0.793756842613,0.776467323303,0.776054918766,0.77894872427,0.744829654694,0.720928549767,0.742313861847
0.771551430225,0.904104053974,0.945690453053,0.937602519989,0.8967846632,0.974431335926,1.01079189777,0.875176310539,0.963026940823,0.764389336109,0.823485553265,0.548301041126,0.43753439188,1.21366107464,0.984926104546,0.948555290699,0.315955191851,0.850884616375,0.839206337929,0.810589969158,0.794746935368,0.881149351597,0.875106453896,0.748609423637,0.754216253757,0.734839498997,0.703276753426,0.793488025665,0.842747151852,0.600939333439,0.638496816158,0.681621789932,0.602385699749,0.491206765175,0.475391417742,0.441522151232,0.719418942928,0.618085026741,0.266584783792,0.737958848476,1.18564343452,0.970422267914,0.287857502699,0.286688238382,0.438401013613,0.590261638165,0.617280066013,0.644199073315,0.604370713234,0.619791269302,0.475647836924,0.703195631504,0.615510165691,0.729428708553,0.698819458485,0.719811201096,0.733297169209,0.746800661087,0.698923051357,0.687159359455,0.538383364677,0.797277748585,0.779985308647,0.779567778111,0.782454907894,0.748299300671,0.724438488483,0.745829939842
0.77326464653,0.907621741295,0.949305415154,0.941259980202,0.900502562523,0.978202342987,1.01457691193,0.877815663815,0.967115163803,0.768429875374,0.827793300152,0.551844954491,0.441520750523,1.21343874931,0.98718637228,0.952356398106,0.319873392582,0.854614436626,0.842864632607,0.81430709362,0.79840028286,0.884869158268,0.878830373287,0.752206087112,0.756999790668,0.738179087639,0.706653416157,0.797191143036,0.846573472023,0.604541599751,0.642165839672,0.68564414978,0.606323003769,0.495052069426,0.479235708714,0.44529736042,0.722837328911,0.621825277805,0.270481497049,0.740039110184,1.18551313877,0.97266381979,0.291760891676,0.290591001511,0.442241758108,0.594011902809,0.620251774788,0.646849513054,0.608114778996,0.623560249805,0.479466319084,0.706495285034,0.618918061256,0.732110381126,0.701921343803,0.723211586475,0.736793458462,0.750308036804,0.702450037003,0.690692543983,0.542058467865,0.80080473423,0.783505499363,0.783085644245,0.785968959332,0.751781463623,0.727986812592,0.749396026134
0.775003314018,0.911133527756,0.952927410603,0.944999158382,0.904313802719,0.982056379318,1.01844871044,0.880461812019,0.971191763878,0.772575438023,0.831414937973,0.555319666862,0.445505738258,1.21305763721,0.989433348179,0.956194579601,0.323759883642,0.858370959759,0.84659332037,0.818103969097,0.802108407021,0.888657987118,0.882623314857,0.755848109722,0.759787142277,0.741522967815,0.710041165352,0.800888419151,0.850391626358,0.608019471169,0.645759642124,0.68926012516,0.609976232052,0.498753398657,0.482953220606,0.449001580477,0.726281523705,0.625447928905,0.274311631918,0.742002487183,1.18522834778,0.974889755249,0.295610368252,0.29443898797,0.445995897055,0.597667336464,0.623118877411,0.64939057827,0.61178702116,0.627301096916,0.483216285706,0.709813296795,0.622228622437,0.734790086746,0.705029726028,0.726610779762,0.740276992321,0.753803133965,0.705956041813,0.694200515747,0.545641899109,0.804330646992,0.787020862103,0.786601483822,0.789483845234,0.755269944668,0.731565892696,0.753003776073
0.776796042919,0.914633989334,0.956548392773,0.948807477951,0.908204436302,0.985979557037,1.02239227295,0.88312369585,0.975246071815,0.776795208454,0.834344744682,0.558726489544,0.449484735727,1.21252763271,0.991664707661,0.960066139698,0.327610909939,0.862150490284,0.850380957127,0.821968078613,0.805861413479,0.892503857613,0.88647288084,0.759527087212,0.762585997581,0.744870007038,0.713437616825,0.80457419157,0.854194462299,0.61136674881,0.649266958237,0.692463874817,0.613339841366,0.502306699753,0.486539810896,0.452632039785,0.72974717617,0.628943324089,0.27807110548,0.743848979473,1.18479847908,0.977098047733,0.29940199852,0.298228263855,0.449659377337,0.601219177246,0.625877737999,0.651820003986,0.615379691124,0.631010115147,0.486893743277,0.713147878647,0.625436663628,0.737477660179,0.708146810532,0.730005860329,0.743743538857,0.757281422615,0.709436535835,0.697678923607,0.549129188061,0.807849884033,0.790526211262,0.790110111237,0.792994379997,0.758759975433,0.735168993473,0.756645619869
0.778670728207,0.918118715286,0.960161268711,0.952672302723,0.912160515785,0.98995745182,1.0263928175,0.885810732841,0.979269087315,0.78105956316,0.836614966393,0.562069416046,0.453453600407,1.21185910702,0.993877887726,0.963967084885,0.331424206495,0.865949332714,0.854216694832,0.825886905193,0.809649944305,0.896394610405,0.890367150307,0.763235390186,0.765404880047,0.748220384121,0.716841340065,0.808244228363,0.857976019382,0.614585280418,0.652682781219,0.695272147655,0.616423726082,0.50571590662,0.48999863863,0.456189721823,0.733231186867,0.632310032845,0.281759589911,0.745583355427,1.18423366547,0.979286372662,0.303134649992,0.301957786083,0.453233242035,0.604665577412,0.628530561924,0.65414083004,0.618890523911,0.63468593359,0.490499079227,0.71649825573,0.628543257713,0.740184128284,0.711276113987,0.733395576477,0.747190654278,0.760740339756,0.712889552116,0.701126039028,0.552521109581,0.811358511448,0.794018149376,0.793607831001,0.79649668932,0.76224821806,0.738790214062,0.760314643383
0.779646933079,0.919854044914,0.961962640285,0.954621732235,0.914158582687,0.991962373257,1.02840960026,0.887166261673,0.98126500845,0.783199548721,0.837521612644,0.563718795776,0.455432921648,1.2114764452,0.994976937771,0.965927422047,0.333316415548,0.867855072021,0.856148838997,0.827862739563,0.811554372311,0.898353040218,0.892327189445,0.76509809494,0.766824305058,0.749896287918,0.71854531765,0.810071289539,0.859856188297,0.616148531437,0.654356360435,0.696538627148,0.617867708206,0.50736951828,0.491682767868,0.457942277193,0.73497903347,0.633946657181,0.283577978611,0.746410787106,1.18390393257,0.980372428894,0.304979294538,0.303800582886,0.454988151789,0.606350243092,0.629819154739,0.655262589455,0.620615959167,0.636511802673,0.492275804281,0.718179106712,0.630060255527,0.741547703743,0.712846338749,0.735087990761,0.748906552792,0.76246201992,0.71460545063,0.702837646008,0.554182887077,0.813107788563,0.795758128166,0.795351684093,0.798243701458,0.76399064064,0.740605771542,0.762157082558
0.78169298172,0.923309981823,0.965552568436,0.958547830582,0.918186426163,0.99599635601,1.03246772289,0.889907419682,0.985228896141,0.787478983402,0.838935852051,0.566978514194,0.459379464388,1.21062147617,0.99715834856,0.969866275787,0.337072640657,0.871678113937,0.860036194324,0.831840336323,0.815379559994,0.902289688587,0.896266818047,0.76883739233,0.769690334797,0.753254055977,0.721960127354,0.813713610172,0.863599419594,0.619192302227,0.657638788223,0.69882941246,0.620582401752,0.510585784912,0.49496987462,0.461399495602,0.738486528397,0.637134194374,0.287166953087,0.747993886471,1.18315708637,0.982526779175,0.308627963066,0.307445019484,0.458440184593,0.609649062157,0.63232833147,0.65743637085,0.62401175499,0.640141844749,0.495782762766,0.7215539217,0.633029341698,0.744304358959,0.716002106667,0.73847001791,0.752324223518,0.765890717506,0.718017756939,0.70623922348,0.557444512844,0.816596090794,0.799226462841,0.798829317093,0.801729619503,0.767472505569,0.744245111942,0.765855312347
0.783883035183,0.926745831966,0.969122827053,0.962499558926,0.922245204449,1.00005125999,1.03654658794,0.892695963383,0.98914539814,0.791740477085,0.839935541153,0.570196628571,0.46330794692,1.20965600014,0.999315202236,0.973826348782,0.340794891119,0.875514805317,0.863945364952,0.835842549801,0.81921929121,0.906243741512,0.900223374367,0.77259016037,0.772600293159,0.756619751453,0.725384116173,0.817335247993,0.867312908173,0.622147679329,0.66084843874,0.700867414474,0.623114705086,0.513704717159,0.498170137405,0.464803576469,0.742008566856,0.640228509903,0.290702730417,0.749495387077,1.18230259418,0.984655678272,0.312230467796,0.311042904854,0.461829900742,0.612870812416,0.634763240814,0.65953284502,0.627347826958,0.64374935627,0.499239683151,0.724947333336,0.635929703712,0.747110784054,0.719183146954,0.741850376129,0.75572603941,0.769302546978,0.721408188343,0.709616541862,0.560638964176,0.820071160793,0.802680492401,0.802294552326,0.805205106735,0.77095079422,0.74789249897,0.769567012787
0.786238908768,0.930162847042,0.972671568394,0.966466128826,0.926322281361,1.00411534309,1.04063332081,0.89554131031,0.993011534214,0.795967578888,0.840689897537,0.57338821888,0.467217117548,1.20859289169,1.0014449358,0.977804243565,0.344489783049,0.879363596439,0.867867767811,0.839859008789,0.823067903519,0.910206079483,0.904187679291,0.776352643967,0.775565743446,0.759998440742,0.728821337223,0.8209374547,0.870996654034,0.625047981739,0.664008200169,0.702753841877,0.625535905361,0.516762197018,0.501315414906,0.468171328306,0.745546638966,0.643262028694,0.294201880693,0.750936925411,1.18135273457,0.986756622791,0.315799772739,0.314607322216,0.46517983079,0.616042673588,0.637149512768,0.661576151848,0.630645811558,0.647344470024,0.502665221691,0.728363513947,0.638788759708,0.749981641769,0.72239792347,0.745234668255,0.759118080139,0.772703230381,0.724784553051,0.712978422642,0.563790023327,0.823535978794,0.806123912334,0.805750727654,0.808673024178,0.774428486824,0.751546859741,0.773289144039
0.788779675961,0.933563709259,0.976198673248,0.97043710947,0.930405914783,1.00817716122,1.04471588135,0.898452937603,0.996825993061,0.800148069859,0.841386973858,0.576570272446,0.471106857061,1.20744371414,1.00354480743,0.981797635555,0.348165899515,0.883223950863,0.871795535088,0.843879759312,0.826920032501,0.914168298244,0.908151447773,0.780121982098,0.778598427773,0.763395726681,0.732276499271,0.824522852898,0.874652028084,0.627931594849,0.66714566946,0.704602241516,0.627926230431,0.519799232483,0.50444227457,0.471522420645,0.749102890491,0.646272957325,0.297684133053,0.752342283726,1.18031919003,0.988827526569,0.319351583719,0.318154335022,0.468516200781,0.619196772575,0.639516413212,0.66359359026,0.63393175602,0.650939524174,0.506081402302,0.731806993484,0.641638278961,0.752931773663,0.725655138493,0.748629689217,0.762508273125,0.776100099087,0.728156507015,0.716335654259,0.566925346851,0.82699483633,0.809562206268,0.809202671051,0.812137782574,0.777909874916,0.755208194256,0.777019798756
0.791521191597,0.936951756477,0.979704916477,0.97440302372,0.934484899044,1.01222681999,1.04878294468,0.901439726353,1.0005890131,0.804272532463,0.842216134071,0.57976013422,0.474977344275,1.2062214613,1.00561201572,0.985803246498,0.351832360029,0.887094736099,0.875721395016,0.847895979881,0.830771267414,0.918123066425,0.912107169628,0.783895671368,0.781709432602,0.766817688942,0.735754966736,0.828094899654,0.878281474113,0.630837738514,0.670289874077,0.706526756287,0.63036686182,0.522857308388,0.507587730885,0.474877119064,0.752679824829,0.649300694466,0.30116969347,0.753736019135,1.17921471596,0.990865886211,0.322902083397,0.321700364351,0.471865445375,0.622365951538,0.641893744469,0.665613174438,0.637232005596,0.654546678066,0.509510159492,0.735282838345,0.644510805607,0.755974769592,0.728963553905,0.752042531967,0.765904843807,0.779500961304,0.731534183025,0.719699501991,0.570073306561,0.830452799797,0.813001275063,0.812655985355,0.815604329109,0.781399726868,0.758876800537,0.780757546425
0.794474840164,0.940330266953,0.983191370964,0.978354990482,0.938548982143,1.01625490189,1.05282449722,0.904508948326,1.00430119038,0.808331608772,0.843331456184,0.582972228527,0.478828847408,1.20493865013,1.00764417648,0.989817917347,0.355496346951,0.890974581242,0.879638433456,0.851899266243,0.834617316723,0.922063469887,0.916047871113,0.787671267986,0.78490704298,0.770268976688,0.739260435104,0.831656634808,0.881887376308,0.63379740715,0.673463106155,0.708619475365,0.632922530174,0.525969564915,0.510781288147,0.478251427412,0.756278812885,0.652375757694,0.304674446583,0.755138576031,1.17805147171,0.99286955595,0.326463997364,0.325258284807,0.475248634815,0.625576019287,0.644305408001,0.667657375336,0.64056712389,0.658175289631,0.512968957424,0.738794326782,0.647431850433,0.759121119976,0.732329487801,0.755478620529,0.769314527512,0.782912135124,0.734925687313,0.723078966141,0.573256254196,0.833913862705,0.816445887089,0.816114962101,0.8190767169,0.784901678562,0.762552678585,0.784500300884
0.797647178173,0.943702220917,0.986659526825,0.98228520155,0.942588806152,1.02025294304,1.0568318367,0.907666623592,1.00796377659,0.812316715717,0.844861924648,0.586218774319,0.482660800219,1.20360815525,1.00963842869,0.993838429451,0.359163254499,0.894861519337,0.883540511131,0.855881869793,0.838453829288,0.925982952118,0.919967234135,0.791445970535,0.78819745779,0.773752868176,0.742795526981,0.835210502148,0.885471642017,0.636836409569,0.676683843136,0.7109567523,0.635647058487,0.529163360596,0.514047265053,0.481658667326,0.759900569916,0.655523896217,0.308211117983,0.75656747818,1.17684221268,0.994836270809,0.330047398806,0.328838467598,0.478682875633,0.628848195076,0.646771430969,0.669745326042,0.643954098225,0.661832869053,0.516472041607,0.742343604565,0.650422692299,0.762378334999,0.735757708549,0.758942484856,0.77274286747,0.786339223385,0.738338112831,0.726481616497,0.576492905617,0.837381660938,0.819900393486,0.81958347559,0.822558403015,0.788418769836,0.766235053539,0.788246095181
0.801040828228,0.947071313858,0.990111887455,0.986186802387,0.946596264839,1.02421402931,1.0607970953,0.910917878151,1.01157927513,0.816221892834,0.846907973289,0.589510202408,0.48647326231,1.20224261284,1.01159262657,0.997861385345,0.36283788085,0.898753464222,0.887422144413,0.85983735323,0.842277526855,0.929876446724,0.923860013485,0.795217454433,0.79158526659,0.777272582054,0.746362447739,0.838759601116,0.889037489891,0.63997477293,0.679966807365,0.713598370552,0.638582587242,0.532460212708,0.517404735088,0.485109597445,0.763545453548,0.658765017986,0.311789929867,0.758037567139,1.17559921741,0.99676400423,0.333660513163,0.332449227571,0.482181489468,0.632198810577,0.649307668209,0.671892642975,0.647405803204,0.665524601936,0.520030140877,0.745932281017,0.653499662876,0.765751540661,0.739251434803,0.762437701225,0.776194751263,0.789786815643,0.741777062416,0.729913949966,0.57979798317,0.84085971117,0.823368608952,0.823065161705,0.826052486897,0.791953504086,0.769923686981,0.79199308157
0.804653942585,0.95044106245,0.993550956249,0.990054428577,0.950564146042,1.02813243866,1.06471443176,0.914266586304,1.01515114307,0.82004326582,0.849540472031,0.592854499817,0.490265905857,1.20085513592,1.01350438595,1.00188279152,0.366523474455,0.902647435665,0.891278743744,0.863759815693,0.846085011959,0.933739364147,0.927721619606,0.798983693123,0.795072674751,0.780829906464,0.749962568283,0.842306733131,0.892587780952,0.643227100372,0.683322429657,0.716586470604,0.641758918762,0.535875558853,0.520867228508,0.488612174988,0.767213344574,0.662113428116,0.31541800499,0.759560763836,1.17433512211,0.998650729656,0.337309062481,0.336096376181,0.485753834248,0.635639667511,0.651926219463,0.674111247063,0.650931119919,0.669253587723,0.523650765419,0.749560892582,0.656674921513,0.769243180752,0.742812395096,0.765967011452,0.779674053192,0.793258786201,0.745247244835,0.733380794525,0.583182156086,0.84435069561,0.826853573322,0.82656276226,0.829561650753,0.795507907867,0.773617744446,0.795739531517
0.808480739594,0.953814864159,0.996979951859,0.993883252144,0.954486787319,1.03200304508,1.06857895851,0.917715251446,1.0186829567,0.823779165745,0.852799832821,0.59625774622,0.494038492441,1.19945836067,1.01537156105,1.00589907169,0.370222210884,0.906540334225,0.895106375217,0.867644667625,0.8498737216,0.937567830086,0.93154835701,0.802742481232,0.798660337925,0.784426033497,0.753596067429,0.845854640007,0.896125674248,0.646602094173,0.68675750494,0.719945549965,0.645193636417,0.539418578148,0.524442911148,0.492171525955,0.770903229713,0.66557765007,0.319099634886,0.761145830154,1.17306220531,1.00049471855,0.340996623039,0.339783489704,0.489405214787,0.639177501202,0.654634654522,0.676409065723,0.654535055161,0.673020780087,0.527337789536,0.753228843212,0.659955561161,0.772853076458,0.746440649033,0.769531786442,0.783183395863,0.796757876873,0.748751878738,0.736885368824,0.5866522789,0.847857236862,0.830358028412,0.830078661442,0.833087861538,0.799083173275,0.777316510677,0.799483537674
0.812511265278,0.957196235657,1.00040209293,0.99767023325,0.958359777927,1.03582274914,1.07238733768,0.92126506567,1.02217960358,0.827429831028,0.856695711613,0.599723756313,0.497790694237,1.19806540012,1.01719236374,1.00990617275,0.373934924603,0.910428643227,0.898902237415,0.871488213539,0.853641450405,0.941359400749,0.935337781906,0.80649214983,0.802346408367,0.788061201572,0.757262647152,0.849405825138,0.899654448032,0.650102615356,0.690274059772,0.723681986332,0.648891508579,0.54309207201,0.52813410759,0.49579012394,0.774614095688,0.669160306454,0.32283616066,0.762798786163,1.17179298401,1.0022944212,0.344724267721,0.343511730433,0.49313685298,0.642813980579,0.657436430454,0.678790807724,0.658218204975,0.676824748516,0.531091749668,0.756934940815,0.663343727589,0.776578307152,0.750134706497,0.773132741451,0.786724388599,0.800285935402,0.752292513847,0.740429699421,0.590210855007,0.851380884647,0.833883523941,0.83361440897,0.836632788181,0.802680015564,0.781018912792,0.80322355032
0.816731870174,0.9605884552,1.00382113457,1.00141346455,0.96217995882,1.03958940506,1.07613790035,0.924915552139,1.02564609051,0.830998241901,0.861208379269,0.603254318237,0.501522421837,1.19668853283,1.01896452904,1.01389980316,0.377661734819,0.914308309555,0.902664244175,0.875288188457,0.857386767864,0.945112168789,0.939087986946,0.810231149197,0.80612719059,0.79173463583,0.760961055756,0.852962613106,0.903177380562,0.653725981712,0.693870723248,0.727785170078,0.652845859528,0.546893358231,0.531938016415,0.499467790127,0.778344094753,0.672858595848,0.326626360416,0.764522373676,1.17053961754,1.00404798985,0.348491251469,0.347280293703,0.496946275234,0.646546304226,0.660331368446,0.681257009506,0.661977529526,0.680662155151,0.534909784794,0.760676860809,0.666837394238,0.780413329601,0.753891527653,0.776769220829,0.790297567844,0.803843736649,0.755869865417,0.744013845921,0.593856811523,0.854923069477,0.837431311607,0.837171077728,0.840197145939,0.806298434734,0.784723818302,0.806958019733
0.818908274174,0.962289631367,1.00553059578,1.00326824188,0.964069545269,1.04145240784,1.07799100876,0.926778018475,1.02737045288,0.832752883434,0.863682150841,0.605043709278,0.503380596638,1.19600999355,1.01983201504,1.01589024067,0.379530072212,0.916243553162,0.904532015324,0.877171218395,0.859250545502,0.946973621845,0.940948069096,0.812096178532,0.808051586151,0.793585538864,0.762821853161,0.854744374752,0.904938340187,0.655581593513,0.69569760561,0.729966580868,0.654913902283,0.548839390278,0.533880054951,0.501327991486,0.78021556139,0.674748718739,0.328540444374,0.765410780907,1.16992247105,1.0049071312,0.350388675928,0.349178820848,0.498878389597,0.648446261883,0.661812543869,0.682521104813,0.66388374567,0.682591676712,0.536841034889,0.762560367584,0.668621897697,0.782369732857,0.755792140961,0.778600394726,0.792096197605,0.80563378334,0.757672071457,0.745820701122,0.595711112022,0.856701254845,0.8392136693,0.838957369328,0.841986775398,0.80811548233,0.786576867104,0.808822631836
0.823380589485,0.965703189373,1.00895118713,1.00694394112,0.96780705452,1.04513800144,1.08165383339,0.930574595928,1.03080129623,0.836205124855,0.869015991688,0.608668684959,0.507081031799,1.19468092918,1.02152895927,1.01985573769,0.383274674416,0.920102119446,0.908240735531,0.880902767181,0.862959444523,0.950666368008,0.944637835026,0.815815925598,0.811962783337,0.797312140465,0.766562998295,0.858312427998,0.908457517624,0.65937101841,0.699401259422,0.734560608864,0.65921241045,0.552812635899,0.537835240364,0.505087256432,0.783968985081,0.678601324558,0.332401841879,0.767238616943,1.16871500015,1.00658941269,0.354207515717,0.35300052166,0.502790510654,0.652305245399,0.664836347103,0.685106813908,0.667741775513,0.686467826366,0.54074203968,0.766349077225,0.672258377075,0.786353290081,0.759633362293,0.782286167145,0.795715510845,0.809234619141,0.761301398277,0.749461293221,0.599476099014,0.860271453857,0.84279447794,0.842544913292,0.845579862595,0.811764001846,0.790282607079,0.812545239925
0.827992260456,0.969132065773,1.01237559319,1.01057434082,0.97148835659,1.0487691164,1.08525907993,0.934461116791,1.03421449661,0.83958119154,0.874752759933,0.612347900867,0.510758876801,1.19339847565,1.0231744051,1.02379655838,0.387023925781,0.923939526081,0.911912202835,0.884587407112,0.866641521454,0.954317867756,0.948286354542,0.819519460201,0.815947651863,0.801068127155,0.77032583952,0.861887872219,0.911976277828,0.663241147995,0.703152835369,0.739395737648,0.663679480553,0.556869387627,0.541863024235,0.508886814117,0.787731826305,0.682525753975,0.336294621229,0.769125580788,1.16755235195,1.00822305679,0.358048081398,0.356844604015,0.506749510765,0.656221389771,0.667925775051,0.687755346298,0.671642303467,0.690355658531,0.544679164886,0.770160853863,0.675964713097,0.790418803692,0.763519585133,0.785997867584,0.799359381199,0.812858700752,0.764958024025,0.753131151199,0.603299498558,0.863857030869,0.846393346786,0.846149265766,0.849188327789,0.815427541733,0.793984532356,0.8162561059
0.83271664381,0.972576022148,1.01580488682,1.01416027546,0.975113868713,1.05234718323,1.08880853653,0.938428878784,1.03761506081,0.842879891396,0.880733668804,0.616069614887,0.514411628246,1.19217467308,1.02476751804,1.02770769596,0.390768796206,0.927749752998,0.91554582119,0.88822478056,0.870294868946,0.957927942276,0.951893389225,0.823203384876,0.819992363453,0.804846167564,0.77410274744,0.865469634533,0.91549539566,0.667157590389,0.706924796104,0.744375944138,0.66824644804,0.560974121094,0.54593116045,0.512709617615,0.791497588158,0.686486124992,0.340199947357,0.771057963371,1.16644561291,1.00980734825,0.361895024776,0.360695511103,0.510730922222,0.660163700581,0.671056866646,0.690446615219,0.675558924675,0.694240391254,0.548630833626,0.773987054825,0.6797118783,0.794548690319,0.767439007759,0.789727568626,0.803020238876,0.816499054432,0.768632888794,0.756820082664,0.607156634331,0.867453634739,0.850004971027,0.849765181541,0.852807462215,0.819100260735,0.797678112984,0.819951355457
