-0.152252927423,-0.012424102053,0.0326114222407,0.0342487618327,-0.00476403627545,0.0716745108366,0.108897678554,-0.0450280532241,0.0523103959858,-0.164248645306,-0.123812638223,-0.389069408178,-0.496926754713,0.19211409986,0.00117237761151,0.00217265938409,-0.619262397289,-0.0966068506241,-0.0664154365659,-0.0934548228979,-0.11362478137,-0.0243401285261,-0.0303985364735,-0.1616948843,-0.166871726513,-0.181977167726,-0.21309094131,-0.120724193752,-0.0703819468617,-0.335925787687,-0.297312557697,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727164507,-0.194904386997,-0.319420516491,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394148827,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155418634,-0.321919888258,-0.193767592311,-0.220667213202,-0.198963344097,-0.186761319637,-0.172935277224,-0.222749009728,-0.235384613276,-0.396723479033,-0.119809396565,-0.137994602323,-0.137961685658,-0.134583443403,-0.168497934937,-0.188451454043,-0.165185540915
0.837524116039,0.976033329964,1.01923954487,1.01770305634,0.978684484959,1.05587351322,1.09230482578,0.942466020584,1.04100656509,0.846098423004,0.886777102947,0.619818925858,0.51803612709,1.19102060795,1.02630746365,1.03158342838,0.394498229027,0.931525886059,0.91914075613,0.891815006733,0.873916983604,0.961496412754,0.955458760262,0.826863765717,0.824080228806,0.808637619019,0.777884781361,0.869054973125,0.919014394283,0.671079993248,0.710684478283,0.749390661716,0.672834038734,0.565085232258,0.550001859665,0.516535103321,0.79525834322,0.690440714359,0.344095528126,0.773018479347,1.16540527344,1.01134169102,0.365730077028,0.364534705877,0.514706015587,0.664095580578,0.674200892448,0.693156123161,0.679460704327,0.69810461998,0.552571713924,0.777817487717,0.683465480804,0.798722565174,0.771377682686,0.793465137482,0.806688427925,0.820146679878,0.772314548492,0.760515809059,0.611018538475,0.871055066586,0.853622198105,0.853385925293,0.856430470943,0.822774708271,0.801357865334,0.823626458645
0.8423833251,0.979501605034,1.02267897129,1.02120423317,0.982201933861,1.05935025215,1.09575104713,0.946559250355,1.04439353943,0.849232912064,0.892694115639,0.623579323292,0.521628856659,1.18994688988,1.0277941227,1.03541862965,0.398200243711,0.935261249542,0.922696650028,0.89535844326,0.877505421638,0.965022981167,0.958982586861,0.830496490002,0.828193306923,0.812432706356,0.781661868095,0.872641205788,0.92253279686,0.674965381622,0.714397370815,0.75432407856,0.677358925343,0.569158673286,0.554035127163,0.520341396332,0.799005746841,0.694344997406,0.347957551479,0.774988472462,1.16444134712,1.01282608509,0.369533896446,0.368342429399,0.51864439249,0.667978703976,0.677327573299,0.695857703686,0.6833152771,0.701930403709,0.556475460529,0.781641125679,0.687189221382,0.802918553352,0.775320470333,0.797199785709,0.810353159904,0.823791623116,0.77599054575,0.764204502106,0.614853918552,0.874654471874,0.857237100601,0.857003808022,0.860050141811,0.826442420483,0.805017590523,0.827276468277
0.847261607647,0.982977509499,1.02612197399,1.02466571331,0.985668599606,1.06277990341,1.09915113449,0.950692951679,1.04777896404,0.852279424667,0.898301959038,0.627333045006,0.525185704231,1.18896389008,1.0292276144,1.03920805454,0.4018625319,0.938948810101,0.926213264465,0.89885622263,0.8810582757,0.968508422375,0.962465524673,0.834097445011,0.832312405109,0.816220939159,0.785423636436,0.876224219799,0.926048874855,0.678771555424,0.718028843403,0.759063482285,0.681739509106,0.573150873184,0.557991504669,0.524105787277,0.802731096745,0.698155283928,0.351762384176,0.776949167252,1.1635632515,1.01426041126,0.373286783695,0.372098833323,0.522516012192,0.671774923801,0.680406391621,0.698525190353,0.687090396881,0.70569974184,0.560315549374,0.78544652462,0.690846741199,0.80711376667,0.779251635075,0.800920069218,0.814003288746,0.827423453331,0.779647827148,0.767871975899,0.618631899357,0.87824434042,0.860841274261,0.860610604286,0.863658487797,0.830094814301,0.808651328087,0.830896615982
0.852126479149,0.986458003521,1.02956736088,1.02809023857,0.989087581635,1.06616604328,1.10250926018,0.954850614071,1.05116605759,0.855236232281,0.903449892998,0.631064176559,0.528703212738,1.18808138371,1.03060829639,1.04294586182,0.405474454165,0.942582130432,0.929691195488,0.902309834957,0.884573698044,0.971953630447,0.965908586979,0.83766323328,0.836418867111,0.819992601871,0.789160370827,0.879800796509,0.92956161499,0.682462930679,0.721550583839,0.763515651226,0.685908198357,0.577025413513,0.561837792397,0.527809262276,0.806426465511,0.701835393906,0.35548979044,0.778885483742,1.16278040409,1.01564538479,0.376972168684,0.37578701973,0.526295244694,0.675452589989,0.683412075043,0.701137006283,0.690759301186,0.709396958351,0.564069509506,0.789223253727,0.694407701492,0.811286270618,0.783156454563,0.804615557194,0.817628800869,0.831032693386,0.783275067806,0.771505951881,0.622326076031,0.881817817688,0.864427030087,0.864198863506,0.867248475552,0.833723783493,0.812253713608,0.834482729435
0.856946527958,0.989939928055,1.03301405907,1.03148055077,0.992462337017,1.06951212883,1.10583007336,0.959015130997,1.05455803871,0.858104169369,0.908024907112,0.634758710861,0.532178282738,1.18730866909,1.03193712234,1.04662752151,0.409027516842,0.946155369282,0.933131337166,0.905721485615,0.888050913811,0.97536033392,0.969313442707,0.841191291809,0.840495049953,0.8237388134,0.792863786221,0.883367836475,0.933069884777,0.68601256609,0.724941313267,0.767610549927,0.689814209938,0.58075428009,0.565548419952,0.53143632412,0.810084998608,0.705357968807,0.359124362469,0.78078597784,1.16210138798,1.01698184013,0.380576938391,0.379393786192,0.529962420464,0.678987920284,0.686325311661,0.703676879406,0.69430154562,0.713009595871,0.567719995975,0.792961716652,0.697848498821,0.815415978432,0.787021636963,0.808277189732,0.821221232414,0.834611535072,0.786862671375,0.775096178055,0.62591612339,0.885369241238,0.867987751961,0.867762327194,0.870813846588,0.837322771549,0.815820217133,0.83803153038
0.861691772938,0.993420004845,1.03646028042,1.03483951092,0.995797097683,1.07282209396,1.10911846161,0.963168740273,1.05795717239,0.860885441303,0.911949217319,0.638404369354,0.535607874393,1.18665444851,1.03321504593,1.05024778843,0.412514537573,0.949663221836,0.936535000801,0.909093737602,0.891489505768,0.978730261326,0.972682058811,0.844679474831,0.844524264336,0.827450990677,0.7965259552,0.886922001839,0.936572134495,0.689400613308,0.728185594082,0.771299064159,0.693421304226,0.584316670895,0.56910431385,0.534974813461,0.81370061636,0.708703458309,0.3626537323,0.782643020153,1.1615344286,1.01827085018,0.38409075141,0.38290861249,0.533502519131,0.682363450527,0.689132034779,0.706133008003,0.69770181179,0.71652764082,0.571253299713,0.796653687954,0.701151669025,0.819483995438,0.790835022926,0.811896920204,0.82477325201,0.838152825832,0.790402650833,0.778633952141,0.629386425018,0.888893127441,0.871517717838,0.871295273304,0.874349236488,0.840885639191,0.819347083569,0.8415402174
0.866334140301,0.996895432472,1.03990459442,1.0381705761,0.999095797539,1.07610058784,1.11237931252,0.96729362011,1.06136512756,0.863585531712,0.915191054344,0.641991972923,0.538990437984,1.18612718582,1.03444373608,1.05380225182,0.415931373835,0.953101277351,0.939904093742,0.912429511547,0.894889891148,0.982066035271,0.976016998291,0.848126769066,0.848491311073,0.831121921539,0.800140619278,0.890460371971,0.940066993237,0.692617535591,0.731277048588,0.774560451508,0.69671356678,0.587702453136,0.572495937347,0.538417339325,0.817268490791,0.711863279343,0.366071492434,0.784454166889,1.16108775139,1.01951384544,0.387507945299,0.386325806379,0.536907672882,0.685571074486,0.691825568676,0.70850032568,0.70095294714,0.719944953918,0.574662208557,0.800292134285,0.704308271408,0.823474168777,0.79458630085,0.815468668938,0.828279495239,0.841651856899,0.793889462948,0.782113850117,0.632728874683,0.892385661602,0.875012516975,0.874793410301,0.877850413322,0.84440767765,0.822831749916,0.845007121563
0.870848298073,1.00036346912,1.04334557056,1.04147648811,1.00236308575,1.07935154438,1.11561715603,0.971372723579,1.06478333473,0.866211950779,0.917757689953,0.645514667034,0.542324244976,1.18573439121,1.03562486172,1.05728685856,0.419275522232,0.95646584034,0.943240463734,0.915731787682,0.898252785206,0.98537003994,0.979320704937,0.851532578468,0.852383255959,0.834745466709,0.803702831268,0.893980503082,0.943553328514,0.695662081242,0.734216332436,0.777397692204,0.699692130089,0.590909838676,0.575721442699,0.541760623455,0.820784926414,0.714837908745,0.36937507987,0.786221206188,1.16076850891,1.02071273327,0.390825986862,0.389642864466,0.540175437927,0.68861079216,0.69440549612,0.710779309273,0.704053997993,0.723258554935,0.577944099903,0.803871631622,0.707316637039,0.827372789383,0.798267304897,0.818987607956,0.831736445427,0.84510499239,0.79731965065,0.78553211689,0.635941028595,0.895843923092,0.87846916914,0.878253757954,0.881314337254,0.847885847092,0.826272308826,0.848431110382
0.873050332069,1.00209414959,1.0450643301,1.04312121868,1.00398647785,1.08096814156,1.11722922325,0.973389923573,1.06649792194,0.867500424385,0.918799638748,0.647250056267,0.543972611427,1.18559062481,1.03619837761,1.0590018034,0.420920073986,0.958119571209,0.944897353649,0.917371749878,0.89992082119,0.987011313438,0.980961978436,0.853220283985,0.854297578335,0.836538493633,0.805463552475,0.895734190941,0.945294201374,0.697121620178,0.735630869865,0.778663933277,0.701068222523,0.592448115349,0.577273190022,0.543394863605,0.822523474693,0.716258108616,0.370984345675,0.787089824677,1.16065871716,1.02129638195,0.392447948456,0.39126393199,0.541758418083,0.690069437027,0.695654273033,0.711887121201,0.705549538136,0.724876403809,0.579537808895,0.805638372898,0.708766520023,0.829284310341,0.800079703331,0.820726454258,0.833445966244,0.84681391716,0.799013197422,0.787217974663,0.637499094009,0.897559702396,0.880182683468,0.87996929884,0.883031845093,0.849607944489,0.827976107597,0.850127339363
0.877331197262,1.00554633141,1.04849684238,1.04639530182,1.00721490383,1.08418631554,1.12044167519,0.977368831635,1.06992959976,0.870034039021,0.920441627502,0.650667071342,0.54723161459,1.18541240692,1.03731286526,1.06237459183,0.424154341221,0.961368441582,0.948189079762,0.920630216599,0.903230011463,0.990273356438,0.984224379063,0.856564342976,0.85805529356,0.840080678463,0.808939576149,0.899220466614,0.948762536049,0.699921786785,0.738356471062,0.78091520071,0.703609764576,0.595400631428,0.580260157585,0.54658973217,0.82595795393,0.718972742558,0.374119818211,0.788801968098,1.16054344177,1.02243363857,0.395619034767,0.394432604313,0.54482626915,0.692870914936,0.698074281216,0.714044392109,0.708435773849,0.72803491354,0.58263361454,0.809121906757,0.711562633514,0.833024919033,0.803643345833,0.824160516262,0.836825311184,0.850194811821,0.802355885506,0.790541946888,0.640522301197,0.900962889194,0.883578419685,0.883369266987,0.886436223984,0.853016018867,0.831349134445,0.853486657143
0.881434559822,1.00898587704,1.05192244053,1.04965162277,1.01042294502,1.08738780022,1.12364280224,0.981262862682,1.07337141037,0.872521460056,0.921584606171,0.654012560844,0.550440788269,1.1853852272,1.0383862257,1.06566882133,0.427318423986,0.96453756094,0.951454162598,0.923863768578,0.906506121159,0.993511497974,0.987463355064,0.859868943691,0.861713707447,0.843565225601,0.812356412411,0.902682900429,0.952218532562,0.702581763268,0.740960896015,0.782845497131,0.705908358097,0.598205208778,0.583107471466,0.549692928791,0.829337239265,0.721540153027,0.377152532339,0.790491938591,1.16057181358,1.02353310585,0.398699194193,0.397509515285,0.547774076462,0.695535242558,0.700404763222,0.716136693954,0.71119582653,0.731095373631,0.58561617136,0.812539696693,0.7142354846,0.836651623249,0.807124733925,0.827537298203,0.840153813362,0.853528320789,0.805642485619,0.793806016445,0.643433690071,0.904329299927,0.886933743954,0.886728942394,0.889800786972,0.856377363205,0.834677934647,0.856804132462
0.885348260403,1.01241147518,1.05534029007,1.05289316177,1.01361489296,1.09057712555,1.12683641911,0.985059916973,1.0768225193,0.874979794025,0.9223716259,0.65729033947,0.55360108614,1.18551445007,1.03942167759,1.06888151169,0.430418103933,0.967626273632,0.954695761204,0.927076041698,0.909752190113,0.996729373932,0.99068236351,0.863136649132,0.865268647671,0.846991300583,0.815715074539,0.906120598316,0.955660998821,0.705131828785,0.74347192049,0.784541487694,0.708025276661,0.600891470909,0.585841596127,0.552716135979,0.832662820816,0.723993957043,0.380096375942,0.792177438736,1.16074967384,1.02459800243,0.401699364185,0.400505840778,0.550620734692,0.698090434074,0.702668368816,0.718184828758,0.713852405548,0.73406624794,0.588501036167,0.815892517567,0.716810166836,0.840162038803,0.810524046421,0.83085912466,0.843435227871,0.85681784153,0.808878064156,0.797016084194,0.646253049374,0.907660722733,0.890251040459,0.890050649643,0.893127501011,0.859694123268,0.837965130806,0.86008232832
0.889064490795,1.01582312584,1.05874991417,1.05612266064,1.0167953968,1.09375846386,1.13002645969,0.988750696182,1.08028149605,0.877427875996,0.92297077179,0.660506844521,0.556714773178,1.18580520153,1.0404227972,1.07201051712,0.433461755514,0.970634102821,0.957917332649,0.930271148682,0.91297185421,0.999930799007,0.993885278702,0.86637121439,0.868718922138,0.850359916687,0.819018065929,0.909533381462,0.959089636803,0.707608819008,0.745922267437,0.786105334759,0.710033237934,0.603495419025,0.588494718075,0.555675029755,0.835937857628,0.726374566555,0.382969260216,0.793879210949,1.16108202934,1.02563178539,0.404634028673,0.403436332941,0.553389370441,0.70057040453,0.704892456532,0.720213770866,0.716432869434,0.736958801746,0.591307878494,0.819183528423,0.719317138195,0.843557357788,0.813843905926,0.834130167961,0.846674859524,0.860068440437,0.812069952488,0.80018055439,0.649005353451,0.910960495472,0.893534123898,0.893337965012,0.89641970396,0.862969994545,0.841214001179,0.863324582577
0.892579615116,1.01922082901,1.06215131283,1.05934274197,1.01996815205,1.09693539143,1.13321614265,0.992328166962,1.08374583721,0.879885792732,0.923562288284,0.663670241833,0.559784829617,1.18626189232,1.04139339924,1.07505369186,0.436458826065,0.973561406136,0.96112203598,0.933452785015,0.916168928146,1.00311934948,0.997075617313,0.869576215744,0.872065663338,0.853672862053,0.822269082069,0.912920832634,0.962503194809,0.710052609444,0.748347818851,0.787646949291,0.712010800838,0.606056392193,0.591102004051,0.558587133884,0.839165985584,0.728725612164,0.385791003704,0.795619785786,1.16157376766,1.02663815022,0.407519221306,0.406317204237,0.556105613708,0.703012049198,0.707106888294,0.722250878811,0.718967199326,0.739785254002,0.594058096409,0.822416603565,0.721789956093,0.846841156483,0.817088723183,0.837355673313,0.849879443645,0.863286316395,0.81522667408,0.80330902338,0.651717841625,0.914232373238,0.896787703037,0.896595180035,0.89968162775,0.866209447384,0.844428896904,0.866534769535
0.89589381218,1.02260422707,1.06554377079,1.0625551939,1.02313649654,1.10011136532,1.1364082098,0.99578756094,1.08721232414,0.882372379303,0.924316644669,0.666788816452,0.562813699245,1.18688797951,1.04233777523,1.07800960541,0.439418405294,0.976408720016,0.964312791824,0.936624109745,0.919347047806,1.00629854202,1.0002566576,0.872755527496,0.875311434269,0.856932342052,0.825472056866,0.916282236576,0.96590000391,0.712501227856,0.7507827878,0.789270043373,0.714032053947,0.608611702919,0.593696892262,0.561469137669,0.842351615429,0.731088399887,0.388580620289,0.797420322895,1.16222858429,1.02762138844,0.410370379686,0.40916416049,0.558793962002,0.705450356007,0.709340393543,0.724322021008,0.721483826637,0.742557764053,0.596772372723,0.825596451759,0.724260747433,0.85001885891,0.820263624191,0.840541124344,0.853055298328,0.866477251053,0.818356454372,0.806410849094,0.654416739941,0.917480289936,0.900016248226,0.899826645851,0.902917265892,0.869417011738,0.847613871098,0.869716763496
0.899010002613,1.02597236633,1.06892609596,1.065762043,1.02630376816,1.10328912735,1.13960492611,0.999126195908,1.09067678452,0.88490229845,0.925368487835,0.669868588448,0.565804243088,1.18768668175,1.0432600975,1.0808763504,0.442347854376,0.979175806046,0.967492341995,0.939788043499,0.92250919342,1.00947117805,1.00343120098,0.875912487507,0.878459692001,0.860140562057,0.828630268574,0.919616758823,0.969278216362,0.714984595776,0.753253757954,0.791055977345,0.716154873371,0.611190259457,0.596305310726,0.564334273338,0.845498263836,0.733495354652,0.391352832317,0.799297809601,1.16304993629,1.02858567238,0.413199484348,0.41198939085,0.561473250389,0.707912445068,0.711615383625,0.72644764185,0.724004864693,0.745285093784,0.599466443062,0.828727185726,0.726754844189,0.853095889091,0.823373436928,0.843690872192,0.856207191944,0.86964571476,0.821465492249,0.80949318409,0.657122313976,0.920706808567,0.903222978115,0.903035461903,0.906129419804,0.87259632349,0.850772440434,0.872873842716
0.901934802532,1.02932393551,1.07229697704,1.06896448135,1.02947199345,1.10647046566,1.14280748367,1.00234341621,1.09413433075,0.887487530708,0.926828205585,0.672914385796,0.568758308887,1.18866038322,1.04416561127,1.08365225792,0.445253163576,0.981862664223,0.970662474632,0.942946851254,0.925657868385,1.01263916492,1.0066010952,0.87904971838,0.881514430046,0.863299310207,0.831746995449,0.922922670841,0.972634971142,0.717527329922,0.755782902241,0.79307115078,0.718426585197,0.613815784454,0.598948597908,0.567193031311,0.84860932827,0.735973060131,0.394119530916,0.80126619339,1.16404032707,1.02953577042,0.416016340256,0.41480281949,0.564158856869,0.710420906544,0.713950753212,0.728644967079,0.726548552513,0.747974872589,0.602153360844,0.831812739372,0.729293465614,0.856078565121,0.826423108578,0.846808850765,0.859339296818,0.872795462608,0.824559092522,0.812562048435,0.659851431847,0.923914074898,0.906410515308,0.906224131584,0.90932059288,0.875750362873,0.853907465935,0.876008749008
0.904677689075,1.03265738487,1.0756547451,1.07216334343,1.03264307976,1.10965704918,1.14601695538,1.00544166565,1.09757983685,0.890138089657,0.928778290749,0.675930142403,0.571677863598,1.18981063366,1.04505884647,1.08633601665,0.448139071465,0.984469115734,0.973824977875,0.946102380753,0.928795337677,1.01580440998,1.0097682476,0.882169723511,0.884481370449,0.866411268711,0.834825456142,0.926198840141,0.975967764854,0.720148563385,0.758387506008,0.795365691185,0.720882892609,0.61650633812,0.601642906666,0.570053875446,0.851688206196,0.73854213953,0.396890133619,0.803336620331,1.16520154476,1.03047633171,0.418828636408,0.41761225462,0.566862523556,0.712992966175,0.716361403465,0.730927467346,0.729128777981,0.750632584095,0.604842960835,0.834857404232,0.73189330101,0.858974337578,0.829417943954,0.84989887476,0.862455070019,0.875929415226,0.827641606331,0.815622210503,0.662617206573,0.927103877068,0.909581124783,0.909394860268,0.912492871284,0.87888199091,0.857021808624,0.879124224186
0.907250881195,1.03597128391,1.07899785042,1.07535946369,1.0358184576,1.11284959316,1.14923381805,1.00842511654,1.1010081768,0.892860770226,0.931271851063,0.678918838501,0.574564695358,1.19113838673,1.04594528675,1.08892607689,0.451009452343,0.986994564533,0.976981282234,0.949256122112,0.93192332983,1.01896822453,1.01293385029,0.885274767876,0.887366712093,0.86947876215,0.837868869305,0.929443717003,0.979273974895,0.722861707211,0.761079490185,0.797972261906,0.723547279835,0.619274139404,0.60439902544,0.572922825813,0.854738116264,0.741216480732,0.39967122674,0.805516839027,1.16653478146,1.03141236305,0.421642005444,0.420423418283,0.569592416286,0.715640366077,0.718858003616,0.733304738998,0.73175495863,0.753261744976,0.607541799545,0.837865114212,0.73456633091,0.861790955067,0.832363247871,0.852963864803,0.865556955338,0.879049777985,0.830716013908,0.818677246571,0.665428936481,0.930277407169,0.912736296654,0.912549078465,0.915647745132,0.881993293762,0.860117793083,0.882222533226
0.909669756889,1.03926408291,1.08232438564,1.07855308056,1.03899884224,1.11604857445,1.15245807171,1.01130056381,1.10441327095,0.895660161972,0.934333086014,0.681882321835,0.577420175076,1.19264388084,1.04683017731,1.09142112732,0.453866869211,0.989438474178,0.980132341385,0.952409148216,0.93504345417,1.02213132381,1.0160984993,0.888366758823,0.89017790556,0.872504472733,0.840880215168,0.932655692101,0.982550382614,0.725674211979,0.763866066933,0.800906419754,0.726431667805,0.622125566006,0.607222914696,0.575803518295,0.857762157917,0.74400383234,0.402466803789,0.807811439037,1.1680406332,1.03234910965,0.424459844828,0.423239707947,0.572352707386,0.718369424343,0.721447110176,0.735782682896,0.73443210125,0.755863964558,0.610253453255,0.840839982033,0.737320005894,0.864537000656,0.83526456356,0.856006801128,0.868646800518,0.882158041,0.833784580231,0.82172960043,0.668291985989,0.933435559273,0.915877103806,0.915688037872,0.918786406517,0.885086357594,0.863197565079,0.8853058815
0.911951065063,1.04253363609,1.08563232422,1.08174479008,1.0421847105,1.11925387383,1.15568900108,1.01407659054,1.10778987408,0.89853823185,0.937957286835,0.684821605682,0.580245494843,1.1943269968,1.04771912098,1.09382021427,0.456712841988,0.991800189018,0.983279109001,0.95556217432,0.938156604767,1.02529418468,1.01926267147,0.891447246075,0.892922878265,0.875491142273,0.84386241436,0.935833513737,0.985794425011,0.728587925434,0.766748905182,0.804166913033,0.729535758495,0.625061392784,0.610115230083,0.578697443008,0.860763072968,0.746905446053,0.405278027058,0.810221850872,1.16971886158,1.0332916975,0.427283495665,0.426062464714,0.575143992901,0.721181333065,0.724130988121,0.738363385201,0.737161040306,0.758439064026,0.612978279591,0.843785762787,0.740156829357,0.867221176624,0.838127195835,0.859029710293,0.871725618839,0.885254919529,0.836848139763,0.824780225754,0.67120808363,0.936578452587,0.919003903866,0.918812155724,0.921909332275,0.888162374496,0.866262793541,0.888375818729
0.913046121597,1.04415929317,1.08727884293,1.08333981037,1.0437797308,1.12085866928,1.15730655193,1.01543045044,1.10946524143,0.900006532669,0.939971506596,0.686282038689,0.581647157669,1.19523477554,1.04816699028,1.0949832201,0.458131670952,0.992949724197,0.984851002693,0.957138776779,0.939710795879,1.02687549591,1.02084445953,0.892983496189,0.894273042679,0.876970648766,0.845343291759,0.937408804893,0.987403035164,0.730081737041,0.768225669861,0.805914700031,0.731167078018,0.62655967474,0.611585855484,0.580149114132,0.862255632877,0.748397827148,0.406689226627,0.811470091343,1.17062222958,1.03376698494,0.428697288036,0.427476078272,0.576550483704,0.722617208958,0.725508153439,0.739691793919,0.738543868065,0.759715735912,0.614344835281,0.845248758793,0.741605997086,0.868542730808,0.839545547962,0.860534250736,0.873260915279,0.886799097061,0.838378071785,0.826304912567,0.672685444355,0.938144087791,0.920562028885,0.920368552208,0.923464894295,0.889694333076,0.867790341377,0.889906167984
0.915156900883,1.04739069939,1.09055519104,1.08652794361,1.04697334766,1.12407207489,1.16054558754,1.01807653904,1.1127884388,0.902999579906,0.944367587566,0.689184129238,0.584429085255,1.19718229771,1.04907250404,1.09723651409,0.4609605968,0.995186388493,0.987991690636,0.960292041302,0.942814528942,1.03003752232,1.02400743961,0.896048545837,0.896934151649,0.87990373373,0.848286390305,0.940532684326,0.990593254566,0.733137667179,0.771244823933,0.809624791145,0.734574317932,0.629610538483,0.614570617676,0.58305990696,0.865226268768,0.751458883286,0.40952038765,0.814049780369,1.17255735397,1.03472840786,0.431527405977,0.43030616641,0.579381227493,0.72554320097,0.728329181671,0.742421805859,0.7413418293,0.762245357037,0.617082893848,0.84815710783,0.74456179142,0.871150314808,0.842359304428,0.863529801369,0.876322865486,0.889878213406,0.841433405876,0.829352021217,0.675675272942,0.941263139248,0.923667013645,0.92346984148,0.926563978195,0.892746150494,0.870835840702,0.892958283424
0.91717839241,1.05059278011,1.09380674362,1.0897128582,1.05017089844,1.12728869915,1.16378772259,1.02064943314,1.11606884003,0.906059265137,0.949161350727,0.692056179047,0.587181687355,1.19930386543,1.04999685287,1.09939098358,0.463773787022,0.997337341309,0.991127610207,0.963444471359,0.945911169052,1.03319752216,1.02716815472,0.89910286665,0.899547874928,0.882802546024,0.85120421648,0.94361770153,0.993743121624,0.736265838146,0.774334907532,0.813565671444,0.738135278225,0.632714390755,0.617595732212,0.585972189903,0.86817753315,0.754600763321,0.412353664637,0.816730558872,1.17466151714,1.03570950031,0.434353023767,0.433132231236,0.582222759724,0.728523552418,0.731226146221,0.74523717165,0.744167745113,0.764735877514,0.619816362858,0.851042509079,0.747579395771,0.873715162277,0.845144093037,0.866506040096,0.879369854927,0.892941772938,0.844478368759,0.832391381264,0.678699076176,0.944363474846,0.926754295826,0.926552951336,0.929644525051,0.895780146122,0.873867452145,0.895998179913
0.919129490852,1.05376172066,1.09702968597,1.09289288521,1.05337035656,1.13050591946,1.16703021526,1.02315962315,1.11930024624,0.90917122364,0.954213917255,0.69489043951,0.589903652668,1.20159673691,1.05094504356,1.10144603252,0.466564655304,0.999401032925,0.994256854057,0.966594278812,0.948998332024,1.03635299206,1.03032398224,0.902144432068,0.902119219303,0.885666668415,0.854095518589,0.946660339832,0.996848344803,0.739437103271,0.777470111847,0.817653894424,0.74179071188,0.635841667652,0.620634555817,0.588872849941,0.871108233929,0.757791280746,0.415174335241,0.819496929646,1.17693209648,1.03671514988,0.437162458897,0.435942322016,0.585055589676,0.73153090477,0.734178304672,0.748119175434,0.746999084949,0.767177045345,0.622528612614,0.853904306889,0.750635385513,0.87624168396,0.847900509834,0.869459629059,0.88239634037,0.895984053612,0.847505927086,0.835415244102,0.681736707687,0.947440505028,0.929818987846,0.929613411427,0.932702362537,0.898792743683,0.876882970333,0.8990239501
0.92102843523,1.05689322948,1.10021972656,1.09606635571,1.05656933784,1.133720994,1.17027032375,1.02561700344,1.12247693539,0.912317216396,0.959362983704,0.697677493095,0.592592597008,1.20405805111,1.05192327499,1.10340070724,0.469324588776,1.00137507915,0.997377336025,0.96973913908,0.952073574066,1.03950130939,1.03347241879,0.905170798302,0.904652476311,0.888494968414,0.856958210468,0.94965749979,0.999905049801,0.742616534233,0.780618846416,0.821791112423,0.74547034502,0.638956785202,0.623655200005,0.591745436192,0.874016463757,0.760991692543,0.417964220047,0.822330117226,1.17936611176,1.03775107861,0.439940959215,0.438721507788,0.587855994701,0.734532058239,0.73716044426,0.751044988632,0.749808549881,0.769556224346,0.625199317932,0.856741309166,0.753701150417,0.878733038902,0.850628137589,0.872386038303,0.885395467281,0.898998320103,0.850507616997,0.838414013386,0.684763729572,0.95048892498,0.932855248451,0.932645857334,0.935732424259,0.901779532433,0.879879236221,0.902033269405
0.922893106937,1.05998253822,1.10337281227,1.09923100471,1.05976510048,1.13693022728,1.17350482941,1.02803170681,1.12559401989,0.915475964546,0.964434504509,0.700406253338,0.595245599747,1.20668399334,1.05293715,1.10525393486,0.472043901682,1.00325703621,1.00048649311,0.972876429558,0.955133616924,1.04263901711,1.03661000729,0.9081787467,0.90715110302,0.891285896301,0.8597894907,0.952605843544,1.00290906429,0.745765507221,0.783746242523,0.825871348381,0.749098241329,0.642020940781,0.626622676849,0.594572067261,0.87689948082,0.764159440994,0.420703440905,0.825209140778,1.18195962906,1.0388225317,0.442672401667,0.441453307867,0.590598285198,0.73749101162,0.740144371986,0.753989040852,0.752566337585,0.771859824657,0.627806484699,0.859551250935,0.756745040417,0.881191253662,0.853325605392,0.87528014183,0.888359367847,0.901977062225,0.85347366333,0.841377258301,0.687753081322,0.953502953053,0.935856699944,0.93564414978,0.93872910738,0.904735326767,0.882852494717,0.905022740364
0.924740195274,1.06302499771,1.10648441315,1.10238409042,1.06295418739,1.14012980461,1.17672967911,1.03041231632,1.12864732742,0.918624341488,0.969256222248,0.703065812588,0.597858846188,1.20947003365,1.05399250984,1.10700559616,0.474712103605,1.00504493713,1.00358116627,0.976002752781,0.958174824715,1.04576230049,1.03973317146,0.911164700985,0.909617364407,0.894037783146,0.862586319447,0.955502390862,1.00585734844,0.748844861984,0.78681653738,0.82978874445,0.752598166466,0.644995093346,0.62950193882,0.597333967686,0.879754245281,0.767251431942,0.423371523619,0.828112483025,1.18470811844,1.03993487358,0.445339888334,0.444120705128,0.593256413937,0.740370988846,0.743101418018,0.756925225258,0.755242466927,0.774074435234,0.630327999592,0.86233150959,0.759734630585,0.883617818356,0.855990886688,0.87813603878,0.891279995441,0.904912054539,0.856394052505,0.844293892384,0.690677285194,0.956476271152,0.938816547394,0.938601911068,0.941686213017,0.907654762268,0.885798573494,0.907989025116
0.926585435867,1.06601631641,1.10954988003,1.10552310944,1.06613337994,1.14331567287,1.17994129658,1.03276729584,1.13163340092,0.921739280224,0.973671674728,0.705645799637,0.60042899847,1.21241140366,1.05509507656,1.10865497589,0.477319628,1.006737113,1.00665819645,0.979114949703,0.961193263531,1.04886746407,1.04283773899,0.914124965668,0.912054002285,0.896749079227,0.86534589529,0.958344697952,1.00874698162,0.751818537712,0.789796471596,0.833447039127,0.755900621414,0.647843420506,0.632260620594,0.600014030933,0.882577717304,0.770227730274,0.425949782133,0.831019759178,1.18760693073,1.04109323025,0.447928011417,0.44670805335,0.595806539059,0.74313801527,0.746004641056,0.759829103947,0.757808983326,0.776187539101,0.632743537426,0.865079462528,0.762639820576,0.88601398468,0.858622252941,0.880948603153,0.89414960146,0.907796025276,0.859259426594,0.847153544426,0.693510890007,0.95940297842,0.9417283535,0.941512942314,0.944598078728,0.910532355309,0.888713419437,0.910928487778
0.928443968296,1.06895303726,1.11256587505,1.10864520073,1.06929886341,1.14648354053,1.18313550949,1.03510439396,1.13455021381,0.924799323082,0.977560520172,0.708138465881,0.602952480316,1.21550285816,1.05624985695,1.11020243168,0.479858636856,1.00833237171,1.00971448421,0.982209503651,0.964185774326,1.05195045471,1.0459202528,0.917056500912,0.914463996887,0.899419188499,0.868066310883,0.961131632328,1.01157653332,0.754658222198,0.79265910387,0.836771726608,0.75895190239,0.650538265705,0.634873867035,0.602598905563,0.885367751122,0.773056745529,0.428423553705,0.833914518356,1.19065082073,1.04230237007,0.450424700975,0.449202984571,0.598230302334,0.745765388012,0.74883300066,0.762681186199,0.760244011879,0.778189778328,0.63503742218,0.867793381214,0.765437245369,0.888382196426,0.861218810081,0.883713662624,0.896962463856,0.910623133183,0.862062573433,0.84994828701,0.696234047413,0.962278544903,0.944587171078,0.944372653961,0.947460234165,0.913364112377,0.891593694687,0.913838088512
0.930329978466,1.07183253765,1.11552917957,1.11174750328,1.07244694233,1.1496297121,1.18630838394,1.03743076324,1.13739597797,0.927786171436,0.980839967728,0.710538804531,0.605426311493,1.21873879433,1.05746233463,1.11164855957,0.482323139906,1.00983071327,1.01274728775,0.985283195972,0.96714925766,1.05500817299,1.04897737503,0.919956684113,0.916850924492,0.902048230171,0.870746552944,0.963862359524,1.01434504986,0.757343828678,0.795384824276,0.839711248875,0.761714577675,0.653060317039,0.637324333191,0.605079054832,0.888122737408,0.775715887547,0.430782616138,0.836784243584,1.1938341856,1.04356741905,0.452821195126,0.451596796513,0.600514948368,0.748234033585,0.751570940018,0.765467166901,0.762532055378,0.780074954033,0.637198984623,0.870472490788,0.768109798431,0.890725493431,0.863780796528,0.886428594589,0.8997143507,0.913389205933,0.864798247814,0.85267239809,0.698832631111,0.965099394321,0.947389125824,0.94717746973,0.950269341469,0.916147172451,0.894436776638,0.916715323925
0.932256877422,1.0746537447,1.11843836308,1.11482703686,1.07557415962,1.15275025368,1.18945622444,1.03975296021,1.14017140865,0.930685162544,0.983472883701,0.712844848633,0.607847988605,1.2221133709,1.05873775482,1.11299467087,0.484709888697,1.01123297215,1.01575386524,0.988333106041,0.970081567764,1.05803728104,1.05200576782,0.922823905945,0.919219195843,0.904637932777,0.873387157917,0.966538071632,1.01705336571,0.759865522385,0.797962844372,0.84224230051,0.764171540737,0.655400574207,0.63960403204,0.607450067997,0.890842616558,0.77819365263,0.433022171259,0.839621841908,1.19715154171,1.04489314556,0.455113202333,0.45388507843,0.602654695511,0.75053447485,0.754210650921,0.768179297447,0.764665663242,0.781840622425,0.639223456383,0.873117268085,0.770649433136,0.893048644066,0.866309762001,0.889092683792,0.902403473854,0.916092574596,0.86746430397,0.855323553085,0.701299846172,0.967864155769,0.950132906437,0.949925899506,0.953024029732,0.918880283833,0.897241353989,0.919558942318
0.93423640728,1.07741570473,1.12129163742,1.11788105965,1.07867670059,1.15584135056,1.19257509708,1.04207658768,1.14287686348,0.933484613895,0.985458731651,0.71505767107,0.610215842724,1.22561991215,1.06008064747,1.1142424345,0.487017631531,1.01254057884,1.0187318325,0.991355955601,0.972980618477,1.06103503704,1.05500280857,0.925656616688,0.921573638916,0.907190203667,0.875989377499,0.96916025877,1.01970279217,0.762221395969,0.800389289856,0.844363689423,0.766321480274,0.657558381557,0.641712367535,0.609711289406,0.893527388573,0.780486941338,0.435141354799,0.842423737049,1.20059657097,1.04628396034,0.457299858332,0.456066966057,0.604649066925,0.752664268017,0.756749689579,0.770814955235,0.766643106937,0.783487319946,0.64111071825,0.875728726387,0.773054182529,0.895356714725,0.868808150291,0.891706347466,0.905029594898,0.918732702732,0.870060265064,0.857901096344,0.703634440899,0.970572054386,0.952817797661,0.952617406845,0.955723822117,0.921563208103,0.900006473064,0.922367632389
0.935249209404,1.07877469063,1.12269711494,1.11939752102,1.08021771908,1.15737462044,1.19412219524,1.04324042797,1.14420342445,0.934844136238,0.986217975616,0.71612983942,0.611379086971,1.22742080688,1.0607790947,1.1148301363,0.488141834736,1.0131598711,1.02020931244,0.992856383324,0.974417030811,1.06252121925,1.05648863316,0.927059710026,0.922746956348,0.908452928066,0.877276480198,0.970451533794,1.02100551128,0.763338446617,0.801546096802,0.845275998116,0.767284870148,0.65857052803,0.642703771591,0.610801339149,0.894856750965,0.781565666199,0.436156541109,0.843811333179,1.20236515999,1.04700517654,0.458354085684,0.457118481398,0.605593025684,0.753666341305,0.757982075214,0.77210432291,0.767574369907,0.784267187119,0.642004132271,0.877022445202,0.774206995964,0.896506726742,0.87004673481,0.892994582653,0.906319320202,0.920029401779,0.871332287788,0.85916274786,0.704752922058,0.971904754639,0.954138338566,0.953942000866,0.957053124905,0.92288595438,0.901374101639,0.923758625984
0.937326908112,1.08144915104,1.12546610832,1.12240767479,1.08327710629,1.16041517258,1.19719064236,1.04557526112,1.14680814743,0.937479138374,0.987303316593,0.718208491802,0.613663494587,1.23111307621,1.06223225594,1.11593461037,0.490331798792,1.01433074474,1.02314031124,0.995833694935,0.977263510227,1.06546735764,1.05943381786,0.92983943224,0.925089597702,0.910954654217,0.879825115204,0.972998321056,1.02357113361,0.76545727253,0.80375123024,0.846823692322,0.769002318382,0.660468220711,0.644567430019,0.612903237343,0.89749109745,0.783593475819,0.438101112843,0.846561253071,1.20599019527,1.04850172997,0.460386633873,0.459144860506,0.60737901926,0.755550444126,0.7603764534,0.774629533291,0.769326806068,0.785742938519,0.643694519997,0.87958753109,0.776418745518,0.898803114891,0.872505426407,0.895536005497,0.90885412693,0.922577857971,0.873826682568,0.861633837223,0.706896841526,0.974529206753,0.956737041473,0.956550061703,0.959672272205,0.925495624542,0.904080212116,0.926514208317
0.939480364323,1.08406722546,1.12817943096,1.12538552284,1.08630359173,1.163418293,1.20022141933,1.04792225361,1.14934837818,0.940000534058,0.987887680531,0.72020560503,0.615891516209,1.2349203825,1.06376385689,1.11694741249,0.492446899414,1.01541495323,1.02603757381,0.998777627945,0.980073988438,1.06837642193,1.06234204769,0.932583928108,0.92743074894,0.913426995277,0.88234180212,0.975498497486,1.02608430386,0.767437815666,0.805823922157,0.848048448563,0.770473480225,0.662213921547,0.646287202835,0.614908456802,0.900094151497,0.785464823246,0.439939439297,0.849283516407,1.20972692966,1.05007362366,0.462324291468,0.461075633764,0.609040439129,0.757288694382,0.762687385082,0.777091860771,0.770944714546,0.787114083767,0.645266532898,0.882125258446,0.778517961502,0.901099801064,0.874942958355,0.898033440113,0.911332666874,0.925069332123,0.876258790493,0.864040076733,0.708927631378,0.977100908756,0.959281802177,0.959105849266,0.962240636349,0.928059518337,0.906748116016,0.929234802723
0.941716849804,1.08663249016,1.13083946705,1.12832915783,1.08929491043,1.16638159752,1.20321178436,1.05028545856,1.15182876587,0.942411541939,0.988098323345,0.722131729126,0.618063628674,1.2388355732,1.06537783146,1.11787235737,0.494493454695,1.01641726494,1.02890074253,1.00168669224,0.982849001884,1.0712479353,1.06521248817,0.935294687748,0.929777264595,0.915875434875,0.884831726551,0.977957248688,1.02855014801,0.769307553768,0.807786345482,0.849027633667,0.771753549576,0.663836061954,0.647889018059,0.616830527782,0.902669787407,0.787208795547,0.4416860044,0.851989805698,1.21356892586,1.05172431469,0.464178621769,0.462922394276,0.610596895218,0.758906185627,0.764933645725,0.77950745821,0.772449314594,0.788392603397,0.646737337112,0.884640395641,0.780527412891,0.903405189514,0.877365767956,0.90049302578,0.913761794567,0.927510797977,0.878636777401,0.866390168667,0.710864782333,0.979624986649,0.961778044701,0.96161454916,0.96476328373,0.930582582951,0.909380793571,0.931922495365
0.944041788578,1.08914923668,1.13344919682,1.13123643398,1.09224843979,1.16930353642,1.20615971088,1.05266857147,1.1542545557,0.944719851017,0.9880874753,0.723999381065,0.620181143284,1.24285137653,1.06707787514,1.11871337891,0.496479481459,1.01734340191,1.03172898293,1.00455951691,0.985589444637,1.07408106327,1.06804478168,0.937973618507,0.932135999203,0.918306171894,0.887300789356,0.980380356312,1.03097403049,0.77110016346,0.809666872025,0.849854469299,0.772909283638,0.665369331837,0.64940404892,0.618686020374,0.905222296715,0.788861095905,0.44335860014,0.854694783688,1.21750962734,1.05345749855,0.465963840485,0.464699804783,0.612071752548,0.760434031487,0.767138779163,0.781896591187,0.773866891861,0.789592683315,0.648127496243,0.887138426304,0.782474756241,0.905727982521,0.879780828953,0.902921795845,0.916149735451,0.92990988493,0.880970239639,0.868694663048,0.712732493877,0.982107162476,0.964232444763,0.964082300663,0.967245995998,0.933070540428,0.911981582642,0.934579491615
0.946459293365,1.09162271023,1.13601243496,1.13410615921,1.09516263008,1.17218279839,1.20906317234,1.05507469177,1.15663099289,0.946936607361,0.988021671772,0.725822746754,0.622246265411,1.24696040154,1.06886696815,1.11947548389,0.498414665461,1.01819944382,1.03452253342,1.0073953867,0.98829716444,1.07687616348,1.0708386898,0.940623581409,0.934513926506,0.920725524426,0.889755368233,0.982773900032,1.03336203098,0.772852897644,0.81149739027,0.850630879402,0.774014234543,0.666851997375,0.650867164135,0.620493650436,0.907756686211,0.79046189785,0.444977462292,0.85741508007,1.22154200077,1.05527591705,0.467696338892,0.466424405575,0.613491475582,0.761907100677,0.769328832626,0.784281849861,0.775226831436,0.790730237961,0.6494602561,0.889625191689,0.784391403198,0.908077001572,0.882195711136,0.905327618122,0.918505966663,0.93227571249,0.883270323277,0.870965600014,0.7145575881,0.98455452919,0.966652572155,0.966516494751,0.969695806503,0.935530185699,0.91455489397,0.937209010124
0.948971271515,1.09405851364,1.13853359222,1.13693737984,1.09803617001,1.17501866817,1.21192145348,1.05750727654,1.15896475315,0.949075102806,0.98806566,0.727616429329,0.624261677265,1.25115537643,1.07074797153,1.12016355991,0.500309050083,1.01899182796,1.03728163242,1.01019394398,0.990974009037,1.07963383198,1.07359516621,0.943247556686,0.936917603016,0.923140227795,0.892202079296,0.985144495964,1.03572058678,0.774603486061,0.813310563564,0.851458072662,0.77514141798,0.668322622776,0.652313232422,0.622272729874,0.910277962685,0.792051613331,0.446563065052,0.860167503357,1.22565948963,1.05718231201,0.469392895699,0.46811324358,0.614882528782,0.763360261917,0.771530330181,0.786686301231,0.776558578014,0.791821122169,0.650758683681,0.89210665226,0.786308586597,0.910460352898,0.884617626667,0.907718718052,0.920839965343,0.934617757797,0.885548472404,0.873215317726,0.71636736393,0.986974239349,0.969046354294,0.968924701214,0.972119867802,0.937968373299,0.917105138302,0.939814507961
0.95157712698,1.09646165371,1.14101672173,1.1397292614,1.10086774826,1.17781054974,1.21473312378,1.05996751785,1.16126060486,0.951148152351,0.988355636597,0.729392468929,0.626229465008,1.25542867184,1.07272303104,1.12078285217,0.502170860767,1.01972675323,1.04000675678,1.01295495033,0.993621647358,1.08235442638,1.0763143301,0.945847630501,0.939351320267,0.925554871559,0.894645690918,0.987497150898,1.03805494308,0.776382684708,0.815133273602,0.852419018745,0.776350617409,0.669812679291,0.653770804405,0.624038875103,0.912790000439,0.793663561344,0.448132276535,0.862965226173,1.22985494137,1.05917882919,0.471067160368,0.469780176878,0.616266787052,0.764822840691,0.773764669895,0.789128065109,0.777887105942,0.792879223824,0.652042329311,0.894587218761,0.788251817226,0.912883579731,0.88705188036,0.910101592541,0.923159897327,0.936943769455,0.887813806534,0.875453770161,0.718184053898,0.989372372627,0.971420526505,0.971313178539,0.974524140358,0.940390944481,0.91963583231,0.942398428917
0.954273223877,1.09883713722,1.14346563816,1.14248156548,1.10365664959,1.18055844307,1.21749806404,1.06245684624,1.16352474689,0.953167796135,0.98900103569,0.731161475182,0.62815207243,1.25977230072,1.07479429245,1.1213388443,0.504007160664,1.02041065693,1.04269814491,1.01567828655,0.996241390705,1.08503866196,1.07899701595,0.948426008224,0.941818058491,0.927973628044,0.897090256214,0.989837050438,1.04037034512,0.77821546793,0.816988110542,0.853580534458,0.777690112591,0.671347916126,0.65526342392,0.625805199146,0.915295958519,0.795325398445,0.449699044228,0.865818083286,1.23412108421,1.06126725674,0.472730606794,0.47143688798,0.617662370205,0.766318917274,0.776048779488,0.791621685028,0.779232978821,0.793916642666,0.653327405453,0.897070288658,0.790241897106,0.91535025835,0.889502465725,0.912481486797,0.925472259521,0.939260184765,0.890074312687,0.877689599991,0.720025897026,0.991754293442,0.973780751228,0.973687469959,0.976913750172,0.942802548409,0.922150015831,0.944963037968
0.957054018974,1.10118937492,1.14588463306,1.14519381523,1.10640251637,1.18326246738,1.22021639347,1.06497561932,1.16576254368,0.955146431923,0.990085661411,0.732931613922,0.630031168461,1.2641787529,1.07696306705,1.12183713913,0.505823433399,1.0210493803,1.04535627365,1.01836407185,0.99883466959,1.08768713474,1.08164405823,0.950984299183,0.944319188595,0.930399537086,0.899538934231,0.9921682477,1.04267132282,0.780121564865,0.818893015385,0.8549939394,0.779197156429,0.672948122025,0.656809329987,0.627581954002,0.917797923088,0.797058701515,0.451274245977,0.868733763695,1.23845088482,1.06344902515,0.474392205477,0.47309243679,0.61908364296,0.767867684364,0.778396010399,0.794178366661,0.780613005161,0.794943153858,0.654626727104,0.89955830574,0.792295098305,0.917861998081,0.891971826553,0.914862811565,0.927783071995,0.941572904587,0.892336666584,0.87992978096,0.721907317638,0.994124829769,0.976132154465,0.976052343845,0.979293346405,0.945207297802,0.924650132656,0.947510182858
0.959912359715,1.10352313519,1.14827775955,1.14786672592,1.10910582542,1.18592345715,1.22288870811,1.0675239563,1.16797959805,0.957096159458,0.991666018963,0.734710097313,0.63186866045,1.26864027977,1.07923018932,1.12228310108,0.507624447346,1.0216486454,1.04798209667,1.02101302147,1.00140297413,1.09030127525,1.0842564106,0.953524231911,0.946855127811,0.932835221291,0.901994109154,0.994495034218,1.044962883,0.782115161419,0.820862054825,0.856694459915,0.780897855759,0.674628198147,0.65842205286,0.629377365112,0.920298099518,0.798879921436,0.452866643667,0.871716499329,1.242836833,1.06572496891,0.476059228182,0.474754214287,0.620541453362,0.769483804703,0.780815660954,0.796805500984,0.782040059566,0.79596722126,0.655950546265,0.902053058147,0.794423222542,0.920418918133,0.89446169138,0.917249143124,0.930096685886,0.943886518478,0.894606053829,0.882179915905,0.72383916378,0.996487975121,0.978479027748,0.978411912918,0.98166680336,0.947608649731,0.927138507366,0.950041651726
0.96283864975,1.10584247112,1.15064918995,1.15050077438,1.11176657677,1.18854260445,1.22551596165,1.07010114193,1.17018139362,0.959028661251,0.993771493435,0.736502230167,0.633666694164,1.27314925194,1.08159637451,1.12268280983,0.509413838387,1.02221429348,1.05057644844,1.02362561226,1.0039473772,1.09288215637,1.08683538437,0.956047058105,0.949424982071,0.935281932354,0.904457092285,0.996820747852,1.04724872112,0.784205079079,0.822904407978,0.8587012887,0.782807052135,0.676396965981,0.660110116005,0.631196916103,0.922797381878,0.800799429417,0.454482197762,0.874768078327,1.24727165699,1.06809556484,0.477736860514,0.476427435875,0.622043371201,0.771177053452,0.783313035965,0.799507141113,0.783523142338,0.796995282173,0.657306015491,0.90455532074,0.796633422375,0.923019230366,0.896972179413,0.919642746449,0.932416915894,0.946204662323,0.896886467934,0.884444117546,0.725828289986,0.998847186565,0.980824649334,0.980769515038,0.984037339687,0.950009167194,0.929616868496,0.952558636665
0.965822279453,1.10815119743,1.15300273895,1.15309739113,1.11438596249,1.19112122059,1.22810006142,1.07270610332,1.1723729372,0.960954904556,0.996403992176,0.73831152916,0.635426878929,1.27769827843,1.08406150341,1.12304186821,0.511194109917,1.02275180817,1.05314040184,1.02620303631,1.00646936893,1.09543097019,1.08938241005,0.958553850651,0.952026426792,0.937740325928,0.906928598881,0.999148130417,1.04953253269,0.786394536495,0.825025141239,0.861017644405,0.784928321838,0.678258061409,0.661877095699,0.633043706417,0.925296425819,0.802821815014,0.456124335527,0.877887248993,1.25174832344,1.07056069374,0.479428112507,0.478115141392,0.623592913151,0.772952258587,0.785889565945,0.802283644676,0.785067141056,0.79803186655,0.658697009087,0.907065033913,0.798928260803,0.925659477711,0.899502336979,0.922044932842,0.93474572897,0.948529660702,0.899180352688,0.886724829674,0.727877914906,1.0012049675,0.983171761036,0.983127534389,0.986407279968,0.952410519123,0.932086288929,0.95506221056
0.967332065105,1.10930263996,1.15417385101,1.15438210964,1.11568069458,1.19239604473,1.22937655449,1.0740185976,1.17346692085,0.961919009686,0.997911632061,0.73922342062,0.636293411255,1.27998530865,1.08533120155,1.12320816517,0.512081325054,1.02301168442,1.05441141129,1.02747905254,1.00772225857,1.09669399261,1.0906444788,0.959801614285,0.953338265419,0.938974261284,0.908167719841,1.00031375885,1.05067515373,0.787526249886,0.826115250587,0.862288832664,0.786066889763,0.679222822189,0.662790000439,0.63397783041,0.926545917988,0.803871631622,0.456955820322,0.879471063614,1.25399982929,1.07182860374,0.480279266834,0.478964924812,0.62438595295,0.773870944977,0.787206888199,0.803699314594,0.785862565041,0.798554241657,0.659406304359,0.908322572708,0.800107181072,0.926993370056,0.900774419308,0.923249423504,0.935913920403,0.94969534874,0.90033274889,0.887871742249,0.728925585747,1.00238382816,0.98434650898,0.984307289124,0.987592577934,0.953611969948,0.933318078518,0.956309318542
0.970378756523,1.1116014719,1.15650701523,1.15692532063,1.11824059486,1.19491744041,1.23189938068,1.07666182518,1.17565143108,0.963853776455,1.00127744675,0.741061329842,0.638000309467,1.2845801115,1.08794403076,1.12351775169,0.513850092888,1.02351665497,1.05693221092,1.03000640869,1.01021242142,1.09919786453,1.09314632416,0.96228569746,0.955980360508,0.941449344158,0.910650968552,1.0026473999,1.05296099186,0.789858400822,0.828351855278,0.865039169788,0.788487672806,0.681216001511,0.664670705795,0.635865807533,0.929043710232,0.806043744087,0.45863828063,0.882682561874,1.25852513313,1.07443487644,0.481992095709,0.480675458908,0.626006126404,0.775766909122,0.789895236492,0.806580603123,0.787497937679,0.799607694149,0.660851180553,0.910841345787,0.802523255348,0.929683923721,0.903329730034,0.92566460371,0.938257336617,0.952032744884,0.902648091316,0.890178084373,0.731063067913,1.00474238396,0.986698210239,0.986668407917,0.989963889122,0.956016123295,0.935775399208,0.958793759346
