-0.152252927423,-0.012424102053,0.0326114222407,0.0342487618327,-0.00476403627545,0.0716745108366,0.108897678554,-0.0450280532241,0.0523103959858,-0.164248645306,-0.123812638223,-0.389069408178,-0.496926754713,0.19211409986,0.00117237761151,0.00217265938409,-0.619262397289,-0.0966068506241,-0.0664154365659,-0.0934548228979,-0.11362478137,-0.0243401285261,-0.0303985364735,-0.1616948843,-0.166871726513,-0.181977167726,-0.21309094131,-0.120724193752,-0.0703819468617,-0.335925787687,-0.297312557697,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727164507,-0.194904386997,-0.319420516491,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394148827,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155418634,-0.321919888258,-0.193767592311,-0.220667213202,-0.198963344097,-0.186761319637,-0.172935277224,-0.222749009728,-0.235384613276,-0.396723479033,-0.119809396565,-0.137994602323,-0.137961685658,-0.134583443403,-0.168497934937,-0.188451454043,-0.165185540915
0.973449528217,1.11389601231,1.15882945061,1.1594350338,1.1207627058,1.19740307331,1.23438441753,1.07932591438,1.17783606052,0.965799570084,1.00502729416,0.742914557457,0.639672756195,1.28919637203,1.09065365791,1.1238014698,0.515608370304,1.02400553226,1.05942523479,1.03250157833,1.01268148422,1.10167300701,1.09561955929,0.964754104614,0.958641648293,0.943932175636,0.913138508797,1.00498592854,1.05525028706,0.792265415192,0.830650806427,0.868017494678,0.79106593132,0.683277487755,0.666609942913,0.637773573399,0.931537985802,0.808295547962,0.460339546204,0.885941624641,1.26307404041,1.07713353634,0.483713060617,0.482394933701,0.627662062645,0.777727425098,0.792641937733,0.809516310692,0.789182305336,0.800669848919,0.662323355675,0.913361847401,0.805002808571,0.932397305965,0.905895411968,0.928084850311,0.94060754776,0.954375982285,0.904973864555,0.892497062683,0.733245909214,1.00710046291,0.989051640034,0.989030301571,0.992334961891,0.958419919014,0.93822324276,0.961264610291
0.976528286934,1.1161864996,1.16114246845,1.16191279888,1.12324869633,1.19985449314,1.23683381081,1.08200550079,1.1800236702,0.967756509781,1.00903666019,0.744776129723,0.64131051302,1.29382634163,1.09345901012,1.12406516075,0.517350852489,1.0244820118,1.06189084053,1.03496563435,1.01512885094,1.10412013531,1.09806478024,0.967205107212,0.961313128471,0.946418404579,0.915625572205,1.00732827187,1.05754327774,0.79472130537,0.832991480827,0.871149420738,0.793749272823,0.685381531715,0.668585062027,0.639689445496,0.934024691582,0.810600578785,0.462047696114,0.889231562614,1.26763892174,1.07992339134,0.485432714224,0.484113574028,0.629338204861,0.779730796814,0.795426547527,0.812487542629,0.790898859501,0.801735162735,0.663810431957,0.915878891945,0.807523727417,0.935122013092,0.908463716507,0.930505096912,0.942959547043,0.956720292568,0.907303929329,0.894821763039,0.735456168652,1.00945544243,0.991403281689,0.991389632225,0.9947026968,0.960819780827,0.940659165382,0.963719725609
0.979598224163,1.11847233772,1.1634465456,1.16435992718,1.12569987774,1.20227372646,1.2392500639,1.08469438553,1.18221628666,0.969720780849,1.0131585598,0.746636509895,0.642912983894,1.29846322536,1.09635770321,1.12431430817,0.519070863724,1.02494990826,1.06432914734,1.03739929199,1.01755332947,1.10653960705,1.10048246384,0.969636499882,0.96398460865,0.948902010918,0.918106138706,1.00967240334,1.05983924866,0.797194242477,0.835348010063,0.874346256256,0.796474933624,0.687496900558,0.670568346977,0.641599178314,0.936498880386,0.812926232815,0.463747799397,0.892533004284,1.27221250534,1.08280205727,0.487139135599,0.485819369555,0.631015241146,0.78175008297,0.798224508762,0.815471351147,0.792626440525,0.802796304226,0.665296673775,0.918385863304,0.810058712959,0.937844991684,0.911025762558,0.932918667793,0.945306479931,0.959059596062,0.909630298615,0.897143185139,0.737671673298,1.01180303097,0.993748426437,0.993741869926,0.997062623501,0.963210761547,0.943079650402,0.966156482697
0.982641994953,1.12075209618,1.16574120522,1.16677832603,1.12811803818,1.20466244221,1.24163544178,1.08738470078,1.18441545963,0.971685945988,1.0172342062,0.74848484993,0.644479036331,1.30309998989,1.09934675694,1.12455427647,0.520760416985,1.02541220188,1.06674039364,1.03980314732,1.01995360851,1.10893189907,1.10287296772,0.972045600414,0.966644704342,0.951376438141,0.920573294163,1.01201558113,1.0621368885,0.799648940563,0.837691068649,0.877511739731,0.799174249172,0.689589083195,0.672529160976,0.643486380577,0.938954949379,0.815235853195,0.465423166752,0.895824849606,1.27678799629,1.08576691151,0.488818705082,0.487498521805,0.632671535015,0.783755123615,0.801008462906,0.818442821503,0.794341206551,0.803844332695,0.666764497757,0.920875370502,0.812577486038,0.94055223465,0.913571596146,0.935317933559,0.947640776634,0.961386620998,0.911943495274,0.899451076984,0.739867806435,1.01413834095,0.996081292629,0.996081471443,0.999409675598,0.965586960316,0.945480585098,0.968571782112
0.985642135143,1.12302350998,1.16802549362,1.16916918755,1.13050472736,1.20702207088,1.24399244785,1.09006786346,1.186622262,0.973643779755,1.02110636234,0.750309407711,0.646007180214,1.30772972107,1.1024235487,1.1247907877,0.522411167622,1.02587211132,1.0691242218,1.04217791557,1.02232778072,1.11129677296,1.10523641109,0.974429368973,0.969281554222,0.953834414482,0.923019826412,1.01435446739,1.06443417072,0.802049458027,0.839990675449,0.880549550056,0.801778674126,0.691623032093,0.6744363904,0.64533418417,0.941386818886,0.817492544651,0.46705660224,0.899085462093,1.28135812283,1.08881509304,0.49045753479,0.489136815071,0.634285092354,0.785715162754,0.803750574589,0.821376264095,0.796018898487,0.804870545864,0.668196082115,0.923339784145,0.815049171448,0.943229198456,0.916090726852,0.93769466877,0.949953794479,0.96369343996,0.914233624935,0.901734530926,0.742019176483,1.01645576954,0.998395442963,0.998402237892,1.00173783302,0.967941939831,0.947857677937,0.970961928368
0.98858243227,1.12528407574,1.17029809952,1.17153418064,1.13286173344,1.20935451984,1.24632334709,1.09273481369,1.18883693218,0.97558516264,1.02463042736,0.752098500729,0.647495985031,1.31234574318,1.10558438301,1.12502896786,0.524015009403,1.02633285522,1.07148051262,1.04452419281,1.02467429638,1.11363446712,1.10757291317,0.976784944534,0.97188347578,0.956269025803,0.925438344479,1.01668584347,1.06672894955,0.804362297058,0.842218160629,0.883370935917,0.804224252701,0.693566381931,0.676261365414,0.647126674652,0.943788766861,0.81966137886,0.468632131815,0.902294516563,1.28591644764,1.09194326401,0.492042541504,0.49072098732,0.635835647583,0.787601411343,0.806424558163,0.824247539043,0.797636628151,0.805866777897,0.669574737549,0.925771534443,0.817444801331,0.945861876011,0.918573260307,0.940041005611,0.95223736763,0.96597224474,0.916490972042,0.903982937336,0.744102060795,1.01874959469,1.00068461895,1.00069820881,1.00404131413,0.970269620419,0.950206398964,0.973323643208
0.991446912289,1.12753129005,1.17255747318,1.17387413979,1.13519060612,1.21166110039,1.24863016605,1.09537577629,1.19105958939,0.977500617504,1.02768540382,0.75384157896,0.648943841457,1.31694126129,1.1088258028,1.1252746582,0.525565028191,1.02679800987,1.07380926609,1.04684245586,1.02699136734,1.11594510078,1.10988247395,0.979109466076,0.974439263344,0.958673357964,0.927822172642,1.01900589466,1.06901896,0.80655837059,0.844348847866,0.885901033878,0.806457281113,0.695391178131,0.677979171276,0.648849844933,0.946155130863,0.821712493896,0.4701359272,0.905433893204,1.29045569897,1.09514772892,0.493562370539,0.492239564657,0.637305915356,0.789389193058,0.809007585049,0.827035486698,0.79917538166,0.806826591492,0.670886695385,0.928163707256,0.819739103317,0.948437094688,0.921009659767,0.942349433899,0.954483926296,0.968216001987,0.918706834316,0.906186759472,0.746095657349,1.02101480961,1.00294291973,1.00296366215,1.00631463528,0.972564101219,0.952522754669,0.975653707981
0.994222521782,1.12976276875,1.1748020649,1.1761906147,1.13749301434,1.21394360065,1.25091516972,1.09798181057,1.19329035282,0.979383349419,1.03019249439,0.755530953407,0.650350153446,1.32151055336,1.11214315891,1.12553369999,0.527056634426,1.02727174759,1.07611048222,1.04913365841,1.02927827835,1.11822903156,1.11216568947,0.981401145458,0.976939737797,0.961042046547,0.930166244507,1.02131211758,1.07130241394,0.808618366718,0.846365749836,0.888090848923,0.808442413807,0.697079539299,0.679574131966,0.650494396687,0.948481798172,0.823626041412,0.471559613943,0.908490896225,1.29497039318,1.09842419624,0.495009958744,0.493685424328,0.638685107231,0.79106259346,0.811483800411,0.829725444317,0.800622880459,0.807746946812,0.672123551369,0.930510759354,0.821914792061,0.950944423676,0.92339271307,0.944614470005,0.956687927246,0.970419287682,0.920874893665,0.908339202404,0.747986137867,1.02324724197,1.00516581535,1.00519430637,1.00855374336,0.974820792675,0.954803705215,0.977949798107
0.996897757053,1.13197660446,1.17703092098,1.17848455906,1.13977062702,1.21620357037,1.25318026543,1.10054385662,1.19552874565,0.981228947639,1.0321149826,0.757162153721,0.651715040207,1.32604765892,1.11553192139,1.1258122921,0.52848803997,1.02775919437,1.07838439941,1.05139863491,1.03153443336,1.1204867363,1.11442303658,0.983658611774,0.979377031326,0.963370680809,0.932466447353,1.02360165119,1.0735771656,0.810532033443,0.848260164261,0.889917314053,0.810163080692,0.698622882366,0.681038975716,0.652055561543,0.950765669346,0.825392186642,0.472899615765,0.911457479,1.2994543314,1.10176825523,0.496382445097,0.4950555861,0.639969110489,0.792614161968,0.813844203949,0.832308650017,0.801974058151,0.808628320694,0.673282563686,0.932808756828,0.823962450027,0.953375697136,0.925716757774,0.946832060814,0.958845674992,0.972578823566,0.922991037369,0.910436153412,0.749766349792,1.02544403076,1.00735044479,1.00738716125,1.01075577736,0.977036893368,0.957047283649,0.98021030426
0.999463140965,1.13417124748,1.17924237251,1.18075716496,1.1420249939,1.21844244003,1.2554268837,1.10305333138,1.19777405262,0.98303425312,1.03345131874,0.758732438087,0.653038740158,1.33054661751,1.11898720264,1.12611651421,0.529858589172,1.02826535702,1.08063185215,1.05363833904,1.03375947475,1.12271904945,1.11665523052,0.985881209373,0.981745183468,0.96565592289,0.934720039368,1.02587258816,1.07584178448,0.812296926975,0.850029408932,0.891378760338,0.811617672443,0.700020194054,0.68237310648,0.653532028198,0.953004598618,0.827009022236,0.474155962467,0.914329588413,1.30390179157,1.10517537594,0.497679620981,0.496349900961,0.641158103943,0.794043064117,0.816085278988,0.834781527519,0.803229272366,0.809473633766,0.674364864826,0.935054779053,0.825879096985,0.955724775791,0.927977859974,0.948999762535,0.960954904556,0.974692225456,0.925053179264,0.91247522831,0.751434028149,1.02760350704,1.00949478149,1.00954020023,1.01291871071,0.979210138321,0.959252119064,0.982434332371
1.00070238113,1.1352609396,1.18034148216,1.1818857193,1.14314413071,1.21955442429,1.25654375553,1.10428607464,1.1988992691,0.983921408653,1.0339076519,0.759494543076,0.653685450554,1.33278012276,1.12073802948,1.12628018856,0.530521392822,1.02852725983,1.08174574375,1.05474901199,1.03486061096,1.12382602692,1.11776208878,0.986979365349,0.982901930809,0.966781675816,0.935828745365,1.02700066566,1.07696986198,0.813124716282,0.850867927074,0.891977131367,0.812248289585,0.700665593147,0.682992696762,0.654238939285,0.954106926918,0.827762842178,0.474753677845,0.915730178356,1.30611014366,1.1069009304,0.498300731182,0.496969372034,0.641718506813,0.79471296072,0.817161500454,0.835976839066,0.803822517395,0.809884369373,0.674878776073,0.936157822609,0.826788961887,0.956867158413,0.929084062576,0.950064480305,0.96199119091,0.975731432438,0.926063895226,0.913473010063,0.752226412296,1.02866899967,1.01055157185,1.01060163975,1.01398527622,0.980280458927,0.960339903831,0.983532607555
1.00309062004,1.13742411137,1.18252551556,1.1841275692,1.14536643028,1.22176420689,1.25876557827,1.10670244694,1.20115149021,0.985664486885,1.03442919254,0.760973215103,0.654949367046,1.33721244335,1.12428307533,1.12663471699,0.531803846359,1.02907252312,1.08395421505,1.05695259571,1.03703975677,1.12602162361,1.11995792389,0.989149272442,0.985158145428,0.968997120857,0.938009023666,1.02923941612,1.07921516895,0.814676523209,0.852457165718,0.892928242683,0.813329815865,0.701856791973,0.684143126011,0.655592560768,0.956276416779,0.829167842865,0.475892066956,0.918461680412,1.31049346924,1.11039292812,0.499490916729,0.498155921698,0.642776012421,0.79596978426,0.81922852993,0.83828753233,0.804945528507,0.810686528683,0.675856947899,0.938323199749,0.82851588726,0.959086000919,0.931246638298,0.95215523243,0.964026868343,0.977774918079,0.928044736385,0.915425658226,0.753732085228,1.03077089787,1.01263415813,1.01269388199,1.0160882473,0.982388198376,0.962485790253,0.98570138216
1.00535607338,1.13956570625,1.18469047546,1.18634986877,1.14756894112,1.22395610809,1.26097226143,1.10904896259,1.20340704918,0.987368881702,1.03450536728,0.762395143509,0.656176030636,1.34159398079,1.12788105011,1.12703108788,0.533033132553,1.02965211868,1.0861376524,1.05913341045,1.03918945789,1.12819421291,1.12213099003,0.991285204887,0.987337648869,0.971165537834,0.940140783787,1.03145563602,1.08144629002,0.816105663776,0.853942513466,0.893598020077,0.814204216003,0.702931880951,0.685190677643,0.656873703003,0.958400428295,0.830453157425,0.476963430643,0.921106755733,1.31482803822,1.11393511295,0.500619232655,0.499280333519,0.643761456013,0.797131240368,0.821192145348,0.840500771999,0.805997729301,0.811471760273,0.676780045033,0.940435290337,0.830131828785,0.961217701435,0.933344185352,0.954196453094,0.966015994549,0.979774057865,0.929974973202,0.917324662209,0.755143165588,1.03283572197,1.01467716694,1.01474678516,1.01815247536,0.984453439713,0.964593529701,0.987834215164
1.00749850273,1.14168572426,1.18683612347,1.18855297565,1.14975309372,1.22613132,1.26316463947,1.11132109165,1.20566380024,0.989040613174,1.03425526619,0.763767123222,0.657368302345,1.34592044353,1.13152587414,1.12747621536,0.534216344357,1.03027319908,1.0882973671,1.06129264832,1.04131114483,1.13034486771,1.12428224087,0.993388652802,0.989441394806,0.973287761211,0.942226052284,1.03364884853,1.08366239071,0.817437767982,0.855345308781,0.894059062004,0.814923644066,0.703917920589,0.686159968376,0.658094584942,0.960480928421,0.831646442413,0.477982401848,0.923676729202,1.31910967827,1.11752176285,0.501697599888,0.500354588032,0.644693911076,0.798221945763,0.823069930077,0.842631876469,0.807000279427,0.812252938747,0.677665412426,0.942496597767,0.831657469273,0.963265120983,0.935379385948,0.956191182137,0.967962563038,0.981732606888,0.931859910488,0.919176340103,0.75647765398,1.03486573696,1.01668345928,1.0167632103,1.02018034458,0.986478924751,0.96666508913,0.989933013916
1.00951993465,1.14378499985,1.1889629364,1.19073748589,1.15191960335,1.22829115391,1.26534354687,1.11351621151,1.20791971684,0.99068826437,1.03382134438,0.765098452568,0.658530056477,1.35018730164,1.13521158695,1.12797665596,0.53536260128,1.03094291687,1.09043431282,1.06343138218,1.04340696335,1.13247525692,1.12641334534,0.995462238789,0.991472244263,0.975366175175,0.944268167019,1.03581917286,1.08586275578,0.818703711033,0.856692194939,0.894398152828,0.815550327301,0.704847216606,0.68708050251,0.659270644188,0.962521016598,0.832781553268,0.478966802359,0.926185965538,1.32333421707,1.12114715576,0.502740561962,0.501393616199,0.645596206188,0.799271225929,0.824883818626,0.844700098038,0.807978451252,0.813044846058,0.678533256054,0.944510877132,0.833118677139,0.965233385563,0.937356889248,0.958144545555,0.96987247467,0.983656048775,0.933706998825,0.920988738537,0.757757663727,1.03686451912,1.0186573267,1.01874709129,1.02217578888,0.988468706608,0.968703567982,0.992000162601
1.01142513752,1.1458646059,1.19107139111,1.19290363789,1.1540697813,1.23043644428,1.26750934124,1.11563313007,1.21017277241,0.992322087288,1.03335750103,0.766399741173,0.659665465355,1.35439097881,1.13893187046,1.12853944302,0.536482095718,1.03166925907,1.0925501585,1.06555116177,1.04547917843,1.13458693027,1.12852585316,0.997508704662,0.993435144424,0.97740405798,0.946271359921,1.03796708584,1.08804726601,0.819938421249,0.858012855053,0.894709825516,0.816152453423,0.705755531788,0.687984883785,0.660419404507,0.964524924755,0.833895504475,0.479936242104,0.928650856018,1.32749819756,1.12480568886,0.50376445055,0.502413809299,0.646493554115,0.800311803818,0.826658606529,0.846726953983,0.808960080147,0.813863694668,0.679405927658,0.946482956409,0.834544181824,0.96712988615,0.93928283453,0.960062205791,0.971752524376,0.985550761223,0.935524523258,0.922771513462,0.75900799036,1.0388365984,1.02060365677,1.02070319653,1.02414321899,0.990427494049,0.970712602139,0.994038879871
1.01322066784,1.14792537689,1.19316232204,1.1950520277,1.15620434284,1.23256790638,1.26966238022,1.11767244339,1.21241986752,0.993952929974,1.0330183506,0.767682492733,0.66077965498,1.35852789879,1.1426807642,1.12917149067,0.53758585453,1.03245949745,1.09464633465,1.06765317917,1.04753005505,1.13668119907,1.13062095642,0.99953097105,0.995335757732,0.979405045509,0.948240399361,1.04009306431,1.09021484852,0.821176826954,0.85933727026,0.895088851452,0.816798508167,0.706679165363,0.688906252384,0.661558747292,0.966497004032,0.835026204586,0.480911105871,0.931088268757,1.33159840107,1.12849140167,0.50478631258,0.503432393074,0.64741140604,0.801376700401,0.828419566154,0.848734915257,0.809973418713,0.814725458622,0.680306136608,0.948418140411,0.835963487625,0.968962788582,0.941163957119,0.961950659752,0.973609983921,0.987423539162,0.937321424484,0.924534320831,0.760253965855,1.04078638554,1.02252781391,1.02263653278,1.02608728409,0.992360532284,0.972696125507,0.996052265167
1.01491427422,1.14996802807,1.19523561001,1.1971821785,1.1583237648,1.23468577862,1.27180230618,1.11963570118,1.21465754509,0.995589673519,1.03293180466,0.768956422806,0.661877036095,1.3625947237,1.14645135403,1.12987887859,0.538683116436,1.03332054615,1.09672343731,1.06973803043,1.04956138134,1.13875901699,1.1326996088,1.00153148174,0.997179865837,0.981372237206,0.950179159641,1.04219686985,1.09236443043,0.822448134422,0.86069047451,0.895613491535,0.817544996738,0.707648098469,0.689871907234,0.662703752518,0.968440830708,0.836204826832,0.481908231974,0.933511853218,1.33563148975,1.13219809532,0.505820035934,0.504463732243,0.648371100426,0.802493274212,0.830187678337,0.850742280483,0.81104195118,0.815643906593,0.681252717972,0.9503210783,0.837401151657,0.97074007988,0.94300621748,0.96381521225,0.975450456142,0.989279687405,0.939105033875,0.926285505295,0.761516571045,1.04271769524,1.02443397045,1.02455127239,1.02801203728,0.994271874428,0.974657177925,0.998042941093
1.01651489735,1.15199291706,1.19729161263,1.19929420948,1.16042816639,1.23679041862,1.27392888069,1.12152540684,1.21688222885,0.997240006924,1.03319990635,0.770229756832,0.662961661816,1.36658835411,1.15023767948,1.13066804409,0.539781749249,1.03425908089,1.09878253937,1.07180631161,1.05157482624,1.1408213377,1.13476264477,1.00351250172,0.998973429203,0.98330873251,0.95209145546,1.04427826405,1.09449458122,0.823775947094,0.862092792988,0.896346211433,0.818437099457,0.708686590195,0.690904021263,0.66386693716,0.970360040665,0.837456703186,0.482941567898,0.935933113098,1.33959472179,1.13591992855,0.506877481937,0.505519628525,0.649390101433,0.803684055805,0.831980288029,0.852764129639,0.812185108662,0.816630959511,0.68226146698,0.95219618082,0.838877141476,0.972469687462,0.944815576077,0.965660572052,0.977279186249,0.991123974323,0.940881490707,0.928031861782,0.762813091278,1.04463350773,1.02632594109,1.02645075321,1.029920578,0.996165454388,0.976598620415,1.00001335144
1.01803219318,1.15400004387,1.19932961464,1.20138788223,1.16251754761,1.23888134956,1.27604150772,1.12334573269,1.21908926964,0.998909771442,1.03389966488,0.771509706974,0.664038062096,1.37050628662,1.15403294563,1.13154435158,0.540889024734,1.0352807045,1.10082387924,1.07385849953,1.05357158184,1.14286839962,1.13681042194,1.00547552109,1.00072228909,0.985216975212,0.953980386257,1.04633629322,1.09660303593,0.825178980827,0.863560378551,0.897334456444,0.819509506226,0.709813892841,0.692020475864,0.665058553219,0.972257554531,0.838801622391,0.484022825956,0.938360691071,1.34348535538,1.13965070248,0.507968783379,0.50661033392,0.650482594967,0.804966509342,0.833810925484,0.854812383652,0.813418030739,0.817696273327,0.683345258236,0.954047381878,0.84040760994,0.974158942699,0.946597337723,0.967490851879,0.979100167751,0.992960035801,0.942655622959,0.929778814316,0.764157354832,1.04653632641,1.02820646763,1.02833783627,1.03181576729,0.998044133186,0.978522896767,1.00196540356
1.01947700977,1.15598928928,1.20134961605,1.2034624815,1.16459167004,1.24095845222,1.27813947201,1.12510192394,1.22127532959,1.00060427189,1.0350830555,0.772801876068,0.665110111237,1.37434566021,1.15783035755,1.13251328468,0.54201066494,1.03639042377,1.10284805298,1.07589447498,1.0555524826,1.14490056038,1.13884294033,1.00742220879,1.00243294239,0.987099766731,0.955849051476,1.04837048054,1.09868848324,0.826670706272,0.865105092525,0.898610770702,0.820786356926,0.711043894291,0.693234026432,0.666286885738,0.974136173725,0.840253949165,0.485160857439,0.940800964832,1.34730100632,1.14338386059,0.509101569653,0.507743597031,0.651659190655,0.806353628635,0.835689723492,0.856895744801,0.814752399921,0.818847596645,0.684513688087,0.955878317356,0.842004239559,0.975815474987,0.948356628418,0.969309449196,0.980916678905,0.994791030884,0.944431424141,0.93153077364,0.765559613705,1.04842829704,1.03007793427,1.03021466732,1.03369963169,0.999910533428,0.98043191433,1.00390076637
1.02086114883,1.15796005726,1.20335102081,1.20551788807,1.16664981842,1.24302077293,1.28022170067,1.12680029869,1.22343599796,1.00232720375,1.03677535057,0.774111092091,0.666181325912,1.37810468674,1.16162371635,1.1335798502,0.543151497841,1.0375931263,1.10485494137,1.07791435719,1.057518363,1.14691758156,1.14086031914,1.0093537569,1.00411140919,0.988959491253,0.957700014114,1.05037999153,1.10074901581,0.828259646893,0.866734564304,0.900192320347,0.822281122208,0.712385118008,0.694552958012,0.667557656765,0.975998342037,0.841822564602,0.486362218857,0.943257629871,1.35103952885,1.14711368084,0.510281920433,0.508925378323,0.652927041054,0.80785369873,0.837623178959,0.859019815922,0.81619566679,0.820090770721,0.685773491859,0.95769238472,0.843675076962,0.977446317673,0.95009803772,0.97111928463,0.982731103897,0.99661886692,0.946211695671,0.933290660381,0.76702696085,1.05031061172,1.03194200993,1.03208315372,1.03557384014,1.00176680088,0.982327401638,1.00582075119
1.02219593525,1.15991199017,1.20533335209,1.20755362511,1.16869199276,1.24506747723,1.28228712082,1.12844824791,1.22556722164,1.00408148766,1.03897714615,0.775440990925,0.667255580425,1.38178098202,1.16540658474,1.13474833965,0.544315636158,1.03889274597,1.10684490204,1.07991802692,1.05946946144,1.14891922474,1.14286220074,1.01127099991,1.00576388836,0.990798354149,0.959535598755,1.05236399174,1.10278236866,0.829949319363,0.868452131748,0.902081429958,0.823996782303,0.713841378689,0.695981025696,0.66887485981,0.977846086025,0.843510746956,0.487631112337,0.945731937885,1.35469865799,1.15083420277,0.511513710022,0.510159909725,0.65429008007,0.80947047472,0.839614272118,0.861187040806,0.817751646042,0.821429610252,0.687128722668,0.959492385387,0.845423519611,0.979058086872,0.951825678349,0.972922503948,0.984544992447,0.998445093632,0.947998166084,0.935060501099,0.768562734127,1.05218446255,1.0337998867,1.03394424915,1.03743946552,1.00361442566,0.98421061039,1.00772678852
1.02284860611,1.16088092327,1.20631706715,1.20856404305,1.16970670223,1.24608492851,1.28331327438,1.12925565243,1.22662007809,1.00497102737,1.04026257992,0.776114404202,0.667794883251,1.3835875988,1.16729211807,1.13537216187,0.544907271862,1.03957974911,1.10783350468,1.0809135437,1.06043970585,1.14991426468,1.14385724068,1.01222443581,1.00658226013,0.991710305214,0.960447967052,1.05334568024,1.10378789902,0.830831646919,0.869343936443,0.90313822031,0.824935853481,0.714612424374,0.696735918522,0.669551432133,0.978765070438,0.844399392605,0.488291472197,0.946975469589,1.3564978838,1.1526889801,0.512149691582,0.510797560215,0.65500754118,0.810322523117,0.840631484985,0.862286686897,0.818572044373,0.822135448456,0.687842428684,0.960387766361,0.846326947212,0.979858696461,0.952685415745,0.973822057247,0.985451996326,0.999357819557,0.948893964291,0.935949385166,0.769356489182,1.05311822891,1.03472650051,1.03487217426,1.03836929798,1.00453531742,0.985147833824,1.00867462158
1.02413213253,1.16280341148,1.20826923847,1.21056938171,1.17172300816,1.24810695648,1.28535163403,1.13084232807,1.22870123386,1.006772995,1.0431599617,0.777477860451,0.6688798666,1.3871370554,1.17104768753,1.13670098782,0.546110212803,1.04103040695,1.10979759693,1.08289217949,1.06236898899,1.15189230442,1.14583516121,1.01412117481,1.00820636749,0.993521332741,0.962263405323,1.05529010296,1.10577809811,0.832664310932,0.871187627316,0.905451714993,0.826959550381,0.716233253479,0.698321282864,0.670938670635,0.980593860149,0.846257805824,0.489662081003,0.949471473694,1.36003470421,1.15638411045,0.513460576534,0.512112736702,0.65651088953,0.812107563019,0.842704355717,0.86451369524,0.820292770863,0.823619127274,0.689339339733,0.962170660496,0.848186969757,0.981452345848,0.954398393631,0.975617408752,0.987265408039,1.00118160248,0.950689613819,0.937733948231,0.770991683006,1.05497908592,1.03657495975,1.03672242165,1.04022240639,1.00637102127,0.987013876438,1.01056039333
1.02539467812,1.16470384598,1.21019923687,1.21255362034,1.17372095585,1.2501103878,1.28736996651,1.13239717484,1.23074328899,1.00860106945,1.04641354084,0.778860569,0.669974386692,1.39060008526,1.17477679253,1.13814067841,0.547337412834,1.0425838232,1.11174345016,1.08485293388,1.06428253651,1.15385270119,1.14779531956,1.01600313187,1.00981557369,0.995313405991,0.964064598083,1.0572052002,1.10773551464,0.834572434425,0.873098373413,0.907985329628,0.8291451931,0.717943668365,0.699994087219,0.672365605831,0.982409536839,0.848207771778,0.491092532873,0.951971292496,1.36348795891,1.16005480289,0.514818549156,0.513475716114,0.658095896244,0.813986957073,0.844817519188,0.866767883301,0.822109222412,0.825194835663,0.690921127796,0.963942050934,0.850105285645,0.983037352562,0.956102490425,0.9774056077,0.989075243473,1.00300061703,0.952487051487,0.939523398876,0.772680163383,1.05682897568,1.03841423988,1.03856277466,1.04206490517,1.00819694996,0.988867104053,1.01243162155
1.02664589882,1.16657960415,1.21210479736,1.21451568604,1.17569863796,1.25209355354,1.28936684132,1.13392663002,1.23274242878,1.01044726372,1.04990315437,0.780257344246,0.671079754829,1.39397549629,1.17847430706,1.13969326019,0.548585236073,1.04424083233,1.11366939545,1.08679425716,1.06617832184,1.15579390526,1.149736166,1.01786851883,1.0114120245,0.997085392475,0.965849816799,1.05908834934,1.10965740681,0.836531639099,0.875055491924,0.910667181015,0.8314422369,0.719719588757,0.701732754707,0.673822283745,0.984210312366,0.850223004818,0.49257221818,0.95446228981,1.36685609818,1.16369569302,0.516215384007,0.51487839222,0.65974766016,0.815938651562,0.846953809261,0.869033575058,0.824003815651,0.82685571909,0.692575395107,0.965700685978,0.85206258297,0.984614789486,0.957796752453,0.979183614254,0.990876734257,1.00480997562,0.954280674458,0.94131141901,0.77440571785,1.05866420269,1.04024076462,1.04038977623,1.04389345646,1.01000988483,0.990705370903,1.0142865181
1.02789437771,1.16842758656,1.21398329735,1.2164542675,1.17765498161,1.25405430794,1.29134011269,1.1354367733,1.23469483852,1.01230108738,1.05348992348,0.78166115284,0.672196507454,1.39726209641,1.18213403225,1.14136099815,0.549848556519,1.04600179195,1.11557412148,1.08871459961,1.06805408001,1.15771377087,1.15165543556,1.0197147131,1.01299631596,0.998835325241,0.967616319656,1.06093680859,1.11154031754,0.838513255119,0.877034068108,0.913414001465,0.833791911602,0.721532166004,0.703511714935,0.675296604633,0.985993862152,0.852272152901,0.494087606668,0.956929266453,1.3701376915,1.16730129719,0.517640709877,0.516310036182,0.661447823048,0.817936480045,0.849092423916,0.871291935444,0.82595539093,0.82859313488,0.694286942482,0.967444181442,0.854035079479,0.986184120178,0.959478974342,0.980947136879,0.992664158344,1.00660443306,0.956063210964,0.943090319633,0.776148736477,1.06048059464,1.04204964638,1.0421987772,1.04570376873,1.01180589199,0.992525815964,1.01612281799
1.02914762497,1.17024517059,1.21583211422,1.21836841106,1.17958796024,1.25599098206,1.29328835011,1.13693273067,1.23659825325,1.0141505003,1.05702710152,0.783064246178,0.673325061798,1.40045893192,1.18575072289,1.14314496517,0.551121711731,1.04786598682,1.11745584011,1.09061229229,1.06990766525,1.15961015224,1.1535513401,1.02153968811,1.01456868649,1.00056135654,0.969361364841,1.06274831295,1.11338222027,0.840485990047,0.879006922245,0.916137039661,0.836131095886,0.723350405693,0.705303370953,0.676775157452,0.987757563591,0.854321420193,0.495624214411,0.959356069565,1.37333154678,1.17086625099,0.519083201885,0.517759144306,0.663176774979,0.819951832294,0.851210832596,0.873522996902,0.827940642834,0.830397188663,0.696039021015,0.969169914722,0.855997204781,0.987744152546,0.961146652699,0.982691705227,0.994431376457,1.00837779045,0.957827091217,0.944851517677,0.777887880802,1.06227374077,1.04383599758,1.04398548603,1.04749143124,1.01358103752,0.994325399399,1.01793777943
1.03041195869,1.17202889919,1.21764838696,1.220256567,1.18149590492,1.2579010725,1.29520976543,1.1384190321,1.23845016956,1.01598250866,1.06037068367,0.784458398819,0.674464821815,1.40356564522,1.18931889534,1.14504599571,0.552398085594,1.04983258247,1.11931228638,1.09248518944,1.07173633575,1.16148078442,1.15542125702,1.02334022522,1.01612842083,1.00226080418,0.971081495285,1.06452059746,1.11518061161,0.842418670654,0.880946516991,0.918748676777,0.838397562504,0.725143134594,0.707079708576,0.678244054317,0.989498257637,0.856336772442,0.497166752815,0.961726486683,1.37643671036,1.17438554764,0.520530700684,0.519213318825,0.664914309978,0.821956038475,0.853286266327,0.875706136227,0.829936265945,0.832257926464,0.697814583778,0.970874667168,0.857923030853,0.989292800426,0.962796330452,0.984412133694,0.99617177248,1.0101236105,0.959564268589,0.946586191654,0.779601573944,1.06403887272,1.04559457302,1.04574453831,1.04925167561,1.01533055305,0.996100664139,1.01972866058
1.03169298172,1.17377638817,1.21942985058,1.22211742401,1.1833769083,1.25978279114,1.29710221291,1.13989901543,1.24024927616,1.01778459549,1.06339085102,0.785835623741,0.675615251064,1.40658152103,1.19283401966,1.14706432819,0.553671836853,1.0519002676,1.12114191055,1.09433150291,1.07353746891,1.1633232832,1.15726315975,1.02511370182,1.01767480373,1.00393176079,0.972773730755,1.06625175476,1.11693394184,0.844282567501,0.882827818394,0.921169519424,0.840534508228,0.726881980896,0.708815455437,0.679690599442,0.991212964058,0.858287155628,0.498701453209,0.964025735855,1.37945234776,1.17785441875,0.521972298622,0.520661473274,0.666641891003,0.823922693729,0.855297923088,0.877822816372,0.831920742989,0.834165513515,0.69959795475,0.972555458546,0.859788954258,0.990828037262,0.96442514658,0.986103773117,0.997879505157,1.01183640957,0.961267471313,0.948286414146,0.781269907951,1.06577146053,1.04732048512,1.04747140408,1.05098032951,1.01705014706,0.997848272324,1.02149260044
1.03299510479,1.17548489571,1.22117400169,1.22394979,1.18522930145,1.2616339922,1.2989641428,1.1413756609,1.241994977,1.01954507828,1.06598138809,0.787189722061,0.676775872707,1.40950632095,1.19629120827,1.14920032024,0.554937839508,1.05406785011,1.12294268608,1.09614956379,1.07530891895,1.16513562202,1.15907490253,1.02685785294,1.01920688152,1.00557243824,0.974435567856,1.06794095039,1.1186414957,0.846053898335,0.884629368782,0.923334360123,0.842495083809,0.728543281555,0.710489392281,0.681104063988,0.992899358273,0.860146522522,0.500216543674,0.966241240501,1.38237786293,1.18126857281,0.523398697376,0.522094130516,0.668344080448,0.825829684734,0.857228398323,0.879857361317,0.833875775337,0.836112260818,0.701376020908,0.974209725857,0.861575067043,0.992348194122,0.966030240059,0.987762629986,0.999549150467,1.01351094246,0.962930321693,0.949945092201,0.782876372337,1.0674675703,1.04900932312,1.04916191101,1.05267322063,1.01873624325,0.99956548214,1.0232270956
1.03432285786,1.17715299129,1.22287917137,1.22575259209,1.18705177307,1.26345288754,1.30079400539,1.14285123348,1.24368703365,1.02125513554,1.06807053089,0.788516700268,0.677946686745,1.41233980656,1.19968616962,1.15145325661,0.556192994118,1.05633401871,1.12471342087,1.09793758392,1.07704889774,1.16691613197,1.16085481644,1.02857077122,1.02072477341,1.00718188286,0.976065516472,1.0695874691,1.12030267715,0.847716331482,0.886336505413,0.925198793411,0.844247639179,0.730111241341,0.712087273598,0.682477474213,0.994555592537,0.861896932125,0.501704335213,0.968364775181,1.38521277905,1.18462383747,0.524803817272,0.523505151272,0.670010507107,0.827661752701,0.859065830708,0.88179910183,0.835788905621,0.838092386723,0.703139901161,0.975835859776,0.863267719746,0.993852555752,0.967610120773,0.989386081696,1.00117754936,1.01514387131,0.964548647404,0.95155775547,0.784409761429,1.06912481785,1.05065834522,1.05081355572,1.05432808399,1.02038621902,1.00125026703,1.02493047714
1.0356798172,1.17878007889,1.22454440594,1.22752463818,1.18884241581,1.26523792744,1.30259001255,1.14432787895,1.24532699585,1.02290964127,1.06962907314,0.789815545082,0.679128229618,1.41508209705,1.20301508904,1.15382313728,0.557436704636,1.05869829655,1.12645256519,1.09969425201,1.07875621319,1.16866326332,1.16260135174,1.03025150299,1.02222931385,1.00876069069,0.977663218975,1.07119250298,1.12191855907,0.849263429642,0.887942910194,0.926745176315,0.845779359341,0.731579720974,0.713603615761,0.68380856514,0.996181130409,0.863531053066,0.50316208601,0.970392882824,1.38795721531,1.18791615963,0.526185631752,0.524892389774,0.671637237072,0.829412519932,0.860805332661,0.883643865585,0.837654829025,0.840103626251,0.70488601923,0.97743332386,0.864861547947,0.995341777802,0.969164609909,0.990973055363,1.00276315212,1.01673400402,0.966120898724,0.953122496605,0.785865783691,1.07074201107,1.05226647854,1.0524251461,1.05594372749,1.02199923992,1.00290155411,1.02660179138
1.0370695591,1.18036675453,1.22616994381,1.22926521301,1.19060063362,1.26698815823,1.30435144901,1.14580702782,1.24691593647,1.02450561523,1.07066059113,0.791087508202,0.680320978165,1.41773355007,1.20627462864,1.15630924702,0.55866932869,1.06115984917,1.12815999985,1.10141897202,1.08043050766,1.17037642002,1.16431415081,1.03189992905,1.02372193336,1.01030981541,0.97922962904,1.0727571249,1.12349081039,0.850695490837,0.889448285103,0.927975058556,0.847091257572,0.732949495316,0.715039074421,0.685097932816,0.997776448727,0.865048766136,0.504590034485,0.972325980663,1.39061129093,1.19114279747,0.527544558048,0.526256263256,0.673224389553,0.831081807613,0.862447321415,0.885392010212,0.839473187923,0.842145860195,0.706614494324,0.979002833366,0.866356909275,0.996817827225,0.97069478035,0.992524325848,1.00430643559,1.01828181744,0.967647433281,0.954639971256,0.787245035172,1.07231938839,1.0538340807,1.05399692059,1.05752050877,1.02357554436,1.00451946259,1.02824103832
1.03777742386,1.18114519119,1.22696781158,1.23012340069,1.19146692753,1.26784980297,1.30521857738,1.14654767513,1.24769210815,1.0252815485,1.07098793983,0.791714429855,0.680922150612,1.41902518272,1.20787715912,1.15759551525,0.559282362461,1.0624268055,1.12900161743,1.10226905346,1.08125519753,1.17122006416,1.16515755653,1.03271198273,1.02446436882,1.01107370853,0.980001449585,1.07352495193,1.12426114082,0.851370453835,0.890164613724,0.928476929665,0.84766882658,0.733599424362,0.715728282928,0.685728132725,0.998562991619,0.865765929222,0.505293905735,0.973257958889,1.3919044733,1.19273018837,0.528216421604,0.526930510998,0.674004495144,0.831887483597,0.863233208656,0.886231124401,0.840365827084,0.843179047108,0.707473278046,0.979777395725,0.867069303989,0.997551560402,0.971451222897,0.993286907673,1.00506281853,1.01904022694,0.968394100666,0.955381512642,0.78790730238,1.07309353352,1.05460298061,1.0547683239,1.05829453468,1.02435028553,1.00531601906,1.02904856205
1.03922080994,1.1826736927,1.2285348177,1.23181557655,1.19317436218,1.26954638958,1.30692625046,1.14803254604,1.24920988083,1.02679169178,1.07130897045,0.792953670025,0.682134926319,1.42154085636,1.21102643013,1.16025424004,0.560504317284,1.06503331661,1.13066053391,1.10394454002,1.08288013935,1.17288172245,1.16681885719,1.03431272507,1.02594327927,1.0125824213,0.981524348259,1.07503378391,1.12577235699,0.852647483349,0.891532421112,0.929280638695,0.848685622215,0.734839081764,0.717058420181,0.686964452267,1.00011527538,0.867126822472,0.506686449051,0.975057959557,1.39442372322,1.19585204124,0.529549002647,0.528267502785,0.675543963909,0.83344912529,0.864741742611,0.887845695019,0.842124581337,0.845272958279,0.709184885025,0.981307983398,0.868431508541,0.999013125896,0.972948908806,0.994788229465,1.00654733181,1.02052879333,0.969857335091,0.956833541393,0.789184033871,1.07461440563,1.05611312389,1.0562838316,1.05981612206,1.02587461472,1.00688576698,1.03064072132
1.04070293903,1.18416666985,1.23006498814,1.23347485065,1.19484734535,1.27120661736,1.30859708786,1.14952230453,1.25068390369,1.02825188637,1.07126486301,0.794180393219,0.68336391449,1.42396700382,1.21409916878,1.1630269289,0.561726212502,1.06773650646,1.1322876215,1.10558700562,1.08447360992,1.17450928688,1.168446064,1.03588354588,1.02741730213,1.01406824589,0.983022391796,1.07650959492,1.12724709511,0.853845715523,0.892829418182,0.929866731167,0.849553346634,0.73601680994,0.71834051609,0.688178002834,1.00164234638,0.868408918381,0.508068084717,0.976782381535,1.39685404301,1.19890129566,0.530874729156,0.529597342014,0.677067697048,0.834960639477,0.866179287434,0.889387607574,0.843861103058,0.847409129143,0.71089887619,0.982816576958,0.869725465775,1.00047063828,0.974429786205,0.996261417866,1.00799846649,1.0219835043,0.971285462379,0.958249747753,0.790410220623,1.07610189915,1.05758976936,1.05776643753,1.06130516529,1.02736866474,1.00842583179,1.03220367432
1.0422257185,1.18562817574,1.23156106472,1.23510169983,1.19648575783,1.27283072472,1.31023132801,1.15101885796,1.25211846828,1.02967178822,1.07097613811,0.795405030251,0.684611976147,1.42630457878,1.21709346771,1.16591203213,0.562955975533,1.07053625584,1.13388371468,1.1071972847,1.08603739738,1.17610394955,1.17004036903,1.03742706776,1.02889108658,1.01553606987,0.984500527382,1.0779569149,1.12868964672,0.854992747307,0.894079387188,0.930309057236,0.850325107574,0.737160384655,0.719599366188,0.68938267231,1.0031478405,0.869641542435,0.509453117847,0.978445887566,1.39919662476,1.20187592506,0.532205462456,0.530932068825,0.678593814373,0.836446404457,0.867566347122,0.890875160694,0.845595121384,0.849596321583,0.712630271912,0.984307587147,0.870974302292,1.00193035603,0.975899338722,0.997712433338,1.00942337513,1.02341139317,0.972686707973,0.959639012814,0.791605710983,1.07756137848,1.05903887749,1.05922162533,1.0627669096,1.0288374424,1.00994026661,1.03374016285
1.04379093647,1.18706262112,1.23302686214,1.23669612408,1.19808995724,1.27441966534,1.31182920933,1.15252304077,1.25351798534,1.03106415272,1.07058167458,0.796639740467,0.685883045197,1.42855477333,1.22000730038,1.16890847683,0.564202964306,1.07343304157,1.13545048237,1.10877597332,1.08757412434,1.17766726017,1.17160344124,1.03894662857,1.03036987782,1.01699113846,0.985964238644,1.07938063145,1.13010501862,0.856120824814,0.895310223103,0.93069344759,0.851062774658,0.73830217123,0.720864117146,0.690595209599,1.00463664532,0.870858669281,0.510858535767,0.980065762997,1.40145254135,1.20477437973,0.533555567265,0.532286286354,0.680143415928,0.837935268879,0.86892670393,0.892329752445,0.847350001335,0.851844906807,0.714396893978,0.985786437988,0.872205257416,1.00339877605,0.97736364603,0.999148130417,1.01083028316,1.02482020855,0.974070847034,0.961011886597,0.792793929577,1.0789989233,1.06046688557,1.06065571308,1.06420755386,1.03028714657,1.01143300533,1.0352537632
1.0453993082,1.1884752512,1.23446595669,1.23825919628,1.19966042042,1.27597415447,1.31339120865,1.15403676033,1.25488698483,1.0324434042,1.07022917271,0.7978977561,0.687181413174,1.43071854115,1.22283983231,1.17201423645,0.565477609634,1.07642674446,1.13698923588,1.11032450199,1.08908653259,1.17920088768,1.17313683033,1.04044556618,1.03185880184,1.01843905449,0.987419486046,1.08078610897,1.13149797916,0.857264459133,0.896552205086,0.931110680103,0.851832032204,0.739476680756,0.722165584564,0.691833436489,1.00611364841,0.872097015381,0.512302458286,0.981660246849,1.40362334251,1.20759546757,0.534940302372,0.53367549181,0.681739211082,0.839457929134,0.870285928249,0.893774449825,0.84915047884,0.854165673256,0.716217756271,0.987258553505,0.873447418213,1.00488293171,0.978829324245,1.00057601929,1.01222801208,1.02621865273,0.975448131561,0.96237963438,0.794000089169,1.08042097092,1.06188130379,1.06207585335,1.0656337738,1.03172409534,1.01290881634,1.03674829006
1.04705154896,1.18987178802,1.23588347435,1.23979187012,1.20119857788,1.27749598026,1.31491863728,1.15556144714,1.25623035431,1.03382539749,1.07006204128,0.79919230938,0.688511431217,1.43279755116,1.22559010983,1.17522764206,0.566790163517,1.07951712608,1.13850259781,1.11184477806,1.09057819843,1.18070745468,1.1746430397,1.0419280529,1.03336334229,1.0198854208,0.988872349262,1.08217859268,1.13287401199,0.858457803726,0.897835433483,0.931649386883,0.852697014809,0.740717887878,0.723534345627,0.693115055561,1.007584095,0.873392760754,0.513803124428,0.983247697353,1.40571069717,1.21033883095,0.536374986172,0.535114943981,0.683403491974,0.841044843197,0.871669530869,0.895232021809,0.85102134943,0.856569290161,0.718111515045,0.988729894161,0.874729335308,1.00638949871,0.980303168297,1.00200390816,1.01362586021,1.0276157856,0.976829528809,0.963753938675,0.795248985291,1.08183515072,1.06328988075,1.0634894371,1.06705260277,1.03315544128,1.01437282562,1.03822803497
1.04874622822,1.19125676155,1.2372828722,1.24129521847,1.20270490646,1.2789863348,1.31641244888,1.1570982933,1.25755262375,1.03522408009,1.07019662857,0.800534546375,0.689876973629,1.43479299545,1.22825789452,1.17854571342,0.568149268627,1.08270311356,1.13999187946,1.11333799362,1.09205162525,1.18218898773,1.17612409592,1.04339718819,1.03488731384,1.02133488655,0.990327715874,1.08356273174,1.13423740864,0.85972815752,0.899184286594,0.932381033897,0.853709280491,0.742052972317,0.724994719028,0.694454491138,1.00905227661,0.874775111675,0.515374779701,0.984842896461,1.40771603584,1.21300387383,0.537871837616,0.536617338657,0.685153841972,0.842720270157,0.873097777367,0.89672088623,0.852981925011,0.859063565731,0.720092654228,0.990204870701,0.876074433327,1.00792360306,0.98179012537,1.00343799591,1.01503109932,1.02901864052,0.978223502636,0.965143918991,0.796560764313,1.08324682713,1.06469881535,1.06490242481,1.06846988201,1.03458654881,1.01582920551,1.03969633579
1.05048143864,1.19263541698,1.23866856098,1.24277055264,1.20418119431,1.28044712543,1.3178743124,1.1586483717,1.25885796547,1.03665196896,1.07072484493,0.801933884621,0.691282093525,1.43670678139,1.23084318638,1.18196558952,0.569562494755,1.08598291874,1.14145958424,1.11480605602,1.09350967407,1.1836476326,1.17758226395,1.04485607147,1.03643393517,1.02279138565,0.991789758205,1.08494257927,1.13559257984,0.861098051071,0.900618910789,0.933362185955,0.85491001606,0.743504106998,0.726566374302,0.695864140987,1.01052188873,0.87626773119,0.51702940464,0.98645824194,1.40964114666,1.21559071541,0.539441287518,0.538192987442,0.687004566193,0.844503939152,0.874587535858,0.898256242275,0.855047821999,0.861654639244,0.722173035145,0.99168753624,0.877501428127,1.00948870182,0.983294427395,1.00488376617,1.01645064354,1.0304338932,0.979637861252,0.966558039188,0.797952055931,1.08466184139,1.06611418724,1.06632065773,1.06989097595,1.03602266312,1.01728153229,1.04115641117
1.05225408077,1.19401228428,1.24004507065,1.24421966076,1.20562899113,1.28188049793,1.31930613518,1.16021263599,1.26015090942,1.03812086582,1.07171475887,0.803398311138,0.69273006916,1.43854045868,1.23334681988,1.18548381329,0.571035981178,1.08935439587,1.14290761948,1.11625099182,1.0949549675,1.18508565426,1.17901980877,1.0463078022,1.03800535202,1.02425837517,0.993262171745,1.08632218838,1.13694345951,0.862584531307,0.902155280113,0.93463498354,0.856329917908,0.745087921619,0.728264331818,0.697353422642,1.01199603081,0.877888798714,0.518776059151,0.98810338974,1.41148793697,1.21810007095,0.541091263294,0.539849877357,0.688966333866,0.846410632133,0.876151800156,0.899849951267,0.8572306633,0.864346385002,0.724361240864,0.993181169033,0.879025101662,1.01108753681,0.98481965065,1.00634610653,1.01789009571,1.03186738491,0.981079041958,0.968003034592,0.799435675144,1.08608496189,1.06754088402,1.06774890423,1.07132077217,1.03746819496,1.01873350143,1.04261124134
1.05406069756,1.19539189339,1.2414162159,1.24564468861,1.20705032349,1.28328847885,1.32070994377,1.16179227829,1.26143562794,1.03964173794,1.07320916653,0.804934442043,0.694224596024,1.44029593468,1.23576939106,1.18909680843,0.572574973106,1.09281468391,1.14433836937,1.11767494678,1.09639024734,1.18650567532,1.18043911457,1.04775488377,1.03960335255,1.02573871613,0.994747936726,1.08770501614,1.13829386234,0.864199757576,0.903804838657,0.936226785183,0.857989370823,0.746816039085,0.730098843575,0.698929905891,1.01347780228,0.87965118885,0.520621657372,0.989785313606,1.41325807571,1.22053253651,0.542827963829,0.541594445705,0.691046476364,0.848450779915,0.877799868584,0.901510417461,0.859538257122,0.867140948772,0.726662993431,0.994688570499,0.880655765533,1.01272153854,0.986368238926,1.00782871246,1.01935422421,1.0333237648,0.982552289963,0.969484329224,0.801021277905,1.08752048016,1.06898355484,1.06919157505,1.07276332378,1.03892719746,1.02018821239,1.04406368732
1.05589723587,1.19677853584,1.24278604984,1.24704766273,1.20844733715,1.28467392921,1.32208848,1.16338813305,1.26271593571,1.04122364521,1.07522690296,0.806546986103,0.695768475533,1.44197499752,1.23811244965,1.19279956818,0.574183404446,1.09635984898,1.1457542181,1.11908018589,1.09781813622,1.18791031837,1.18184304237,1.04920005798,1.04122877121,1.0272346735,0.996249496937,1.08909416199,1.13964724541,0.865950644016,0.905574917793,0.938150465488,0.859898507595,0.748694837093,0.732075452805,0.700598478317,1.01496934891,0.881562113762,0.522570014,0.991508543491,1.41495370865,1.22288954258,0.544655442238,0.543430566788,0.693248748779,0.850629866123,0.879537463188,0.903242945671,0.861974239349,0.870037734509,0.729080498219,0.996211767197,0.882399559021,1.01439118385,0.987941920757,1.00933468342,1.02084684372,1.03480684757,0.984061658382,0.971006155014,0.802714526653,1.08897197247,1.07044577599,1.07065224648,1.07422208786,1.04040277004,1.02164828777,1.04551625252
1.05775892735,1.19817614555,1.2441586256,1.24843132496,1.20982277393,1.28603935242,1.32344460487,1.16500151157,1.26399576664,1.04287457466,1.07776200771,0.808239638805,0.697364747524,1.44357979298,1.24037742615,1.19658768177,0.575864315033,1.09998595715,1.14715754986,1.12046957016,1.0992410183,1.18930220604,1.18323409557,1.05064582825,1.04288184643,1.02874791622,0.997768700123,1.09049236774,1.14100646973,0.867839276791,0.907468497753,0.94040453434,0.862057447433,0.750725805759,0.734195411205,0.702362120152,1.01647269726,0.883623540401,0.524623095989,0.993274867535,1.41657674313,1.22517240047,0.546575903893,0.545360445976,0.695573806763,0.852948904037,0.881366431713,0.905049443245,0.8645388484,0.873035132885,0.731613993645,0.997752428055,0.884258508682,1.01609587669,0.989541828632,1.01086652279,1.02237069607,1.03631961346,0.985609948635,0.972571253777,0.804518163204,1.09044277668,1.0719306469,1.07213401794,1.07570028305,1.04189753532,1.02311635017,1.04697144032
