-0.152252927423,-0.012424102053,0.0326114222407,0.0342487618327,-0.00476403627545,0.0716745108366,0.108897678554,-0.0450280532241,0.0523103959858,-0.164248645306,-0.123812638223,-0.389069408178,-0.496926754713,0.19211409986,0.00117237761151,0.00217265938409,-0.619262397289,-0.0966068506241,-0.0664154365659,-0.0934548228979,-0.11362478137,-0.0243401285261,-0.0303985364735,-0.1616948843,-0.166871726513,-0.181977167726,-0.21309094131,-0.120724193752,-0.0703819468617,-0.335925787687,-0.297312557697,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727164507,-0.194904386997,-0.319420516491,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394148827,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155418634,-0.321919888258,-0.193767592311,-0.220667213202,-0.198963344097,-0.186761319637,-0.172935277224,-0.222749009728,-0.235384613276,-0.396723479033,-0.119809396565,-0.137994602323,-0.137961685658,-0.134583443403,-0.168497934937,-0.188451454043,-0.165185540915
1.05869758129,1.19887983799,1.24484705925,1.24911677837,1.21050298214,1.28671550751,1.3241147995,1.16581499577,1.26463675499,1.04372775555,1.07921159267,0.809116244316,0.698183298111,1.44435489178,1.24148154259,1.19851207733,0.576732218266,1.10182774067,1.14785528183,1.12115895748,1.09995126724,1.18999397755,1.18392550945,1.05136930943,1.04371857643,1.02951145172,0.998535215855,1.09119582176,1.14168941975,0.86883354187,0.908460557461,0.941648721695,0.863226115704,0.751796424389,0.735307395458,0.703279316425,1.01722896099,0.884708762169,0.525688290596,0.994173586369,1.41736161709,1.22628688812,0.547570705414,0.546360254288,0.696780920029,0.854159116745,0.882314145565,0.905979514122,0.865867614746,0.874570071697,0.732922673225,0.998529374599,0.885229885578,1.0169608593,0.990351438522,1.01164233685,1.02314472198,1.03708744049,0.986398935318,0.973370194435,0.805460453033,1.09118580818,1.07268214226,1.07288324833,1.07644712925,1.04265248775,1.02385389805,1.04770040512
1.0605866909,1.20029938221,1.24622988701,1.25047647953,1.21185040474,1.2880563736,1.32544267178,1.16745531559,1.26592254639,1.04548943043,1.0824277401,0.810928583145,0.699862062931,1.44585227966,1.24363350868,1.20241785049,0.578521966934,1.10556530952,1.14924418926,1.12252855301,1.10137021542,1.19137108326,1.1853017807,1.05281853676,1.04541051388,1.03105151653,1.00008130074,1.09261155128,1.14306247234,0.870912849903,0.910528004169,0.944343686104,0.865722537041,0.754038453102,0.737626731396,0.705181121826,1.0187510252,0.886978626251,0.527891278267,0.99599802494,1.41887962818,1.22846233845,0.549626171589,0.548426151276,0.699277758598,0.856672048569,0.88426977396,0.907887876034,0.868610024452,0.877706885338,0.735617876053,1.00009608269,0.887248814106,1.01871299744,0.99198871851,1.01321339607,1.02471625805,1.03864586353,0.988005578518,0.974999427795,0.807420015335,1.09268796444,1.07420313358,1.07439875603,1.07795655727,1.04417777061,1.02533614635,1.04916191101
1.06248605251,1.20173549652,1.24762225151,1.25182342529,1.21318256855,1.28938412666,1.32675552368,1.16911292076,1.26721572876,1.04732382298,1.08598327637,0.812816023827,0.701597213745,1.44728064537,1.24571359158,1.2063947916,0.5803809762,1.10936951637,1.15062582493,1.12388789654,1.10278809071,1.192740798,1.18667066097,1.05427074432,1.04712426662,1.03260791302,1.00164353848,1.09403944016,1.14444625378,0.873096346855,0.912692666054,0.947264075279,0.868395745754,0.756397664547,0.740057468414,0.707165777683,1.02028441429,0.88936239481,0.530182719231,0.997850418091,1.42033004761,1.23056924343,0.551763057709,0.550573885441,0.701872527599,0.859292089939,0.886293292046,0.909849762917,0.871451675892,0.880924880505,0.738405644894,1.00167810917,0.889355301857,1.02049052715,0.993647098541,1.01480805874,1.0263171196,1.04023253918,0.989647388458,0.976667046547,0.809468328953,1.09421050549,1.0757471323,1.07593584061,1.07948613167,1.04572212696,1.02682769299,1.05062794685
1.06438839436,1.2031891346,1.24902582169,1.25316035748,1.21450209618,1.29070138931,1.32805657387,1.17078638077,1.26851892471,1.04922568798,1.08975708485,0.814771950245,0.703388929367,1.44864249229,1.24772417545,1.21043610573,0.582304298878,1.11323344707,1.15200185776,1.12523901463,1.10420548916,1.1941049099,1.18803405762,1.05572605133,1.04885482788,1.03417825699,1.00321924686,1.09547996521,1.14584171772,0.875358462334,0.914932966232,0.950337052345,0.871193766594,0.75884783268,0.742575883865,0.709221959114,1.02182734013,0.891832590103,0.532549262047,0.999718606472,1.42171525955,1.23260986805,0.553970992565,0.55279302597,0.704547047615,0.861994743347,0.888366639614,0.911849141121,0.874371290207,0.884211421013,0.741269767284,1.00327241421,0.891528069973,1.02228653431,0.995322167873,1.01642298698,1.02794325352,1.04184389114,0.99131923914,0.978367090225,0.811587870121,1.09575140476,1.07731175423,1.07749247551,1.08103382587,1.04728329182,1.02832746506,1.05209827423
1.06628644466,1.20466065407,1.25044155121,1.25448954105,1.2158113718,1.29201090336,1.32934880257,1.17247343063,1.26983392239,1.05118763447,1.09361422062,0.816787779331,0.705236852169,1.44994008541,1.24966871738,1.21453523636,0.584285676479,1.11714959145,1.15337359905,1.12658369541,1.1056227684,1.19546496868,1.18939340115,1.05718386173,1.05059683323,1.0357593298,1.00480508804,1.09693217278,1.14724898338,0.877669632435,0.91722381115,0.953480541706,0.87405782938,0.761359095573,0.745154738426,0.711336314678,1.02337706089,0.894357204437,0.534975588322,1.00158822536,1.42303705215,1.23458731174,0.556238055229,0.555071353912,0.70728045702,0.864751935005,0.890468120575,0.91386693716,0.877344965935,0.887552857399,0.744191467762,1.00487530231,0.893742382526,1.02409315109,0.997008502483,1.01805377007,1.02958977222,1.04347550869,0.993014633656,0.980092346668,0.813758134842,1.09730839729,1.0788936615,1.07906532288,1.08259689808,1.04885828495,1.02983415127,1.05357193947
1.06817293167,1.20614957809,1.25187027454,1.25581419468,1.21711349487,1.2933152914,1.33063519001,1.17417168617,1.27116286755,1.05319964886,1.09741508961,0.818853914738,0.707139611244,1.45117545128,1.25155031681,1.21868503094,0.586317658424,1.12111020088,1.15474271774,1.12792408466,1.10704016685,1.19682252407,1.19075024128,1.05864334106,1.05234396458,1.03734791279,1.00639712811,1.09839522839,1.14866816998,0.879998683929,0.919538319111,0.956609010696,0.876926660538,0.763899683952,0.747765004635,0.713494002819,1.02493107319,0.896902382374,0.537444770336,1.00344371796,1.42429757118,1.23650455475,0.558550715446,0.557394981384,0.710050344467,0.867533862591,0.892575144768,0.915883243084,0.880346953869,0.890934407711,0.747150719166,1.006483078,0.895971775055,1.02590250969,0.998700320721,1.0196955204,1.03125107288,1.0451220274,0.994726598263,0.981834709644,0.815957188606,1.09887826443,1.08048915863,1.08065116405,1.08417212963,1.05044353008,1.03134560585,1.05504798889
1.07004094124,1.20765507221,1.2533121109,1.25713646412,1.21841084957,1.29461681843,1.33191919327,1.17587757111,1.27250802517,1.05525052547,1.10102641582,0.820960700512,0.709096133709,1.45235157013,1.25337290764,1.22287797928,0.588393211365,1.12510728836,1.15611028671,1.12926197052,1.10845756531,1.19817888737,1.19210624695,1.06010377407,1.05409026146,1.0389405489,1.00799155235,1.0998686552,1.15009951591,0.88231498003,0.921849668026,0.95964038372,0.879740893841,0.76643872261,0.750378727913,0.715680718422,1.02648627758,0.89943510294,0.539940536022,1.00527060032,1.42549920082,1.23836493492,0.560896039009,0.559750914574,0.712835133076,0.870311260223,0.894665420055,0.917878389359,0.883352100849,0.894341528416,0.750128149986,1.00809156895,0.898190557957,1.02770638466,1.00039184093,1.0213432312,1.03292131424,1.04677820206,0.996447861195,0.983586072922,0.818163633347,1.1004576683,1.0820941925,1.08224606514,1.08575594425,1.05203533173,1.03285980225,1.0565251112
1.07188427448,1.20917618275,1.25476706028,1.25845873356,1.21970617771,1.29591846466,1.33320331573,1.17758798599,1.27387022972,1.05732905865,1.10433113575,0.823098838329,0.711105167866,1.45347070694,1.25514006615,1.2271065712,0.590505540371,1.12913310528,1.15747785568,1.13059914112,1.1098754406,1.19953548908,1.19346249104,1.06156420708,1.05582988262,1.04053366184,1.00958490372,1.1013507843,1.15154254436,0.8845911026,0.924133658409,0.962502121925,0.882447898388,0.768948674202,0.752970516682,0.717882990837,1.02804005146,0.901925206184,0.542447865009,1.00705516338,1.42664420605,1.24017190933,0.563261985779,0.562126815319,0.715615093708,0.873057723045,0.896718919277,0.919834733009,0.886337399483,0.897760748863,0.753105759621,1.00969696045,0.900375366211,1.02949738503,1.00207769871,1.02299201488,1.03459513187,1.04843890667,0.998171746731,0.985339105129,0.820357859135,1.10204315186,1.08370482922,1.08384644985,1.08734512329,1.05362999439,1.03437507153,1.05800223351
1.07369732857,1.21071243286,1.25623524189,1.25978326797,1.22100174427,1.29722201824,1.33449065685,1.17929887772,1.27525150776,1.05942428112,1.10723698139,0.82525986433,0.713164687157,1.4545353651,1.25685596466,1.23136353493,0.592648386955,1.13317990303,1.15884649754,1.13193750381,1.11129379272,1.20089375973,1.19482064247,1.06302452087,1.05755758286,1.04212474823,1.01117408276,1.10284149647,1.15299749374,0.886804521084,0.926369965076,0.965136408806,0.885005354881,0.771406710148,0.755519449711,0.720089554787,1.02959012985,0.904348194599,0.544953942299,1.00878667831,1.42773497105,1.24192929268,0.565638124943,0.564512133598,0.718373417854,0.87575095892,0.898719131947,0.921737790108,0.889283537865,0.90118008852,0.756068527699,1.01129615307,0.902506947517,1.03126907349,1.00375342369,1.02463817596,1.03626835346,1.05010020733,0.999892652035,0.987087488174,0.822523772717,1.1036324501,1.08531808853,1.08544945717,1.08893680573,1.05522477627,1.03588986397,1.05947864056
1.0754762888,1.21226298809,1.25771689415,1.26111268997,1.22230064869,1.29853034019,1.33578360081,1.18100702763,1.27665328979,1.06152689457,1.10968351364,0.827437639236,0.715273618698,1.45554840565,1.25852489471,1.23564136028,0.594817638397,1.13724040985,1.1602178812,1.13327896595,1.11271345615,1.20225524902,1.19618213177,1.06448459625,1.05926966667,1.04371190071,1.01275730133,1.10434031487,1.15446460247,0.888939678669,0.928544282913,0.967504739761,0.887384772301,0.773797273636,0.758011043072,0.722292363644,1.03113543987,0.906686782837,0.547449588776,1.01045811176,1.42877423763,1.24364078045,0.568017184734,0.566899418831,0.721098423004,0.878375291824,0.900654673576,0.923577785492,0.892176449299,0.904590249062,0.759005248547,1.01288712025,0.904572069645,1.03301692009,1.00541555882,1.02627897263,1.03793752193,1.0517591238,1.00160682201,0.988826930523,0.82464993,1.1052236557,1.08693194389,1.08705306053,1.09052944183,1.05681788921,1.03740334511,1.06095409393
1.07721829414,1.21382784843,1.25921261311,1.26244926453,1.22360551357,1.29984593391,1.33708560467,1.18270921707,1.27807736397,1.06362962723,1.11164617538,0.829628288746,0.717430830002,1.45651245117,1.26015090942,1.2399327755,0.597010314465,1.14130795002,1.16159415245,1.13462603092,1.1141358614,1.20362222195,1.19754946232,1.0659455061,1.06096363068,1.04529440403,1.01433384418,1.10584795475,1.15594494343,0.890988886356,0.930648744106,0.969590723515,0.889573395252,0.776112437248,0.760437786579,0.72448682785,1.03267562389,0.908931910992,0.549929380417,1.01206612587,1.42976438999,1.24531066418,0.570394635201,0.569284141064,0.723783016205,0.880922019482,0.902519881725,0.92534995079,0.895007610321,0.907984316349,0.761908948421,1.01446938515,0.906563878059,1.03473818302,1.0070630312,1.02791321278,1.03960168362,1.053414464,1.00331246853,0.990555524826,0.826730787754,1.10681641102,1.08854544163,1.0886567831,1.09212231636,1.05840885639,1.03891611099,1.06242954731
1.07892251015,1.21540749073,1.2607229948,1.26379513741,1.2249186039,1.301171422,1.33839869499,1.18440294266,1.27952492237,1.06572806835,1.11313843727,0.831830024719,0.719635605812,1.45743060112,1.26173865795,1.24423074722,0.599225699902,1.14537632465,1.16297709942,1.13598072529,1.11556267738,1.20499658585,1.19892418385,1.0674084425,1.06263852119,1.0468724966,1.01590418816,1.10736477375,1.15743935108,0.892952978611,0.932683050632,0.971401035786,0.891574919224,0.778352856636,0.762799680233,0.726672291756,1.03421163559,0.911083877087,0.552392363548,1.01361250877,1.43070864677,1.24694299698,0.572769403458,0.571665287018,0.726426184177,0.883390188217,0.904315650463,0.927055358887,0.897775352001,0.911358714104,0.764777898788,1.01604342461,0.908482789993,1.03643238544,1.00869560242,1.02954149246,1.04126095772,1.05506658554,1.0050098896,0.992273449898,0.828766286373,1.10841095448,1.09015905857,1.09026098251,1.09371602535,1.05999791622,1.04042899609,1.06390607357
1.07976055145,1.21620321274,1.26148438454,1.26447224617,1.22557926178,1.30183851719,1.33906030655,1.18524610996,1.28025829792,1.06677520275,1.11372256279,0.832935571671,0.720756053925,1.45787322521,1.26251959801,1.2463799715,0.60034263134,1.14740908146,1.16367161274,1.13666164875,1.11627840996,1.20568728447,1.19961512089,1.06814146042,1.06346905231,1.0476603508,1.0166875124,1.10812735558,1.15819239616,0.893905878067,0.933675825596,0.972211360931,0.892511427402,0.779447853565,0.763958573341,0.727762758732,1.03497862816,0.912127614021,0.553618609905,1.01436412334,1.4311645031,1.24774646759,0.573956727982,0.57285541296,0.727733492851,0.884596765041,0.905189454556,0.927884876728,0.899136543274,0.913038313389,0.766200125217,1.01682782173,0.9094170928,1.03726971149,1.00950694084,1.03035402298,1.0420897007,1.05589222908,1.00585651398,0.993129372597,0.829768896103,1.10920965672,1.09096682072,1.09106385708,1.09451389313,1.06079244614,1.04118621349,1.06464540958
1.08140981197,1.21780717373,1.26301956177,1.26583659649,1.22691011429,1.3031835556,1.34039521217,1.18692398071,1.28174412251,1.06886553764,1.11461400986,0.835157632828,0.723032951355,1.45872807503,1.26405858994,1.25067520142,0.602596104145,1.15146863461,1.16506910324,1.13803255558,1.11771643162,1.207077384,1.20100593567,1.06961202621,1.06511771679,1.04923498631,1.01825273037,1.10966134071,1.15971064568,0.895762622356,0.935620248318,0.973670601845,0.894275546074,0.781596302986,0.766240477562,0.729943037033,1.03651249409,0.914160132408,0.556064248085,1.01583039761,1.43204581738,1.24933052063,0.576334238052,0.575237870216,0.730324923992,0.886962473392,0.906896173954,0.929504275322,0.901819467545,0.91638314724,0.769023895264,1.01839351654,0.911243319511,1.03892719746,1.01112163067,1.03197777271,1.04374694824,1.05754458904,1.00754761696,0.994837880135,0.831750154495,1.11081123352,1.09258520603,1.09267318249,1.09611308575,1.06238353252,1.04270374775,1.06612801552
1.08302593231,1.21942996979,1.26457381248,1.26721596718,1.22825622559,1.30454480648,1.34174740314,1.18859052658,1.28325724602,1.07095348835,1.11522090435,0.837398946285,0.725358605385,1.45954489708,1.26557075977,1.25496041775,0.604879975319,1.15551614761,1.16647946835,1.13941752911,1.11916542053,1.20848155022,1.20241093636,1.07109165192,1.06675255299,1.05081152916,1.01981890202,1.11120963097,1.16124761105,0.897572040558,0.937524318695,0.974965631962,0.895930349827,0.783707380295,0.768489897251,0.732130348682,1.03804945946,0.916137814522,0.558509111404,1.01725721359,1.4328892231,1.25088787079,0.578722119331,0.577629983425,0.732895672321,0.889279723167,0.908561706543,0.931083083153,0.904460787773,0.919711828232,0.771828353405,1.0199586153,0.913027763367,1.04056572914,1.01272964478,1.03360390663,1.04540884495,1.05920279026,1.00924146175,0.996547579765,0.833711922169,1.11242222786,1.094211936,1.09429061413,1.09772062302,1.06398057938,1.04422879219,1.06761884689
1.08461380005,1.22107386589,1.26614928246,1.26861286163,1.22962021828,1.30592513084,1.34311950207,1.19024658203,1.28479957581,1.07304477692,1.11566340923,0.839666545391,0.72773450613,1.46032679081,1.26706051826,1.25922954082,0.607200086117,1.15954768658,1.1679059267,1.14081978798,1.12062931061,1.20990276337,1.20383310318,1.07258427143,1.06837880611,1.05239415169,1.02139127254,1.11277532578,1.16280579567,0.899360120296,0.939409732819,0.976169407368,0.897527873516,0.785806655884,0.770729601383,0.734336435795,1.03959429264,0.91808795929,0.560965299606,1.01865947247,1.43369829655,1.2524228096,0.581130445004,0.580041766167,0.735461652279,0.891570746899,0.910205602646,0.932639122009,0.907077789307,0.923029780388,0.774626016617,1.02152812481,0.914792597294,1.04219210148,1.01433682442,1.03523826599,1.04708170891,1.0608727932,1.01094543934,0.998266637325,0.835672438145,1.11404728889,1.09585177898,1.095921278,1.09934139252,1.0655888319,1.04576563835,1.06912183762
1.08617937565,1.22274184227,1.26774859428,1.27002942562,1.23100447655,1.30732703209,1.34451365471,1.19189369678,1.28637194633,1.07514679432,1.11607575417,0.841968774796,0.73016256094,1.46107757092,1.2685328722,1.26347672939,0.609563708305,1.1635594368,1.16935133934,1.14224171638,1.12211155891,1.2113442421,1.20527541637,1.07409393787,1.07000243664,1.05398786068,1.02297544479,1.11436140537,1.16438746452,0.901156723499,0.941301524639,0.97736376524,0.899126172066,0.787923634052,0.772985517979,0.736575067043,1.04115211964,0.920041382313,0.563447296619,1.02005398273,1.43447709084,1.25393986702,0.58357077837,0.582485318184,0.738040924072,0.89386099577,0.911850273609,0.93419277668,0.909690320492,0.926343798637,0.777431607246,1.02310812473,0.91656267643,1.04381430149,1.01595032215,1.03688752651,1.04877281189,1.06256175041,1.01266813278,1.00000429153,0.837652564049,1.11569178104,1.09751105309,1.09757101536,1.10098087788,1.06721401215,1.04731929302,1.07064139843
1.08772993088,1.22443664074,1.26937425137,1.27146804333,1.23241198063,1.30875325203,1.34593224525,1.19353449345,1.28797566891,1.07726836205,1.11659526825,0.844314455986,0.732644379139,1.46180069447,1.26999223232,1.26769590378,0.611978054047,1.16754758358,1.1708189249,1.14368677139,1.12361633778,1.21280920506,1.2067412138,1.07562541962,1.07163023949,1.05559813976,1.02457737923,1.11597132683,1.16599547863,0.902992427349,0.943225502968,0.978632330894,0.900785088539,0.790088057518,0.775284349918,0.738860368729,1.0427287817,0.922030210495,0.565969705582,1.02145802975,1.43522906303,1.25544345379,0.586055219173,0.58497262001,0.740652263165,0.896176815033,0.913518846035,0.935764968395,0.912319123745,0.929660856724,0.780260145664,1.02470493317,0.918364048004,1.04544115067,1.01757729053,1.03855860233,1.0504899025,1.06427681446,1.01441836357,1.00177037716,0.839673817158,1.11736142635,1.09919559956,1.09924566746,1.10264480114,1.06886219978,1.04889464378,1.07218229771
1.08927333355,1.22616159916,1.27102935314,1.27293050289,1.23384487629,1.31020605564,1.34737706184,1.19517278671,1.28961122036,1.07941842079,1.11735188961,0.846712589264,0.735182642937,1.46249985695,1.2714432478,1.27188181877,0.614450931549,1.17150866985,1.17231178284,1.1451574564,1.12514746189,1.21430051327,1.20823359489,1.07718300819,1.07326960564,1.05723035336,1.02620339394,1.11760807037,1.16763198376,0.904896914959,0.945207118988,0.980054676533,0.902561485767,0.792329192162,0.777651965618,0.741206526756,1.04432988167,0.924085259438,0.56854724884,1.02288854122,1.43595814705,1.25693774223,0.588595986366,0.587516129017,0.743314146996,0.898543834686,0.915233969688,0.937376439571,0.914984166622,0.932987868786,0.783126592636,1.02632510662,0.920221984386,1.04708182812,1.0192258358,1.04025888443,1.05224049091,1.06602549553,1.01620531082,1.00357437134,0.841757416725,1.11906194687,1.10091197491,1.10095155239,1.10433936119,1.07053983212,1.05049717426,1.0737490654
1.09081745148,1.22791898251,1.27271568775,1.27441906929,1.2353054285,1.31168782711,1.34885001183,1.19681239128,1.29127919674,1.08160424232,1.1184463501,0.849169611931,0.737778306007,1.46317875385,1.27289009094,1.27602863312,0.616987526417,1.17543888092,1.17383229733,1.146656394,1.12670826912,1.21582114697,1.20975506306,1.07877039909,1.07492721081,1.05888938904,1.02785849571,1.11927425861,1.16929864883,0.906892955303,0.947265565395,0.98169195652,0.904498815536,0.794668853283,0.780107676983,0.74362385273,1.04596018791,0.926230251789,0.571190536022,1.0243588686,1.43666827679,1.25842690468,0.591201663017,0.590124487877,0.746039748192,0.90098130703,0.917012989521,0.939043104649,0.917700469494,0.936329185963,0.78604143858,1.02797400951,0.922156095505,1.04874432087,1.02090215683,1.04199397564,1.05403077602,1.06781327724,1.01803565025,1.00542390347,0.843919217587,1.12079799175,1.10266518593,1.10269331932,1.10606896877,1.07225167751,1.05213105679,1.07534575462
1.09237027168,1.22971045971,1.27443552017,1.27593553066,1.23679566383,1.31320023537,1.35035252571,1.1984578371,1.29297935963,1.08383226395,1.11995661259,0.851690709591,0.740432620049,1.46384108067,1.27433717251,1.28013086319,0.619592189789,1.17933392525,1.17538321018,1.14818572998,1.12830150127,1.21737325191,1.21130800247,1.08039104939,1.07660901546,1.06057929993,1.02954721451,1.12097191811,1.17099702358,0.90899848938,0.949416518211,0.98359143734,0.906631052494,0.797123908997,0.782666325569,0.746120631695,1.04762411118,0.928483724594,0.573907732964,1.02587997913,1.43736326694,1.25991523266,0.593878865242,0.592804729939,0.748839378357,0.903504252434,0.918870270252,0.940778076649,0.920479357243,0.939687609673,0.789012670517,1.02965676785,0.924181759357,1.05043590069,1.02261221409,1.04376900196,1.05586564541,1.0696451664,1.01991522312,1.00732505322,0.846171915531,1.1225733757,1.10445916653,1.10447525978,1.10783779621,1.07400202751,1.05380010605,1.07697582245
1.09394001961,1.23153781891,1.2761900425,1.27748143673,1.23831748962,1.31474518776,1.35188651085,1.2001144886,1.29471158981,1.08610749245,1.12193548679,0.854279518127,0.743146419525,1.46449100971,1.27578878403,1.28418278694,0.622267901897,1.18318974972,1.17696666718,1.1497477293,1.12993013859,1.21895897388,1.2128944397,1.08204782009,1.07832109928,1.06230390072,1.03127384186,1.12270283699,1.17272818089,0.911226391792,0.951671123505,0.985785663128,0.908981144428,0.799706161022,0.785338282585,0.748702585697,1.04932546616,0.93085873127,0.576704502106,1.02746069431,1.43804728985,1.26140654087,0.596632540226,0.595561504364,0.75171983242,0.906123101711,0.92081618309,0.942591071129,0.923328518867,0.94306409359,0.792045354843,1.03137755394,0.926310658455,1.05216360092,1.0243614912,1.04558801651,1.05774927139,1.07152497768,1.02184855938,1.00928282738,0.848524570465,1.12439131737,1.10629749298,1.10630047321,1.10964918137,1.0757945776,1.05550742149,1.07864224911
1.09553456306,1.23340272903,1.27798128128,1.27905881405,1.23987257481,1.31632435322,1.35345327854,1.2017878294,1.29647541046,1.08843433857,1.12441110611,0.856938242912,0.745920181274,1.46513223648,1.2772487402,1.28817927837,0.625016629696,1.18700182438,1.17858457565,1.15134429932,1.13159632683,1.22058057785,1.21451663971,1.08374357224,1.08006906509,1.06406652927,1.03304159641,1.12446844578,1.17449295521,0.913584470749,0.954036355019,0.988292217255,0.911562204361,0.802422046661,0.788129150867,0.751373231411,1.05106770992,0.933363139629,0.579584002495,1.02910649776,1.43872416019,1.26290476322,0.599465250969,0.598397552967,0.754684567451,0.908843755722,0.922857522964,0.944488406181,0.926251888275,0.946457982063,0.79514169693,1.03314042091,0.928549826145,1.05393314362,1.02615427971,1.04745471478,1.05968487263,1.07345581055,1.0238391161,1.0113004446,0.85098272562,1.12625455856,1.10818302631,1.10817205906,1.11150574684,1.07763254642,1.05725622177,1.08034801483
1.09716200829,1.23530590534,1.27981030941,1.28066945076,1.24146270752,1.31793928146,1.35505437851,1.2034842968,1.29827105999,1.09081602097,1.12738847733,0.859668016434,0.748753845692,1.4657689333,1.2787207365,1.29211497307,0.627838969231,1.19076573849,1.1802393198,1.15297734737,1.13330233097,1.22223973274,1.21617627144,1.08548057079,1.0818580389,1.06587052345,1.03485381603,1.12627077103,1.17629265785,0.916075885296,0.956515371799,0.99111533165,0.914377391338,0.805273354053,0.791040182114,0.754133939743,1.05285358429,0.935999631882,0.582546949387,1.03082108498,1.43939781189,1.26441311836,0.602377712727,0.601313531399,0.757733941078,0.911667943001,0.924997806549,0.946473836899,0.929250001907,0.949866890907,0.798301279545,1.03494846821,0.930902898312,1.0557500124,1.02799451351,1.04937171936,1.06167447567,1.07543969154,1.02588880062,1.01338028908,0.853548765182,1.12816488743,1.11011755466,1.11009204388,1.11340987682,1.07951796055,1.05904889107,1.08209562302
1.09882926941,1.23724794388,1.28167784214,1.28231477737,1.24308955669,1.3195912838,1.35669100285,1.20520961285,1.30009794235,1.09325301647,1.13083434105,0.862466812134,0.751646876335,1.46640491486,1.28020834923,1.2959843874,0.63073348999,1.19447648525,1.18193209171,1.1546485424,1.13504970074,1.22393774986,1.2178747654,1.08726036549,1.0836918354,1.06771755219,1.03671193123,1.12810993195,1.17812752724,0.918695032597,0.959103941917,0.994235575199,0.91741335392,0.80825304985,0.794064879417,0.75698184967,1.0546848774,0.938761770725,0.585589647293,1.03260314465,1.44007217884,1.26593530178,0.605367004871,0.604306519032,0.760862529278,0.914589524269,0.927234172821,0.948545098305,0.932317018509,0.953285694122,0.801518559456,1.03680384159,0.933365821838,1.05761742592,1.0298845768,1.05133986473,1.06371855736,1.07747673988,1.02799773216,1.01552200317,0.85621881485,1.13012313843,1.11210179329,1.11206078529,1.11536192894,1.08145201206,1.06088674068,1.08388638496
1.0996799469,1.23823356628,1.28262603283,1.28315067291,1.24391686916,1.32043147087,1.35752284527,1.20608472824,1.30102217197,1.09449136257,1.13271224499,0.863890647888,0.75311511755,1.46672403812,1.28095924854,1.2978926897,0.632206380367,1.19631028175,1.1827930212,1.15549862385,1.13593888283,1.22480154037,1.21873867512,1.08816635609,1.08462619781,1.06865715981,1.03765821457,1.12904286385,1.17905724049,0.920048356056,0.960435807705,0.995894670486,0.919005215168,0.809786498547,0.795615613461,0.758436203003,1.05561769009,0.940185308456,0.587138235569,1.03351807594,1.44041097164,1.26670265198,0.606888234615,0.605829715729,0.762453019619,0.916082680225,0.928385674953,0.949610590935,0.933872699738,0.954996228218,0.803145825863,1.03774929047,0.934635221958,1.0585706234,1.0308483839,1.05234289169,1.06476032734,1.07851469517,1.02907347679,1.01661515236,0.857589840889,1.1311198473,1.11311221123,1.11306321621,1.11635577679,1.08243703842,1.06182253361,1.0847979784
1.10141813755,1.24023282528,1.28455126286,1.28485047817,1.24560046196,1.32214069366,1.35921442509,1.20786345005,1.30289494991,1.09700489044,1.13671970367,0.86678314209,0.756093800068,1.46736693382,1.28247666359,1.30165302753,0.635200560093,1.19993114471,1.1845446825,1.15722858906,1.13774895668,1.22655928135,1.22049665451,1.09001100063,1.08653116226,1.07056963444,1.03958559036,1.13093793392,1.18094432354,0.922830402851,0.963164389133,0.999375760555,0.922311484814,0.812927186489,0.798781871796,0.76139986515,1.05751764774,0.943104147911,0.590283095837,1.03539049625,1.44109392166,1.26825106144,0.609978497028,0.608923733234,0.765677571297,0.919122040272,0.930747210979,0.951794445515,0.937018275261,0.958413481712,0.806429088116,1.03967583179,0.937240302563,1.060516119,1.03281366825,1.0543859005,1.06688177586,1.08062767982,1.031265378,1.01884305477,0.860395312309,1.13314771652,1.11516821384,1.11510300636,1.11837804317,1.08444237709,1.06372797489,1.08665418625
1.10320925713,1.24226856232,1.2865139246,1.28658771515,1.24732291698,1.3238888979,1.36094391346,1.20968317986,1.30479669571,1.09956121445,1.14096868038,0.869728028774,0.759126365185,1.46801936626,1.28401744366,1.30533456802,0.638252735138,1.20348536968,1.18633627892,1.15899860859,1.13960063457,1.22835719585,1.22229480743,1.09189832211,1.08848369122,1.07252466679,1.04155731201,1.13286840916,1.18286478519,0.925692439079,0.965962171555,1.00301682949,0.925740122795,0.816144883633,0.802014827728,0.764425992966,1.05946195126,0.946096539497,0.593479514122,1.03731060028,1.4417873621,1.26982069016,0.613122463226,0.612071275711,0.768944621086,0.922212839127,0.933172643185,0.954036295414,0.940192937851,0.961816012859,0.809737324715,1.04164838791,0.939916968346,1.06251239777,1.03482699394,1.05647516251,1.06904983521,1.08278656006,1.0335060358,1.02112102509,0.863270401955,1.1352186203,1.11726808548,1.11718666553,1.12044382095,1.08649230003,1.06567716599,1.08855330944
1.10505664349,1.24433851242,1.28851258755,1.28836321831,1.24908483028,1.32567584515,1.36271166801,1.21154725552,1.3067265749,1.10215091705,1.14533245564,0.872715175152,0.762208998203,1.46868538857,1.28558444977,1.30893182755,0.64135402441,1.20696687698,1.18816745281,1.16080856323,1.14149308205,1.23019468784,1.22413241863,1.09382665157,1.09048295021,1.0745203495,1.04357075691,1.13483321667,1.18481731415,0.928606331348,0.968804955482,1.00674021244,0.929235100746,0.81940984726,0.80528730154,0.767499685287,1.06144869328,0.949131906033,0.596710920334,1.03926575184,1.44249498844,1.27141368389,0.616306483746,0.615258455276,0.772233366966,0.925328373909,0.935642182827,0.95631891489,0.943374037743,0.965190827847,0.81305205822,1.04366445541,0.942642152309,1.06455695629,1.03688538074,1.05860650539,1.07125878334,1.08498585224,1.03578841686,1.02344119549,0.866194784641,1.13732910156,1.11940789223,1.11931014061,1.12254953384,1.08858311176,1.0676677227,1.09049367905
1.10696232319,1.2464401722,1.29054558277,1.29017746449,1.25088632107,1.32750189304,1.36451792717,1.21345853806,1.30868411064,1.10476326942,1.14967596531,0.875733375549,0.765337407589,1.46936881542,1.28717982769,1.31244003773,0.644494831562,1.21036994457,1.19003808498,1.1626585722,1.14342474937,1.23207139969,1.22600924969,1.09579455853,1.09252667427,1.07655405998,1.04562282562,1.13683068752,1.18680083752,0.931541383266,0.97166621685,1.01046311855,0.93273627758,0.822690188885,0.808570384979,0.770604789257,1.06347501278,0.952177286148,0.599959552288,1.04124176502,1.44322013855,1.27303242683,0.61951559782,0.61847025156,0.775521576405,0.928439795971,0.93813431263,0.958623588085,0.946537137032,0.968524158001,0.816353619099,1.04572081566,0.945390641689,1.06664609909,1.03898513317,1.06077504158,1.07350242138,1.0872194767,1.03810453415,1.02579498291,0.869146108627,1.13947463036,1.1215826273,1.12146890163,1.12469089031,1.09071075916,1.06969714165,1.09247350693
1.10892760754,1.24857068062,1.2926107645,1.29203093052,1.25272786617,1.32936692238,1.36636304855,1.21541893482,1.3106688261,1.10738646984,1.15386784077,0.878771007061,0.768506884575,1.47007381916,1.28880572319,1.31585490704,0.647665262222,1.21368944645,1.19194746017,1.16454827785,1.14539444447,1.23398649693,1.22792446613,1.0978000164,1.09461271763,1.07862353325,1.04771029949,1.13885939121,1.188814044,0.934467434883,0.97451967001,1.01410412788,0.936184823513,0.825954318047,0.811835289001,0.773724973202,1.06553804874,0.955199956894,0.6032076478,1.04322457314,1.44396686554,1.27467858791,0.622734963894,0.621691405773,0.778786957264,0.931518912315,0.940627396107,0.960931360722,0.949658453465,0.97180300951,0.819622695446,1.04781401157,0.948137283325,1.06877577305,1.0411220789,1.06297540665,1.07577395439,1.08948111534,1.04044651985,1.02817320824,0.872102081776,1.14165079594,1.12378704548,1.12365806103,1.1268633604,1.09287071228,1.0717625618,1.09449052811
1.11095309258,1.25072801113,1.29470646381,1.29392385483,1.25460958481,1.33127045631,1.36824715137,1.21742904186,1.31268084049,1.11000883579,1.15778923035,0.881817102432,0.77171254158,1.47080409527,1.29046368599,1.31917226315,0.65085542202,1.21692037582,1.19389533997,1.16647744179,1.14740049839,1.2359392643,1.22987735271,1.09984087944,1.09673786163,1.08072602749,1.04982995987,1.14091813564,1.19085645676,0.937356233597,0.977340698242,1.01758933067,0.939526557922,0.829173028469,0.815055310726,0.776844859123,1.06763494015,0.958169579506,0.606438279152,1.04520118237,1.44473850727,1.27635395527,0.625950217247,0.624907672405,0.782009065151,0.934539198875,0.943101763725,0.963224887848,0.95271551609,0.975014865398,0.822841107845,1.04994094372,0.950858592987,1.07094144821,1.04329204559,1.06520271301,1.07806742191,1.09176504612,1.04280662537,1.03056764603,0.875042021275,1.14385330677,1.1260163784,1.12587320805,1.12906253338,1.09505879879,1.07386100292,1.09654271603
1.1130386591,1.25290930271,1.29683017731,1.29585623741,1.25653088093,1.33321237564,1.37017035484,1.2194892168,1.3147200346,1.11261963844,1.16134238243,0.884861469269,0.774949669838,1.47156357765,1.29215550423,1.32238805294,0.654056668282,1.22005784512,1.19588065147,1.16844522953,1.14944136143,1.23792874813,1.23186707497,1.1019153595,1.09889936447,1.08285903931,1.05197834969,1.14300537109,1.1929268837,0.94018393755,0.980108201504,1.02085745335,0.942716658115,0.832321345806,0.818207740784,0.779950678349,1.06976270676,0.961060523987,0.609636902809,1.04716098309,1.44553875923,1.2780598402,0.629148900509,0.628106236458,0.785169959068,0.9374781847,0.945540249348,0.965489506721,0.955689251423,0.978148877621,0.82599323988,1.0520979166,0.953534841537,1.07313930988,1.04549086094,1.06745219231,1.0803771019,1.09406542778,1.04517805576,1.03297078609,0.877948045731,1.14607787132,1.12826609612,1.12810969353,1.13128447533,1.09727096558,1.07598972321,1.09862780571
1.11518371105,1.25511276722,1.29898071289,1.29782795906,1.25849211216,1.33519220352,1.37213242054,1.22159898281,1.31678700447,1.11520969868,1.16445827484,0.887895822525,0.778212547302,1.47235643864,1.29388201237,1.32549917698,0.657260715961,1.22309827805,1.19790279865,1.17045140266,1.15151596069,1.23995399475,1.23389279842,1.10402166843,1.10109472275,1.08502066135,1.05415344238,1.14512073994,1.19502520561,0.942932724953,0.982806324959,1.02386462688,0.945722281933,0.835380673409,0.821275293827,0.783031582832,1.07191932201,0.963853776455,0.612791597843,1.04909598827,1.44637143612,1.2797973156,0.632320523262,0.631276547909,0.788256168365,0.940319299698,0.947930335999,0.967714250088,0.958565592766,0.981196761131,0.829067111015,1.05428254604,0.956150889397,1.07536590099,1.0477155447,1.06972014904,1.08269834518,1.09637820721,1.04755544662,1.03537666798,0.880806326866,1.14832150936,1.13053262234,1.13036429882,1.13352572918,1.09950399399,1.07814645767,1.10074400902
1.11738777161,1.25733697414,1.30115664005,1.29983901978,1.26049256325,1.33720958233,1.37413334846,1.22375762463,1.31888306141,1.11777234077,1.16710138321,0.89091438055,0.781497240067,1.4731862545,1.29564404488,1.32850289345,0.660461962223,1.22603881359,1.19996118546,1.17249524593,1.1536231041,1.24201464653,1.23595404625,1.10615873337,1.10332214832,1.08720982075,1.05635344982,1.14726412296,1.19715189934,0.945592403412,0.98542547226,1.02658748627,0.948525607586,0.838340103626,0.824247956276,0.786080241203,1.0741032362,0.966538131237,0.615894794464,1.05100250244,1.44724011421,1.28156709671,0.635458350182,0.634411811829,0.791259288788,0.943052589893,0.950264930725,0.969893395901,0.96133595705,0.984153032303,0.832055389881,1.05649316311,0.9586982131,1.07761895657,1.04996395111,1.07200419903,1.08502864838,1.0987007618,1.04993546009,1.0377818346,0.883608579636,1.15058207512,1.13281369209,1.13263499737,1.1357845068,1.10175585747,1.08032989502,1.10289025307
1.11964988708,1.25958108902,1.30335712433,1.30188894272,1.2625323534,1.33926415443,1.37617254257,1.22596383095,1.32100892067,1.12030375004,1.16927278042,0.893913447857,0.784799218178,1.47405707836,1.2974421978,1.33139693737,0.663656294346,1.22887718678,1.20205557346,1.17457664013,1.15576219559,1.24411022663,1.23804998398,1.10832583904,1.10558056831,1.08942604065,1.05857777596,1.1494358778,1.19930744171,0.948160707951,0.987963438034,1.02902507782,0.951124727726,0.841196537018,0.827122569084,0.789093136787,1.07631361485,0.969111382961,0.618942916393,1.05288076401,1.448148489,1.2833698988,0.638558268547,0.637507975101,0.794176220894,0.945675671101,0.95254278183,0.972025930882,0.963998019695,0.987015366554,0.834955096245,1.05872869492,0.961174666882,1.07989752293,1.05223500729,1.07430326939,1.08736646175,1.10103166103,1.05231654644,1.04018461704,0.886352062225,1.15285825729,1.13510799408,1.13492035866,1.13805937767,1.10402548313,1.08253884315,1.10506570339
1.12196946144,1.26184535027,1.30558216572,1.30397808552,1.2646112442,1.34135615826,1.37825024128,1.22821640968,1.32316660881,1.12280344963,1.17100989819,0.896892547607,0.788115024567,1.4749724865,1.29927682877,1.33417963982,0.666841864586,1.23161232471,1.20418584347,1.17669522762,1.1579335928,1.24624061584,1.24018108845,1.11052322388,1.10787010193,1.09166991711,1.06082713604,1.15163707733,1.20149326324,0.950643837452,0.99042481184,1.03119897842,0.953534007072,0.843955755234,0.829904079437,0.792070865631,1.07855081558,0.971580088139,0.621936678886,1.05473506451,1.44910013676,1.28520572186,0.641620337963,0.640565276146,0.797009825706,0.948194026947,0.954768717289,0.97411686182,0.966555893421,0.989784419537,0.837768375874,1.0609896183,0.963585495949,1.08220207691,1.05452907085,1.07661771774,1.08971261978,1.10337162018,1.05469965935,1.04258596897,0.889039933681,1.15515077114,1.13741624355,1.13722085953,1.14035105705,1.10631334782,1.08477389812,1.1072704792
1.12315070629,1.2629853487,1.30670404434,1.30503714085,1.26566529274,1.34241580963,1.37930333614,1.22935986519,1.32425796986,1.12404215336,1.17173612118,0.898375034332,0.789777159691,1.47544801235,1.3002076149,1.33552885056,0.668431282043,1.23294103146,1.20526456833,1.17776846886,1.15903139114,1.24731886387,1.2412596941,1.11163341999,1.10902678967,1.09280276299,1.06196165085,1.15274941921,1.20259797573,0.951857447624,0.991630196571,1.03219938278,0.954676032066,0.845302641392,0.831263244152,0.79354763031,1.07967984676,0.972779631615,0.623414635658,1.05565583706,1.4495934248,1.28613603115,0.643138051033,0.642080128193,0.798397600651,0.949417471886,0.955865323544,0.975149512291,0.967798709869,0.991135060787,0.839144527912,1.06212985516,0.964769542217,1.08336472511,1.05568540096,1.07778131962,1.0908895731,1.10454559326,1.05589282513,1.04378724098,0.890365600586,1.15630352497,1.13857603073,1.13837742805,1.14150357246,1.10746455193,1.08590137959,1.10838425159
1.12555515766,1.26528167725,1.30896663666,1.30718445778,1.26780259609,1.3445636034,1.38143849373,1.23167967796,1.32646632195,1.1265001297,1.17296206951,0.901328325272,0.793108165264,1.47643756866,1.3020966053,1.33814299107,0.671604633331,1.23552107811,1.20744895935,1.17994320393,1.16125202179,1.24950218201,1.24344372749,1.11387753487,1.11136460304,1.0950909853,1.06425154209,1.15499806404,1.20483231544,0.954240620136,0.994000434875,1.03406143188,0.956859052181,0.847942829132,0.833928763866,0.796481728554,1.08195972443,0.975121796131,0.626337468624,1.05749166012,1.45061731339,1.2880218029,0.646150290966,0.645086050034,0.801122546196,0.951803922653,0.958034515381,0.977197468281,0.970220863819,0.993772268295,0.841842055321,1.06443154812,0.967104911804,1.08571195602,1.05801737309,1.08012282848,1.09325313568,1.10690391064,1.05828523636,1.0461935997,0.892987966537,1.15862345695,1.14090871811,1.14070439339,1.14382350445,1.10978281498,1.08817732334,1.11063480377
1.1280156374,1.26760160923,1.31125581264,1.30937039852,1.26997900009,1.34674859047,1.38361167908,1.23404324055,1.32871115208,1.12893867493,1.17397904396,0.904270887375,0.796446681023,1.47748076916,1.30402135849,1.34064471722,0.674772799015,1.2379989624,1.20967018604,1.18215548992,1.16350662708,1.25172126293,1.24566364288,1.1161544323,1.11373758316,1.09741199017,1.06657195091,1.15728127956,1.20710194111,0.95658493042,0.996333539486,1.03579568863,0.95894753933,0.850530743599,0.836541116238,0.799397349358,1.08427083492,0.977409601212,0.629224836826,1.05933094025,1.45169377327,1.28994035721,0.649138092995,0.648066759109,0.803792417049,0.954127848148,0.96018666029,0.979235827923,0.972573459148,0.996330499649,0.844477176666,1.06676352024,0.969413101673,1.08809185028,1.06037867069,1.08248698711,1.09563374519,1.10927963257,1.06069040298,1.04861044884,0.89558506012,1.16096544266,1.14326190948,1.14305281639,1.14616596699,1.11212515831,1.09048306942,1.11291790009
1.13053166866,1.26994752884,1.31357324123,1.31159508228,1.27219438553,1.34897136688,1.38582289219,1.23644959927,1.33099472523,1.13136684895,1.17491269112,0.907209396362,0.799791157246,1.47858178616,1.30598104,1.34303402901,0.677940249443,1.24037575722,1.21192884445,1.18440580368,1.16579687595,1.25397706032,1.24792027473,1.11846613884,1.11614835262,1.09976887703,1.06892633438,1.15960180759,1.20940923691,0.958917379379,0.998652935028,1.03747797012,0.960995614529,0.853093206882,0.839124262333,0.802305936813,1.08661592007,0.979672193527,0.63208937645,1.06118929386,1.45282673836,1.29189109802,0.652110815048,0.651031911373,0.806424379349,0.956414103508,0.962342023849,0.981283128262,0.974876642227,0.99881875515,0.847064614296,1.06912922859,0.971716761589,1.09050869942,1.06277298927,1.08487820625,1.09803712368,1.11167812347,1.06311523914,1.05104541779,0.898175179958,1.16333341599,1.1456400156,1.1454269886,1.14853489399,1.11449551582,1.09282135963,1.11523544788
1.1331025362,1.2723222971,1.31592071056,1.31385827065,1.27444863319,1.35123205185,1.38807225227,1.23889803886,1.33331871033,1.1337954998,1.17589461803,0.910151720047,0.80314040184,1.4797437191,1.30797469616,1.34531199932,0.681111752987,1.24265372753,1.21422553062,1.18669438362,1.16812431812,1.25627040863,1.25021445751,1.12081468105,1.11859989166,1.10216474533,1.07131826878,1.16196227074,1.21175670624,0.961266875267,1.00098371506,1.03918862343,0.963060379028,0.855658471584,0.841703593731,0.805219769478,1.0889980793,0.981940746307,0.634944438934,1.06308269501,1.45401954651,1.2938734293,0.655078947544,0.653992056847,0.809037089348,0.958689332008,0.964522063732,0.983358800411,0.977152585983,1.00124704838,0.849620223045,1.07153201103,0.974040031433,1.09296679497,1.06520462036,1.08730137348,1.1004691124,1.11410522461,1.06556689739,1.05350661278,0.9007781744,1.16573154926,1.14804792404,1.14783132076,1.1509346962,1.11689794064,1.09519481659,1.11758971214
1.13572740555,1.27472853661,1.31830048561,1.31616032124,1.27674221992,1.35353136063,1.39035987854,1.24138855934,1.33568525314,1.1362361908,1.17705321312,0.913105785847,0.806493401527,1.48097026348,1.3100014925,1.34748005867,0.684292018414,1.24483549595,1.21656119823,1.18902218342,1.17049062252,1.25860249996,1.2525472641,1.12320232391,1.12109541893,1.10460293293,1.073751688,1.1643652916,1.21414673328,0.963661730289,1.00335097313,1.04100573063,0.965197682381,0.858254551888,0.844304203987,0.808151006699,1.09142053127,0.984246194363,0.637803554535,1.06502723694,1.45527589321,1.29588627815,0.658052861691,0.656957864761,0.811648964882,0.960979998112,0.96674823761,0.985482513905,0.979423224926,1.00362539291,0.852159976959,1.07397556305,0.976406812668,1.09547066689,1.0676779747,1.0897616148,1.10293591022,1.11656677723,1.06805288792,1.05600202084,0.90341347456,1.16816425323,1.15049028397,1.15027046204,1.15336954594,1.11933684349,1.09760665894,1.11998319626
1.13840484619,1.27716898918,1.32071459293,1.31850087643,1.27907514572,1.35586905479,1.39268565178,1.24392056465,1.33809578419,1.13869988918,1.17850005627,0.916078686714,0.809849202633,1.48226439953,1.31205976009,1.34953963757,0.687485635281,1.24692332745,1.21893632412,1.19138932228,1.17289698124,1.26097381115,1.25491940975,1.12563049793,1.12363731861,1.10708618164,1.0762295723,1.16681289673,1.2165812254,0.966126799583,1.00577664375,1.04299736023,0.967456221581,0.860905766487,0.846948027611,0.811110556126,1.09388577938,0.986615419388,0.64067876339,1.06703698635,1.45659899712,1.2979285717,0.661041557789,0.659938573837,0.814276099205,0.96330922842,0.969038963318,0.987670958042,0.981707632542,1.00596308708,0.854697823524,1.07646286488,0.978837966919,1.09802401066,1.07019639015,1.09226322174,1.10544288158,1.11906814575,1.07057952881,1.05853879452,0.906098127365,1.17063558102,1.15297162533,1.15274858475,1.15584337711,1.12181591988,1.10005915165,1.12241744995
1.14113259315,1.27964544296,1.32316422462,1.32087981701,1.28144681454,1.35824584961,1.39504981041,1.24649322033,1.34055089951,1.14119541645,1.18031668663,0.919075191021,0.813206553459,1.48362934589,1.31414783001,1.35149228573,0.690695226192,1.24891960621,1.2213511467,1.193795681,1.17534422874,1.26338505745,1.2573312521,1.12810051441,1.12622702122,1.10961580276,1.07875370979,1.16930627823,1.21906113625,0.968680024147,1.00827670097,1.04521298409,0.969871163368,0.863629639149,0.849650681019,0.814105808735,1.09639549255,0.98906826973,0.64357817173,1.06912207603,1.45799195766,1.29999864101,0.664051473141,0.662940561771,0.816930055618,0.965694010258,0.971407949924,0.989936649799,0.984020113945,1.00826632977,0.857243835926,1.07899558544,0.981348574162,1.10062861443,1.07276213169,1.09480893612,1.10799372196,1.12161254883,1.07315158844,1.0611218214,0.908844351768,1.17314779758,1.15549468994,1.15526843071,1.15835869312,1.12433755398,1.10255384445,1.12489402294
1.14390778542,1.28215944767,1.32565104961,1.32329726219,1.28385770321,1.36066174507,1.39745211601,1.24910628796,1.34305167198,1.14373028278,1.18256175518,0.922098815441,0.816563725471,1.48506808281,1.3162637949,1.35334038734,0.693921923637,1.25082671642,1.22380626202,1.19624173641,1.17783331871,1.26583647728,1.25978326797,1.13061332703,1.12886500359,1.1121931076,1.08132565022,1.17184650898,1.22158765793,0.971334397793,1.01086330414,1.04768800735,0.972467780113,0.866438448429,0.852423608303,0.81714195013,1.09895062447,0.991619169712,0.646507501602,1.07129085064,1.45945763588,1.30209493637,0.667086601257,0.665968120098,0.819619357586,0.968147099018,0.973865270615,0.992288947105,0.986371397972,1.01054084301,0.859805285931,1.08157515526,0.98394972086,1.10328567028,1.07537662983,1.09740114212,1.11059129238,1.12420296669,1.07577240467,1.06375491619,0.911660850048,1.17570328712,1.15806186199,1.15783202648,1.16091775894,1.12690377235,1.10509216785,1.12741363049
1.14672732353,1.28471267223,1.32817602158,1.32575297356,1.28630745411,1.36311674118,1.3998926878,1.2517592907,1.34559798241,1.1463111639,1.18526864052,0.925151586533,0.819919109344,1.48658287525,1.31840574741,1.35508620739,0.697166502476,1.25264704227,1.22630143166,1.19872736931,1.18036413193,1.26832830906,1.26227557659,1.13316893578,1.13155150414,1.11481821537,1.0839458704,1.17443370819,1.22416055202,0.974097907543,1.01354420185,1.05044305325,0.975261151791,0.869339704514,0.855273365974,0.82022190094,1.10155189037,0.994277358055,0.649470329285,1.07354807854,1.46099841595,1.30421555042,0.670149385929,0.669023692608,0.822348952293,0.970676600933,0.976416945457,0.994733572006,0.988768398762,1.01279008389,0.862387001514,1.08420193195,0.986648082733,1.10599505901,1.0780402422,1.10004103184,1.11323726177,1.12684106827,1.07844388485,1.06644022465,0.914552927017,1.17830336094,1.1606746912,1.16044104099,1.16352164745,1.1295157671,1.10767459869,1.12997663021
1.14958751202,1.28730559349,1.33073997498,1.32824683189,1.28879618645,1.36561083794,1.40237152576,1.25445175171,1.34818983078,1.14894258976,1.18844461441,0.928233921528,0.823270857334,1.48817658424,1.32057130337,1.35673213005,0.700428009033,1.25438272953,1.22883665562,1.20125246048,1.18293690681,1.27086055279,1.26480817795,1.13576757908,1.13428556919,1.11749088764,1.08661401272,1.17706751823,1.22677993774,0.976972877979,1.01632225513,1.05348336697,0.978255033493,0.872335314751,0.858201622963,0.823346138,1.10419881344,0.997045874596,0.652467310429,1.07589578629,1.46261692047,1.30635857582,0.67324000597,0.672107517719,0.825120329857,0.973285377026,0.979065358639,0.997272729874,0.991214036942,1.01501584053,0.864990413189,1.0868755579,0.989445924759,1.10875582695,1.08075261116,1.10272860527,1.11593222618,1.12952744961,1.08116674423,1.06917870045,0.917522013187,1.18094849586,1.1633336544,1.16309571266,1.1661709547,1.13217377663,1.11030137539,1.13258314133
1.15248382092,1.28993821144,1.33334290981,1.33077859879,1.29132342339,1.36814379692,1.4048885107,1.25718271732,1.35082674026,1.15162587166,1.19205760956,0.931343376637,0.826616227627,1.48985135555,1.32275855541,1.35828065872,0.703703165054,1.25603580475,1.23141133785,1.2038166523,1.18555080891,1.27343261242,1.26738059521,1.13840818405,1.13706493378,1.12020945549,1.08932864666,1.17974710464,1.22944462299,0.979952692986,1.01919269562,1.05678975582,0.98143607378,0.87541782856,0.861202061176,0.826510608196,1.10689020157,0.999918282032,0.655494213104,1.07833147049,1.4643150568,1.30852210522,0.676354587078,0.67521572113,0.827928960323,0.97596848011,0.981805920601,0.999902546406,0.993704497814,1.01721692085,0.86761200428,1.08959448338,0.9923376441,1.11156475544,1.08351147175,1.10546243191,1.11867439747,1.1322606802,1.08393919468,1.07196784019,0.920562982559,1.18363773823,1.16603755951,1.16579508781,1.16886460781,1.13487637043,1.11297106743,1.13523185253
