-0.152252927423,-0.012424102053,0.0326114222407,0.0342487618327,-0.00476403627545,0.0716745108366,0.108897678554,-0.0450280532241,0.0523103959858,-0.164248645306,-0.123812638223,-0.389069408178,-0.496926754713,0.19211409986,0.00117237761151,0.00217265938409,-0.619262397289,-0.0966068506241,-0.0664154365659,-0.0934548228979,-0.11362478137,-0.0243401285261,-0.0303985364735,-0.1616948843,-0.166871726513,-0.181977167726,-0.21309094131,-0.120724193752,-0.0703819468617,-0.335925787687,-0.297312557697,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727164507,-0.194904386997,-0.319420516491,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394148827,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155418634,-0.321919888258,-0.193767592311,-0.220667213202,-0.198963344097,-0.186761319637,-0.172935277224,-0.222749009728,-0.235384613276,-0.396723479033,-0.119809396565,-0.137994602323,-0.137961685658,-0.134583443403,-0.168497934937,-0.188451454043,-0.165185540915
1.15541100502,1.2926094532,1.33598434925,1.3333479166,1.29388856888,1.37071537971,1.40744328499,1.25995028019,1.35350716114,1.15435898304,1.19604194164,0.934474647045,0.829952001572,1.4916087389,1.32496476173,1.3597342968,0.706986665726,1.25760757923,1.2340246439,1.2064191103,1.18820440769,1.27604365349,1.26999187469,1.14108896255,1.13988566399,1.12297093868,1.09208643436,1.18246996403,1.23215293884,0.983022689819,1.02214348316,1.0603222847,0.984775543213,0.878572404385,0.864261031151,0.8297072649,1.10962319374,1.00287950039,0.658542871475,1.0808480978,1.46609413624,1.31070375443,0.679485857487,0.678340911865,0.830765008926,0.978713393211,0.984628140926,1.00261378288,0.996229887009,1.01938939095,0.87024384737,1.09235525131,0.995311081409,1.11441683769,1.08631289005,1.10823905468,1.12146043777,1.13503718376,1.08675694466,1.07480323315,0.923664987087,1.18636858463,1.1687836647,1.16853642464,1.17159986496,1.13762104511,1.11568164825,1.13792097569
1.15688443184,1.29395902157,1.33731913567,1.33464646339,1.29518544674,1.3720151186,1.40873479843,1.26134741306,1.35486364365,1.15574252605,1.19814479351,0.9360460639,0.831615030766,1.49251902103,1.32607424259,1.36042666435,0.708629369736,1.25836360455,1.23534536362,1.20773434639,1.18954539299,1.27736341953,1.27131164074,1.14244365692,1.141310215,1.12436676025,1.09348034859,1.18384695053,1.233522892,0.984585165977,1.02364361286,1.06215596199,0.986492216587,0.880169987679,0.86580657959,0.831314206123,1.11100411415,1.00438690186,0.660071730614,1.08213376999,1.46701467037,1.3118005991,0.681054651737,0.679906785488,0.832189023495,0.980103552341,0.986065268517,1.00399589539,0.997501432896,1.02046310902,0.871560037136,1.09375023842,0.996823072433,1.11585724354,1.08772802353,1.10964202881,1.12286829948,1.1364402771,1.08818101883,1.07623636723,0.925234258175,1.18774855137,1.17017138004,1.16992163658,1.17298209667,1.13900792599,1.11705136299,1.13927996159
1.1598470211,1.29668438435,1.34001553059,1.33727097511,1.2978066206,1.37464296818,1.41134572029,1.26416647434,1.35760688782,1.15853941441,1.20250296593,0.939195096493,0.834929168224,1.49440348148,1.32830417156,1.36174368858,0.711911380291,1.25981652737,1.23801398277,1.21039223671,1.1922545433,1.28003036976,1.27397882938,1.14517974854,1.1441835165,1.12718486786,1.09629487991,1.18662953377,1.23629188538,0.987748980522,1.02668023109,1.0659160614,0.989989101887,0.883390009403,0.868915498257,0.834537148476,1.11379253864,1.00743842125,0.663129866123,1.08475124836,1.4689180851,1.31400477886,0.684191346169,0.68303757906,0.835038483143,0.982905209064,0.988979995251,1.00680279732,1.00005066395,1.02258098125,0.874184250832,1.09656584263,0.999884188175,1.11876177788,1.09058332443,1.11247348785,1.1257096529,1.13927221298,1.09105455875,1.07912790775,0.928397655487,1.19053447247,1.17297267914,1.1727181673,1.17577266693,1.14180755615,1.11981713772,1.14202451706
1.16282463074,1.29944252968,1.34274590015,1.33993089199,1.30046367645,1.37730705738,1.4139932394,1.26701545715,1.36038911343,1.1613676548,1.20696008205,0.942343235016,0.838223278522,1.49637448788,1.33054673672,1.36297297478,0.715181052685,1.2611913681,1.24071717262,1.21308517456,1.19499731064,1.28273248672,1.27668094635,1.1479486227,1.1470836401,1.13003408909,1.09914028645,1.18944716454,1.23909723759,0.990940570831,1.02974438667,1.06973564625,0.993524372578,0.886618614197,0.872026205063,0.837759315968,1.11661171913,1.01051354408,0.666175067425,1.08741855621,1.47090566158,1.31622123718,0.687315225601,0.686155736446,0.837873756886,0.985714316368,0.991930782795,1.00965094566,1.00259137154,1.02465212345,0.876784324646,1.09941089153,1.00297439098,1.12169098854,1.09346592426,1.11533367634,1.12857937813,1.1421328783,1.0939552784,1.08204567432,0.931576490402,1.19335103035,1.17580401897,1.17554473877,1.17859339714,1.14463722706,1.12261450291,1.14480125904
1.16581070423,1.30222964287,1.34550774097,1.34262537956,1.30315577984,1.3800059557,1.41667664051,1.26989126205,1.36320853233,1.16421604156,1.21138608456,0.945478975773,0.841491997242,1.49843251705,1.33279895782,1.36411762238,0.718427836895,1.26248955727,1.2434527874,1.2158113718,1.19777047634,1.28546726704,1.27941596508,1.15074622631,1.15000355244,1.13290894032,1.10201048851,1.19229590893,1.24193584919,0.994129121304,1.03280937672,1.07353448868,0.997039794922,0.889824688435,0.875110685825,0.840964078903,1.11945641041,1.01358020306,0.669190406799,1.0901196003,1.47297751904,1.31844687462,0.690411686897,0.689246177673,0.840674340725,0.988503694534,0.994894981384,1.01251983643,1.00510179996,1.0266674757,0.879343092442,1.10227930546,1.00606763363,1.12463605404,1.09636855125,1.11821520329,1.13146924973,1.14501428604,1.0968734026,1.08497965336,0.934748113155,1.19619214535,1.17865860462,1.1783952713,1.18143856525,1.14749073982,1.12543845177,1.14760637283
1.16879832745,1.30504179001,1.34829759598,1.34535324574,1.30588150024,1.38273859024,1.41939485073,1.27278923988,1.36606252193,1.1670717001,1.21565210819,0.948590397835,0.844730198383,1.50057828426,1.33505821228,1.36518073082,0.721641540527,1.26371228695,1.24621856213,1.21856892109,1.20057082176,1.28823268414,1.2821816206,1.15356850624,1.15293562412,1.13580322266,1.10489881039,1.19517147541,1.24480366707,0.997283577919,1.03584849834,1.07723259926,1.0004774332,0.89297747612,0.878141224384,0.844134867191,1.12232089043,1.01660573483,0.672158658504,1.09283840656,1.47513401508,1.32067942619,0.693466126919,0.692294180393,0.843419849873,0.991245865822,0.997849583626,1.01538908482,1.00755989552,1.0286179781,0.881843745708,1.10516440868,1.00913739204,1.12758755684,1.09928309917,1.12111055851,1.13437104225,1.14790868759,1.09979939461,1.08791899681,0.937889695168,1.19905149937,1.18152964115,1.18126285076,1.18430173397,1.15036153793,1.12828409672,1.15043532848
1.17178058624,1.30787491798,1.3511121273,1.34811294079,1.30863952637,1.38550293446,1.42214667797,1.27570450306,1.36894822121,1.16992163658,1.21964132786,0.951666176319,0.847932755947,1.5028116703,1.33732151985,1.36616563797,0.724812209606,1.26486110687,1.24901199341,1.22135591507,1.20339477062,1.29102599621,1.2849752903,1.15641140938,1.15587222576,1.13871073723,1.10779905319,1.19806909561,1.24769675732,1.00037515163,1.03883600235,1.08075714111,1.00378406048,0.896048247814,0.881092131138,0.847256243229,1.12519943714,1.01955974102,0.675064027309,1.09555947781,1.47737503052,1.32291591167,0.696464836597,0.695286095142,0.846091389656,0.993915736675,1.00077307224,1.01823949814,1.00994551182,1.03049528599,0.884270608425,1.10805988312,1.01215922832,1.13053667545,1.10220217705,1.12401235104,1.13727653027,1.15080809593,1.10272407532,1.09085392952,0.940979897976,1.20192301273,1.18441057205,1.18414103985,1.18717646599,1.15324306488,1.13114631176,1.15328371525
1.17475163937,1.31072485447,1.3539481163,1.35090267658,1.31142818928,1.38829767704,1.42493081093,1.27863252163,1.37186324596,1.17275357246,1.22325646877,0.954695761204,0.85109436512,1.50513267517,1.33958649635,1.36707615852,0.727930605412,1.26593792439,1.25183069706,1.22416996956,1.20623898506,1.29384505749,1.28779470921,1.15927088261,1.15880680084,1.14162611961,1.11070537567,1.20098495483,1.25061178207,1.00337910652,1.04175007343,1.08404695988,1.00691497326,0.899012506008,0.883941411972,0.85031414032,1.12808692455,1.02241647243,0.677892565727,1.098269701,1.47969996929,1.3251541853,0.699395596981,0.698209404945,0.848672926426,0.996491611004,1.00364661217,1.02105414867,1.01224148273,1.03229296207,0.88661056757,1.11095964909,1.01511156559,1.13347542286,1.10511875153,1.12691366673,1.14017832279,1.15370547771,1.10563862324,1.09377515316,0.944000244141,1.20480084419,1.18729496002,1.18702399731,1.19005703926,1.15612959862,1.13402032852,1.15614724159
1.17770588398,1.31358790398,1.3568021059,1.3537209034,1.31424582005,1.3911203146,1.42774546146,1.28156757355,1.37480509281,1.17555594444,1.22642827034,0.95767056942,0.854210436344,1.50754117966,1.34185028076,1.36791610718,0.730989098549,1.26694571972,1.25467216969,1.227009058,1.20910000801,1.29668688774,1.2906370163,1.16214323044,1.16173255444,1.1445441246,1.11361241341,1.20391511917,1.25354516506,1.0062764883,1.04457366467,1.08705794811,1.00983715057,0.901851892471,0.88667267561,0.853297591209,1.13097846508,1.02515625954,0.680633485317,1.10095894337,1.48210859299,1.32739162445,0.702248871326,0.701054513454,0.851152360439,0.99895721674,1.00645601749,1.02382040024,1.01443517208,1.03400659561,0.88885396719,1.11385846138,1.01797819138,1.1363966465,1.10802662373,1.12980878353,1.14307010174,1.15659463406,1.10853624344,1.09667527676,0.946936190128,1.20767998695,1.19017744064,1.18990623951,1.19293832779,1.15901577473,1.13690161705,1.15902209282
1.18063879013,1.31646025181,1.35967075825,1.35656559467,1.31709051132,1.39396953583,1.43058907986,1.28450477123,1.37777066231,1.17831981182,1.22911953926,0.960583806038,0.857276380062,1.51003587246,1.34411001205,1.36868965626,0.733981668949,1.26788711548,1.25753390789,1.22987103462,1.21197521687,1.29954946041,1.29350018501,1.16502523422,1.16464459896,1.14746046066,1.11651587486,1.20685589314,1.25649356842,1.00905561447,1.04729557037,1.0897654295,1.01253199577,0.90455532074,0.889275789261,0.856198906898,1.13387024403,1.02776694298,0.683279931545,1.10362017155,1.4845995903,1.32962560654,0.705017924309,0.703814744949,0.853522598743,1.00130295753,1.00919187069,1.02652966976,1.01651918888,1.03563416004,0.890995264053,1.11675226688,1.02074861526,1.13929486275,1.11092114449,1.13269293308,1.14594686031,1.15947079659,1.11141133308,1.09954857826,0.949778199196,1.21055614948,1.19305360317,1.19278347492,1.19581604004,1.16189730167,1.13978672028,1.16190505028
1.18354690075,1.31933915615,1.36255156994,1.35943496227,1.31996047497,1.39684319496,1.43345975876,1.28743958473,1.38075852394,1.1810387373,1.23132896423,0.963431835175,0.860288798809,1.51261603832,1.34636318684,1.36940169334,0.736904799938,1.2687664032,1.26041400433,1.23275363445,1.21486234665,1.30243051052,1.29638195038,1.16791439056,1.16753935814,1.15037238598,1.11941289902,1.20980489254,1.25945484638,1.01171290874,1.04991185665,1.09216690063,1.01499676704,0.90711992979,0.891748428345,0.859014391899,1.13675940037,1.03024542332,0.685829222202,1.10625100136,1.48717200756,1.33185362816,0.707700014114,0.706487238407,0.855782032013,1.00352668762,1.0118509531,1.02917909622,1.01849257946,1.0371774435,0.893033802509,1.11963772774,1.02341902256,1.14216685295,1.11379897594,1.13556301594,1.1488057375,1.16233086586,1.11426103115,1.10239195824,0.952522873878,1.21342635155,1.19592046738,1.19565272331,1.19868731499,1.16477131844,1.14267301559,1.16479337215
1.18642830849,1.32222235203,1.365442276,1.36232697964,1.32285416126,1.39973950386,1.43635582924,1.29036796093,1.38376605511,1.18370914459,1.23308980465,0.966213524342,0.863245010376,1.51528036594,1.34860765934,1.3700568676,0.739757239819,1.26958787441,1.26331043243,1.23565530777,1.2177593708,1.30532836914,1.29928064346,1.17080903053,1.17041444778,1.15327763557,1.12230181694,1.21276009083,1.26242661476,1.01425290108,1.05242562294,1.0942813158,1.01724421978,0.909551024437,0.894095540047,0.861744701862,1.13964438438,1.03259706497,0.688283085823,1.10885286331,1.48982477188,1.33407378197,0.71029561758,0.709072828293,0.857934653759,1.0056334734,1.01443576813,1.03177070618,1.02036046982,1.03864037991,0.894973754883,1.12251365185,1.02599287033,1.14501082897,1.11665868759,1.13841772079,1.15164542198,1.16517364979,1.11708414555,1.10520470142,0.955172538757,1.21628904343,1.19877660275,1.19851243496,1.20155036449,1.16763627529,1.14555859566,1.16768550873
1.18928182125,1.32510817051,1.36834084988,1.36523973942,1.32576954365,1.40265667439,1.43927490711,1.29328596592,1.38679087162,1.18633067608,1.23446798325,0.968930244446,0.866142809391,1.51802718639,1.35084104538,1.37066090107,0.742539405823,1.27035713196,1.26622152328,1.23857414722,1.22066509724,1.30824112892,1.30219435692,1.17370772362,1.17326903343,1.15617549419,1.12518179417,1.21571969986,1.26540708542,1.01668763161,1.05484640598,1.09614813328,1.0193015337,0.911861419678,0.896328806877,0.86439371109,1.1425242424,1.03483521938,0.690647304058,1.11143136024,1.49255621433,1.3362839222,0.712808728218,0.711575329304,0.859989523888,1.00763559341,1.01695454121,1.03431177139,1.02213346958,1.04003024101,0.896823346615,1.12537908554,1.02847969532,1.14782714844,1.11950016022,1.14125692844,1.15446615219,1.16799926758,1.11988186836,1.10798823833,0.957734584808,1.21914362907,1.20162165165,1.20136237144,1.20440495014,1.17049157619,1.148442626,1.1705801487
1.19069814682,1.3265516758,1.36979269981,1.36670303345,1.32723474503,1.40412247181,1.44074273109,1.29474020004,1.38830947876,1.18762385845,1.23504185677,0.970265328884,0.867569327354,1.51943099499,1.35195291042,1.37094533443,0.743904948235,1.27072381973,1.2676820755,1.2400393486,1.22212088108,1.30970275402,1.30365657806,1.17515861988,1.17468881607,1.15762174129,1.12661874294,1.2172011137,1.2669005394,1.01787126064,1.05602657795,1.09700548649,1.02027094364,0.912977278233,0.897408008575,0.865690112114,1.14396238327,1.03591799736,0.691798746586,1.11271429062,1.49395084381,1.33738458157,0.714036464691,0.712797641754,0.860984444618,1.0086029768,1.01819312572,1.03556680679,1.02298939228,1.04070067406,0.897718071938,1.12680828571,1.02969503403,1.14922559261,1.12091445923,1.14267122746,1.1558701992,1.16940617561,1.1212720871,1.10937011242,0.958986520767,1.22056818008,1.2030402422,1.20278382301,1.20582914352,1.17191588879,1.14988410473,1.17202830315
1.19351053238,1.32943940163,1.37270057201,1.36964285374,1.33017921448,1.40706729889,1.44369292259,1.29763793945,1.3913564682,1.19017767906,1.23602759838,0.972892582417,0.870377600193,1.5222979784,1.35416567326,1.37148284912,0.746587753296,1.27142560482,1.27061235905,1.24298071861,1.22503769398,1.31263554096,1.30659031868,1.17806255817,1.17751407623,1.16050875187,1.12948679924,1.22016561031,1.26989161968,1.02018499374,1.05833852291,1.09861004353,1.02212071419,0.915145039558,0.899505317211,0.868232727051,1.14683520794,1.03802633286,0.694047451019,1.11527466774,1.4967969656,1.33957588673,0.716440021992,0.7151902318,0.862919330597,1.01048374176,1.0206387043,1.03805458546,1.0246514082,1.04199945927,0.899456560612,1.12965989113,1.03208136559,1.15200483799,1.12373137474,1.14549016953,1.15866696835,1.1722099781,1.12403786182,1.11211705208,0.961441993713,1.2234120369,1.20587086678,1.20562064648,1.20867240429,1.17475867271,1.15276587009,1.17492604256
1.19629752636,1.33232820034,1.37561357021,1.37259805202,1.33314073086,1.41002869606,1.44666111469,1.30051970482,1.3944157362,1.19269359112,1.23689866066,0.975468099117,0.873125910759,1.52524232864,1.35636198521,1.37198352814,0.749210298061,1.27209055424,1.27355396748,1.24593532085,1.22796154022,1.31558024883,1.30953598022,1.18097019196,1.18032252789,1.1633900404,1.13234901428,1.22313308716,1.27288889885,1.02244913578,1.06060421467,1.10012888908,1.02389574051,0.91724973917,0.901541173458,0.870718061924,1.14970505238,1.04008209705,0.69623541832,1.11783766747,1.49971711636,1.34175264835,0.718782961369,0.717522263527,0.864796638489,1.01231336594,1.02305734158,1.04052627087,1.02626502514,1.04325222969,0.901140987873,1.13250458241,1.0344260931,1.15476417542,1.12653565407,1.14829933643,1.1614522934,1.17500329018,1.12678837776,1.11484658718,0.963847517967,1.22625112534,1.20869469643,1.20845139027,1.21151030064,1.17759561539,1.15564727783,1.17782640457
1.19906175137,1.33521771431,1.37853097916,1.37556684017,1.33611750603,1.41300451756,1.44964516163,1.3033850193,1.39748549461,1.19517946243,1.23778259754,0.97799962759,0.875814735889,1.52826142311,1.35854065418,1.37245368958,0.751778721809,1.27272558212,1.27650570869,1.24890172482,1.23089206219,1.31853580475,1.31249237061,1.18388199806,1.18311738968,1.16626751423,1.13520801067,1.22610366344,1.27589154243,1.0246912241,1.06284725666,1.10163986683,1.02565169334,0.919319748878,0.903541326523,0.873158752918,1.15257358551,1.04211509228,0.69837731123,1.12041687965,1.5027089119,1.34391319752,0.721077084541,0.719805598259,0.866636097431,1.014118433,1.0254689455,1.04299926758,1.02785301208,1.04447209835,0.902788996696,1.13534498215,1.03675246239,1.15750861168,1.12933111191,1.15110218525,1.1642305851,1.17779016495,1.12952947617,1.11756539345,0.966222345829,1.22908759117,1.21151471138,1.21127891541,1.21434545517,1.18042933941,1.15852952003,1.18072974682
1.20180606842,1.33810806274,1.38145232201,1.37854719162,1.33910751343,1.41599321365,1.45264291763,1.30623352528,1.40056312084,1.19764375687,1.23880326748,0.980495095253,0.878445208073,1.53135240078,1.36069989204,1.3728992939,0.754299342632,1.27333712578,1.27946662903,1.25187861919,1.23382937908,1.32150113583,1.31545865536,1.18679833412,1.18590199947,1.16914319992,1.13806605339,1.22907698154,1.27889871597,1.02693855762,1.06509113312,1.10321867466,1.02744293213,0.921383023262,0.905531227589,0.875567793846,1.15544271469,1.04415535927,0.70048815012,1.1230250597,1.50576984882,1.34605634212,0.72333419323,0.722052395344,0.868457257748,1.01592516899,1.0278929472,1.04549062252,1.02943778038,1.04567193985,0.904418110847,1.13818371296,1.03908288479,1.16024339199,1.13212156296,1.15390264988,1.16700637341,1.18057501316,1.13226687908,1.1202801466,0.96858561039,1.23192405701,1.21433401108,1.2141058445,1.21718037128,1.18326258659,1.16141414642,1.18363714218
1.20453417301,1.34099936485,1.38437700272,1.3815369606,1.34210896492,1.4189927578,1.45565199852,1.30906581879,1.40364611149,1.20009553432,1.2400714159,0.982961833477,0.881018280983,1.534512043,1.3628385067,1.3733266592,0.756778299809,1.27393221855,1.28243553638,1.25486445427,1.23677301407,1.32447504997,1.31843340397,1.18971967697,1.18867993355,1.17201864719,1.14092540741,1.23205256462,1.28190910816,1.0292160511,1.06735754013,1.10493302345,1.02931833267,0.923464894295,0.907534122467,0.877956867218,1.15831434727,1.04622972012,0.702581524849,1.1256737709,1.50889694691,1.34818089008,0.725565135479,0.724273502827,0.870278120041,1.01775741577,1.03034710884,1.04801595211,1.03104019165,1.04686367512,0.906044483185,1.14102339745,1.04143846035,1.16297364235,1.13491082191,1.15670382977,1.16978371143,1.1833615303,1.13500607014,1.12299668789,0.970954537392,1.23476266861,1.21715533733,1.21693468094,1.22001743317,1.18609774113,1.16430222988,1.1865490675
1.20724892616,1.34389126301,1.38730418682,1.38453400135,1.34511959553,1.42200148106,1.45867013931,1.31188309193,1.40673160553,1.20254158974,1.24166953564,0.985405743122,0.883535087109,1.53773713112,1.36495530605,1.37374186516,0.7592202425,1.27451717854,1.28541100025,1.25785756111,1.23972260952,1.32745659351,1.32141554356,1.1926459074,1.19145417213,1.17489504814,1.14378774166,1.23502981663,1.28492152691,1.03154206276,1.06966269016,1.10683345795,1.03131425381,0.925584375858,0.909567415714,0.880334913731,1.16118943691,1.04835867882,0.704668104649,1.12837147713,1.51208722591,1.35028600693,0.727778315544,0.7264778018,0.872112572193,1.01963353157,1.03284466267,1.05058670044,1.03267598152,1.04805719852,0.907680749893,1.14386594296,1.04383456707,1.16570341587,1.13770163059,1.15950858593,1.17256557941,1.18615221977,1.13775086403,1.12571978569,0.973342478275,1.23760485649,1.21998035908,1.21976733208,1.22285795212,1.18893647194,1.16719448566,1.18946564198
1.20995330811,1.34678256512,1.39023268223,1.3875361681,1.34813725948,1.42501711845,1.46169507504,1.31468594074,1.40981662273,1.20498800278,1.24365568161,0.987831115723,0.885996580124,1.54102373123,1.36704945564,1.37415099144,0.761628806591,1.27509784698,1.28839147091,1.26085603237,1.24267697334,1.33044373989,1.32440328598,1.19557642937,1.194226861,1.17777311802,1.14665365219,1.23800742626,1.28793406487,1.03393018246,1.07201850414,1.10895562172,1.03345680237,0.92775541544,0.911643981934,0.882708609104,1.16406834126,1.05055713654,0.706755697727,1.13112366199,1.51533687115,1.35237061977,0.729980170727,0.728671550751,0.873970925808,1.02156698704,1.035394907,1.05321085453,1.03435730934,1.04926049709,0.909336447716,1.14671194553,1.04628252983,1.168435812,1.14049601555,1.16231799126,1.17535364628,1.1889487505,1.14050376415,1.12845206261,0.975758671761,1.24045109749,1.22281002998,1.22260439396,1.2257027626,1.19177961349,1.17009091377,1.19238650799
1.21265029907,1.34967267513,1.39316165447,1.39054167271,1.35116004944,1.42803764343,1.4647244215,1.31747639179,1.41289758682,1.20744001865,1.24606311321,0.990240812302,0.888403594494,1.54436790943,1.36912024021,1.37455940247,0.76400655508,1.27567970753,1.29137551785,1.26385843754,1.24563527107,1.3334351778,1.32739508152,1.19851076603,1.1970000267,1.18065261841,1.14952373505,1.2409838438,1.29094445705,1.03638887405,1.0744330883,1.11132049561,1.03576159477,0.929986596107,0.913771927357,0.885082483292,1.16695141792,1.05283463001,0.708849728107,1.13393318653,1.51864230633,1.35443437099,0.732175111771,0.730859279633,0.875860214233,1.02356684208,1.0380038023,1.05589318275,1.03609240055,1.05047953129,0.911018252373,1.14956247807,1.04878950119,1.17117345333,1.14329528809,1.16513311863,1.17814898491,1.19175195694,1.14326620102,1.13119542599,0.97820931673,1.24330186844,1.2256449461,1.22544622421,1.22855210304,1.19462764263,1.172991395,1.1953111887
1.21534216404,1.35255992413,1.396089077,1.3935482502,1.354185462,1.4310605526,1.46775579453,1.32025575638,1.41597163677,1.20990073681,1.24889564514,0.992636144161,0.890756726265,1.54776537418,1.37116754055,1.37497293949,0.766354799271,1.27626800537,1.29436123371,1.26686251163,1.24859571457,1.33642864227,1.33038878441,1.20144736767,1.19977462292,1.18353331089,1.15239715576,1.24395728111,1.29395055771,1.0389200449,1.07690870762,1.11393165588,1.03823184967,0.932280361652,0.915953874588,0.887457966805,1.16983771324,1.05519402027,0.710952818394,1.1367995739,1.52199923992,1.35647702217,0.734365105629,0.733043074608,0.877783238888,1.02563631535,1.04067242146,1.05863416195,1.03788518906,1.05171847343,0.912729501724,1.1524169445,1.05135750771,1.17391729355,1.14609980583,1.16795361042,1.18095099926,1.19456124306,1.14603793621,1.13394963741,0.980696201324,1.24615585804,1.22848415375,1.22829198837,1.23140513897,1.19747972488,1.17589461803,1.1982383728
1.21803069115,1.35544216633,1.39901316166,1.39655387402,1.35721158981,1.43408370018,1.47078669071,1.32302594185,1.4190350771,1.21237051487,1.25211918354,0.99501568079,0.893056213856,1.55121183395,1.3731906414,1.37539672852,0.768672406673,1.27686715126,1.29734659195,1.26986634731,1.25155627728,1.33942222595,1.33338236809,1.20438444614,1.20255053043,1.18641352654,1.15527236462,1.24692499638,1.2969493866,1.04151725769,1.07944071293,1.11676895618,1.04085373878,0.934630513191,0.918184459209,0.889832496643,1.17272567749,1.05762887001,0.7130625844,1.13971793652,1.52540338039,1.35849785805,0.736548364162,0.735221028328,0.879737079144,1.02777099609,1.04339551926,1.06142890453,1.03973245621,1.05297803879,0.914468288422,1.15527391434,1.05398118496,1.17666697502,1.14890825748,1.17077755928,1.18375766277,1.19737446308,1.14881646633,1.13671219349,0.983214735985,1.24901127815,1.23132538795,1.23113965988,1.23425960541,1.20033383369,1.17879891396,1.20116615295
1.22071623802,1.35831665993,1.40193104744,1.39955592155,1.36023533344,1.43710458279,1.47381496429,1.32578778267,1.42208433151,1.21484696865,1.25566828251,0.997375428677,0.895301997662,1.55470216274,1.3751899004,1.37583577633,0.770956814289,1.2774810791,1.30032885075,1.27286696434,1.25451433659,1.34241318703,1.33637332916,1.20731914043,1.20532619953,1.18929028511,1.15814638138,1.24988400936,1.29993748665,1.0441672802,1.08201766014,1.11979353428,1.0436000824,0.937023699284,0.920452296734,0.892200291157,1.17561233044,1.06012547016,0.715173363686,1.14267933369,1.52884995937,1.36049735546,0.738720357418,0.737388491631,0.881714165211,1.02995955944,1.04616296291,1.06426739693,1.04162609577,1.05425655842,0.916229009628,1.15813052654,1.05664920807,1.17942023277,1.15171790123,1.17360150814,1.18656468391,1.2001875639,1.15159726143,1.13947820663,0.985755741596,1.25186467171,1.23416531086,1.23398566246,1.23711240292,1.20318675041,1.18170130253,1.20409178734
1.22339916229,1.36118030548,1.40484011173,1.40255260468,1.36325478554,1.44012057781,1.47683787346,1.32854187489,1.42511546612,1.21732497215,1.25945079327,0.999709665775,0.897493124008,1.55823159218,1.37716531754,1.37629449368,0.773203492165,1.27811264992,1.30330574512,1.27586245537,1.25746691227,1.3453990221,1.33935880661,1.21024847031,1.20809912682,1.19216048717,1.16101527214,1.25283038616,1.30291140079,1.04684984684,1.08462321758,1.12294983864,1.04643154144,0.939440310001,0.922739863396,0.894551932812,1.17849421501,1.06266283989,0.717275559902,1.14567172527,1.53233397007,1.3624753952,0.740873277187,0.739537715912,0.883702397346,1.03218519688,1.04895913601,1.06713557243,1.04355275631,1.05554986,0.918001890182,1.16098308563,1.05934500694,1.18217337132,1.15452480316,1.17642080784,1.18936693668,1.2029954195,1.15437436104,1.14224135876,0.988305091858,1.25471174717,1.23699939251,1.23682582378,1.23995912075,1.20603430271,1.18459820747,1.2070120573
1.22473931313,1.36260676384,1.40629017353,1.40404832363,1.36476206779,1.4416257143,1.47834658623,1.32991611958,1.42662286758,1.21856224537,1.26139485836,1.00086474419,0.898567676544,1.5600092411,1.37814426422,1.37653267384,0.774310827255,1.27843606472,1.30479133129,1.27735733986,1.25893998146,1.34688866138,1.34084844589,1.21170973778,1.20948326588,1.19359147549,1.16244626045,1.25429749489,1.30439150333,1.04819583893,1.08593010902,1.12455630302,1.04786407948,0.940649747849,0.923884272575,0.895718157291,1.17993199825,1.06393873692,0.718319833279,1.14717483521,1.53408825397,1.36345648766,0.741939604282,0.740602374077,0.884696125984,1.03330528736,1.05036234856,1.06857538223,1.04452347755,1.05620014668,0.91888910532,1.16240644455,1.0606969595,1.18354833126,1.15592563152,1.17782700062,1.19076430798,1.2043954134,1.15575909615,1.14361917973,0.989577531815,1.2561314106,1.23841238022,1.23824191093,1.24137866497,1.20745444298,1.18604326248,1.20846891403
1.2274159193,1.36544668674,1.40917932987,1.40703213215,1.36776983738,1.44462907314,1.48135697842,1.33265852928,1.42962038517,1.22102820873,1.26531279087,1.00314605236,0.900674521923,1.56358718872,1.38008475304,1.37702906132,0.776489496231,1.27909958363,1.30775427818,1.28033924103,1.26187753677,1.34986042976,1.34381985664,1.21462345123,1.21224462986,1.19644320011,1.16529846191,1.25721776485,1.30733680725,1.05088019371,1.08853805065,1.12778007984,1.05073022842,0.943054676056,0.926159977913,0.898023605347,1.18279826641,1.06648766994,0.720386564732,1.1501853466,1.53761851788,1.36540305614,0.744045495987,0.742705404758,0.886672019958,1.03554558754,1.05316603184,1.07145500183,1.04646778107,1.05750417709,0.920656740665,1.16524410248,1.06339454651,1.18629145622,1.15871870518,1.18062853813,1.193546772,1.20718312263,1.15851604939,1.14636206627,0.992105960846,1.25895905495,1.24122679234,1.24106276035,1.24420630932,1.21028375626,1.18892359734,1.21137356758
1.23008608818,1.36826550961,1.41205060482,1.41000437737,1.37076640129,1.44762015343,1.4843556881,1.33539235592,1.43259143829,1.22347414494,1.26916575432,1.00538086891,0.902723312378,1.56719064713,1.38200306892,1.37755537033,0.778614699841,1.2797870636,1.31070411205,1.2833083868,1.26480019093,1.35281860828,1.34677767754,1.21752142906,1.21499252319,1.19927668571,1.16813278198,1.26011562347,1.31025826931,1.05353069305,1.09111762047,1.13095390797,1.0535517931,0.945417523384,0.928397297859,0.900281667709,1.18564796448,1.06900751591,0.722412824631,1.15318703651,1.54117250443,1.36732947826,0.746106266975,0.744763553143,0.888618171215,1.03776490688,1.05594789982,1.07431745529,1.04839944839,1.05880653858,0.922403156757,1.1680649519,1.06606388092,1.18902051449,1.16149508953,1.18341004848,1.19630670547,1.20994853973,1.16124856472,1.14907991886,0.994595825672,1.26176655293,1.24402022362,1.24386298656,1.24701404572,1.21309375763,1.19178688526,1.21426236629
1.23274719715,1.3710590601,1.41489994526,1.41296243668,1.37374889851,1.45059633255,1.48734021187,1.33811557293,1.43553245068,1.22588944435,1.27283108234,1.00756001472,0.904712021351,1.57081389427,1.38389992714,1.37811493874,0.780678927898,1.28050041199,1.31363737583,1.28626155853,1.26770412922,1.35575997829,1.34971857071,1.22039937973,1.21772158146,1.20208644867,1.1709433794,1.26298642159,1.31315171719,1.05611884594,1.09364414215,1.13400256634,1.05627477169,0.947710394859,0.930571258068,0.902478814125,1.18847560883,1.07146835327,0.724384486675,1.15616321564,1.54474473,1.36923635006,0.748110294342,0.746765077114,0.89051669836,1.03993844986,1.05868625641,1.07714295387,1.0502986908,1.06009948254,0.924113810062,1.17086338997,1.06868064404,1.19172859192,1.16424834728,1.18616461754,1.19903635979,1.21268391609,1.16394782066,1.15176284313,0.997026741505,1.26454758644,1.24678599834,1.24663615227,1.24979531765,1.2158780098,1.19462788105,1.2171305418
1.23539614677,1.37382316589,1.41772329807,1.4159039259,1.37671494484,1.45355463028,1.49030792713,1.34082603455,1.43844127655,1.22826325893,1.27619814873,1.00967502594,0.906639099121,1.57445108891,1.38577640057,1.37871170044,0.782675802708,1.28124177456,1.3165512085,1.28919625282,1.27058517933,1.35868108273,1.35263931751,1.2232530117,1.22042644024,1.20486807823,1.17372512817,1.26582682133,1.31601417065,1.05861902237,1.09609508514,1.13685798645,1.05885004997,0.949908316135,0.932659804821,0.904602646828,1.19127631187,1.07384288311,0.72628903389,1.15909790993,1.54832911491,1.37112486362,0.750047206879,0.74869966507,0.892351984978,1.04204380512,1.06136107445,1.07991290092,1.05214774609,1.06137681007,0.925775825977,1.17363393307,1.07122302055,1.19440925121,1.16697239876,1.18888568878,1.20172846317,1.21538221836,1.16660559177,1.1544021368,0.999380290508,1.26729631424,1.24951803684,1.24937641621,1.25254464149,1.21863079071,1.19744181633,1.21997404099
1.23802995682,1.37655365467,1.42051720619,1.41882634163,1.37966167927,1.45649194717,1.49325609207,1.34352135658,1.44131529331,1.23058605194,1.27917718887,1.01171863079,0.908503293991,1.57809627056,1.38763403893,1.37934851646,0.784600198269,1.28201305866,1.31944227219,1.2921090126,1.27343988419,1.36157858372,1.35553658009,1.22607827187,1.22310233116,1.20761668682,1.17647278309,1.26863336563,1.31884241104,1.06100952625,1.09845149517,1.13946437836,1.06123745441,0.951990544796,0.934644520283,0.906642854214,1.19404542446,1.07610857487,0.72811627388,1.16197764874,1.55192017555,1.37299621105,0.751908659935,0.750558614731,0.89411085844,1.04406189919,1.06395542622,1.08261168003,1.0539317131,1.06263303757,0.927378714085,1.17637145519,1.07367217541,1.19705665112,1.16966164112,1.19156742096,1.20437645912,1.21803712845,1.16921436787,1.15698993206,1.00164115429,1.2700073719,1.25221049786,1.25207805634,1.25525641441,1.22134661674,1.20022416115,1.2227884531
1.24064564705,1.3792475462,1.42327857018,1.42172718048,1.38258647919,1.45940589905,1.4961823225,1.34619867802,1.44415283203,1.23284983635,1.28170526028,1.01368522644,0.910303175449,1.58174359798,1.38947403431,1.38002884388,0.786447703838,1.28281664848,1.32230782509,1.29499721527,1.27626490593,1.36444985867,1.35840749741,1.22887170315,1.22574496269,1.21032893658,1.17918241024,1.27140307426,1.32163417339,1.06327462196,1.10069918633,1.14178240299,1.06340837479,0.953942358494,0.936512172222,0.908591806889,1.19677889347,1.07824873924,0.729858636856,1.16479194164,1.55551195145,1.37485146523,0.753688335419,0.752335608006,0.895784318447,1.04597949982,1.0664563179,1.08522701263,1.05563998222,1.06386506557,0.928915083408,1.17907190323,1.07601463795,1.19966578484,1.17231154442,1.19420516491,1.20697534084,1.22064387798,1.1717685461,1.15952026844,1.00379788876,1.27267682552,1.25485897064,1.25473701954,1.25792658329,1.22402131557,1.2029709816,1.22557044029
1.24324035645,1.38190197945,1.426004529,1.42460417747,1.38548696041,1.46229422092,1.49908459187,1.34885442257,1.44695222378,1.23504841328,1.28375136852,1.01557195187,0.912038743496,1.5853869915,1.39129817486,1.38075578213,0.788216710091,1.28365504742,1.32514536381,1.29785847664,1.27905762196,1.36729228497,1.36124956608,1.23163056374,1.22835063934,1.21300137043,1.18185079098,1.27413368225,1.32438707352,1.06540572643,1.10283017159,1.1437921524,1.06534838676,0.955756247044,0.938256442547,0.910445570946,1.19947361946,1.08025467396,0.731512725353,1.16753363609,1.55909836292,1.37669229507,0.755383431911,0.754027843475,0.897368073463,1.04778933525,1.06885647774,1.08775186539,1.05726730824,1.06507229805,0.930381774902,1.18173182011,1.07824242115,1.20223283768,1.17491841316,1.19679534435,1.20952129364,1.22319865227,1.17426431179,1.16198897362,1.00584435463,1.27530097961,1.25746011734,1.25734961033,1.26055169106,1.22665131092,1.20567941666,1.22831690311
1.24581170082,1.38451516628,1.4286929369,1.42745518684,1.38836097717,1.46515440941,1.50196027756,1.35148632526,1.4497127533,1.2371789217,1.28531849384,1.01737821102,0.913709819317,1.58902037144,1.39310801029,1.38153254986,0.789906859398,1.28453111649,1.32795262337,1.30069053173,1.28181576729,1.37010347843,1.36406075954,1.23435258865,1.23091733456,1.21563267708,1.18447613716,1.27682423592,1.32710027695,1.06740188599,1.10484313965,1.14549505711,1.0670580864,0.957432389259,0.939877510071,0.912203848362,1.20212769508,1.08212566376,0.73307877779,1.17019999027,1.56267380714,1.37852013111,0.756994009018,0.755635261536,0.89886277914,1.04949128628,1.07115375996,1.09018373489,1.05881428719,1.06625628471,0.931779980659,1.18434929848,1.08035433292,1.20475590229,1.17748022079,1.19933617115,1.21201276779,1.22569990158,1.17669987679,1.16439449787,1.00777971745,1.27787816525,1.2600120306,1.25991404057,1.26312983036,1.22923493385,1.20834720135,1.23102593422
1.24835777283,1.38708639145,1.43134200573,1.43027794361,1.39120614529,1.46798419952,1.5048071146,1.35409116745,1.45243358612,1.23924124241,1.28644382954,1.01910626888,0.91531765461,1.59263789654,1.39490580559,1.38236224651,0.791520655155,1.28544819355,1.33072769642,1.30349123478,1.284537673,1.37288177013,1.36683881283,1.23703634739,1.23344349861,1.21822154522,1.18705749512,1.27947354317,1.32977294922,1.06927013397,1.10674369335,1.14691317081,1.06855332851,0.958979249001,0.941383302212,0.913870453835,1.20473992825,1.08386945724,0.734561681747,1.17279207706,1.56623268127,1.38033699989,0.758524000645,0.757162034512,0.900274813175,1.05109262466,1.07335233688,1.09252560139,1.06028735638,1.06742215157,0.933115363121,1.18692326546,1.08235561848,1.20723426342,1.17999637127,1.20182704926,1.21444964409,1.2281472683,1.17907571793,1.16673755646,1.0096091032,1.28040766716,1.2625143528,1.26242983341,1.26566028595,1.23177134991,1.21097326279,1.23369586468
1.25087726116,1.38961529732,1.43395137787,1.43307077885,1.39402067661,1.47078216076,1.50762355328,1.35666656494,1.45511484146,1.24123823643,1.28719604015,1.02076101303,0.916863679886,1.59623372555,1.39669334888,1.38324844837,0.793062150478,1.28641021252,1.33346927166,1.30625903606,1.28722262383,1.37562549114,1.36958253384,1.2396812439,1.23592948914,1.2207685709,1.18959522247,1.28208220005,1.33240532875,1.07102489471,1.10854387283,1.14808833599,1.06986379623,0.960412204266,0.942787766457,0.915452599525,1.20731043816,1.08550202847,0.735969781876,1.17531526089,1.5697696209,1.38214457035,0.75998032093,0.758615076542,0.901615023613,1.05260717869,1.07546138763,1.09478533268,1.06169843674,1.06857693195,0.934397816658,1.18945431709,1.0842577219,1.20966899395,1.18246769905,1.20426940918,1.2168340683,1.23054301739,1.18139469624,1.16902148724,1.01134264469,1.28289031982,1.26496803761,1.26489794254,1.2681440115,1.23426127434,1.21355760098,1.23632657528
1.25336897373,1.39210224152,1.43652057648,1.43583166599,1.39680278301,1.47354674339,1.51040768623,1.35921061039,1.45775640011,1.24317586422,1.28766906261,1.02234959602,0.918350934982,1.59980213642,1.39847302437,1.38419389725,0.794537901878,1.28742086887,1.336176157,1.30899250507,1.28987002373,1.37833416462,1.3722910881,1.24228739738,1.23837602139,1.22327470779,1.19209110737,1.28465056419,1.33499765396,1.07268667221,1.11026096344,1.1490778923,1.07103121281,0.961753249168,0.944110989571,0.916961312294,1.20984005928,1.08704519272,0.737315177917,1.17777776718,1.57327902317,1.38394522667,0.76137304306,0.760004520416,0.902898669243,1.05405414104,1.0774949789,1.0969748497,1.06306385994,1.06973004341,0.93564081192,1.19194352627,1.08607769012,1.21206235886,1.18489599228,1.2066655159,1.21916913986,1.23288977146,1.18366110325,1.17125117779,1.01299524307,1.28532779217,1.26737546921,1.26732027531,1.27058279514,1.2367067337,1.21610081196,1.23891794682
1.25460445881,1.39333045483,1.43779027462,1.43719959259,1.39818120003,1.4749161005,1.51178693771,1.36047017574,1.45906281471,1.24412477016,1.28783547878,1.02312195301,0.919073283672,1.60157418251,1.39936065674,1.38468980789,0.795253396034,1.28794574738,1.33751630783,1.31034600735,1.29117977619,1.3796749115,1.37363183498,1.2435760498,1.23958528042,1.2245131731,1.19332396984,1.28592038155,1.33627951145,1.07349050045,1.11109495163,1.1495244503,1.0715764761,0.96239733696,0.944749414921,0.917692065239,1.2110902071,1.08779168129,0.737968742847,1.17898964882,1.57502174377,1.38484358788,0.762049198151,0.760679066181,0.903524935246,1.05475962162,1.07848870754,1.09804785252,1.06373560429,1.07030928135,0.93625241518,1.1931732893,1.08696305752,1.21324455738,1.18609511852,1.20784747601,1.22031962872,1.23404633999,1.18477654457,1.17234778404,1.01379668713,1.2865306139,1.26856291294,1.26851534843,1.27178621292,1.23791360855,1.21735751629,1.24019932747
1.25705432892,1.39575743675,1.44030046463,1.439909935,1.40091204643,1.47762823105,1.51451981068,1.36296403408,1.46164536476,1.24598896503,1.28810477257,1.02462887764,0.920478224754,1.60509085655,1.40113294125,1.38573050499,0.796645224094,1.28903758526,1.34016990662,1.3130261898,1.29377138615,1.38232946396,1.37628626823,1.24612534046,1.2419770956,1.22696173191,1.19576120377,1.28843057156,1.33881354332,1.07506096363,1.11272895336,1.15036785603,1.07262444496,0.963650763035,0.94599634409,0.919115662575,1.21356201172,1.08925294876,0.73924767971,1.18138194084,1.5784804821,1.38663780689,0.763369321823,0.761996507645,0.904758691788,1.05615055561,1.08044242859,1.10016083717,1.06507074833,1.07148087025,0.937466681004,1.19560444355,1.0886991024,1.21558272839,1.18846523762,1.2101817131,1.22258996964,1.23632872105,1.18697583675,1.17450916767,1.01536262035,1.28890609741,1.27090764046,1.27087545395,1.27416312695,1.24029791355,1.2198420763,1.24273371696
1.25947630405,1.39814674854,1.44277203083,1.44258499146,1.40360724926,1.48030412197,1.51721632481,1.36542332172,1.46418893337,1.24781751633,1.28839349747,1.02609443665,0.921833217144,1.60856616497,1.40290296078,1.38683831692,0.797992348671,1.29018878937,1.34278762341,1.31567013264,1.29632651806,1.38494753838,1.37890422344,1.24863827229,1.24433577061,1.22937512398,1.19816327095,1.2909039259,1.34131014347,1.07660603523,1.11433804035,1.15120923519,1.0736618042,0.964882493019,0.947225689888,0.920501172543,1.21599841118,1.09069776535,0.740502655506,1.18374311924,1.58189880848,1.38843047619,0.764658212662,0.763283133507,0.905984580517,1.05753695965,1.08236753941,1.10224413872,1.06641340256,1.07267940044,0.938683927059,1.19800055027,1.09040856361,1.21788966656,1.19080138206,1.21248006821,1.22482430935,1.23857486248,1.18913912773,1.17663490772,1.01689636707,1.29124486446,1.27321565151,1.273198843,1.27650344372,1.24264585972,1.22229015827,1.24523186684
1.26187074184,1.40050041676,1.44520699978,1.44522368908,1.40626573563,1.48294305801,1.51987564564,1.36784791946,1.46669435501,1.24962127209,1.28882241249,1.02752995491,0.923143088818,1.61199498177,1.40467333794,1.38801598549,0.799304366112,1.2914031744,1.34536921978,1.3182772398,1.2988461256,1.38752925396,1.38148581982,1.25111627579,1.2466647625,1.23175621033,1.20053339005,1.29334235191,1.34377074242,1.07815372944,1.11594700813,1.15212345123,1.07474315166,0.966121792793,0.948464214802,0.92186409235,1.21840190887,1.09215629101,0.74175041914,1.18608570099,1.58527243137,1.39022397995,0.765929877758,0.764553308487,0.907222926617,1.05894517899,1.08428406715,1.1043150425,1.06778550148,1.07391679287,0.939921855927,1.20036506653,1.09211480618,1.22016990185,1.1931078434,1.21474766731,1.22702848911,1.24079048634,1.1912740469,1.17873322964,1.01841902733,1.29355096817,1.27549171448,1.27549004555,1.27881133556,1.24496161938,1.2247043848,1.24769556522
1.26423764229,1.40282094479,1.44760632515,1.44782519341,1.40888667107,1.48554432392,1.52249670029,1.37023794651,1.46916174889,1.25141167641,1.28949832916,1.02894556522,0.92441213131,1.61537194252,1.40644681454,1.38926613331,0.800590157509,1.29268443584,1.34791469574,1.32084727287,1.30133092403,1.39007472992,1.38403093815,1.25356066227,1.2489669323,1.23410749435,1.20287466049,1.29574728012,1.34619653225,1.07972931862,1.11757779121,1.15317642689,1.07591640949,0.967394769192,0.94973552227,0.923218429089,1.22077512741,1.09365582466,0.743005812168,1.18842065334,1.58859610558,1.39202082157,0.767197132111,0.765819787979,0.908491909504,1.06039857864,1.08620965481,1.10638904572,1.06920683384,1.07520353794,0.941196203232,1.20270085335,1.09383869171,1.22242772579,1.19538831711,1.21698892117,1.22920811176,1.24298083782,1.19338715076,1.18081152439,1.01994907856,1.29582798481,1.27774000168,1.27775287628,1.28109025955,1.24724876881,1.22708678246,1.25012636185
1.26657676697,1.40511000156,1.44997119904,1.45038831234,1.4114689827,1.48810732365,1.52507901192,1.37259304523,1.47159063816,1.2531979084,1.29050040245,1.03034985065,0.925644814968,1.61869251728,1.40822541714,1.39059066772,0.801857352257,1.29403555393,1.35042369366,1.32337939739,1.30378139019,1.39258360863,1.38653945923,1.25597250462,1.25124430656,1.23643064499,1.20518898964,1.29811918736,1.34858751297,1.08135187626,1.11924755573,1.15441739559,1.07721793652,0.96872150898,0.951057910919,0.924575507641,1.22311961651,1.0952167511,0.74428075552,1.19075620174,1.59186577797,1.3938229084,0.768470168114,0.767093122005,0.909805655479,1.06191515923,1.08815777302,1.10847735405,1.07069242001,1.07654798031,0.942519366741,1.2050101757,1.09559643269,1.22466611862,1.19764578342,1.21920704842,1.23136746883,1.24515008926,1.19548380375,1.18287563324,1.0215010643,1.29807877541,1.27996373177,1.27999043465,1.28334307671,1.24951004982,1.22943925858,1.25252509117
1.26888787746,1.4073690176,1.45230269432,1.45291280746,1.41401231289,1.49063181877,1.52762150764,1.37491416931,1.47398126125,1.2549880743,1.29188489914,1.03175008297,0.926845490932,1.62195193768,1.41001188755,1.3919916153,0.803112447262,1.29545879364,1.35289633274,1.32587385178,1.30619835854,1.39505624771,1.38901162148,1.2583527565,1.25349903107,1.23872721195,1.20747840405,1.30045902729,1.35094451904,1.08303594589,1.12096905708,1.1558816433,1.07867372036,0.970117032528,0.952445268631,0.925944328308,1.22543692589,1.09685456753,0.745584785938,1.19309794903,1.59507703781,1.39563286304,0.769757509232,0.76838183403,0.911175131798,1.06350839138,1.09013831615,1.11058866978,1.07225370407,1.07795655727,0.943900883198,1.20729482174,1.09739983082,1.22688746452,1.19988250732,1.22140491009,1.23350989819,1.24730145931,1.19756817818,1.18493020535,1.02308607101,1.30030584335,1.28216564655,1.28220534325,1.28557240963,1.2517478466,1.23176300526,1.25489318371
1.27117013931,1.40959954262,1.45460188389,1.45539784431,1.41651582718,1.49311709404,1.53012371063,1.37720155716,1.47633314133,1.25678884983,1.29368317127,1.03315210342,0.928018212318,1.62514543533,1.41180849075,1.39347016811,0.804360687733,1.29695606232,1.35533237457,1.32833015919,1.30858170986,1.39749228954,1.39144706726,1.26070153713,1.25573182106,1.2409979105,1.20974385738,1.30276703835,1.35326743126,1.08479046822,1.12275111675,1.15758979321,1.08029973507,0.971591174603,0.953906655312,0.927331626415,1.22772812843,1.09857940674,0.746924698353,1.19544887543,1.59822523594,1.39745283127,0.771065413952,0.769692003727,0.912607491016,1.06518697739,1.09215760231,1.11272776127,1.0738979578,1.07943356037,0.945347011089,1.20955586433,1.09925663471,1.2290930748,1.20209980011,1.22358453274,1.23563790321,1.24943733215,1.19964313507,1.18697845936,1.0247117281,1.30251085758,1.2843477726,1.28439927101,1.28777968884,1.25396382809,1.23405909538,1.25723075867
1.27342247963,1.41180253029,1.45686948299,1.45784306526,1.41897916794,1.49556279182,1.53258514404,1.37945616245,1.47864580154,1.25860536098,1.29589748383,1.03456020355,0.929167091846,1.62826907635,1.41361761093,1.39502763748,0.805606484413,1.29852879047,1.35773134232,1.33074784279,1.31093156338,1.3998914957,1.39384567738,1.26301920414,1.25794351101,1.24324297905,1.21198558807,1.3050429821,1.3555560112,1.08661854267,1.12459683418,1.15954482555,1.08209943771,0.973147630692,0.95544552803,0.928741335869,1.22999322414,1.10039412975,0.748304307461,1.19780886173,1.60130679607,1.39928507805,0.772397816181,0.77102792263,0.914106309414,1.06695389748,1.09421718121,1.11489593983,1.07562804222,1.08098137379,0.946860909462,1.21179366112,1.10116934776,1.23128330708,1.20429825783,1.22574663162,1.23775279522,1.25155889988,1.20171046257,1.189021945,1.02638137341,1.30469477177,1.28651106358,1.28657341003,1.28996610641,1.25615870953,1.23632788658,1.25953829288
1.27564358711,1.41397821903,1.45910584927,1.46024823189,1.42140173912,1.49796867371,1.53500545025,1.38167834282,1.48091852665,1.26043915749,1.29849338531,1.03597533703,0.930295228958,1.63131856918,1.41544175148,1.39666426182,0.806851327419,1.30017709732,1.36009323597,1.33312666416,1.31324744225,1.40225362778,1.39620697498,1.26530539989,1.26013314724,1.24546170235,1.21420288086,1.3072861433,1.35780954361,1.08851480484,1.12650215626,1.16172730923,1.08405995369,0.974781394005,0.957057774067,0.93017321825,1.23223173618,1.10229325294,0.749722957611,1.20017373562,1.60431754589,1.40113186836,0.773754835129,0.772389233112,0.915668725967,1.06880426407,1.09631276131,1.11708879471,1.07743990421,1.08259856701,0.948440372944,1.21400749683,1.10313344002,1.23345685005,1.2064769268,1.2278907299,1.23985385895,1.25366568565,1.20376908779,1.1910598278,1.02809214592,1.3068574667,1.28865516186,1.28872728348,1.29213106632,1.25833201408,1.23856878281,1.26181507111
1.2778314352,1.41612637043,1.46131062508,1.46261298656,1.42378342152,1.50033438206,1.53738439083,1.38386833668,1.48315024376,1.26228904724,1.30140757561,1.03739631176,0.931405246258,1.63429045677,1.41728281975,1.39838004112,0.808095037937,1.30190050602,1.36241734028,1.33546626568,1.31552863121,1.4045779705,1.39853048325,1.2675589323,1.2622988224,1.24765229225,1.21639382839,1.30949509144,1.36002659798,1.09046685696,1.12845730782,1.16409993172,1.08615529537,0.976480782032,0.958732962608,0.931623518467,1.23444199562,1.10426354408,0.751175820827,1.20253586769,1.60725402832,1.40299487114,0.775133430958,0.77377307415,0.917287766933,1.07072734833,1.09843480587,1.11929750443,1.07932472229,1.08428144455,0.950079202652,1.21619546413,1.10513877869,1.23561060429,1.20863354206,1.23001480103,1.24193894863,1.25575554371,1.20581650734,1.19308912754,1.02983653545,1.30899727345,1.29077839851,1.29085946083,1.29427337646,1.26048231125,1.24078071117,1.26406025887
1.27998316288,1.4182459116,1.46348321438,1.46493685246,1.42612349987,1.50265920162,1.53972196579,1.3860257864,1.48534011841,1.26415121555,1.30454993248,1.03882002831,0.932499289513,1.63718104362,1.41914308071,1.40017485619,0.809335887432,1.30369830132,1.36470282078,1.33776569366,1.31777381897,1.40686380863,1.40081548691,1.26977813244,1.26443755627,1.24981224537,1.21855556965,1.31166815758,1.36220574379,1.09245657921,1.13044655323,1.16660904884,1.08834803104,0.97822791338,0.960455238819,0.933085501194,1.23662173748,1.10628521442,0.752655386925,1.20488417149,1.61011254787,1.40487611294,0.776528000832,0.775173723698,0.918952167034,1.07270610332,1.10056972504,1.12150931358,1.08126878738,1.08602440357,0.951767981052,1.21835494041,1.10716998577,1.23774075508,1.21076476574,1.23211562634,1.24400436878,1.25782525539,1.20784819126,1.19510507584,1.03160250187,1.31111192703,1.29287803173,1.29296708107,1.29639029503,1.26260685921,1.24296152592,1.26627182961
