-0.152252927423,-0.012424102053,0.0326114222407,0.0342487618327,-0.00476403627545,0.0716745108366,0.108897678554,-0.0450280532241,0.0523103959858,-0.164248645306,-0.123812638223,-0.389069408178,-0.496926754713,0.19211409986,0.00117237761151,0.00217265938409,-0.619262397289,-0.0966068506241,-0.0664154365659,-0.0934548228979,-0.11362478137,-0.0243401285261,-0.0303985364735,-0.1616948843,-0.166871726513,-0.181977167726,-0.21309094131,-0.120724193752,-0.0703819468617,-0.335925787687,-0.297312557697,-0.260521650314,-0.337836563587,-0.447218298912,-0.463421434164,-0.494727164507,-0.194904386997,-0.319420516491,-0.671073317528,-0.229783087969,0.165860936046,-0.0132627477869,-0.64893758297,-0.650169193745,-0.501303315163,-0.348764747381,-0.330394148827,-0.310802787542,-0.336193740368,-0.323892831802,-0.465256869793,-0.213155418634,-0.321919888258,-0.193767592311,-0.220667213202,-0.198963344097,-0.186761319637,-0.172935277224,-0.222749009728,-0.235384613276,-0.396723479033,-0.119809396565,-0.137994602323,-0.137961685658,-0.134583443403,-0.168497934937,-0.188451454043,-0.165185540915
1.28209602833,1.42033553123,1.46562290192,1.46721982956,1.42842161655,1.50494277477,1.54201769829,1.38815033436,1.48748743534,1.26601934433,1.30781328678,1.04024171829,0.933579444885,1.63998711109,1.42102432251,1.40204799175,0.81057113409,1.30556857586,1.36694872379,1.3400247097,1.3199814558,1.40911006927,1.40306091309,1.27196145058,1.26654589176,1.25193870068,1.22068500519,1.31380319595,1.36434555054,1.09446144104,1.13245081902,1.16919016838,1.09059262276,0.980000853539,0.962204992771,0.934550404549,1.23876810074,1.10833418369,0.754151761532,1.20720601082,1.61289000511,1.40677726269,0.777931392193,0.776583611965,0.920647680759,1.07472014427,1.10270047188,1.12370896339,1.08325493336,1.08781945705,0.953494489193,1.22048258781,1.10920810699,1.23984229565,1.21286654472,1.23418939114,1.24604570866,1.25987040997,1.20985889435,1.19710147381,1.03337490559,1.31319820881,1.29495072365,1.29504704475,1.29847872257,1.26470220089,1.24510884285,1.26844799519
1.28313696384,1.42136859894,1.46667981148,1.4683457613,1.42955493927,1.50606894493,1.5431497097,1.38919985294,1.48854494095,1.26695311069,1.30945336819,1.04094982147,0.934114575386,1.64135766029,1.42197358608,1.40301346779,0.811185359955,1.30653011799,1.36805653572,1.34113872051,1.32107055187,1.41021800041,1.40416836739,1.27303874493,1.26758730412,1.25298821926,1.22173631191,1.31485593319,1.36540019512,1.09546136856,1.13345170021,1.17048537731,1.09171831608,0.980889201164,0.963083148003,0.935280680656,1.2398276329,1.10936033726,0.754902541637,1.20835256577,1.61424732208,1.40773594379,0.778633475304,0.777289152145,0.921501934528,1.0757329464,1.1037582159,1.1247985363,1.08425760269,1.0887336731,0.95436745882,1.22153329849,1.11022293568,1.24088037014,1.21390485764,1.23521447182,1.24705576897,1.26088213921,1.21085429192,1.19809007645,1.03425824642,1.31422960758,1.29597556591,1.29607534409,1.29951107502,1.26573777199,1.24616897106,1.26952183247
1.28518533707,1.42340958118,1.46876728535,1.47056651115,1.43178939819,1.50828957558,1.54538226128,1.39127278328,1.49062669277,1.26881432533,1.3126758337,1.0423566103,0.93517524004,1.64403176308,1.4238897562,1.40500152111,0.812403798103,1.30850505829,1.37024116516,1.34333515167,1.32321846485,1.41240286827,1.40635240078,1.27516341209,1.2696416378,1.25505745411,1.22380959988,1.31692993641,1.36747741699,1.09744036198,1.13543665409,1.17303943634,1.09394466877,0.98265337944,0.964831590652,0.936729729176,1.24191737175,1.11139798164,0.75640130043,1.21060740948,1.61689770222,1.40966999531,0.780032396317,0.778695166111,0.923213124275,1.07775509357,1.1058460474,1.12694656849,1.08627009392,1.09059000015,0.956123769283,1.22360551357,1.11223042011,1.24292778969,1.21595311165,1.23723828793,1.24905049801,1.26288068295,1.21282088757,1.20004355907,1.03600752354,1.31626629829,1.29799962044,1.29810595512,1.30154943466,1.26778197289,1.24826037884,1.27163994312
1.28718686104,1.42541587353,1.47081780434,1.47274541855,1.43398106098,1.51046764851,1.54757237434,1.39330911636,1.49266409874,1.27065885067,1.3157248497,1.04374504089,0.936224460602,1.64661478996,1.42583119869,1.40706443787,0.813605904579,1.310546875,1.37238383293,1.34548914433,1.32532429695,1.41454541683,1.40849411488,1.2772462368,1.27165460587,1.25708425045,1.22584044933,1.31896066666,1.36951112747,1.09936976433,1.13738059998,1.17548668385,1.09609544277,0.984380245209,0.966550827026,0.938154578209,1.24396526814,1.11339330673,0.757886767387,1.21279966831,1.61946022511,1.41162788868,0.78141695261,0.780086815357,0.924914121628,1.07975280285,1.1078813076,1.12903821468,1.08827543259,1.09247565269,0.957882344723,1.2256360054,1.11419022083,1.24493169785,1.2179595232,1.23922264576,1.2510073185,1.26484131813,1.21474957466,1.20195913315,1.03771936893,1.31826496124,1.2999856472,1.30009841919,1.30354952812,1.26978695393,1.25031077862,1.27371633053
1.28913855553,1.42738521099,1.47283017635,1.47488236427,1.4361294508,1.51260268688,1.5497200489,1.39530730247,1.49465656281,1.27247703075,1.31849551201,1.04510891438,0.937262773514,1.64910459518,1.42779934406,1.40920031071,0.814787268639,1.31265258789,1.37448334694,1.34759986401,1.32738637924,1.41664469242,1.410592556,1.27928507328,1.27362155914,1.25906538963,1.227825284,1.32094597816,1.37149953842,1.10122597218,1.13926255703,1.17776250839,1.0981246233,0.986046731472,0.968220233917,0.939545094967,1.2459679842,1.11532044411,0.759347617626,1.21491622925,1.62193250656,1.41361069679,0.782778382301,0.781455218792,0.926589608192,1.08170413971,1.10984587669,1.13105738163,1.09025514126,1.09438204765,0.95962959528,1.22762060165,1.11608219147,1.24688661098,1.21991932392,1.24116301537,1.25292086601,1.26675927639,1.21663415432,1.20383000374,1.03937745094,1.32022190094,1.30192959309,1.30204880238,1.30550730228,1.27174866199,1.25231730938,1.27574849129
1.29103779793,1.42931580544,1.47480273247,1.47697687149,1.43823444843,1.51469421387,1.55182504654,1.39726519585,1.49660360813,1.27425944805,1.32090353966,1.04644310474,0.938290953636,1.65149962902,1.4297952652,1.4114074707,0.81594479084,1.31481993198,1.37653887272,1.34966671467,1.329403162,1.41869974136,1.41264677048,1.28127801418,1.27553880215,1.26099765301,1.22976076603,1.322884202,1.37344133854,1.1029894352,1.1410651207,1.17981529236,1.09999489784,0.987634181976,0.969822883606,0.940893113613,1.24792253971,1.11715853214,0.760774731636,1.21694636345,1.62431323528,1.4156191349,0.784109771252,0.782793462276,0.928227245808,1.08359074593,1.11172521114,1.1329908371,1.09219419956,1.09630179405,0.961355030537,1.22955620289,1.11788976192,1.24878776073,1.22182846069,1.24305522442,1.2547866106,1.26863002777,1.21846938133,1.20565032959,1.04096841812,1.32213389874,1.3038277626,1.30395340919,1.30741977692,1.27366387844,1.25427746773,1.27773439884
1.2928828001,1.43120598793,1.47673463821,1.47902882099,1.44029593468,1.51674234867,1.55388760567,1.39918065071,1.49850583076,1.27599847317,1.32289099693,1.04774391651,0.939310073853,1.65379846096,1.43182003498,1.4136838913,0.81707650423,1.3170466423,1.37855005264,1.35168933868,1.33137392998,1.42071008682,1.4146566391,1.28322374821,1.27740335464,1.26287925243,1.23164486885,1.32477474213,1.37533640862,1.10464644432,1.14277565479,1.1816085577,1.10168015957,0.989129543304,0.971347153187,0.942193031311,1.24982738495,1.11889219284,0.762161910534,1.21888208389,1.62660050392,1.41765463352,0.785406351089,0.784096539021,0.929818093777,1.08539962769,1.11350870132,1.13482880592,1.09408140182,1.09822952747,0.963050782681,1.23144054413,1.11960101128,1.25063157082,1.22368431091,1.24489676952,1.25660133362,1.27045059204,1.22025120258,1.20741581917,1.04248297215,1.32399845123,1.30567777157,1.30581009388,1.30928432941,1.27553009987,1.25618946552,1.2796728611
1.29467225075,1.43305516243,1.47862458229,1.48103845119,1.4423135519,1.51874661446,1.55590724945,1.40105211735,1.50036346912,1.27768850327,1.32443010807,1.04901003838,0.940321624279,1.65600013733,1.43387436867,1.41602754593,0.818182229996,1.31933045387,1.38051629066,1.35366749763,1.33329772949,1.42267525196,1.41662120819,1.28512144089,1.27921354771,1.26470911503,1.23347604275,1.32661700249,1.37718451023,1.10619020462,1.1443874836,1.18312525749,1.10316801071,0.990526616573,0.972787261009,0.943442463875,1.25168097019,1.1205136776,0.763506412506,1.22071945667,1.62879383564,1.41971731186,0.786666333675,0.78536260128,0.93135792017,1.08712363243,1.1151907444,1.13656651974,1.09591078758,1.10016214848,0.964712798595,1.23327219486,1.12120974064,1.25241601467,1.22548496723,1.24668562412,1.25836312771,1.27221930027,1.22197782993,1.20912444592,1.04391670227,1.32581436634,1.30747783184,1.3076171875,1.31109952927,1.27734613419,1.25805234909,1.28156292439
1.29640614986,1.43486309052,1.48047280312,1.48300540447,1.44428765774,1.52070713043,1.55788445473,1.40287780762,1.50217735767,1.27932655811,1.32552623749,1.05024182796,0.94132745266,1.65810418129,1.4359588623,1.41843628883,0.819263339043,1.32166969776,1.38243794441,1.35560131073,1.33517479897,1.42459523678,1.41854095459,1.28697121143,1.28096878529,1.26648724079,1.23525452614,1.32841145992,1.37898623943,1.10762107372,1.14590024948,1.18436813354,1.10446023941,0.991826713085,0.974144458771,0.944642364979,1.25348353386,1.12202310562,0.764809012413,1.22245848179,1.63089239597,1.42180812359,0.787890791893,0.786592662334,0.932847380638,1.08876264095,1.116771698,1.13820385933,1.09768176079,1.10209906101,0.966341435909,1.23505115509,1.12271630764,1.25414097309,1.22723031044,1.24842202663,1.2600723505,1.27393603325,1.22364926338,1.21077632904,1.04526996613,1.32758140564,1.30922818184,1.30937480927,1.31286561489,1.27911162376,1.25986611843,1.28340446949
1.29808533192,1.43663024902,1.4822794199,1.48493003845,1.4462184906,1.52262425423,1.55981910229,1.40465688705,1.50394833088,1.28091263771,1.32621669769,1.05144286156,0.942330002785,1.66011059284,1.43807399273,1.4209086895,0.820323348045,1.32406330109,1.38431513309,1.3574911356,1.33700573444,1.42647075653,1.42041611671,1.2887737751,1.28266978264,1.26821446419,1.2369812727,1.3301589489,1.38074219227,1.10894703865,1.14732003212,1.18535983562,1.10557293892,0.9930382967,0.975426197052,0.945797681808,1.25523602962,1.12342834473,0.766074478626,1.22410309315,1.63289642334,1.42392730713,0.789083957672,0.787791132927,0.9342918396,1.09032309055,1.11825704575,1.13974618912,1.09939944744,1.10404241085,0.967940986156,1.2367784977,1.12412714958,1.25580787659,1.22892177105,1.25010740757,1.26173043251,1.27560245991,1.22526752949,1.21237373352,1.0465490818,1.32930088043,1.31093001366,1.31108403206,1.31458365917,1.28082811832,1.26163172722,1.28519833088
1.29971182346,1.43835794926,1.48404562473,1.48681259155,1.44810652733,1.52449858189,1.56171178818,1.40638911724,1.50567781925,1.28244936466,1.32656884193,1.05261874199,0.94333255291,1.6620196104,1.44021987915,1.42344248295,0.821367740631,1.32651007175,1.38614881039,1.35933744907,1.33879184723,1.42830252647,1.42224776745,1.29053080082,1.28431904316,1.26989328861,1.23865890503,1.33186149597,1.38245439529,1.11018311977,1.14865934849,1.18614137173,1.10653579235,0.994177162647,0.976646542549,0.946916520596,1.25694072247,1.12474513054,0.76731133461,1.22566139698,1.63480627537,1.42607474327,0.790253341198,0.788965404034,0.935701489449,1.09181797504,1.1196577549,1.14120304585,1.10107409954,1.10599648952,0.969519913197,1.23845672607,1.12545466423,1.25741994381,1.23056232929,1.25174474716,1.26334095001,1.27722215652,1.22683703899,1.21392130852,1.04776489735,1.33097529411,1.31258606911,1.31274759769,1.3162560463,1.28249800205,1.26335120201,1.2869464159
1.30128836632,1.44004786015,1.48577260971,1.48865365982,1.44995236397,1.52633082867,1.56356263161,1.40807461739,1.5073672533,1.2839423418,1.32667434216,1.05377686024,0.944338262081,1.66383183002,1.44239664078,1.42603623867,0.822403132915,1.32900965214,1.38794004917,1.36114156246,1.34053468704,1.4300917387,1.42403662205,1.29224407673,1.2859197855,1.2715266943,1.24029076099,1.33352136612,1.38412475586,1.11135017872,1.14993548393,1.18676924706,1.10738921165,0.995264530182,0.977824568748,0.94800978899,1.25860035419,1.12599515915,0.768530845642,1.22714412212,1.63662290573,1.42825090885,0.791408360004,0.790125250816,0.937090218067,1.09326529503,1.12098920345,1.14258825779,1.10272026062,1.10796773434,0.971089601517,1.24008929729,1.12671625614,1.25898206234,1.23215591908,1.25333821774,1.2649089098,1.27879941463,1.22836351395,1.21542561054,1.04893267155,1.33260786533,1.3142002821,1.31436920166,1.31788635254,1.28412485123,1.2650270462,1.2886506319
1.30281865597,1.44170236588,1.48746228218,1.49045372009,1.45175671577,1.52812170982,1.56537234783,1.40971434116,1.50901818275,1.28539907932,1.32664215565,1.05492663383,0.945351362228,1.66554868221,1.44460380077,1.42868793011,0.823437929153,1.3315615654,1.38969027996,1.36290431023,1.34223663807,1.43183982372,1.42578458786,1.29391670227,1.28747653961,1.27311849594,1.24188113213,1.33514118195,1.38575577736,1.11247336864,1.15116989613,1.18731045723,1.10818171501,0.996325790882,0.978983104229,0.949090778828,1.26021885872,1.1272046566,0.769746661186,1.22856497765,1.6383472681,1.43045520782,0.79256093502,0.791282534599,0.938474595547,1.09468734264,1.12226986885,1.14391863346,1.10435569286,1.10996389389,0.972664177418,1.24168050289,1.12793302536,1.26050019264,1.23370790482,1.25489318371,1.26644003391,1.2803401947,1.22985398769,1.21689426899,1.05007076263,1.33420312405,1.31577730179,1.31595337391,1.31947898865,1.2857131958,1.26666283607,1.29031419754
1.30356776714,1.44251728058,1.48829400539,1.49133861065,1.45264363289,1.52900207043,1.56626200676,1.41051781178,1.50982987881,1.28611695766,1.32661151886,1.05550158024,0.945862233639,1.66637170315,1.44571876526,1.43003499508,0.823957979679,1.33285701275,1.39055049419,1.36377072334,1.34307324886,1.43269908428,1.42664384842,1.29473865032,1.28824019432,1.27390038967,1.24266254902,1.33593738079,1.38655745983,1.113027215,1.15177893639,1.18757152557,1.1085716486,0.99685549736,0.979562938213,0.949631392956,1.2610142231,1.12780344486,0.770358145237,1.22925674915,1.63917553425,1.43156790733,0.793140411377,0.791864395142,0.939171016216,1.09539651871,1.12289762497,1.14456903934,1.10517561436,1.11097419262,0.973458051682,1.24246227741,1.12853205204,1.26124513149,1.23447036743,1.25565814972,1.26719415188,1.28109908104,1.23058843613,1.2176181078,1.05063521862,1.33498835564,1.31655371189,1.31673312187,1.32026278973,1.2864947319,1.26746702194,1.29113173485
1.30503714085,1.44412469864,1.48993229866,1.49307894707,1.45438754559,1.53073310852,1.56801140308,1.4120926857,1.51142609119,1.2875379324,1.32659637928,1.05665814877,0.946895122528,1.667948246,1.44797086716,1.43277037144,0.825009047985,1.33548665047,1.39224243164,1.3654743433,1.3447188139,1.43438887596,1.42833352089,1.29635608196,1.28974151611,1.27543854713,1.24420022964,1.33750319481,1.38813412189,1.11413693428,1.1529957056,1.18812060356,1.1093723774,0.997930765152,0.980739891529,0.950721919537,1.26257944107,1.12900722027,0.771597385406,1.23061299324,1.64076530933,1.43381381035,0.794313788414,0.79304265976,0.940584003925,1.09682667255,1.12414133549,1.14585244656,1.10683238506,1.11302423477,0.975068926811,1.24400126934,1.12972593307,1.2627106905,1.23597157001,1.2571669817,1.26868355274,1.28259766102,1.2320407629,1.21905040741,1.05176723003,1.33653712273,1.31808578968,1.31827139854,1.32180869579,1.28803539276,1.26905024052,1.29274058342
1.30647206306,1.44570422173,1.49153923988,1.49478006363,1.45609211922,1.53242576122,1.56972146034,1.4136275053,1.51298797131,1.28894853592,1.32673883438,1.05783236027,0.947946727276,1.6694341898,1.45025205612,1.43555939198,0.826082348824,1.33816790581,1.39389765263,1.36714017391,1.34633016586,1.43604230881,1.42998671532,1.29794085026,1.29121303558,1.27694678307,1.24570953846,1.33903729916,1.38967823982,1.11527252197,1.15423107147,1.18876552582,1.11024427414,0.999050140381,0.981960237026,0.95183712244,1.26411497593,1.13024389744,0.77287119627,1.23194527626,1.64226818085,1.43608665466,0.795517385006,0.794251322746,0.942039012909,1.09829306602,1.12538671494,1.14712810516,1.10852837563,1.11512100697,0.976723194122,1.24551200867,1.13093423843,1.26415038109,1.23744690418,1.25865292549,1.27015388012,1.28407657146,1.23347806931,1.22046995163,1.05292081833,1.3380613327,1.31959486008,1.31978595257,1.32332980633,1.28955090046,1.27060365677,1.29431736469
1.30787801743,1.44725954533,1.49311804771,1.49644398689,1.45775926113,1.53408145905,1.57139325142,1.41512572765,1.51451730728,1.29035949707,1.32714235783,1.05903446674,0.949022114277,1.6708316803,1.45256114006,1.43839967251,0.827186942101,1.3408998251,1.39551842213,1.36877059937,1.34791040421,1.43766152859,1.43160569668,1.2994966507,1.29266107082,1.27843034267,1.24719548225,1.34054291248,1.39119255543,1.11645936966,1.1555069685,1.18957030773,1.11123406887,1.00023889542,0.983246922493,0.952991187572,1.26562547684,1.13153982162,0.774193823338,1.23326778412,1.64368665218,1.43838560581,0.7967633605,0.795502960682,0.943552732468,1.09981787205,1.1266528368,1.14841341972,1.1102809906,1.11727201939,0.978434741497,1.24699997902,1.132178545,1.26557183266,1.23890280724,1.26012253761,1.27161228657,1.28554260731,1.23490846157,1.22188532352,1.05411481857,1.33956646919,1.32108688354,1.32128238678,1.32483184338,1.29104697704,1.27213180065,1.29586601257
1.3092597723,1.44879317284,1.4946706295,1.4980711937,1.45938932896,1.53570127487,1.57302761078,1.41659069061,1.51601481438,1.29178011417,1.32788419724,1.06027233601,0.950125396252,1.67214369774,1.4548971653,1.44128918648,0.828330099583,1.34368121624,1.39710640907,1.37036657333,1.3494617939,1.43924796581,1.43319177628,1.30102622509,1.29409062862,1.27989280224,1.24866247177,1.34202229977,1.39267873764,1.11771678925,1.15684068203,1.19058322906,1.11237692833,1.00151634216,0.984617054462,0.95419472456,1.2671148777,1.13291537762,0.775576114655,1.2345918417,1.64502346516,1.44070935249,0.79806137085,0.79680711031,0.945137917995,1.10141801834,1.12795484066,1.14972221851,1.11210405827,1.11948263645,0.980214059353,1.24846959114,1.13347554207,1.26698112488,1.24034452438,1.26158046722,1.27306425571,1.28700113297,1.23633825779,1.22330343723,1.0553637743,1.34105658531,1.32256627083,1.32276499271,1.32631886005,1.29252779484,1.27363789082,1.29738938808
1.31062233448,1.45030760765,1.49619972706,1.49966335297,1.46098423004,1.53728663921,1.57462584972,1.41802620888,1.5174819231,1.29321885109,1.32901895046,1.0615530014,0.951260745525,1.67337346077,1.45725858212,1.44422543049,0.829518198967,1.34651052952,1.39866352081,1.37193012238,1.35098695755,1.44080388546,1.43474721909,1.30253255367,1.29550671577,1.28133809566,1.25011444092,1.34347832203,1.39413917065,1.1190598011,1.15824556351,1.1918387413,1.11369860172,1.00289678574,0.986083626747,0.955456674099,1.26858687401,1.13438594341,0.777026593685,1.23592638969,1.64628195763,1.44305682182,0.799419105053,0.798171520233,0.946803987026,1.10310614109,1.12930428982,1.15106511116,1.11400747299,1.12175655365,0.982068836689,1.24992489815,1.13483822346,1.26838386059,1.241776824,1.26303172112,1.27451443672,1.28845667839,1.2377730608,1.22473025322,1.0566791296,1.34253561497,1.32403743267,1.32423818111,1.32779490948,1.29399740696,1.27512538433,1.29889059067
1.31197023392,1.45180535316,1.49770700932,1.50122153759,1.46254491806,1.53883886337,1.57618904114,1.41943669319,1.51891958714,1.29468262196,1.33057773113,1.06288158894,0.952431499958,1.67452430725,1.45964384079,1.44720566273,0.830755710602,1.34938573837,1.40019142628,1.373462677,1.35248780251,1.44233083725,1.43627369404,1.30401790142,1.29691386223,1.2827694416,1.25155460835,1.34491288662,1.39557564259,1.12049794197,1.15973067284,1.19335711002,1.11521434784,1.00438928604,0.987654745579,0.956783115864,1.27004444599,1.13596105576,0.77855104208,1.23727798462,1.64746534824,1.44542646408,0.800841808319,0.799601554871,0.948556959629,1.10489022732,1.13070940971,1.15244972706,1.11599719524,1.12409543991,0.984003543854,1.25136947632,1.13627541065,1.26978468895,1.2432038784,1.26447951794,1.2759667635,1.28991281986,1.23921692371,1.22616994381,1.05806851387,1.3440066576,1.3255033493,1.32570469379,1.32926309109,1.29545915127,1.27659714222,1.30037212372
1.31330776215,1.45328855515,1.49919509888,1.50274729729,1.46407294273,1.54035961628,1.57771873474,1.42082619667,1.52032899857,1.29617667198,1.33256030083,1.06426107883,0.953641116619,1.67560005188,1.46205127239,1.45022690296,0.832046091557,1.35230398178,1.40169203281,1.37496590614,1.35396659374,1.44383060932,1.43777275085,1.30548453331,1.29831552505,1.28418934345,1.25298583508,1.34632778168,1.39698946476,1.12203431129,1.16129922867,1.19514000416,1.11692643166,1.00599634647,0.989332616329,0.958177268505,1.27149009705,1.13764381409,0.780151844025,1.23864972591,1.6485773325,1.44781661034,0.802332401276,0.80110001564,0.950398266315,1.10677230358,1.13217329979,1.15387916565,1.1180741787,1.12649857998,0.986019194126,1.25280582905,1.13779020309,1.27118718624,1.24462842941,1.26592683792,1.27742385864,1.29137229919,1.24067246914,1.22762537003,1.05953502655,1.3454720974,1.32696664333,1.32716739178,1.33072578907,1.29691553116,1.27805542946,1.301836133
1.31463837624,1.45475804806,1.50066494942,1.50424230099,1.46556961536,1.54184985161,1.57921600342,1.42219865322,1.52171087265,1.29770326614,1.33493435383,1.06569206715,0.954892039299,1.67660474777,1.46447896957,1.45328593254,0.833390474319,1.35526239872,1.40316665173,1.37644135952,1.35542440414,1.44530427456,1.43924582005,1.30693387985,1.29971396923,1.28559935093,1.25440919399,1.34772443771,1.39838194847,1.12366437912,1.16294825077,1.19716918468,1.11882245541,1.00771284103,0.991112530231,0.959638416767,1.27292513847,1.13942873478,0.781827449799,1.24004125595,1.64962172508,1.45022547245,0.803890049458,0.802666127682,0.952324390411,1.10874736309,1.13369381428,1.15535187721,1.12023413181,1.12896263599,0.988112151623,1.25423550606,1.13937962055,1.27259325981,1.24605214596,1.26737463474,1.278886199,1.29283559322,1.2421400547,1.22909665108,1.06107628345,1.34693288803,1.32842814922,1.32862687111,1.3321839571,1.29836750031,1.27950143814,1.30328416824
1.31596457958,1.45621502399,1.50211787224,1.5057079792,1.46703636646,1.5433113575,1.58068275452,1.42355787754,1.52306604385,1.29926204681,1.33763802052,1.06717288494,0.956185817719,1.67754280567,1.46692454815,1.4563794136,0.834787905216,1.35825705528,1.40461659431,1.37789034843,1.35686266422,1.44675350189,1.44069433212,1.30836677551,1.30111062527,1.28700006008,1.25582528114,1.34910333157,1.39975380898,1.12537693977,1.16466856003,1.19940793514,1.1208769083,1.00952661037,0.992983579636,0.961162447929,1.27435052395,1.14130342007,0.783572256565,1.24144852161,1.65060257912,1.45265066624,0.805511057377,0.804295897484,0.954326987267,1.11080431938,1.13526380062,1.15686190128,1.12246704102,1.13148140907,0.990274906158,1.25565910339,1.14103484154,1.27400326729,1.24747526646,1.26882266998,1.28035318851,1.29430234432,1.24361848831,1.23058211803,1.06268501282,1.34838926792,1.32988786697,1.33008348942,1.3336379528,1.29981529713,1.28093612194,1.30471694469
1.31728851795,1.45765948296,1.50355434418,1.50714540482,1.46847426891,1.54474473,1.58211970329,1.42490673065,1.52439534664,1.3008505106,1.34058594704,1.06869924068,0.957523465157,1.6784183979,1.46938574314,1.45950353146,0.836235582829,1.36128365993,1.40604269505,1.37931394577,1.35828137398,1.44817876816,1.44211876392,1.30978345871,1.30250525475,1.28839147091,1.25723338127,1.35046470165,1.40110516548,1.12715518475,1.16644620895,1.20180547237,1.12305402756,1.01142001152,0.994929730892,0.962742090225,1.27576553822,1.1432492733,0.78537774086,1.24286472797,1.65152394772,1.45509040356,0.807188928127,0.80598282814,0.956394016743,1.11292684078,1.13687181473,1.15839958191,1.12475907803,1.13404715061,0.992496609688,1.2570759058,1.14274215698,1.275416255,1.24889683723,1.27026951313,1.28182256222,1.29577028751,1.24510455132,1.23207831383,1.06434988976,1.34984004498,1.33134412766,1.33153569698,1.33508646488,1.30125784874,1.28235888481,1.30613458157
1.31861162186,1.45909130573,1.50497484207,1.50855660439,1.46988499165,1.54615175724,1.58352863789,1.426248312,1.52569961548,1.30246353149,1.34367442131,1.07026553154,0.958905339241,1.67923653126,1.47186028957,1.46265435219,0.837729632854,1.36433756351,1.40744614601,1.38071322441,1.35968136787,1.44958114624,1.44352030754,1.31118404865,1.30389761925,1.28977286816,1.2586325407,1.35180878639,1.40243685246,1.12897777557,1.16826331615,1.20429944992,1.12530934811,1.01337099075,0.996930837631,0.964367985725,1.27716970444,1.14524304867,0.787232935429,1.24428093433,1.65239036083,1.45754218102,0.808915197849,0.807718157768,0.95851033926,1.1150945425,1.13850343227,1.15995228291,1.12709283829,1.13664996624,0.994763731956,1.25848484039,1.14448428154,1.27683007717,1.25031518936,1.27171301842,1.28329133987,1.29723680019,1.24659430981,1.23358023167,1.06605637074,1.35128366947,1.33279526234,1.33298194408,1.33652818203,1.30269360542,1.28376936913,1.30753707886
1.31993436813,1.46050989628,1.50637924671,1.50994265079,1.47126948833,1.54753315449,1.58491098881,1.4275842905,1.52698016167,1.30409455299,1.3467913866,1.07186543941,0.960331380367,1.68000209332,1.47434568405,1.46582782269,0.839265108109,1.36741387844,1.40882754326,1.38208913803,1.36106240749,1.45096111298,1.44489943981,1.3125679493,1.30528581142,1.29114305973,1.2600209713,1.35313546658,1.4037488699,1.13082075119,1.17009949684,1.20682168007,1.12759447098,1.01535499096,0.998964905739,0.966029465199,1.2785615921,1.14725875854,0.789125561714,1.24568688869,1.65320622921,1.46000361443,0.81068021059,0.809492170811,0.960659146309,1.11728489399,1.14014208317,1.16150569916,1.1294490099,1.13927936554,0.997061491013,1.25988411903,1.14624190331,1.278241992,1.25172770023,1.2731500864,1.28475558758,1.29869794846,1.24808251858,1.23508238792,1.06778788567,1.35271811485,1.33423841,1.33441960812,1.33796048164,1.30412018299,1.28516626358,1.30892372131
1.32059574127,1.46121406555,1.50707530975,1.5106266737,1.47195255756,1.54821491241,1.58559286594,1.42825090885,1.52761149406,1.30491447449,1.34832453728,1.07267546654,0.961060881615,1.68036651611,1.47559142113,1.4674217701,0.840046703815,1.36895883083,1.40951025486,1.38276875019,1.36174583435,1.45164299011,1.44558107853,1.31325364113,1.30597794056,1.29182338715,1.26071059704,1.35379207134,1.40439736843,1.131742239,1.17101800442,1.20807147026,1.12873244286,1.0163513422,0.999987006187,0.966869831085,1.27925252914,1.14826643467,0.790081739426,1.2463824749,1.65359652042,1.46123707294,0.811573982239,0.810390412807,0.961740195751,1.11838114262,1.14095854759,1.16227805614,1.13062930107,1.1406006813,0.998217046261,1.26057958603,1.14711999893,1.27894616127,1.25243091583,1.27386522293,1.28548467159,1.29942524433,1.24882423878,1.2358314991,1.06865763664,1.3534309864,1.33495593071,1.33513426781,1.33867251873,1.30482923985,1.28585934639,1.30961096287
1.32191848755,1.46261179447,1.5084553957,1.5119780302,1.473300457,1.54956042767,1.58693814278,1.42958188057,1.52885890007,1.30655777454,1.35127234459,1.0743111372,0.962551593781,1.68106234074,1.47808790207,1.47062134743,0.841633617878,1.37205922604,1.41086006165,1.38411164284,1.36309850216,1.45299077034,1.44692802429,1.31461179256,1.30735683441,1.29317438602,1.26207947731,1.35509288311,1.40568101406,1.13357007504,1.17284333706,1.21050679684,1.13096940517,1.01833724976,1.00202715397,0.968562602997,1.28062343597,1.15026509762,0.79200553894,1.2477530241,1.65434503555,1.46370816231,0.813377439976,0.812202334404,0.96390491724,1.12056148052,1.1425756216,1.16380488873,1.13298177719,1.1432492733,1.00053167343,1.26196062565,1.14886271954,1.28034901619,1.25382947922,1.2752866745,1.28693413734,1.30087125301,1.25029993057,1.23732209206,1.07039427757,1.35484671593,1.3363815546,1.33655405045,1.3400863409,1.30623745918,1.28723371029,1.31097269058
1.3232408762,1.46399450302,1.50981891155,1.51330792904,1.47462582588,1.55088353157,1.58826065063,1.43091034889,1.5300860405,1.30819904804,1.35398042202,1.07596206665,0.96408444643,1.68171811104,1.48058819771,1.47383308411,0.8432482481,1.3751693964,1.41218972206,1.38543367386,1.36443221569,1.45431780815,1.44825434685,1.31595218182,1.30872690678,1.29451096058,1.26343309879,1.35637617111,1.40694630146,1.13535952568,1.17463672161,1.21280646324,1.13311815262,1.02029550076,1.00404512882,0.970263004303,1.28197848797,1.15222144127,0.793935000896,1.24908781052,1.65505456924,1.4661822319,0.815194368362,0.814027249813,0.966060101986,1.12270820141,1.14415872097,1.16529738903,1.13530898094,1.1458978653,1.00283968449,1.26332724094,1.15057206154,1.2817414999,1.25521528721,1.27669370174,1.28836894035,1.30230224133,1.25176084042,1.23879802227,1.07211470604,1.35624706745,1.33779191971,1.33795845509,1.34148490429,1.30763041973,1.2885915041,1.31231689453
1.32456302643,1.46536195278,1.51116621494,1.51461780071,1.47592961788,1.55218529701,1.58956170082,1.43223690987,1.53129470348,1.30983102322,1.35636806488,1.07762181759,0.965658009052,1.68233942986,1.48308968544,1.47705280781,0.844885528088,1.37828469276,1.41349995136,1.38673567772,1.36574721336,1.4556248188,1.44956076145,1.31727457047,1.31008625031,1.29583203793,1.26477003098,1.3576426506,1.40819406509,1.13709211349,1.17638230324,1.21492028236,1.13514256477,1.02220714092,1.00602352619,0.971961677074,1.28331673145,1.15411531925,0.795859634876,1.25037956238,1.65573048592,1.46865665913,0.817016482353,0.815856575966,0.968192219734,1.12480354309,1.1456952095,1.1667444706,1.13759529591,1.14853751659,1.00512897968,1.26467764378,1.15223312378,1.2831209898,1.25658607483,1.27808392048,1.28978574276,1.30371546745,1.25320291519,1.24025440216,1.0738055706,1.35763025284,1.33918499947,1.33934569359,1.34286630154,1.30900633335,1.28993189335,1.3136433363
1.3258844614,1.46671414375,1.51249730587,1.51590931416,1.47721374035,1.55346727371,1.59084308147,1.4335616827,1.5324870348,1.31144726276,1.35837984085,1.07928550243,0.967270970345,1.68293130398,1.4855890274,1.48027646542,0.846541762352,1.38140070438,1.41479182243,1.38801920414,1.36704397202,1.45691287518,1.45084834099,1.31857907772,1.31143391132,1.29713737965,1.2660895586,1.35889303684,1.40942573547,1.13875496387,1.17806816101,1.2168135643,1.13701713085,1.0240585804,1.0079498291,0.973651885986,1.28463757038,1.15593254566,0.797771751881,1.25162374973,1.65637731552,1.47112846375,0.818837404251,0.81768399477,0.970291376114,1.12683439255,1.14717638493,1.16813898087,1.13982963562,1.15116131306,1.00739049911,1.26601111889,1.15383481979,1.28448557854,1.25794041157,1.27945566177,1.29118251801,1.30510902405,1.25462341309,1.2416882515,1.07545757294,1.35899507999,1.34055936337,1.34071445465,1.34422945976,1.31036412716,1.29125452042,1.31495213509
1.32720553875,1.46805143356,1.51381289959,1.51718378067,1.47847938538,1.55473089218,1.59210634232,1.4348846674,1.53366565704,1.31304383278,1.35998880863,1.08095049858,0.96892285347,1.68349981308,1.48808372021,1.48350024223,0.848214924335,1.38451349735,1.41606664658,1.389285326,1.36832344532,1.45818328857,1.45211827755,1.31986665726,1.3127695322,1.298427701,1.2673920393,1.36012887955,1.41064310074,1.14034128189,1.17968833447,1.21846950054,1.13872909546,1.02584266663,1.00981736183,0.975329995155,1.28594148159,1.15766525269,0.799667000771,1.25281882286,1.65700089931,1.47359526157,0.820653557777,0.819505810738,0.972351968288,1.12879383564,1.1485979557,1.1694778204,1.14200544357,1.15376448631,1.00961899757,1.26732766628,1.15537178516,1.28583467007,1.2592779398,1.28080868721,1.29255867004,1.30648231506,1.25602114201,1.24309813976,1.07706582546,1.36034178734,1.34191465378,1.34206449986,1.34557425976,1.31170344353,1.29255986214,1.31624364853
1.32852673531,1.46937525272,1.5151143074,1.5184429884,1.47972846031,1.55597782135,1.59335327148,1.43620598316,1.53483331203,1.31461882591,1.36119961739,1.08261632919,0.970613121986,1.68405044079,1.4905705452,1.48672056198,0.849904417992,1.38761949539,1.41732597351,1.39053583145,1.369587183,1.45943748951,1.45337224007,1.32113850117,1.31409347057,1.29970419407,1.26867866516,1.3613525629,1.41184866428,1.14185142517,1.18124246597,1.21988999844,1.14027965069,1.0275592804,1.01162576675,0.976995587349,1.28722965717,1.15931332111,0.801544487476,1.25396728516,1.65760624409,1.47605383396,0.822464227676,0.821321308613,0.974373042583,1.13068115711,1.14996123314,1.1707624197,1.14412152767,1.15634489059,1.01181304455,1.26862859726,1.15684449673,1.28716897964,1.26059961319,1.28214395046,1.29391515255,1.30783617496,1.25739705563,1.24448478222,1.07863032818,1.36167109013,1.3432520628,1.34339702129,1.34690177441,1.31302571297,1.2938491106,1.31751954556
1.32984948158,1.47068738937,1.51640331745,1.51968872547,1.48096263409,1.55721020699,1.59458565712,1.43752598763,1.53599309921,1.31617295742,1.3620480299,1.08428454399,0.972341477871,1.68458855152,1.49304687977,1.48993396759,0.851611316204,1.39071619511,1.41857171059,1.39177250862,1.37083721161,1.46067762375,1.4546122551,1.32239675522,1.3154078722,1.30096912384,1.26995193958,1.3625664711,1.41304504871,1.14329314232,1.18273663521,1.22109639645,1.14168357849,1.02921533585,1.01338100433,0.97865152359,1.28850436211,1.16088449955,0.803406834602,1.25507509708,1.65819883347,1.47850191593,0.82427161932,0.823132693768,0.976358234882,1.1325019598,1.1512721777,1.17199909687,1.14618194103,1.15890288353,1.01397526264,1.26991581917,1.15825939178,1.28849065304,1.26190757751,1.28346371651,1.29525434971,1.30917310715,1.25875377655,1.24585127831,1.08015608788,1.36298537254,1.34457373619,1.34471404552,1.34821426868,1.31433296204,1.29512441158,1.31878185272
1.33117508888,1.47199046612,1.51768195629,1.52092289925,1.48218417168,1.55842983723,1.59580552578,1.43884563446,1.53714835644,1.317710042,1.36259734631,1.08595895767,0.974108278751,1.68512034416,1.49550950527,1.4931371212,0.853338479996,1.39380085468,1.41980600357,1.39299750328,1.37207591534,1.46190595627,1.45584046841,1.32364404202,1.31671524048,1.30222582817,1.27121508121,1.3637740612,1.4142357111,1.14468002319,1.18418264389,1.22212719917,1.14296805859,1.03082442284,1.0150949955,0.980303943157,1.28976845741,1.1623929739,0.805260241032,1.25615179539,1.65878450871,1.48093652725,0.82608050108,0.824944794178,0.978315591812,1.13426816463,1.15254211426,1.17319834232,1.14819574356,1.16144120693,1.01611220837,1.27119278908,1.15962815285,1.28980338573,1.26320540905,1.28477156162,1.29658043385,1.31049728394,1.26009607315,1.24720239639,1.08165276051,1.36428797245,1.34588336945,1.34601938725,1.34951508045,1.3156286478,1.29638874531,1.32003331184
1.33250582218,1.47328746319,1.51895320415,1.52214741707,1.48339498043,1.55963909626,1.5970146656,1.44016540051,1.53830218315,1.31923568249,1.36293506622,1.0876455307,0.975914478302,1.68565130234,1.4979557991,1.496327281,0.85509032011,1.39687168598,1.42103123665,1.39421308041,1.37330627441,1.46312487125,1.45705938339,1.32488358021,1.3180192709,1.30347812176,1.27247226238,1.36497879028,1.4154239893,1.14603161812,1.1855969429,1.22303569317,1.14417099953,1.03240549564,1.01678442955,0.981961727142,1.291025877,1.16385936737,0.80711376667,1.25720965862,1.65936875343,1.48335504532,0.827898323536,0.826765298843,0.980256974697,1.13599658012,1.15378594398,1.17437398434,1.1501762867,1.16396450996,1.01823329926,1.2724634409,1.16096735001,1.29111170769,1.26449751854,1.2860724926,1.29789865017,1.31181359291,1.26142990589,1.24854469299,1.08313405514,1.36558306217,1.34718537331,1.34731721878,1.35080850124,1.31691706181,1.29764568806,1.32127702236
1.3338445425,1.47458207607,1.5202203989,1.5233643055,1.48459732533,1.56084012985,1.59821534157,1.4414870739,1.53945827484,1.32075798512,1.3631644249,1.08935117722,0.977761149406,1.68618702888,1.50038313866,1.49950170517,0.856872022152,1.3999273777,1.42225027084,1.39542174339,1.3745316267,1.46433722973,1.45827174187,1.32611906528,1.31932461262,1.30473065376,1.27372848988,1.36618494987,1.41661393642,1.14737164974,1.18699979782,1.22388517857,1.14533746243,1.03398132324,1.01846981049,0.983635604382,1.29228115082,1.16530811787,0.808978497982,1.25826311111,1.65995717049,1.48575532436,0.829734146595,0.828603386879,0.982196867466,1.13770759106,1.1550219059,1.17554306984,1.15213990211,1.1664788723,1.02035057545,1.2737326622,1.16229701042,1.29242146015,1.26578938961,1.28737211227,1.2992156744,1.31312859058,1.26276290417,1.24988627434,1.08461666107,1.36687576771,1.34848546982,1.34861290455,1.35209965706,1.31820333004,1.29889953136,1.32251703739
1.33519387245,1.47587859631,1.52148675919,1.52457594872,1.48579335213,1.56203567982,1.59940981865,1.44281244278,1.54061973095,1.32228660583,1.36339890957,1.09108436108,0.979649662971,1.68673360348,1.50278878212,1.50265777111,0.858690023422,1.40296638012,1.42346584797,1.39662623405,1.37575554848,1.46554601192,1.45948064327,1.32735455036,1.32063627243,1.30598831177,1.2749890089,1.36739647388,1.41780924797,1.14872574806,1.1884137392,1.22474503517,1.14651751518,1.03557741642,1.02017366886,0.985337972641,1.29353904724,1.16676688194,0.810867190361,1.25932776928,1.66055560112,1.48813462257,0.831598341465,0.830469369888,0.984151482582,1.13942408562,1.15627002716,1.17672407627,1.15410482883,1.16899168491,1.02247738838,1.27500581741,1.16363918781,1.29373919964,1.26708698273,1.28867673874,1.30053853989,1.31444895267,1.26410317421,1.2512358427,1.08611881733,1.3681718111,1.34978950024,1.3499122858,1.35339415073,1.31949329376,1.30015480518,1.32375752926
1.33587360382,1.47652876377,1.52212095261,1.52518057823,1.48639011383,1.5626322031,1.60000550747,1.44347715378,1.54120361805,1.32305645943,1.36355364323,1.09196388721,0.980610251427,1.68701255322,1.50398254395,1.50422799587,0.859614670277,1.404479146,1.42407345772,1.39722788334,1.37636816502,1.4661501646,1.46008479595,1.3279736042,1.32129621506,1.30662083626,1.2756228447,1.36800575256,1.41841042042,1.1494165659,1.18913185596,1.22520065308,1.14712834358,1.03639113903,1.02103984356,0.986203730106,1.29417061806,1.16750860214,0.811824560165,1.25986933708,1.66086018085,1.48931562901,0.832544326782,0.831416249275,0.985139369965,1.14029169083,1.15690493584,1.17732477188,1.15509355068,1.17024946213,1.02354860306,1.27564573288,1.16432189941,1.29440307617,1.26773989201,1.28933310509,1.30120444298,1.31511354446,1.26477861404,1.25191652775,1.08688306808,1.36882293224,1.35044503212,1.35056531429,1.35404467583,1.32014155388,1.30078470707,1.32437932491
1.33724498749,1.47783577442,1.52339327335,1.52638876438,1.48758161068,1.56382441521,1.60119509697,1.44481217861,1.54237926006,1.32461380959,1.3640062809,1.09375429153,0.982564628124,1.68758559227,1.5063508749,1.50735163689,0.861499071121,1.40749108791,1.42528986931,1.39843142033,1.37759721279,1.46735966206,1.46129441261,1.32921695709,1.3226275444,1.30789577961,1.27690029144,1.36923336983,1.41962122917,1.1508409977,1.19060480595,1.22620546818,1.14842152596,1.03806519508,1.02281403542,0.987971901894,1.29544210434,1.16903376579,0.813773214817,1.26098048687,1.66148376465,1.49165940285,0.834470629692,0.83334428072,0.987146556377,1.14205956459,1.15820896626,1.1785582304,1.15709507465,1.17277312279,1.02571511269,1.27693521976,1.16572451591,1.29574513435,1.2690577507,1.2906576395,1.30254983902,1.31645548344,1.26614546776,1.25329518318,1.08844947815,1.37013483047,1.35176694393,1.35188162327,1.35535526276,1.32144796848,1.30205154419,1.32562863827
1.33863508701,1.47915518284,1.52467417717,1.52759742737,1.48877322674,1.5650177002,1.60238444805,1.44615721703,1.54356825352,1.32620334625,1.36473071575,1.09559285641,0.984565138817,1.68818283081,1.50869166851,1.51045095921,0.863435506821,1.41048359871,1.42651033401,1.39963781834,1.37883412838,1.46857357025,1.46250844002,1.33047068119,1.32397854328,1.30918848515,1.27819597721,1.37047684193,1.4208470583,1.1523424387,1.19214355946,1.22738468647,1.14984619617,1.03982031345,1.02466118336,0.989798545837,1.29672896862,1.17063486576,0.815776824951,1.26214063168,1.66213095188,1.49397683144,0.836450695992,0.835326135159,0.989207684994,1.14388823509,1.15957355499,1.17984807491,1.15914189816,1.17531204224,1.02792346478,1.27824223042,1.16719317436,1.29711127281,1.27039670944,1.29200339317,1.30391895771,1.3178204298,1.26754021645,1.25470376015,1.09008026123,1.37146425247,1.35310816765,1.3532166481,1.35668373108,1.32277238369,1.30333197117,1.3268891573
1.340046525,1.48049092293,1.52596771717,1.5288091898,1.48996770382,1.56621491909,1.6035759449,1.44751489162,1.54477322102,1.32783436775,1.36580467224,1.09748625755,0.986613035202,1.68881011009,1.51100254059,1.51352369785,0.865428566933,1.41345536709,1.4277381897,1.40084993839,1.38008272648,1.46979510784,1.4637298584,1.3317387104,1.32535398006,1.3105032444,1.27951431274,1.37173950672,1.42209100723,1.15393948555,1.19376480579,1.2287863493,1.15143728256,1.04167449474,1.02659726143,0.991692662239,1.29803538322,1.17233169079,0.817844390869,1.26336205006,1.66280698776,1.49626600742,0.83849209547,0.837369501591,0.991334080696,1.14579427242,1.16101360321,1.18120825291,1.16124761105,1.17787134647,1.03018331528,1.2795715332,1.16874408722,1.29850721359,1.27176177502,1.29337573051,1.30531799793,1.31921422482,1.26896929741,1.25614953041,1.09178888798,1.37281644344,1.35447406769,1.35457551479,1.35803508759,1.32412004471,1.30463016033,1.3281648159
1.34148204327,1.48184621334,1.52727663517,1.53002631664,1.49116706848,1.56741845608,1.60477221012,1.44888854027,1.54599654675,1.32951462269,1.36728096008,1.09943914413,0.988709032536,1.6894723177,1.51328146458,1.51656711102,0.867481768131,1.4164044857,1.42897582054,1.40207052231,1.3813457489,1.47102677822,1.46496152878,1.33302402496,1.32675790787,1.31184375286,1.28085923195,1.37302458286,1.42335605621,1.15564572811,1.19548070431,1.23044335842,1.15321838856,1.04364001751,1.02863335609,0.99366080761,1.29936504364,1.17413842678,0.819982469082,1.2646535635,1.66351699829,1.49852502346,0.840600013733,0.839479625225,0.993533730507,1.14778900146,1.16254007816,1.18264901638,1.16342079639,1.18045353889,1.03250062466,1.28092694283,1.17038905621,1.29993712902,1.27315747738,1.29477906227,1.30675148964,1.32064127922,1.27043819427,1.25763785839,1.09358501434,1.37419521809,1.35586881638,1.35596227646,1.35941326618,1.32549488544,1.30594980717,1.32945895195
1.34294354916,1.48322451115,1.52860426903,1.53125119209,1.49237394333,1.56863117218,1.60597550869,1.45028090477,1.54723978043,1.33125007153,1.36918795109,1.10145497322,0.990854024887,1.69017422199,1.51552665234,1.51957881451,0.869597375393,1.41932916641,1.43022608757,1.40330195427,1.38262629509,1.47227156162,1.46620607376,1.33432996273,1.32819330692,1.31321299076,1.28223383427,1.37433421612,1.42464411259,1.1574691534,1.1972990036,1.23237371445,1.15520298481,1.04572427273,1.03077578545,0.995707035065,1.30072128773,1.1760635376,0.822194874287,1.2660214901,1.66426563263,1.50075209141,0.842777848244,0.841659903526,0.995810866356,1.14987957478,1.16415989399,1.18417704105,1.16566705704,1.18305969238,1.0348790884,1.28231179714,1.17213535309,1.30140435696,1.27458691597,1.29621696472,1.30822336674,1.32210552692,1.27195084095,1.25917315483,1.09547483921,1.37560427189,1.35729622841,1.35738062859,1.36082184315,1.32690036297,1.30729413033,1.33077454567
1.34443259239,1.4846278429,1.52995324135,1.53248655796,1.49359071255,1.56985521317,1.607188344,1.45169484615,1.54850530624,1.33304452896,1.37152087688,1.10353434086,0.993047654629,1.69092094898,1.51773655415,1.52255654335,0.871775329113,1.42222702503,1.43149137497,1.40454685688,1.38392674923,1.47353172302,1.46746611595,1.33565855026,1.32966256142,1.31461286545,1.28364026546,1.37567067146,1.42595744133,1.15941023827,1.19922077656,1.23457539082,1.15738987923,1.04792666435,1.03302383423,0.997831463814,1.30210614204,1.17810726166,0.824481010437,1.26746809483,1.66505753994,1.50294589996,0.84502518177,0.843910038471,0.998164832592,1.15206599236,1.16587460041,1.18579423428,1.16798567772,1.18568825722,1.03731751442,1.28372824192,1.17398405075,1.30291104317,1.27605223656,1.29769158363,1.30973553658,1.32360899448,1.27350902557,1.26075673103,1.09745872021,1.37704575062,1.35875821114,1.35883259773,1.36226308346,1.32833874226,1.30866527557,1.33211410046
1.34594988823,1.48605811596,1.53132545948,1.53373420238,1.49481987953,1.57109284401,1.60841310024,1.45313310623,1.54979431629,1.33489871025,1.37424623966,1.10567569733,0.995289325714,1.69171655178,1.51990950108,1.52549731731,0.874013900757,1.42509531975,1.43277359009,1.4058072567,1.38524866104,1.47480916977,1.46874332428,1.33701145649,1.33116674423,1.31604456902,1.28507959843,1.37703490257,1.42729699612,1.16146326065,1.20124149323,1.23702859879,1.15976524353,1.05024015903,1.03537130356,1.00003135204,1.30352067947,1.18026304245,0.826837360859,1.2689923048,1.66589677334,1.5051047802,0.847339093685,0.846226811409,1.00059056282,1.15434205532,1.16768074036,1.18749785423,1.17037153244,1.18833529949,1.03981125355,1.28517723083,1.17593061924,1.30445730686,1.27755403519,1.29920339584,1.31128847599,1.32515215874,1.27511286736,1.26238870621,1.09953260422,1.37852060795,1.36025559902,1.36031913757,1.36373794079,1.32981085777,1.31006467342,1.3334788084
1.34749603271,1.48751652241,1.53272271156,1.5349971056,1.49606370926,1.57234668732,1.6096521616,1.45459783077,1.55110800266,1.33681118488,1.37730193138,1.10787534714,0.997577667236,1.69256544113,1.52204418182,1.52839815617,0.87630957365,1.42793035507,1.43407475948,1.4070854187,1.38659369946,1.47610604763,1.47003996372,1.33838999271,1.33270561695,1.31750822067,1.28655171394,1.37842774391,1.42866396904,1.16361558437,1.2033509016,1.23969614506,1.16230237484,1.05265104771,1.03780567646,1.00230026245,1.30496573448,1.18251740932,0.829256296158,1.27058935165,1.66678738594,1.50722777843,0.84971344471,0.84860432148,1.00307822227,1.15669596195,1.16957008839,1.189281106,1.17281401157,1.1909943819,1.04235160351,1.28665876389,1.17796504498,1.30604219437,1.27909207344,1.30075216293,1.3128811121,1.32673418522,1.27676045895,1.26406681538,1.10168778896,1.3800290823,1.36178851128,1.36184036732,1.36524653435,1.33131682873,1.31149303913,1.33486998081
1.34907019138,1.48900353909,1.53414583206,1.53627681732,1.49732398987,1.57361805439,1.61090767384,1.4560905695,1.55244755745,1.33877754211,1.38060390949,1.11012732983,0.999910712242,1.69347143173,1.52413976192,1.53125691414,0.878657102585,1.4307295084,1.43539631367,1.4083827734,1.38796246052,1.4774235487,1.47135722637,1.33979439735,1.33427810669,1.31900310516,1.28805565834,1.37984919548,1.43005859852,1.16584908962,1.20553386211,1.24252688885,1.16496491432,1.0551404953,1.04030954838,1.00462889671,1.30644035339,1.18485081196,0.831727743149,1.27225148678,1.66773283482,1.50931382179,0.852140069008,0.85103392601,1.00561499596,1.15911090374,1.17153024673,1.19113314152,1.17529916763,1.19365799427,1.04492712021,1.2881718874,1.18007254601,1.3076633215,1.28066420555,1.30233573914,1.31451094151,1.32835268974,1.27844846249,1.26578700542,1.10391128063,1.38156986237,1.36335515976,1.36339473724,1.36678767204,1.33285534382,1.31294989586,1.33628749847
1.35067164898,1.49051868916,1.53559541702,1.53757536411,1.49860274792,1.574909091,1.61218190193,1.4576125145,1.55381369591,1.34079146385,1.38405072689,1.11242413521,1.00228595734,1.69443786144,1.5261952877,1.53407049179,0.881049871445,1.43348884583,1.43673932552,1.40970087051,1.38935554028,1.47876298428,1.47269630432,1.34122443199,1.33588218689,1.32052791119,1.28958964348,1.38129889965,1.43148088455,1.16814148426,1.20777153969,1.24545896053,1.1677082777,1.05768501759,1.04286193848,1.00700616837,1.30794346333,1.18723940849,0.834238827229,1.2739688158,1.66873645782,1.51136207581,0.854608118534,0.853504955769,1.00818455219,1.16156589985,1.17354559898,1.19304037094,1.17780935764,1.19631612301,1.04752373695,1.28971481323,1.1822347641,1.30931711197,1.28226804733,1.30395150185,1.31617426872,1.33000445366,1.28017199039,1.26754367352,1.10618710518,1.38314139843,1.3649532795,1.36498010159,1.36835932732,1.33442425728,1.31443452835,1.33773136139
1.35229873657,1.4920617342,1.53707146645,1.53889477253,1.49990189075,1.57622158527,1.61347663403,1.45916414261,1.5552072525,1.34284448624,1.38753247261,1.11475729942,1.00470018387,1.69546830654,1.52821004391,1.53683567047,0.883480429649,1.43620431423,1.43810498714,1.41104125977,1.39077293873,1.48012518883,1.47405827045,1.342679739,1.33751499653,1.32208061218,1.29115140438,1.38277626038,1.43293070793,1.17046821117,1.21004247665,1.24842512608,1.17048382759,1.06025898457,1.04543960094,1.0094192028,1.30947327614,1.18965649605,0.836775720119,1.27572989464,1.6698012352,1.51337182522,0.857106208801,0.85600566864,1.0107691288,1.1640380621,1.17559874058,1.1949877739,1.1803252697,1.19895839691,1.05012583733,1.29128503799,1.18443131447,1.31099951267,1.28390002251,1.30559575558,1.31786692142,1.33168518543,1.28192543983,1.26933062077,1.10849750042,1.38474082947,1.36657965183,1.36659371853,1.36995899677,1.33602118492,1.31594562531,1.33920073509
1.35395002365,1.49363160133,1.53857398033,1.5402367115,1.50122308731,1.57755684853,1.61479413509,1.46074545383,1.55662894249,1.34492754936,1.39093863964,1.11711752415,1.00714981556,1.69656538963,1.53018391132,1.53955078125,0.885940611362,1.4388730526,1.43949401379,1.41240477562,1.39221465588,1.48151099682,1.47544395924,1.34415972233,1.33917343616,1.32365906239,1.29273831844,1.38428068161,1.43440794945,1.17280375957,1.21232485771,1.25135695934,1.17324209213,1.06283640862,1.04801857471,1.01185452938,1.31102788448,1.19207501411,0.839323580265,1.27752280235,1.67092955112,1.51534295082,0.859622001648,0.858523607254,1.01335084438,1.16650378704,1.1776714325,1.19695913792,1.18282711506,1.20157492161,1.05271804333,1.29288005829,1.18664085865,1.31270563602,1.28555655479,1.30726468563,1.31958389282,1.33339059353,1.28370273113,1.27114093304,1.11082410812,1.38636553288,1.36823117733,1.36823248863,1.37158370018,1.33764302731,1.317481637,1.34069466591
1.35478413105,1.49442625046,1.53933513165,1.54091668129,1.50189256668,1.57823359966,1.61546182632,1.46154713631,1.55735051632,1.34597706795,1.39258050919,1.11830472946,1.00838673115,1.6971398592,1.53115546703,1.54088842869,0.887179255486,1.44018864632,1.44019758701,1.41309571266,1.39294457436,1.48221302032,1.47614586353,1.34490871429,1.34001123905,1.32445716858,1.29354023933,1.38504254818,1.43515646458,1.17396712303,1.21346354485,1.25278973579,1.17459988594,1.06411826611,1.04930138588,1.0130764246,1.31181383133,1.19327640533,0.840597212315,1.27842748165,1.67151832581,1.51631391048,0.86088269949,0.859785139561,1.01463496685,1.16772711277,1.17870950699,1.19794905186,1.18406689167,1.20287001133,1.05400550365,1.2936860323,1.18774414062,1.31356620789,1.28639280796,1.30810725689,1.32045006752,1.33425104618,1.28459835052,1.27205276489,1.11198771,1.38718640804,1.36906516552,1.36906027794,1.37240457535,1.33846235275,1.31825840473,1.34145057201
1.35646796227,1.49603390694,1.54087650776,1.54229533672,1.50324988365,1.57960569859,1.61681640148,1.46317231655,1.55881631374,1.3480861187,1.39568340778,1.12068808079,1.01088225842,1.69834160805,1.53306734562,1.54352259636,0.889668941498,1.44277989864,1.44162297249,1.4144961834,1.39442229271,1.48363554478,1.47756826878,1.34642398357,1.34170210361,1.32607030869,1.29515993595,1.38658607006,1.43667447567,1.17627108097,1.21572351456,1.25555253029,1.17724657059,1.06665444374,1.05184042454,1.01552116871,1.31340181828,1.19564843178,0.843135416508,1.2802464962,1.6727463007,1.51822638512,0.86340290308,0.862306535244,1.01717996597,1.1701413393,1.18077933788,1.19992828369,1.18651258945,1.20542836189,1.05655431747,1.29531300068,1.18993592262,1.31529963017,1.28807902336,1.30980598927,1.32219469547,1.3359849453,1.28640019894,1.27388560772,1.11430561543,1.38884341717,1.37074768543,1.37073051929,1.37406146526,1.34011590481,1.31982851028,1.34297943115
1.35817158222,1.49766588211,1.54244339466,1.5437002182,1.50463318825,1.58100402355,1.61819779873,1.46482539177,1.56031191349,1.35020112991,1.39848268032,1.12307703495,1.01340377331,1.69961607456,1.53493797779,1.5460999012,0.892169475555,1.44531595707,1.44307363033,1.41592252254,1.39592385292,1.48508322239,1.47901594639,1.34796214104,1.34341084957,1.32770395279,1.29679870605,1.3881547451,1.43821895123,1.17852926254,1.21794676781,1.25813901424,1.17977190018,1.06913745403,1.0543295145,1.01795816422,1.31500983238,1.19796311855,0.845652401447,1.2820712328,1.67404317856,1.52009999752,0.865913391113,0.864817321301,1.01968252659,1.17249834538,1.18282926083,1.20189702511,1.18890154362,1.20793771744,1.05905866623,1.29695832729,1.19209480286,1.31704616547,1.28978097439,1.31152045727,1.32395291328,1.33773303032,1.28821218014,1.27572655678,1.11659932137,1.39051878452,1.37244725227,1.37241840363,1.3757365942,1.34178733826,1.32141971588,1.34453058243
1.35989332199,1.49932074547,1.5440350771,1.54513251781,1.50604367256,1.58242964745,1.61960721016,1.46650505066,1.56183838844,1.35231375694,1.40092456341,1.12546491623,1.01594758034,1.70096492767,1.53676819801,1.54861807823,0.894674897194,1.44779396057,1.44454991817,1.41737556458,1.39744925499,1.48655653,1.48048949242,1.34952235222,1.34513485432,1.32935667038,1.2984546423,1.38974809647,1.43979012966,1.18072736263,1.22012031078,1.26051485538,1.18215072155,1.07155299187,1.05675554276,1.02037918568,1.31663644314,1.20020508766,0.848139166832,1.28389501572,1.67541050911,1.52193510532,0.868406236172,0.867309689522,1.02213215828,1.17478454113,1.18484914303,1.20384633541,1.19122231007,1.21039152145,1.06150925159,1.29862034321,1.19420897961,1.31880247593,1.29149627686,1.31324791908,1.3257215023,1.33949244022,1.29003024101,1.27757120132,1.11885821819,1.39221060276,1.37416148186,1.37412178516,1.3774279356,1.34347462654,1.32303059101,1.34610319138
1.36163246632,1.5009983778,1.54565191269,1.54659354687,1.5074826479,1.58388400078,1.62104618549,1.46821045876,1.56339740753,1.35441815853,1.40298342705,1.12784719467,1.01851046085,1.70238935947,1.53855848312,1.55107581615,0.897180974483,1.45021235943,1.44605267048,1.41885614395,1.39899885654,1.4880566597,1.48198986053,1.35110521317,1.34687304497,1.33102810383,1.30012738705,1.3913667202,1.44138908386,1.18285787106,1.22223687172,1.26266288757,1.18436968327,1.07389295101,1.05911076069,1.02277874947,1.31828141212,1.20236587524,0.850589990616,1.28571426868,1.67684960365,1.52373242378,0.870876431465,0.869778394699,1.02452266216,1.17699277401,1.18683338165,1.20577132702,1.19346880913,1.21278631687,1.06390082836,1.30029821396,1.19627177715,1.32056736946,1.29322361946,1.31498730183,1.3274987936,1.34126162529,1.29185259342,1.27941739559,1.12107598782,1.39391791821,1.37588942051,1.37583959103,1.37913453579,1.34517705441,1.32466113567,1.34769761562
1.36338865757,1.50269889832,1.54729378223,1.54808461666,1.50895166397,1.58536779881,1.62251615524,1.46994018555,1.56498944759,1.35651051998,1.40466427803,1.13022124767,1.02108943462,1.70389056206,1.54030930996,1.55347156525,0.899684786797,1.45256960392,1.44758307934,1.42036569118,1.40057337284,1.48958432674,1.48351788521,1.3527110815,1.34862470627,1.33271825314,1.3018168211,1.39301109314,1.44301605225,1.18491983414,1.2242950201,1.26458525658,1.18642914295,1.07615590096,1.061393857,1.02515435219,1.31994485855,1.20444452763,0.853002667427,1.28752887249,1.67836153507,1.52549231052,0.873321354389,0.872221112251,1.02685260773,1.17912173271,1.18878126144,1.20767152309,1.1956397295,1.21512043476,1.0662317276,1.30199193954,1.19828212261,1.32233989239,1.29496276379,1.31673836708,1.32928466797,1.34304046631,1.29367876053,1.28126454353,1.1232509613,1.39564085007,1.37763082981,1.37757182121,1.38085651398,1.34689438343,1.3263117075,1.3493142128
1.36516225338,1.50442254543,1.54896175861,1.54960644245,1.51045155525,1.58688247204,1.62401795387,1.47169327736,1.56661581993,1.35858952999,1.40600097179,1.13258683681,1.02368199825,1.7054694891,1.54202210903,1.55580365658,0.902185380459,1.45486474037,1.44914209843,1.42190504074,1.40217387676,1.49114060402,1.48507475853,1.3543407917,1.35039019585,1.33442783356,1.30352401733,1.39468216896,1.44467222691,1.1869187355,1.22629892826,1.26630115509,1.18834221363,1.07834720612,1.06360948086,1.02750730515,1.32162773609,1.20644700527,0.855378448963,1.28934204578,1.67994713783,1.52721619606,0.87574160099,0.874638140202,1.02912461758,1.18117618561,1.19069671631,1.20955049992,1.19773864746,1.2173948288,1.06850421429,1.30370271206,1.20024478436,1.32412135601,1.29671478271,1.31850218773,1.33108007908,1.34482991695,1.29551005363,1.28311419487,1.12538659573,1.3973801136,1.37938690186,1.3793194294,1.38259458542,1.3486276865,1.32798302174,1.35095381737
1.36695456505,1.50617051125,1.55065631866,1.55116045475,1.51198399067,1.58842945099,1.62555265427,1.47346925735,1.56827819347,1.36065661907,1.4070546627,1.13494563103,1.0262863636,1.70712685585,1.54369831085,1.55807197094,0.904683351517,1.45709812641,1.45073091984,1.42347562313,1.40380191803,1.49272704124,1.48666167259,1.3559961319,1.35217142105,1.33615911007,1.30525124073,1.39638185501,1.44635939598,1.1888666153,1.22825849056,1.26784729958,1.1901345253,1.08047878742,1.06576812267,1.02984130383,1.3233320713,1.20838618279,0.857722103596,1.29116022587,1.68160736561,1.52890539169,0.878140389919,0.877033054829,1.03134608269,1.18316709995,1.19258856773,1.21141648293,1.19977462292,1.21961331367,1.0707243681,1.30543231964,1.20216941833,1.32591414452,1.29848194122,1.32028102875,1.33288788795,1.34663259983,1.29734957218,1.28496956825,1.12749052048,1.39913773537,1.38115942478,1.38108444214,1.38435101509,1.35037910938,1.32967722416,1.35261833668
1.36876702309,1.50794434547,1.55237877369,1.5527472496,1.51354968548,1.59000945091,1.62712156773,1.47526812553,1.56997764111,1.36271524429,1.40790903568,1.13730156422,1.02890098095,1.70886230469,1.54533922672,1.56027591228,0.907181143761,1.45927000046,1.45235097408,1.42507839203,1.40545904636,1.4943447113,1.4882799387,1.35767889023,1.35397064686,1.33791410923,1.30700099468,1.39811182022,1.44807910919,1.19078099728,1.23018813133,1.26927399635,1.1918412447,1.08256781101,1.06788480282,1.03216350079,1.32506024837,1.21028065681,0.860041260719,1.29299235344,1.68334209919,1.53056132793,0.880523383617,0.879411518574,1.03352797031,1.18511009216,1.19446957111,1.21328043938,1.20176029205,1.22178125381,1.07290172577,1.30718362331,1.2040708065,1.32772183418,1.30026733875,1.32207810879,1.33471167088,1.34845209122,1.29920172691,1.28683567047,1.12957453728,1.40091633797,1.38295173645,1.38286972046,1.38612830639,1.35215127468,1.33139622211,1.35430955887
1.37060201168,1.50974583626,1.55413103104,1.55436837673,1.5151501894,1.59162425995,1.62872552872,1.47709012032,1.57171523571,1.36477136612,1.40866327286,1.13965976238,1.03152549267,1.71067619324,1.54694676399,1.56241548061,0.90968221426,1.46138143539,1.45400393009,1.42671513557,1.40714752674,1.49599564075,1.48993170261,1.35939180851,1.35579144955,1.33969628811,1.30877685547,1.39987421036,1.44983315468,1.19268298149,1.23210597038,1.27064156532,1.19350540638,1.08463525772,1.06997859478,1.03448271751,1.32681548595,1.21215307713,0.86234587431,1.29484939575,1.68515181541,1.5321855545,0.882898271084,0.881781458855,1.03568375111,1.18702459335,1.19635510445,1.21515655518,1.20371162891,1.22390580177,1.07504749298,1.30896031857,1.20596635342,1.32954907417,1.30207526684,1.3238979578,1.33655643463,1.35029304028,1.30107235909,1.28871893883,1.13165307045,1.40271985531,1.38476765156,1.38467907906,1.38793039322,1.35394823551,1.33314323425,1.35603034496
1.37246215343,1.51157701015,1.55591452122,1.55602419376,1.51678645611,1.59327459335,1.6303653717,1.47893595695,1.5734924078,1.3668320179,1.40942502022,1.1420263052,1.03415882587,1.71256780624,1.54852283001,1.56449091434,0.912190556526,1.46343386173,1.45569097996,1.42838692665,1.40886926651,1.4976811409,1.49161779881,1.36113703251,1.3576375246,1.34150862694,1.31058263779,1.40167152882,1.451623559,1.19459605217,1.23403203487,1.27201521397,1.19517326355,1.08670413494,1.07207024097,1.03680896759,1.3286011219,1.21402847767,0.864646852016,1.29674339294,1.68703603745,1.53378033638,0.885273456573,0.88415145874,1.03782856464,1.18893182278,1.19826221466,1.21705973148,1.20564615726,1.22599482536,1.07717478275,1.31076598167,1.20787596703,1.3314011097,1.30391013622,1.32574486732,1.33842730522,1.3521604538,1.30296754837,1.29062592983,1.13374197483,1.40455150604,1.38661122322,1.38651657104,1.38976061344,1.35577356815,1.3349211216,1.35778295994
1.37435042858,1.51344048977,1.55773150921,1.557716012,1.51845943928,1.59496200085,1.63204228878,1.48080694675,1.57531023026,1.36890554428,1.41030216217,1.14440762997,1.03680109978,1.71453678608,1.55006957054,1.56650233269,0.914710879326,1.46542859077,1.45741415024,1.43009531498,1.41062688828,1.49940299988,1.49334049225,1.36291742325,1.35951328278,1.34335494041,1.31242227554,1.40350592136,1.4534522295,1.19654405117,1.23598706722,1.27346086502,1.19689202309,1.08879804611,1.07418072224,1.03915274143,1.3304207325,1.21593260765,0.866955816746,1.29868662357,1.68899476528,1.53534734249,0.887657999992,0.886530697346,1.03997778893,1.19085371494,1.20020842552,1.21900582314,1.2075817585,1.22805643082,1.07929670811,1.31260490417,1.20981955528,1.33328354359,1.30577683449,1.32762408257,1.34032988548,1.35405957699,1.30489420891,1.29256403446,1.13585805893,1.40641593933,1.38848721981,1.38838648796,1.39162361622,1.35763168335,1.33673334122,1.35957062244