-0.159647420049,-0.021047135815,0.0245000161231,0.0249098297209,-0.0160414539278,0.0632888972759,0.102279193699,-0.0533184707165,0.041353110224,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920728207,-0.110009141266,-0.130939885974,-0.03726606071,-0.0437233708799,-0.181203722954,-0.18082331121,-0.200866028666,-0.233738407493,-0.139193147421,-0.0867424979806,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654780388,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
-0.159647420049,-0.021047135815,0.0245000161231,0.0249098297209,-0.0160414539278,0.0632888972759,0.102279193699,-0.0533184707165,0.041353110224,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920728207,-0.110009141266,-0.130939885974,-0.03726606071,-0.0437233708799,-0.181203722954,-0.18082331121,-0.200866028666,-0.233738407493,-0.139193147421,-0.0867424979806,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654780388,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
-0.15964743495,-0.0210471376777,0.0245000142604,0.0249098278582,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184781671,0.0413530543447,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233708799,-0.181203737855,-0.180823326111,-0.200866043568,-0.233738422394,-0.139193177223,-0.0867425426841,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654795289,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
-0.15964743495,-0.0210471376777,0.0245000142604,0.0249098278582,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184781671,0.0413530543447,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233708799,-0.181203737855,-0.180823326111,-0.200866043568,-0.233738422394,-0.139193177223,-0.0867425426841,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654795289,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
-0.15964743495,-0.0210471376777,0.0245000142604,0.0249098278582,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184781671,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605943084,-0.238968983293,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657845497,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471376777,0.0245000142604,0.0249098278582,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184781671,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605943084,-0.238968983293,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657845497,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471376777,0.0245000142604,0.0249098278582,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184781671,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605943084,-0.238968983293,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657845497,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471376777,0.0245000142604,0.0249098278582,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184781671,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605943084,-0.238968983293,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657845497,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471376777,0.0245000142604,0.0249098278582,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184781671,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605943084,-0.238968983293,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657845497,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471395403,0.0245000123978,0.0249098259956,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184818923,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214660764,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657860398,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471395403,0.0245000123978,0.0249098259956,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184818923,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214660764,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657860398,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471395403,0.0245000123978,0.0249098259956,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184818923,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214660764,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657860398,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471395403,0.0245000123978,0.0249098259956,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184818923,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214660764,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657860398,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471395403,0.0245000123978,0.0249098259956,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184818923,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214660764,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657860398,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471395403,0.0245000123978,0.0249098259956,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184818923,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214660764,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657860398,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471395403,0.0245000123978,0.0249098259956,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184818923,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214660764,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657860398,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471395403,0.0245000123978,0.0249098259956,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184818923,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214660764,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657860398,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471395403,0.0245000123978,0.0249098259956,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184818923,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214660764,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657860398,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471395403,0.0245000123978,0.0249098259956,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184818923,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214660764,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657860398,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471395403,0.0245000123978,0.0249098259956,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184818923,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214660764,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657860398,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471376777,0.0245000142604,0.0249098278582,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184781671,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605943084,-0.238968983293,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657845497,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471376777,0.0245000142604,0.0249098278582,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184781671,0.0413530357182,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738422394,-0.139193207026,-0.0867425724864,-0.350654244423,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605943084,-0.238968983293,-0.216784581542,-0.203070804477,-0.18865481019,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743950486,-0.152997538447,-0.149657845497,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210471376777,0.0245000142604,0.0249098278582,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184781671,0.0413530543447,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233708799,-0.181203737855,-0.180823326111,-0.200866043568,-0.233738422394,-0.139193177223,-0.0867425426841,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654795289,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
-0.15964743495,-0.0210471376777,0.0245000142604,0.0249098278582,-0.0160414557904,0.0632888898253,0.102279193699,-0.0533184781671,0.0413530543447,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660644352,-0.0437233708799,-0.181203737855,-0.180823326111,-0.200866043568,-0.233738422394,-0.139193177223,-0.0867425426841,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654795289,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
-0.15964743495,-0.0210471842438,0.0245000049472,0.0249098259956,-0.016041457653,0.0632888898253,0.102279193699,-0.0533184781671,0.0413530543447,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354076575,-0.00178021122701,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660681605,-0.0437233746052,-0.181203737855,-0.180823326111,-0.200866043568,-0.233738422394,-0.139193177223,-0.0867425426841,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605957985,-0.238968983293,-0.216784596443,-0.203070819378,-0.18865481019,-0.240214660764,-0.252909511328,-0.41237205267,-0.134036824107,-0.152743950486,-0.152997553349,-0.149657860398,-0.185590296984,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210472196341,0.024499995634,0.0249098241329,-0.016041457653,0.0632888898253,0.102279193699,-0.0533184818923,0.0413530506194,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354076575,-0.00178021122701,-0.63663905859,-0.105197682977,-0.0809920802712,-0.110009141266,-0.130939885974,-0.0372660681605,-0.0437233783305,-0.181203737855,-0.180823326111,-0.200866058469,-0.233738437295,-0.139193177223,-0.0867425426841,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605957985,-0.238968983293,-0.216784611344,-0.203070834279,-0.188654825091,-0.240214660764,-0.252909511328,-0.41237205267,-0.134036839008,-0.152743965387,-0.152997538447,-0.149657875299,-0.185590311885,-0.208604723215,-0.184519425035
-0.15964743495,-0.0210472922772,0.0244999825954,0.0249098222703,-0.0160414613783,0.0632888823748,0.102279186249,-0.0533184856176,0.0413530506194,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354076575,-0.00178021134343,-0.63663905859,-0.105197682977,-0.0809920877218,-0.110009148717,-0.130939900875,-0.0372660718858,-0.0437233820558,-0.181203752756,-0.180823326111,-0.200866058469,-0.233738437295,-0.139193192124,-0.0867425501347,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.21468706429,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.23292773962,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784626245,-0.203070864081,-0.188654854894,-0.240214690566,-0.252909511328,-0.41237205267,-0.134036853909,-0.152743980289,-0.152997583151,-0.149657890201,-0.185590326786,-0.208604738116,-0.184519425035
-0.15964743495,-0.0210472922772,0.0244999807328,0.0249098204076,-0.0160414613783,0.0632888823748,0.102279186249,-0.0533184856176,0.0413530282676,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354076575,-0.00178021134343,-0.63663905859,-0.105197682977,-0.0809920877218,-0.110009148717,-0.130939900875,-0.0372660756111,-0.0437233820558,-0.181203752756,-0.180823326111,-0.200866058469,-0.233738437295,-0.139193221927,-0.086742579937,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687079191,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927769423,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784626245,-0.203070864081,-0.188654854894,-0.240214690566,-0.252909511328,-0.41237205267,-0.134036853909,-0.152743980289,-0.152997583151,-0.149657890201,-0.185590326786,-0.208604738116,-0.184519439936
-0.15964743495,-0.0210472922772,0.0244999807328,0.0249098204076,-0.0160414613783,0.0632888823748,0.102279186249,-0.0533184856176,0.0413530282676,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354076575,-0.00178021134343,-0.63663905859,-0.105197682977,-0.0809920877218,-0.110009148717,-0.130939900875,-0.0372660756111,-0.043723385781,-0.181203752756,-0.180823326111,-0.200866058469,-0.233738437295,-0.139193221927,-0.086742579937,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687079191,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927769423,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784626245,-0.203070864081,-0.188654854894,-0.240214690566,-0.252909511328,-0.41237205267,-0.134036853909,-0.152743980289,-0.152997583151,-0.149657890201,-0.185590326786,-0.208604738116,-0.184519439936
-0.15964743495,-0.0210472922772,0.0244999807328,0.0249098204076,-0.0160414613783,0.0632888823748,0.102279186249,-0.0533184856176,0.0413530282676,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354076575,-0.00178021134343,-0.63663905859,-0.105197682977,-0.0809920877218,-0.110009148717,-0.130939900875,-0.0372660756111,-0.043723385781,-0.181203752756,-0.180823326111,-0.200866058469,-0.233738437295,-0.139193221927,-0.086742579937,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687079191,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927769423,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784626245,-0.203070864081,-0.188654854894,-0.240214690566,-0.252909511328,-0.41237205267,-0.134036853909,-0.152743980289,-0.152997583151,-0.149657890201,-0.185590326786,-0.208604738116,-0.184519439936
-0.15964743495,-0.0210472922772,0.0244999807328,0.0249098204076,-0.0160414613783,0.0632888823748,0.102279186249,-0.0533184856176,0.0413530282676,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354076575,-0.00178021134343,-0.63663905859,-0.105197682977,-0.0809920877218,-0.110009148717,-0.130939900875,-0.0372660756111,-0.043723385781,-0.181203752756,-0.180823326111,-0.200866058469,-0.233738437295,-0.139193221927,-0.086742579937,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687079191,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927769423,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784626245,-0.203070864081,-0.188654854894,-0.240214690566,-0.252909511328,-0.41237205267,-0.134036853909,-0.152743980289,-0.152997583151,-0.149657890201,-0.185590326786,-0.208604738116,-0.184519439936
-0.15964743495,-0.0210472922772,0.0244999807328,0.0249098204076,-0.0160414613783,0.0632888823748,0.102279186249,-0.0533184856176,0.0413530282676,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354076575,-0.00178021134343,-0.63663905859,-0.105197682977,-0.0809920877218,-0.110009148717,-0.130939900875,-0.0372660756111,-0.043723385781,-0.181203752756,-0.180823326111,-0.200866058469,-0.233738437295,-0.139193221927,-0.086742579937,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687079191,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927769423,-0.337599366903,-0.207605957985,-0.238968998194,-0.216784626245,-0.203070864081,-0.188654854894,-0.240214690566,-0.252909511328,-0.41237205267,-0.134036853909,-0.152743980289,-0.152997583151,-0.149657890201,-0.185590326786,-0.208604738116,-0.184519439936
-0.159647449851,-0.0210472922772,0.0244999807328,0.0249098204076,-0.0160414613783,0.0632888823748,0.102279186249,-0.0533184856176,0.0413530282676,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354076575,-0.00178021134343,-0.63663905859,-0.105197682977,-0.0809920877218,-0.110009148717,-0.130939900875,-0.0372660756111,-0.043723385781,-0.181203752756,-0.180823341012,-0.200866058469,-0.233738437295,-0.139193221927,-0.086742579937,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687079191,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927769423,-0.337599366903,-0.207605972886,-0.238968998194,-0.216784626245,-0.203070864081,-0.188654854894,-0.240214690566,-0.252909511328,-0.41237205267,-0.134036853909,-0.152743980289,-0.152997583151,-0.149657890201,-0.185590326786,-0.208604738116,-0.184519439936
-0.159647449851,-0.0210472922772,0.0244999807328,0.0249098204076,-0.0160414613783,0.0632888823748,0.102279186249,-0.0533184856176,0.0413530282676,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354076575,-0.00178021134343,-0.63663905859,-0.105197682977,-0.0809920877218,-0.110009148717,-0.130939900875,-0.0372660756111,-0.043723385781,-0.181203752756,-0.180823341012,-0.200866058469,-0.233738437295,-0.139193221927,-0.086742579937,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687079191,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927769423,-0.337599366903,-0.207605972886,-0.238968998194,-0.216784626245,-0.203070864081,-0.188654854894,-0.240214690566,-0.252909511328,-0.41237205267,-0.134036853909,-0.152743980289,-0.152997583151,-0.149657890201,-0.185590326786,-0.208604738116,-0.184519439936
-0.159647449851,-0.0210472922772,0.0244999807328,0.0249098204076,-0.0160414613783,0.0632888823748,0.102279186249,-0.0533184856176,0.0413530282676,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354076575,-0.00178021134343,-0.63663905859,-0.105197682977,-0.0809920877218,-0.110009148717,-0.130939900875,-0.0372660756111,-0.043723385781,-0.181203752756,-0.180823341012,-0.200866058469,-0.233738437295,-0.139193221927,-0.086742579937,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687079191,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927769423,-0.337599366903,-0.207605972886,-0.238968998194,-0.216784626245,-0.203070864081,-0.188654854894,-0.240214690566,-0.252909511328,-0.41237205267,-0.134036853909,-0.152743980289,-0.152997583151,-0.149657890201,-0.185590326786,-0.208604738116,-0.184519439936
-0.159647449851,-0.0210472960025,0.0244999770075,0.024909812957,-0.0160414669663,0.0632888302207,0.102279171348,-0.0533184893429,0.0413530245423,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354076575,-0.00178021134343,-0.63663905859,-0.105197682977,-0.0809920951724,-0.110009156168,-0.130939930677,-0.0372661091387,-0.0437234118581,-0.181203767657,-0.180823341012,-0.20086607337,-0.233738452196,-0.139193221927,-0.0867425873876,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687094092,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927769423,-0.337599366903,-0.207605972886,-0.238969013095,-0.216784641147,-0.203070864081,-0.188654854894,-0.240214690566,-0.25290954113,-0.41237205267,-0.134036868811,-0.152744010091,-0.152997583151,-0.149657905102,-0.185590341687,-0.208604753017,-0.184519469738
-0.159647464752,-0.0210473034531,0.0244999695569,0.0249097999185,-0.0160414781421,0.0632887333632,0.102279141545,-0.0533184967935,0.041353020817,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354105679,-0.00178021145985,-0.63663905859,-0.105197682977,-0.0809921175241,-0.110009171069,-0.13093996048,-0.0372661687434,-0.0437234602869,-0.18120379746,-0.180823355913,-0.200866088271,-0.233738467097,-0.139193236828,-0.0867425948381,-0.350654214621,-0.310967981815,-0.270394533873,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687108994,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927799225,-0.337599366903,-0.207605987787,-0.238969013095,-0.216784641147,-0.203070878983,-0.188654884696,-0.240214705467,-0.25290954113,-0.41237205267,-0.134036868811,-0.152744010091,-0.152997598052,-0.149657905102,-0.185590356588,-0.20860478282,-0.184519469738
-0.159647464752,-0.0210473034531,0.0244999695569,0.0249097999185,-0.0160414762795,0.0632887333632,0.102279141545,-0.0533184967935,0.041353020817,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354105679,-0.00178021145985,-0.63663905859,-0.105197682977,-0.0809921175241,-0.110009171069,-0.13093996048,-0.0372661687434,-0.0437234602869,-0.18120379746,-0.180823355913,-0.200866088271,-0.233738467097,-0.139193236828,-0.0867425948381,-0.350654214621,-0.310967981815,-0.270394533873,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687108994,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927799225,-0.337599366903,-0.207605987787,-0.238969013095,-0.216784641147,-0.203070878983,-0.188654884696,-0.240214705467,-0.25290954113,-0.41237205267,-0.134036868811,-0.152744010091,-0.152997598052,-0.149657905102,-0.185590356588,-0.20860478282,-0.184519469738
-0.159647464752,-0.0210473109037,0.0244999267161,0.0249097980559,-0.0160414800048,0.0632887333632,0.102279141545,-0.0533185005188,0.0413530170918,-0.171647205949,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354105679,-0.00178021134343,-0.63663905859,-0.105197682977,-0.0809921249747,-0.110009171069,-0.130939975381,-0.0372661687434,-0.0437234640121,-0.18120379746,-0.180823355913,-0.200866088271,-0.233738467097,-0.139193236828,-0.0867425948381,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687108994,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927799225,-0.337599366903,-0.207605987787,-0.238969027996,-0.216784656048,-0.203070893884,-0.188654899597,-0.240214720368,-0.25290954113,-0.41237205267,-0.134036898613,-0.152744024992,-0.152997612953,-0.149657934904,-0.18559037149,-0.20860478282,-0.184519484639
-0.159647464752,-0.0210473258048,0.0244998559356,0.0249097943306,-0.0160414818674,0.0632887333632,0.102279141545,-0.0533185005188,0.0413530170918,-0.171647191048,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354076575,-0.00178021134343,-0.63663905859,-0.105197682977,-0.0809921249747,-0.110009178519,-0.130939975381,-0.037266176194,-0.0437234677374,-0.181203812361,-0.180823355913,-0.200866088271,-0.233738481998,-0.139193236828,-0.0867425948381,-0.350654214621,-0.310967981815,-0.270394533873,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927784324,-0.337599366903,-0.207605987787,-0.238969042897,-0.216784670949,-0.203070908785,-0.188654914498,-0.24021473527,-0.252909570932,-0.41237205267,-0.134036928415,-0.152744054794,-0.152997642756,-0.149657964706,-0.185590386391,-0.208604797721,-0.184519484639
-0.159647479653,-0.0210473388433,0.0244998000562,0.024909792468,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185079694,0.0413530133665,-0.171647191048,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354105679,-0.00178021145985,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203812361,-0.180823355913,-0.200866103172,-0.233738481998,-0.139193236828,-0.0867426022887,-0.350654244423,-0.310967981815,-0.270394533873,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927799225,-0.337599366903,-0.207606002688,-0.238969042897,-0.21678468585,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647479653,-0.021047340706,0.0244998000562,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185079694,0.0413530133665,-0.171647191048,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354105679,-0.00178021145985,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203812361,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654244423,-0.310967981815,-0.270394533873,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927799225,-0.337599366903,-0.207606002688,-0.238969042897,-0.21678468585,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647479653,-0.0210473388433,0.0244998000562,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185079694,0.0413530133665,-0.171647191048,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354105679,-0.00178021145985,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203812361,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654244423,-0.310967981815,-0.270394533873,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927799225,-0.337599366903,-0.207606002688,-0.238969042897,-0.21678468585,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647479653,-0.0210473388433,0.0244998000562,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185079694,0.0413530133665,-0.171647191048,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354105679,-0.00178021145985,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203812361,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654244423,-0.310967981815,-0.270394533873,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927799225,-0.337599366903,-0.207606002688,-0.238969042897,-0.21678468585,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647494555,-0.021047340706,0.0244997981936,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185079694,0.0413530133665,-0.171647205949,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354105679,-0.00178021145985,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203827262,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654244423,-0.310967981815,-0.270394533873,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927799225,-0.337599366903,-0.207606002688,-0.238969042897,-0.216784700751,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
