-0.159647420049,-0.021047135815,0.0245000161231,0.0249098297209,-0.0160414539278,0.0632888972759,0.102279193699,-0.0533184707165,0.041353110224,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920728207,-0.110009141266,-0.130939885974,-0.03726606071,-0.0437233708799,-0.181203722954,-0.18082331121,-0.200866028666,-0.233738407493,-0.139193147421,-0.0867424979806,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654780388,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
-0.159647494555,-0.021047340706,0.0244997981936,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185079694,0.0413530133665,-0.171647205949,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354105679,-0.00178021145985,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203827262,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654244423,-0.310967981815,-0.270394533873,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927799225,-0.337599366903,-0.207606002688,-0.238969042897,-0.216784700751,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647494555,-0.021047340706,0.0244997981936,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185116947,0.0413530133665,-0.171647205949,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354105679,-0.00178021145985,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661836445,-0.043723475188,-0.181203827262,-0.180823370814,-0.200866103172,-0.2337384969,-0.139193251729,-0.0867426022887,-0.350654244423,-0.310967981815,-0.270394533873,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927799225,-0.337599366903,-0.207606002688,-0.238969057798,-0.216784700751,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647494555,-0.0210473369807,0.0244998019189,0.024909792468,-0.0160414837301,0.0632887259126,0.102279141545,-0.0533185079694,0.0413530133665,-0.171647176147,-0.127949818969,-0.399853914976,-0.502710521221,0.190674304962,-0.000428353989264,-0.00178021029569,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203812361,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654214621,-0.310967981815,-0.270394444466,-0.350602865219,-0.462880700827,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990067244,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232633591,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.485344737768,-0.232927799225,-0.337599366903,-0.207606002688,-0.238969042897,-0.21678468585,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604797721,-0.18451949954
-0.159647494555,-0.0210473369807,0.0244998019189,0.024909792468,-0.0160414837301,0.0632887259126,0.102279141545,-0.0533185079694,0.0413530133665,-0.171647176147,-0.12794983387,-0.399853914976,-0.502710521221,0.190674304962,-0.000428353989264,-0.00178021029569,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203812361,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654214621,-0.310967981815,-0.270394444466,-0.350602865219,-0.462880700827,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990067244,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232633591,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.485344737768,-0.232927799225,-0.337599366903,-0.207606002688,-0.238969042897,-0.21678468585,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647509456,-0.0210473369807,0.0244998019189,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185116947,0.0413530133665,-0.171647176147,-0.12794983387,-0.399853914976,-0.502710521221,0.190674304962,-0.000428353989264,-0.00178021041211,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203812361,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654214621,-0.310967981815,-0.270394444466,-0.350602865219,-0.462880700827,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990067244,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232633591,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.485344737768,-0.232927799225,-0.337599366903,-0.207606002688,-0.238969042897,-0.21678468585,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647509456,-0.0210473369807,0.0244998000562,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185116947,0.0413530133665,-0.171647191048,-0.12794983387,-0.399853914976,-0.502710521221,0.190674304962,-0.000428353989264,-0.00178021041211,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203827262,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654214621,-0.310967981815,-0.270394444466,-0.350602865219,-0.462880700827,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990067244,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232633591,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.485344737768,-0.232927799225,-0.337599366903,-0.20760601759,-0.238969057798,-0.21678468585,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647509456,-0.0210473369807,0.0244998000562,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185116947,0.0413530133665,-0.171647191048,-0.12794983387,-0.399853914976,-0.502710521221,0.190674304962,-0.000428353989264,-0.00178021041211,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203827262,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654214621,-0.310967981815,-0.270394444466,-0.350602865219,-0.462880700827,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990067244,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232633591,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.485344737768,-0.232927799225,-0.337599366903,-0.20760601759,-0.238969057798,-0.21678468585,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647509456,-0.0210473369807,0.0244998000562,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185116947,0.0413530133665,-0.171647191048,-0.12794983387,-0.399853914976,-0.502710521221,0.190674304962,-0.000428353989264,-0.00178021041211,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203827262,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654214621,-0.310967981815,-0.270394444466,-0.350602865219,-0.462880700827,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990067244,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232633591,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.485344737768,-0.232927799225,-0.337599366903,-0.20760601759,-0.238969057798,-0.21678468585,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647509456,-0.0210473369807,0.0244998000562,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185116947,0.0413530133665,-0.171647191048,-0.12794983387,-0.399853914976,-0.502710521221,0.190674304962,-0.000428353989264,-0.00178021041211,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203827262,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654214621,-0.310967981815,-0.270394444466,-0.350602865219,-0.462880700827,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990067244,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232633591,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.485344737768,-0.232927799225,-0.337599366903,-0.20760601759,-0.238969057798,-0.21678468585,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647509456,-0.0210473369807,0.0244998000562,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185116947,0.0413530133665,-0.171647191048,-0.12794983387,-0.399853914976,-0.502710521221,0.190674304962,-0.000428353989264,-0.00178021041211,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203827262,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654214621,-0.310967981815,-0.270394444466,-0.350602865219,-0.462880700827,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990067244,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232633591,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.485344737768,-0.232927799225,-0.337599366903,-0.20760601759,-0.238969057798,-0.21678468585,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647509456,-0.0210473369807,0.0244998000562,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185116947,0.0413530133665,-0.171647191048,-0.12794983387,-0.399853914976,-0.502710521221,0.190674304962,-0.000428353989264,-0.00178021041211,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203827262,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654214621,-0.310967981815,-0.270394444466,-0.350602865219,-0.462880700827,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990067244,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232633591,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.485344737768,-0.232927799225,-0.337599366903,-0.20760601759,-0.238969057798,-0.21678468585,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647509456,-0.0210473369807,0.0244998000562,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185116947,0.0413530133665,-0.171647191048,-0.12794983387,-0.399853914976,-0.502710521221,0.190674304962,-0.000428353989264,-0.00178021041211,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203827262,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654214621,-0.310967981815,-0.270394444466,-0.350602865219,-0.462880700827,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990067244,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232633591,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.485344737768,-0.232927799225,-0.337599366903,-0.20760601759,-0.238969057798,-0.21678468585,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647509456,-0.0210473388433,0.0244998000562,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185116947,0.0413530133665,-0.171647191048,-0.12794983387,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354018368,-0.00178021052852,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661799192,-0.043723475188,-0.181203827262,-0.180823370814,-0.200866103172,-0.233738481998,-0.139193251729,-0.0867426022887,-0.350654214621,-0.310967981815,-0.270394444466,-0.350602865219,-0.462880700827,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990067244,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232633591,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927799225,-0.337599366903,-0.20760601759,-0.238969057798,-0.21678468585,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647509456,-0.0210473388433,0.0244997981936,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185116947,0.0413530133665,-0.171647191048,-0.12794983387,-0.399853944778,-0.502710521221,0.190674304962,-0.000428354047472,-0.00178021076135,-0.63663905859,-0.105197682977,-0.0809921324253,-0.110009178519,-0.130939975381,-0.0372661836445,-0.043723475188,-0.181203827262,-0.180823370814,-0.200866103172,-0.2337384969,-0.139193251729,-0.0867426022887,-0.350654214621,-0.310967981815,-0.270394444466,-0.350602865219,-0.462880700827,-0.480498194695,-0.510053396225,-0.214687123895,-0.333990067244,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685898304,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927799225,-0.337599366903,-0.20760601759,-0.238969057798,-0.216784700751,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647509456,-0.0210473425686,0.0244997963309,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.05331851542,0.0413530133665,-0.171647191048,-0.12794983387,-0.399853974581,-0.502710521221,0.190674304962,-0.000428354076575,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809921324253,-0.11000918597,-0.130939975381,-0.0372661836445,-0.043723475188,-0.181203827262,-0.180823370814,-0.200866103172,-0.2337384969,-0.139193251729,-0.0867426097393,-0.350654214621,-0.310967981815,-0.270394444466,-0.350602865219,-0.462880730629,-0.480498194695,-0.51005345583,-0.214687153697,-0.333990067244,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111392021,-0.673566758633,-0.521685898304,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927814126,-0.337599366903,-0.20760601759,-0.238969057798,-0.216784700751,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909570932,-0.41237205267,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657979608,-0.185590401292,-0.208604812622,-0.18451949954
-0.159647509456,-0.0210473425686,0.0244997963309,0.0249097906053,-0.0160414855927,0.0632887259126,0.102279141545,-0.05331851542,0.0413530133665,-0.171647191048,-0.12794983387,-0.399854004383,-0.502710521221,0.190674304962,-0.000428354105679,-0.00178021134343,-0.63663905859,-0.105197682977,-0.0809921324253,-0.11000918597,-0.130939990282,-0.0372661836445,-0.043723475188,-0.181203827262,-0.180823370814,-0.200866103172,-0.2337384969,-0.139193251729,-0.0867426097393,-0.350654244423,-0.310967981815,-0.270394474268,-0.350602865219,-0.462880730629,-0.480498194695,-0.51005345583,-0.214687153697,-0.333990067244,-0.697859466076,-0.244879990816,0.163448169827,-0.0159220527858,-0.672111392021,-0.673566758633,-0.521685957909,-0.366232693195,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927829027,-0.337599366903,-0.20760601759,-0.238969057798,-0.216784700751,-0.203070923686,-0.188654929399,-0.240214750171,-0.252909600735,-0.412372082472,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657994509,-0.185590416193,-0.208604812622,-0.18451949954
-0.159647509456,-0.0210473444313,0.0244997963309,0.0249097887427,-0.0160414855927,0.0632887259126,0.102279141545,-0.0533185116947,0.0413530133665,-0.171647191048,-0.127949878573,-0.399854004383,-0.502710521221,0.190674304962,-0.000428354134783,-0.00178021180909,-0.63663905859,-0.105197682977,-0.0809921324253,-0.11000918597,-0.130939975381,-0.0372661836445,-0.043723475188,-0.181203827262,-0.180823370814,-0.200866103172,-0.2337384969,-0.139193251729,-0.0867426097393,-0.350654244423,-0.310967981815,-0.270394474268,-0.350602865219,-0.462880730629,-0.480498224497,-0.51005345583,-0.214687153697,-0.333990097046,-0.697859466076,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111392021,-0.673566818237,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904956579,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927814126,-0.337599366903,-0.20760601759,-0.238969057798,-0.216784700751,-0.203070938587,-0.188654944301,-0.240214750171,-0.252909600735,-0.412372082472,-0.134036958218,-0.152744084597,-0.152997672558,-0.149657994509,-0.185590416193,-0.208604812622,-0.18451949954
-0.159647509456,-0.0210473481566,0.024499790743,0.0249097887427,-0.0160414874554,0.0632887259126,0.102279134095,-0.0533185191453,0.0413530096412,-0.17164722085,-0.127950012684,-0.399854004383,-0.502710521221,0.190674304962,-0.000428354251198,-0.00178021297324,-0.63663905859,-0.105197682977,-0.0809921398759,-0.11000918597,-0.130939990282,-0.0372661873698,-0.0437234789133,-0.181203827262,-0.180823385715,-0.200866118073,-0.2337384969,-0.139193251729,-0.0867426097393,-0.350654304028,-0.310968011618,-0.270394593477,-0.350602924824,-0.462880730629,-0.480498254299,-0.51005345583,-0.214687153697,-0.333990126848,-0.697859466076,-0.244880020618,0.163448169827,-0.0159220527858,-0.672111392021,-0.673566818237,-0.521685957909,-0.366232722998,-0.348463952541,-0.328904986382,-0.353931933641,-0.33962187171,-0.485344797373,-0.232927829027,-0.337599396706,-0.20760601759,-0.238969057798,-0.216784700751,-0.203070938587,-0.188654944301,-0.240214765072,-0.252909600735,-0.412372082472,-0.134036973119,-0.152744099498,-0.152997687459,-0.149657994509,-0.185590416193,-0.208604812622,-0.18451949954
-0.154114678502,0.315900862217,0.241110354662,0.0499815493822,0.000904674117919,0.0987496748567,0.13320016861,-0.040943801403,0.0624515675008,-0.167814821005,-0.12381196022,-0.413110852242,-0.508666574955,0.191689416766,-0.000365883344784,-0.000844758353196,-0.660606920719,-0.104420825839,-0.0643982812762,-0.101666033268,-0.118741318583,-0.00927622802556,-0.0176597703248,-0.183588281274,-0.19488696754,-0.212856382132,-0.254549473524,-0.137791886926,-0.077742613852,-0.378130584955,-0.327958643436,-0.277884721756,-0.365794986486,-0.487062811852,-0.503807067871,-0.539965927601,-0.229729145765,-0.351435273886,-0.728242814541,-0.248804301023,0.164929687977,-0.0158358477056,-0.699848473072,-0.701442956924,-0.54252076149,-0.384356319904,-0.370920449495,-0.345942437649,-0.367518246174,-0.344339221716,-0.501092374325,-0.255780875683,-0.36252400279,-0.212253019214,-0.265893042088,-0.271360397339,-0.369884550571,-0.0879778862,-0.554239928722,-0.525147199631,-0.461982518435,0.0108356289566,0.00862594880164,-0.0423993878067,-0.0610942989588,-0.18282392621,-0.225706800818,-0.188514813781
-0.147644534707,0.435185939074,0.301536798477,0.0654864534736,0.0162459351122,0.11721406132,0.149277627468,-0.0262895748019,0.0787447467446,-0.162425503135,-0.118209458888,-0.411128938198,-0.509059607983,0.192144364119,-0.00029731169343,-0.000211891718209,-0.66114538908,-0.103755556047,-0.05038760975,-0.0881484076381,-0.104730881751,0.00674991635606,-0.00224574515596,-0.1709613204,-0.184322282672,-0.201497763395,-0.243975609541,-0.124523542821,-0.0634823963046,-0.375209212303,-0.324407666922,-0.274114012718,-0.363097697496,-0.485792160034,-0.502738952637,-0.539286196232,-0.218629300594,-0.348384290934,-0.728671789169,-0.246211975813,0.165420725942,-0.0157466493547,-0.700298428535,-0.701889336109,-0.541892945766,-0.381961137056,-0.368038982153,-0.343233942986,-0.365460515022,-0.343403637409,-0.500372588634,-0.245663866401,-0.359149873257,-0.204379767179,-0.256965696812,-0.259543716908,-0.361969619989,-0.0583458244801,-0.551646113396,-0.522483229637,-0.460258573294,0.0480672493577,0.0454503819346,-0.0106505323201,-0.0320747718215,-0.165680661798,-0.213163807988,-0.176039874554
-0.142496496439,0.50625282526,0.343432486057,0.0777137801051,0.0282279886305,0.131877765059,0.162279456854,-0.015187417157,0.0915169864893,-0.158690914512,-0.114046983421,-0.410068631172,-0.50941246748,0.192555695772,-0.00023002603848,0.000261426204816,-0.661506772041,-0.103259891272,-0.0390739329159,-0.0771955102682,-0.0931828543544,0.0197069402784,0.0102969091386,-0.160393536091,-0.175996482372,-0.192051097751,-0.23501496017,-0.113535769284,-0.051871560514,-0.372971832752,-0.321758151054,-0.271273285151,-0.36105415225,-0.484855532646,-0.501940608025,-0.538862407207,-0.209282830358,-0.346086502075,-0.72885787487,-0.244240805507,0.165855199099,-0.0156625453383,-0.700536727905,-0.702122688293,-0.541396796703,-0.38012394309,-0.365763455629,-0.34111109376,-0.36388912797,-0.342741072178,-0.499826729298,-0.237102136016,-0.356507003307,-0.197959408164,-0.249479085207,-0.249913409352,-0.355403453112,-0.0384420230985,-0.549523472786,-0.52031904459,-0.458971858025,0.0748932287097,0.0720111951232,0.0125658260658,-0.0106838913634,-0.152237862349,-0.2026694417,-0.16561961174
-0.137147888541,0.564389407635,0.382460713387,0.0903002470732,0.0403309091926,0.146733656526,0.175839826465,-0.00435476657003,0.104097284377,-0.155150055885,-0.109806835651,-0.409213036299,-0.509816169739,0.193008080125,-0.000151690808707,0.000720789772458,-0.661804556847,-0.10277517885,-0.0272815264761,-0.065774358809,-0.081053391099,0.0330930501223,0.0233577918261,-0.149149551988,-0.16756439209,-0.182232737541,-0.225520864129,-0.102290607989,-0.0401351861656,-0.370643258095,-0.31907004118,-0.268332272768,-0.358911633492,-0.483861982822,-0.501081109047,-0.538435459137,-0.199329808354,-0.343725264072,-0.728889584541,-0.242242753506,0.166327700019,-0.0155668016523,-0.700656056404,-0.70223480463,-0.540832817554,-0.378205299377,-0.363368481398,-0.338894665241,-0.362258225679,-0.342093020678,-0.499237835407,-0.227942928672,-0.353739947081,-0.191250905395,-0.241497576237,-0.239801451564,-0.348396509886,-0.0200171414763,-0.547217071056,-0.517980456352,-0.457624256611,0.100729815662,0.0976139232516,0.0351880341768,0.0102884760126,-0.138471141458,-0.191482111812,-0.154547154903
-0.131160676479,0.620942115784,0.423083782196,0.104211531579,0.0534411296248,0.162736222148,0.190894782543,0.0069888709113,0.117369003594,-0.151406034827,-0.105085030198,-0.408343702555,-0.510286033154,0.193522959948,-5.78349063289e-05,0.0012034396641,-0.662051379681,-0.102259807289,-0.0141706727445,-0.0530867651105,-0.0675582960248,0.0477819666266,0.037798281759,-0.136505514383,-0.158423572779,-0.17143394053,-0.214914157987,-0.0901076346636,-0.027532286942,-0.367998868227,-0.316077530384,-0.265005409718,-0.356453865767,-0.482688724995,-0.50005453825,-0.537914514542,-0.188136652112,-0.341067790985,-0.728769481182,-0.24004085362,0.166862219572,-0.0154538713396,-0.700661420822,-0.702230632305,-0.540132164955,-0.376020759344,-0.360645920038,-0.336392313242,-0.360411643982,-0.341385900974,-0.498535901308,-0.217602133751,-0.350603073835,-0.183779507875,-0.232490241528,-0.228481978178,-0.340453833342,-0.000626599066891,-0.544530928135,-0.51526683569,-0.456061780453,0.128221258521,0.124870598316,0.0594296529889,0.0328425318003,-0.123289093375,-0.178864970803,-0.142103850842
-0.124271534383,0.681334972382,0.467646598816,0.119965307415,0.0680499449372,0.180391982198,0.20794968307,0.019239904359,0.131787985563,-0.147245898843,-0.0997062548995,-0.407348275185,-0.510817468166,0.19411547482,5.58742030989e-05,0.00173274613917,-0.662245869637,-0.101688750088,0.000711286789738,-0.0386959649622,-0.0522814542055,0.0642388835549,0.0540785640478,-0.122078642249,-0.148259326816,-0.159340262413,-0.202894896269,-0.0766380429268,-0.0136822778732,-0.364925265312,-0.312643766403,-0.261162847281,-0.353579699993,-0.481274664402,-0.498807817698,-0.537249863148,-0.175371006131,-0.337996840477,-0.728496491909,-0.237541779876,0.167475268245,-0.0153187531978,-0.700551152229,-0.702108323574,-0.539259195328,-0.373477488756,-0.357488721609,-0.333504259586,-0.358270198107,-0.340579837561,-0.49768409133,-0.205773234367,-0.346970260143,-0.175286516547,-0.222177430987,-0.215589895844,-0.331331819296,0.0208769310266,-0.541369199753,-0.512080073357,-0.454205423594,0.158741369843,0.155137598515,0.0864301174879,0.0580018982291,-0.106144174933,-0.164435744286,-0.127910375595
-0.116308584809,0.748328208923,0.517468035221,0.137857362628,0.0844556316733,0.199992060661,0.227293655276,0.0326142348349,0.147597923875,-0.142553016543,-0.0936141237617,-0.406165838242,-0.511397957802,0.194796562195,0.000193521409528,0.00232439534739,-0.662382125854,-0.101045846939,0.0176256280392,-0.022343294695,-0.0349880158901,0.082729332149,0.0724609792233,-0.105655349791,-0.13689674437,-0.145782113075,-0.189301401377,-0.061696652323,0.00161733629648,-0.361366897821,-0.308698952198,-0.256756037474,-0.350248396397,-0.479591339827,-0.497315764427,-0.536413908005,-0.16085036099,-0.334455370903,-0.72806930542,-0.234695911407,0.16817855835,-0.0151569554582,-0.700321912766,-0.701864659786,-0.53819590807,-0.370530515909,-0.353842526674,-0.330179423094,-0.355794906616,-0.339652299881,-0.496663153172,-0.192288458347,-0.342777848244,-0.165621846914,-0.21040597558,-0.200942322612,-0.320916056633,0.0450319349766,-0.537689208984,-0.508375942707,-0.452015221119,0.193045958877,0.189160138369,0.116803050041,0.0863105803728,-0.0867607071996,-0.14798900485,-0.111755818129
-0.107155591249,0.823315441608,0.573296546936,0.158054515719,0.102845467627,0.221705034375,0.2490888834,0.047226626426,0.164919495583,-0.13726939261,-0.0868263319135,-0.404765099287,-0.512011289597,0.195574253798,0.000359199562808,0.00298920529895,-0.662452161312,-0.100320525467,0.036722227931,-0.00387347466312,-0.015548415482,0.103403717279,0.0930930152535,-0.0871211215854,-0.12424132973,-0.130674526095,-0.174053177238,-0.0451936274767,0.0184653997421,-0.357303917408,-0.304214507341,-0.251787006855,-0.346456795931,-0.477630585432,-0.495570898056,-0.535392165184,-0.144480392337,-0.33042344451,-0.727487981319,-0.231480330229,0.168980330229,-0.0149641660973,-0.699970722198,-0.701496839523,-0.536935925484,-0.367164760828,-0.349685668945,-0.326396405697,-0.352971613407,-0.338591724634,-0.495465219021,-0.177062094212,-0.337999999523,-0.154700055718,-0.197097927332,-0.184465497732,-0.309170603752,0.0720381289721,-0.533481240273,-0.504143714905,-0.449475497007,0.231543675065,0.227339968085,0.150863140821,0.11803792417,-0.0650237649679,-0.129423543811,-0.0935278683901
-0.0967308655381,0.906990528107,0.635570526123,0.180646374822,0.123340845108,0.245628446341,0.273420333862,0.0631344616413,0.183801710606,-0.131373524666,-0.0794069841504,-0.403132259846,-0.51263988018,0.196455046535,0.00055701227393,0.0037348496262,-0.662447929382,-0.0995058193803,0.0580841489136,0.0168067682534,0.00610389141366,0.126344263554,0.116053447127,-0.0664213746786,-0.110245883465,-0.113982625306,-0.157118633389,-0.0270952004939,0.0369000546634,-0.352738857269,-0.299187541008,-0.246289506555,-0.342225581408,-0.475397139788,-0.493576824665,-0.53417891264,-0.12622012198,-0.325904458761,-0.7267537117,-0.22788849473,0.169887304306,-0.0147361708805,-0.699495375156,-0.701002955437,-0.53548014164,-0.363383799791,-0.345016628504,-0.322152644396,-0.3498018682,-0.337393373251,-0.494089603424,-0.160058379173,-0.332634925842,-0.142475008965,-0.182221442461,-0.166153937578,-0.296110093594,0.101894631982,-0.528756976128,-0.499394565821,-0.446585774422,0.274449855089,0.269887059927,0.188753738999,0.153293401003,-0.0409175157547,-0.108701944351,-0.0731739476323
-0.0849744677544,0.999691605568,0.704566657543,0.205675512552,0.146024614573,0.271818011999,0.300325423479,0.0803618952632,0.204250618815,-0.124867349863,-0.0714499354362,-0.401263803244,-0.513264775276,0.197444036603,0.00079098722199,0.00456710811704,-0.662360548973,-0.0985968858004,0.0817539393902,0.0397537015378,0.0299972277135,0.151592344046,0.141379490495,-0.0435383394361,-0.0948915407062,-0.0957021340728,-0.13849619031,-0.00740145146847,0.05692287907,-0.347688525915,-0.293631613255,-0.240317836404,-0.337590396404,-0.472903698683,-0.491344183683,-0.532773315907,-0.106061756611,-0.320916801691,-0.725868761539,-0.22392475605,0.170904502273,-0.0144689176232,-0.698893904686,-0.700381219387,-0.533834218979,-0.359202980995,-0.339847266674,-0.317457467318,-0.346297085285,-0.336056560278,-0.492539942265,-0.141272753477,-0.326696038246,-0.128924965858,-0.165773868561,-0.146047368646,-0.281783491373,0.13446739316,-0.523542761803,-0.494154304266,-0.443355172873,0.321873396635,0.316905647516,0.230518355966,0.192090272903,-0.0144912367687,-0.0858268365264,-0.0506781935692
-0.0611481703818,0.381286710501,0.399072676897,0.20784291625,0.153739690781,0.262787520885,0.297728449106,0.0916182547808,0.206918358803,-0.111350685358,-0.0637067183852,-0.37736967206,-0.505111753941,0.198028340936,0.00108530046418,0.00517450738698,-0.633489429951,-0.0970509275794,0.0951501950622,0.0590286143124,0.0505683757365,0.153098776937,0.145286858082,-0.0054998784326,-0.0499449409544,-0.0524186529219,-0.0828843489289,0.0179654583335,0.0736721456051,-0.293524295092,-0.253729581833,-0.216819643974,-0.307222872972,-0.436805933714,-0.457264572382,-0.49091693759,-0.0518672056496,-0.283725649118,-0.689832687378,-0.200758248568,0.171398848295,-0.0141140324995,-0.665724933147,-0.667052209377,-0.504850149155,-0.324513882399,-0.293977499008,-0.278759032488,-0.318625301123,-0.325387209654,-0.469338566065,-0.0750463977456,-0.275258243084,-0.0857828035951,-0.0870139300823,-0.0185110997409,0.016743524,0.0435936562717,-0.039455037564,-0.0647851899266,-0.361770987511,0.126195579767,0.0977723300457,0.0947276353836,0.0964353382587,0.0293301232159,-0.0252195242792,-0.00973710790277
-0.0465097911656,0.414211541414,0.432466298342,0.228623121977,0.172196269035,0.28232011199,0.319715201855,0.10514960438,0.223661899567,-0.104163855314,-0.0565409176052,-0.373765170574,-0.504268348217,0.199092909694,0.00139530876186,0.00602472946048,-0.631196081638,-0.0960035398602,0.115753740072,0.0790380388498,0.0715526044369,0.173706203699,0.166378259659,0.0157025083899,-0.0345359221101,-0.0345755629241,-0.0641154572368,0.0358859673142,0.0912955701351,-0.285352647305,-0.245861753821,-0.20987097919,-0.300989925861,-0.432208955288,-0.453015953302,-0.486925780773,-0.0317833274603,-0.276636213064,-0.686696171761,-0.194976478815,0.172517135739,-0.0137663176283,-0.662897527218,-0.664204180241,-0.501412391663,-0.318378686905,-0.286137700081,-0.271670013666,-0.313475877047,-0.323230415583,-0.466294199228,-0.0552529580891,-0.266391336918,-0.0699636638165,-0.0678452178836,0.00463993428275,0.0413598157465,0.0690033584833,-0.0159766431898,-0.0423540137708,-0.354017108679,0.153318122029,0.124312289059,0.121141724288,0.122696213424,0.0535961464047,-0.0030902007129,0.0113646397367
-0.0384884364903,0.434679955244,0.452084153891,0.240182980895,0.182600900531,0.293268293142,0.331825226545,0.1128224805,0.232921764255,-0.100130960345,-0.0526669174433,-0.371763467789,-0.503786146641,0.199677482247,0.00157002336346,0.00651095947251,-0.630048155785,-0.0954148620367,0.127115949988,0.0900904089212,0.0830235406756,0.185094550252,0.177988156676,0.0272066500038,-0.0261254571378,-0.024942599237,-0.0540318414569,0.0455939956009,0.100899003446,-0.281052231789,-0.241657674313,-0.206169232726,-0.297701388597,-0.42982134223,-0.450815856457,-0.484865576029,-0.0209473334253,-0.272870242596,-0.685154378414,-0.191873475909,0.173132643104,-0.0135710965842,-0.6614985466,-0.662795364857,-0.49964505434,-0.315143495798,-0.282005548477,-0.267922252417,-0.310754299164,-0.322067141533,-0.464712977409,-0.0446076318622,-0.261703878641,-0.0613976232708,-0.0575490817428,0.017178427428,0.0548307225108,0.083016037941,-0.00331413699314,-0.0303362645209,-0.35002425313,0.168489545584,0.139090314507,0.135815158486,0.137275904417,0.0668580234051,0.0088728768751,0.0228116530925
-0.0212775226682,0.479997456074,0.494846701622,0.265019446611,0.205262005329,0.316874325275,0.357642233372,0.129495978355,0.252668946981,-0.0914200395346,-0.0446406304836,-0.367470473051,-0.502658843994,0.200947195292,0.00196130457334,0.00759264454246,-0.627717494965,-0.0941267386079,0.151366576552,0.113770402968,0.107272185385,0.209381192923,0.202682048082,0.0513799749315,-0.00832014717162,-0.00473752198741,-0.0329760722816,0.0660153254867,0.121180862188,-0.272244989872,-0.232927680016,-0.198546096683,-0.290957480669,-0.424956381321,-0.446338444948,-0.48067098856,0.0017154783709,-0.265086740255,-0.682107448578,-0.18540892005,0.174468994141,-0.0131360581145,-0.658708691597,-0.659987688065,-0.496056139469,-0.308488368988,-0.273510962725,-0.260199606419,-0.305143803358,-0.319617599249,-0.461476355791,-0.0224137399346,-0.252049535513,-0.0433632172644,-0.0361406542361,0.0431448444724,0.0827765986323,0.112211123109,0.0226787682623,-0.00577782327309,-0.342009067535,0.200511157513,0.170153781772,0.166640609503,0.167921155691,0.0945121943951,0.0338411591947,0.04685087502
-0.00273628695868,0.528104305267,0.540078938007,0.291455239058,0.229833677411,0.342119455338,0.384928137064,0.147468522191,0.273442625999,-0.0821067243814,-0.0365716926754,-0.362890154123,-0.501260042191,0.202341720462,0.0024113075342,0.00880438275635,-0.625276386738,-0.0927109569311,0.177045047283,0.139009445906,0.132673978806,0.23505589366,0.228717148304,0.0765417665243,0.0104179522023,0.0162806659937,-0.0111761102453,0.0872873291373,0.14236831665,-0.263334780931,-0.223957955837,-0.190857455134,-0.284149736166,-0.420030921698,-0.441803783178,-0.476395606995,0.0251892115921,-0.257131993771,-0.679056465626,-0.178743764758,0.175932943821,-0.0126394340768,-0.65587413311,-0.657137811184,-0.49241155386,-0.301711052656,-0.2648614645,-0.252318292856,-0.2994145751,-0.317042022943,-0.458163887262,0.000493060797453,-0.242203742266,-0.0244737174362,-0.0141296423972,0.0694741234183,0.111009389162,0.14180123806,0.0486575216055,0.0186618752778,-0.334078431129,0.233443111181,0.201956272125,0.198208704591,0.199345871806,0.122743062675,0.0595665238798,0.0718487650156
0.0169898793101,0.576704919338,0.586069881916,0.318992674351,0.255899220705,0.368549734354,0.413191735744,0.166427046061,0.294767349958,-0.0723748803139,-0.0287085175514,-0.358078330755,-0.499533891678,0.203857690096,0.00292455684394,0.0101357856765,-0.622649312019,-0.0911799669266,0.203729718924,0.165427476168,0.158841282129,0.261687189341,0.255660235882,0.102331951261,0.029855767265,0.0378269180655,0.0110967047513,0.109058246017,0.164069771767,-0.254405498505,-0.214855849743,-0.183257460594,-0.277374148369,-0.415060698986,-0.437218725681,-0.472018569708,0.0491602681577,-0.2490978688,-0.675931811333,-0.171958714724,0.177518755198,-0.0120772058144,-0.652924180031,-0.65417522192,-0.488699644804,-0.294875651598,-0.256129860878,-0.244349360466,-0.293620944023,-0.31435790658,-0.454772651196,0.0238207820803,-0.232257202268,-0.00493313092738,0.00820457190275,0.0956570506096,0.138852193952,0.171019122005,0.074069596827,0.0425001531839,-0.326262801886,0.266356498003,0.233624368906,0.229677170515,0.230725511909,0.150945961475,0.0856570377946,0.0974446460605
0.0378218479455,0.624626755714,0.631872177124,0.347360283136,0.283217221498,0.395908594131,0.442158401012,0.186214908957,0.316362440586,-0.0623261779547,-0.0211772657931,-0.353053063154,-0.497438013554,0.205495655537,0.00350613845512,0.0115830507129,-0.619776010513,-0.0895377397537,0.231200620532,0.192820310593,0.185583785176,0.289046376944,0.283283501863,0.12858478725,0.0498894788325,0.0597645528615,0.0337230674922,0.131136238575,0.186064422131,-0.24547432363,-0.205660060048,-0.175814390182,-0.270665317774,-0.410034507513,-0.432568103075,-0.467505902052,0.0734936892986,-0.241015449166,-0.67267537117,-0.165081545711,0.17922578752,-0.0114445555955,-0.649800658226,-0.651041924953,-0.484897047281,-0.287999391556,-0.247331693769,-0.236309945583,-0.287777394056,-0.311566203833,-0.451286613941,0.0474524833262,-0.222232922912,0.0151749150828,0.030760018155,0.121492624283,0.166021898389,0.199531376362,0.0987058579922,0.0655665174127,-0.318538457155,0.298801451921,0.264748245478,0.260651260614,0.261671721935,0.178858682513,0.111947506666,0.123474679887
0.0596938766539,0.671251356602,0.676940202713,0.376388818026,0.311628133059,0.424030810595,0.471662789583,0.206719428301,0.337921023369,-0.052019957453,-0.0140148131177,-0.347813457251,-0.494937717915,0.207258433104,0.0041615376249,0.0131466044113,-0.616607069969,-0.0877831950784,0.259322315454,0.22105756402,0.21278861165,0.31699308753,0.31144952774,0.155205488205,0.0704411789775,0.0819579511881,0.0566008612514,0.15329618752,0.208097785711,-0.236531212926,-0.19637952745,-0.168540626764,-0.264020293951,-0.404926985502,-0.42782536149,-0.462820142508,0.0981059148908,-0.232887431979,-0.669237792492,-0.158118546009,0.181056201458,-0.0107361311093,-0.646454513073,-0.647688865662,-0.480975478888,-0.281078249216,-0.238462924957,-0.22819802165,-0.281880229712,-0.308658719063,-0.447683602571,0.0713213384151,-0.212129965425,0.035792876035,0.0534888245165,0.146911710501,0.192417651415,0.227208629251,0.122513376176,0.0878306180239,-0.310862451792,0.33056139946,0.29514119029,0.29095056653,0.292004734278,0.206372201443,0.138358905911,0.149845793843
0.0825116857886,0.716252148151,0.720950126648,0.405936539173,0.340996444225,0.452788621187,0.501568973064,0.227827131748,0.358825773001,-0.0414992198348,-0.00718410313129,-0.342351436615,-0.492004603148,0.209150508046,0.00489675300196,0.0148295983672,-0.613103508949,-0.0859122276306,0.287969321012,0.250017285347,0.240342214704,0.345405459404,0.340036183596,0.182084843516,0.0913843140006,0.104117415845,0.0795163288713,0.175037637353,0.229621484876,-0.227565944195,-0.187020331621,-0.16140897572,-0.257412433624,-0.399707257748,-0.422960072756,-0.457928150892,0.122866466641,-0.224709808826,-0.665578007698,-0.151076376438,0.183014124632,-0.00994599517435,-0.64284569025,-0.644075930119,-0.476905822754,-0.274104386568,-0.229527160525,-0.220017254353,-0.275921911001,-0.305623203516,-0.443939656019,0.0953163430095,-0.201955527067,0.0568199753761,0.0763095766306,0.171870499849,0.218002453446,0.254000216722,0.145488724113,0.109302483499,-0.303196668625,0.36152073741,0.324709415436,0.320481449366,0.321627497673,0.233419269323,0.164805084467,0.176448255777
0.106238551438,0.759482800961,0.763724803925,0.435923933983,0.371234923601,0.482110083103,0.531790316105,0.249516993761,0.379208654165,-0.0307741984725,-0.000588848721236,-0.336642175913,-0.488610714674,0.211177587509,0.00571826985106,0.016637576744,-0.609222710133,-0.0839172080159,0.317090898752,0.279639661312,0.268224358559,0.374234378338,0.368993371725,0.209222391248,0.112739302218,0.126311659813,0.102526336908,0.196478039026,0.250760257244,-0.21851888299,-0.177541792393,-0.154343336821,-0.250775635242,-0.394321709871,-0.417921632528,-0.452781140804,0.147805780172,-0.216436654329,-0.661647260189,-0.1439242661,0.185105413198,-0.00906762573868,-0.638927996159,-0.64015686512,-0.472645014524,-0.267035275698,-0.220477491617,-0.211725875735,-0.26986643672,-0.30243742466,-0.440018177032,0.119477681816,-0.191658064723,0.0782790705562,0.099274083972,0.196444779634,0.242856010795,0.279974877834,0.167736366391,0.130095228553,-0.295465141535,0.39168843627,0.353482097387,0.34927290678,0.350565552711,0.260051339865,0.191315323114,0.203287705779
0.130835339427,0.800891578197,0.80516320467,0.46628755331,0.402264326811,0.511936903,0.562258303165,0.271776139736,0.399241566658,-0.0198452956975,0.00590555695817,-0.330656141043,-0.484730154276,0.21334657073,0.00663283374161,0.0185780636966,-0.60492515564,-0.0817882791162,0.346647650003,0.309872150421,0.296425670385,0.403443545103,0.398284226656,0.236627489328,0.134533047676,0.148626193404,0.125700503588,0.217763692141,0.271671712399,-0.209322333336,-0.167894721031,-0.147243916988,-0.244027867913,-0.388710558414,-0.412654340267,-0.447329699993,0.172964155674,-0.208012506366,-0.6573985219,-0.136625289917,0.187337324023,-0.00809417571872,-0.634657084942,-0.635886967182,-0.468146979809,-0.259820967913,-0.211261123419,-0.203276455402,-0.263671427965,-0.299075782299,-0.43587949872,0.143854096532,-0.181178987026,0.100197531283,0.122441627085,0.220730155706,0.267088502645,0.305236399174,0.189386889338,0.150344967842,-0.28758880496,0.421115100384,0.381527870893,0.377391338348,0.378880620003,0.286344051361,0.217930153012,0.230379730463
0.156249508262,0.840472280979,0.845201909542,0.496968924999,0.434002995491,0.542211830616,0.592911541462,0.294585943222,0.419073790312,-0.00871054828167,0.0124560184777,-0.324362307787,-0.480338394642,0.215664252639,0.00764761399478,0.0206587743014,-0.60017311573,-0.07951528579,0.376598745584,0.340658962727,0.324932545424,0.432995915413,0.427871853113,0.264303326607,0.156781449914,0.17112994194,0.149094477296,0.23901759088,0.292489618063,-0.199908211827,-0.158029317856,-0.139998853207,-0.237079411745,-0.382811903954,-0.407100737095,-0.441525131464,0.198372274637,-0.199379935861,-0.652784943581,-0.129143565893,0.189717069268,-0.00701838219538,-0.629989564419,-0.631222724915,-0.463364750147,-0.252410173416,-0.201826840639,-0.194623038173,-0.257293432951,-0.295511841774,-0.431483089924,0.168483898044,-0.170461148024,0.122591108084,0.145860657096,0.244819372892,0.290814876556,0.329895853996,0.210573926568,0.170189723372,-0.279490113258,0.449863314629,0.40892547369,0.40491220355,0.406642585993,0.312373161316,0.244683519006,0.257733255625
0.182413071394,0.878256261349,0.883809864521,0.52791249752,0.466365158558,0.572877645493,0.623695075512,0.317919969559,0.438823401928,0.00263156555593,0.0192152261734,-0.317732125521,-0.475413948298,0.21813814342,0.00876994989812,0.0228884126991,-0.594934642315,-0.0770874097943,0.406900167465,0.371939122677,0.353725582361,0.462852537632,0.457718521357,0.292244523764,0.179485440254,0.193869203329,0.172744363546,0.260331273079,0.313315868378,-0.190217092633,-0.1479023844,-0.132501974702,-0.229846909642,-0.376569986343,-0.401209414005,-0.435325264931,0.224047109485,-0.190487802029,-0.647767364979,-0.121447168291,0.192252457142,-0.00583280483261,-0.624889016151,-0.626127719879,-0.458256870508,-0.244757577777,-0.192131489515,-0.185726433992,-0.250693678856,-0.291720539331,-0.42679259181,0.193390443921,-0.159456506371,0.145459517837,0.169563621283,0.268796235323,0.314147979021,0.354065239429,0.231426239014,0.189760759473,-0.271102041006,0.478002816439,0.435758829117,0.431914955378,0.433924913406,0.338209599257,0.27159884572,0.285347849131
0.209241643548,0.914289951324,0.920969963074,0.55906188488,0.499258548021,0.603872776031,0.6545560956,0.341741383076,0.458578646183,0.0141794746742,0.0263162199408,-0.310740590096,-0.469937801361,0.220775380731,0.0100075621158,0.0252756979316,-0.589183032513,-0.0744942426682,0.437501698732,0.403644233942,0.382775872946,0.492968529463,0.487781256437,0.32043415308,0.202629506588,0.216867700219,0.196666076779,0.281766504049,0.334221899509,-0.180201426148,-0.137480482459,-0.124662660062,-0.222259938717,-0.36993804574,-0.394937038422,-0.428694725037,0.249989673495,-0.181295126677,-0.642313182354,-0.113511390984,0.194950938225,-0.00452965684235,-0.619324922562,-0.62057107687,-0.452788323164,-0.236826553941,-0.182142421603,-0.176556840539,-0.243840515614,-0.287679940462,-0.421777188778,0.218579888344,-0.148128926754,0.168784856796,0.193564265966,0.292727738619,0.337187588215,0.377845257521,0.252058118582,0.209174081683,-0.262369245291,0.505597174168,0.462103784084,0.458470523357,0.460792183876,0.36391043663,0.298685193062,0.313210606575
0.236636772752,0.948628842831,0.956674814224,0.590359568596,0.532584547997,0.63513147831,0.685442745686,0.366004794836,0.478406459093,0.025930063799,0.0338789187372,-0.303365707397,-0.463893294334,0.223583266139,0.0113683175296,0.0278295911849,-0.582895278931,-0.071725346148,0.468347012997,0.435699105263,0.412045866251,0.52329325676,0.518012464046,0.348844558001,0.226184412837,0.240131318569,0.220859214664,0.303363293409,0.355257183313,-0.16982267797,-0.126737356186,-0.116400688887,-0.214256808162,-0.362875431776,-0.388246059418,-0.421603471041,0.276187062263,-0.171767964959,-0.636394143105,-0.105316802859,0.197820052505,-0.00310101103969,-0.613271057606,-0.614526391029,-0.446928441525,-0.228586658835,-0.171834945679,-0.167091444135,-0.236707344651,-0.283370018005,-0.416409671307,0.244043186307,-0.136451393366,0.192534148693,0.217859506607,0.316664129496,0.360018610954,0.401323109865,0.272567749023,0.228529110551,-0.253245800734,0.532701253891,0.488026022911,0.484639257193,0.487298369408,0.389518409967,0.325938165188,0.341297268867
0.25051304698,0.965180635452,0.973980545998,0.606045722961,0.549377560616,0.65083783865,0.700880050659,0.378286123276,0.488369971514,0.0318802706897,0.0378664433956,-0.299528241158,-0.460653215647,0.225053504109,0.012097466737,0.029171930626,-0.579544126987,-0.0702717527747,0.483842253685,0.451832681894,0.426749765873,0.538516938686,0.533175289631,0.363121926785,0.238104492426,0.251863211393,0.233055666089,0.314235001802,0.365839451551,-0.164487197995,-0.121238678694,-0.112089313567,-0.210082411766,-0.359171628952,-0.384733408689,-0.417876929045,0.289374947548,-0.166870057583,-0.633252799511,-0.101117536426,0.199320927262,-0.00233702198602,-0.610053360462,-0.611313998699,-0.443843513727,-0.224342778325,-0.166555762291,-0.162242159247,-0.233028575778,-0.281108349562,-0.413586378098,0.256871968508,-0.130474925041,0.2045545578,0.230113267899,0.328645527363,0.37137812376,0.412971764803,0.282802850008,0.238211199641,-0.248525500298,0.54608386755,0.500845789909,0.497594058514,0.50042963028,0.402297109365,0.339622795582,0.355414777994
