-0.159647420049,-0.021047135815,0.0245000161231,0.0249098297209,-0.0160414539278,0.0632888972759,0.102279193699,-0.0533184707165,0.041353110224,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920728207,-0.110009141266,-0.130939885974,-0.03726606071,-0.0437233708799,-0.181203722954,-0.18082331121,-0.200866028666,-0.233738407493,-0.139193147421,-0.0867424979806,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654780388,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
0.278548717499,0.997085213661,1.00749850273,0.637454211712,0.583155214787,0.682358205318,0.731710553169,0.403109550476,0.508408606052,0.0439272411168,0.0463096089661,-0.291542261839,-0.453729391098,0.228130832314,0.0136583102867,0.0319926999509,-0.57241666317,-0.0672203600407,0.514935910702,0.484257727861,0.456262141466,0.569048345089,0.563559889793,0.391791939735,0.262196540833,0.275509595871,0.257628947496,0.336121916771,0.387135058641,-0.153510048985,-0.109978675842,-0.103069625795,-0.2013605088,-0.351400732994,-0.377356827259,-0.410048544407,0.315905421972,-0.156792640686,-0.626593708992,-0.0925088897347,0.202459707856,-0.000704701582436,-0.60322457552,-0.604497075081,-0.437349617481,-0.215595200658,-0.155739754438,-0.152303889394,-0.225435703993,-0.276361823082,-0.407648265362,0.282701283693,-0.118239723146,0.228850319982,0.254812657833,0.352645337582,0.394017904997,0.436123847961,0.303273528814,0.257625073195,-0.238749280572,0.572530388832,0.526227831841,0.523266196251,0.526466429234,0.427812188864,0.367090374231,0.383770525455
0.306856781244,1.02743780613,1.03955960274,0.668859362602,0.617095053196,0.713957905769,0.762440860271,0.428227186203,0.528638601303,0.056165818125,0.055437181145,-0.283128648996,-0.446204453707,0.231396645308,0.015363114886,0.0350026153028,-0.564710497856,-0.0639684647322,0.546109437943,0.516818642616,0.485867708921,0.599639356136,0.593974649906,0.420574843884,0.286578148603,0.299383997917,0.282420665026,0.358215779066,0.408630430698,-0.142111077905,-0.0983606502414,-0.093481734395,-0.192111387849,-0.343125551939,-0.369493216276,-0.401704847813,0.342609375715,-0.146326467395,-0.619418621063,-0.0836143046618,0.205787211657,0.00107397709507,-0.595857977867,-0.597143888474,-0.430408030748,-0.206488326192,-0.144574895501,-0.142040416598,-0.217517122626,-0.271305710077,-0.401306867599,0.308727115393,-0.105623409152,0.253433614969,0.279736161232,0.37669980526,0.41658487916,0.459118425846,0.323786526918,0.277147591114,-0.22850613296,0.59857159853,0.551291406155,0.548642396927,0.552218258381,0.4532738626,0.394660532475,0.412247717381
0.335303992033,1.05629193783,1.07016730309,0.700198411942,0.651082396507,0.745557963848,0.79302161932,0.453569680452,0.549099206924,0.0685911178589,0.0653031095862,-0.274274051189,-0.438068658113,0.234857901931,0.0172205679119,0.0382110439241,-0.556413769722,-0.0605063252151,0.577290475368,0.549422502518,0.51550590992,0.630223631859,0.624358475208,0.449415445328,0.311184823513,0.323457598686,0.307394623756,0.380523473024,0.430343419313,-0.130281761289,-0.086381226778,-0.0832914784551,-0.182308971882,-0.334327846766,-0.361125320196,-0.392831861973,0.369439005852,-0.135462135077,-0.611714065075,-0.0744313448668,0.209310412407,0.00300768855959,-0.587940633297,-0.589241564274,-0.423003911972,-0.197012290359,-0.133061245084,-0.131450846791,-0.20926271379,-0.265927553177,-0.394548147917,0.334901124239,-0.0926278606057,0.278232514858,0.304834574461,0.400801002979,0.439102828503,0.481983274221,0.344374865294,0.296812593937,-0.21778036654,0.6242197752,0.576053738594,0.573734760284,0.57769215107,0.478673130274,0.422290205956,0.44079247117
0.363753944635,1.08369350433,1.09932279587,0.731406033039,0.684999465942,0.777075529099,0.823403179646,0.479063034058,0.56982177496,0.0811983197927,0.0759398415685,-0.264966994524,-0.42931380868,0.23852135241,0.0192396584898,0.0416269786656,-0.547517180443,-0.0568247959018,0.608402609825,0.581972777843,0.545111060143,0.660730779171,0.654647052288,0.478252232075,0.335945874453,0.347694575787,0.3325073421,0.403044402599,0.452284306288,-0.118020609021,-0.0740421935916,-0.0724785625935,-0.171937286854,-0.324994921684,-0.352240949869,-0.383418917656,0.396339178085,-0.124196127057,-0.603469371796,-0.0649612620473,0.213036000729,0.00510537670925,-0.579462468624,-0.580779910088,-0.415125995874,-0.187161982059,-0.121204122901,-0.120538800955,-0.200666382909,-0.260217040777,-0.387361228466,0.361166626215,-0.0792611539364,0.303168088198,0.330049395561,0.424926310778,0.461577773094,0.504728853703,0.365053385496,0.316635936499,-0.206562936306,0.649473369122,0.600516796112,0.598540663719,0.602880954742,0.503987014294,0.449927330017,0.469343960285
0.392069160938,1.10968077183,1.12702429295,0.762414395809,0.718723475933,0.808425426483,0.85353499651,0.504628956318,0.590830028057,0.0939832180738,0.0873583704233,-0.255197942257,-0.419933438301,0.242394030094,0.0214295908809,0.0452596358955,-0.538013398647,-0.052914749831,0.639365017414,0.614367902279,0.57461220026,0.691087007523,0.684772789478,0.507017731667,0.360785961151,0.372052848339,0.357708781958,0.425770759583,0.474455982447,-0.105332389474,-0.0613498315215,-0.0610363036394,-0.160990208387,-0.315119594336,-0.342832714319,-0.373458713293,0.423247724771,-0.112530313432,-0.594677269459,-0.0552082620561,0.21697089076,0.00737619260326,-0.570416152477,-0.571751713753,-0.406766653061,-0.176936626434,-0.1090131253,-0.109311699867,-0.191725388169,-0.254165530205,-0.379738271236,0.387459695339,-0.0655367150903,0.328155815601,0.355313837528,0.449039459229,0.483999580145,0.527348875999,0.385819733143,0.336616694927,-0.194850683212,0.674317419529,0.624668002129,0.623043417931,0.627763926983,0.529179871082,0.477511674166,0.497835248709
0.42011281848,1.13428151608,1.15326631069,0.793146789074,0.752107024193,0.839517772198,0.883363723755,0.530184626579,0.612137556076,0.106941364706,0.0995477885008,-0.244959115982,-0.409922361374,0.246482372284,0.023799655959,0.0491182468832,-0.527897298336,-0.04876729846,0.67008292675,0.646485507488,0.603930056095,0.72121244669,0.714662075043,0.535634338856,0.385623842478,0.396481633186,0.382939249277,0.448685318232,0.496851742268,-0.0922286063433,-0.0483154505491,-0.0489720143378,-0.149471566081,-0.304700046778,-0.332898050547,-0.36294695735,0.450092077255,-0.100472338498,-0.585332870483,-0.0451801195741,0.221121385694,0.00982935260981,-0.560796678066,-0.562151908875,-0.397921651602,-0.166340023279,-0.0965027809143,-0.097781278193,-0.18244060874,-0.247766181827,-0.371674209833,0.413705945015,-0.0514739044011,0.353105396032,0.380551218987,0.473089247942,0.506339967251,0.549818992615,0.406653016806,0.356735676527,-0.182646766305,0.6987221241,0.648478925228,0.647210597992,0.652304947376,0.554200828075,0.504970550537,0.526188135147
0.44775018096,1.15751433372,1.17803919315,0.823523640633,0.785000681877,0.870261132717,0.912834823132,0.555635988712,0.633747220039,0.120067916811,0.112476564944,-0.234244763851,-0.399277210236,0.250792950392,0.0263595003635,0.0532120168209,-0.517165839672,-0.0443737879395,0.700457930565,0.678200364113,0.632981061935,0.751024127007,0.744238734245,0.564018964767,0.410371541977,0.420922160149,0.408131539822,0.471761345863,0.519454717636,-0.0787270143628,-0.0349550694227,-0.0363062247634,-0.137394875288,-0.293739795685,-0.322439014912,-0.351882666349,0.476792782545,-0.0880353376269,-0.575434088707,-0.0348875671625,0.225493893027,0.0124744093046,-0.550601840019,-0.551978230476,-0.388590097427,-0.15538033843,-0.0836919769645,-0.0859630703926,-0.172816440463,-0.241013944149,-0.363166898489,0.439823925495,-0.0370975472033,0.377920746803,0.405677229166,0.497012168169,0.528555929661,0.57209956646,0.42751660943,0.37695813179,-0.169959947467,0.722645163536,0.671907365322,0.670996725559,0.676455616951,0.578987598419,0.532223939896,0.554318904877
0.474851310253,1.17938840389,1.20133006573,0.853460788727,0.817259073257,0.900560736656,0.941886007786,0.580883264542,0.655650675297,0.133357480168,0.126094087958,-0.223050907254,-0.387995839119,0.255331963301,0.0291188936681,0.057549957186,-0.505817592144,-0.0397259369493,0.730388462543,0.70938706398,0.661675989628,0.780434131622,0.773420393467,0.592082619667,0.434937208891,0.44530877471,0.433211743832,0.494962692261,0.542238175869,-0.0648507922888,-0.0212888102978,-0.0230715796351,-0.124782219529,-0.282246857882,-0.311461776495,-0.340267300606,0.503264248371,-0.0752372741699,-0.564981222153,-0.0243439823389,0.23009429872,0.0153210153803,-0.539831221104,-0.54123044014,-0.378774046898,-0.144069626927,-0.070603325963,-0.0738757997751,-0.162860259414,-0.2339053303,-0.35421666503,0.465725958347,-0.0224370118231,0.402502894402,0.430601716042,0.520734548569,0.550590932369,0.5941375494,0.448359906673,0.39723560214,-0.15680398047,0.746033191681,0.694899439812,0.694344699383,0.700156271458,0.603467822075,0.559184670448,0.582137644291
0.50129288435,1.19990313053,1.2231208086,0.882863461971,0.84874022007,0.930313706398,0.970449328423,0.605825603008,0.677828490734,0.146803840995,0.14033100009,-0.211375504732,-0.376077771187,0.260105639696,0.0320877917111,0.0621414035559,-0.493853330612,-0.0348153561354,0.759766161442,0.739918887615,0.689917385578,0.809346735477,0.802117109299,0.619728267193,0.459227144718,0.469569385052,0.45809930563,0.518244147301,0.56516546011,-0.0506281666458,-0.0073406631127,-0.00931262224913,-0.111664287746,-0.270233929157,-0.299976617098,-0.328105390072,0.529413878918,-0.0621007494628,-0.553977072239,-0.0135648418218,0.234928667545,0.0183790028095,-0.528486967087,-0.529910683632,-0.368478447199,-0.132423460484,-0.0572625994682,-0.0615409202874,-0.152582168579,-0.226438209414,-0.344826072454,0.491318285465,-0.00752572016791,0.426751792431,0.455229580402,0.544173300266,0.572376549244,0.615867257118,0.469119399786,0.417506933212,-0.143197208643,0.768822193146,0.717389881611,0.717186629772,0.723336875439,0.627559125423,0.585757374763,0.6095469594
0.526959955692,1.21905040741,1.24339044094,0.91163444519,0.879310727119,0.959406673908,0.998451650143,0.630363047123,0.700250029564,0.160397171974,0.155085295439,-0.199220359325,-0.363524526358,0.265119969845,0.0352762565017,0.066995061934,-0.481277257204,-0.0296346396208,0.788482069969,0.769672632217,0.717600703239,0.837657570839,0.83023172617,0.646853148937,0.483147293329,0.493626564741,0.482708007097,0.541551709175,0.588190436363,-0.0360967516899,0.006857635919,0.00490412814543,-0.0980883613229,-0.257723093033,-0.288002133369,-0.315406650305,0.55514383316,-0.0486577562988,-0.542429566383,-0.00256986962631,0.240002602339,0.0216582752764,-0.516575753689,-0.518025636673,-0.357714414597,-0.120465427637,-0.0437018610537,-0.0489853806794,-0.141998887062,-0.218613833189,-0.335003137589,0.516502559185,0.00759545713663,0.450567990541,0.479462653399,0.567237794399,0.593834102154,0.63721293211,0.489720225334,0.437699347734,-0.129166126251,0.79094016552,0.739304542542,0.739445984364,0.745919167995,0.65117174387,0.611840307713,0.636443734169
0.551748335361,1.23681473732,1.2621152401,0.939675152302,0.908846318722,0.987728655338,1.02581775188,0.654397964478,0.722874701023,0.174124374986,0.170222222805,-0.186591476202,-0.350340217352,0.270380496979,0.0386945419014,0.0721197873354,-0.468097507954,-0.0241766180843,0.81642895937,0.798530817032,0.744621753693,0.865263164043,0.857667267323,0.673354685307,0.506605565548,0.517400324345,0.506950139999,0.564825117588,0.611259222031,-0.0213029216975,0.0212671346962,0.0194900818169,-0.0841184780002,-0.244745925069,-0.275565594435,-0.302186518908,0.580356359482,-0.0349493250251,-0.530352413654,0.0086172753945,0.245321303606,0.0251688994467,-0.504109203815,-0.505587279797,-0.346499502659,-0.108226783574,-0.0299588460475,-0.0362411439419,-0.131133213639,-0.210436418653,-0.324761092663,0.541180610657,0.0228790603578,0.473855406046,0.503203511238,0.58983451128,0.614878833294,0.65809237957,0.510080099106,0.457732409239,-0.1147448048,0.812310278416,0.760564088821,0.761041522026,0.767820358276,0.674212574959,0.637331426144,0.662725269794
0.563782930374,1.24517202377,1.27089011669,0.953390300274,0.923189878464,1.00156652927,1.03923785686,0.666196703911,0.734238624573,0.181033164263,0.177887842059,-0.180102020502,-0.343513160944,0.27310487628,0.0404930710793,0.0747863948345,-0.461284548044,-0.0213416125625,0.830080628395,0.812588810921,0.757851243019,0.878769397736,0.871099889278,0.686339020729,0.518131971359,0.529151022434,0.51890283823,0.576420545578,0.62278264761,-0.013823736459,0.0285374950618,0.0268907118589,-0.077008292079,-0.238093838096,-0.269183903933,-0.295386791229,0.592736423016,-0.0280100014061,-0.524120509624,0.0142747676,0.248074099422,0.0270141121,-0.497672319412,-0.499165177345,-0.340729504824,-0.102013379335,-0.0230319555849,-0.0298092588782,-0.125602737069,-0.206217259169,-0.319487929344,0.553297817707,0.0305655319244,0.485270619392,0.514858007431,0.600926935673,0.625218153,0.668329834938,0.520142018795,0.467661976814,-0.107399940491,0.822689592838,0.770921945572,0.771563529968,0.778488397598,0.685488402843,0.649822294712,0.675602555275
0.587084472179,1.26082026958,1.28724825382,0.980149924755,0.95096296072,1.02853143215,1.06550395489,0.689304053783,0.757076859474,0.194931402802,0.193317309022,-0.166778996587,-0.329393923283,0.278744667768,0.0442754179239,0.0803331285715,-0.447219908237,-0.015455769375,0.85667937994,0.839898467064,0.783689200878,0.905128419399,0.897337377071,0.711717963219,0.540734350681,0.552350521088,0.542433083057,0.599521517754,0.645805835724,0.00126935564913,0.043184440583,0.0418442152441,-0.0625833049417,-0.22448605299,-0.256114065647,-0.281420111656,0.6169937253,-0.0139886699617,-0.511281073093,0.025703523308,0.253769248724,0.0308906957507,-0.48440104723,-0.485925108194,-0.328877955675,-0.0894195958972,-0.00908981822431,-0.0168449170887,-0.114362247288,-0.197522252798,-0.308647811413,0.577038645744,0.0459995344281,0.507597446442,0.537685573101,0.622647106647,0.645479977131,0.688350021839,0.539979338646,0.487298041582,-0.0924644842744,0.842790067196,0.791045546532,0.792007029057,0.799210190773,0.707497060299,0.674238204956,0.700773537159
0.609301567078,1.27502083778,1.30199146271,1.00593161583,0.977435052395,1.05446350574,1.09093594551,0.711682736874,0.779977381229,0.208921223879,0.20875017345,-0.153006985784,-0.314661771059,0.284643769264,0.0483134686947,0.086171798408,-0.432581722736,-0.00927658006549,0.882254004478,0.866048455238,0.808614909649,0.930533528328,0.922658264637,0.736226439476,0.562663793564,0.575064659119,0.565380096436,0.622414529324,0.668709516525,0.0164978634566,0.0579356178641,0.0569149553776,-0.0479488298297,-0.210506558418,-0.242664411664,-0.266981989145,0.640497684479,0.000182798685273,-0.497956991196,0.0372624285519,0.259721368551,0.0350239872932,-0.470614254475,-0.47217181325,-0.316630333662,-0.0766342654824,0.00493578659371,-0.00377555703744,-0.102905407548,-0.18849080801,-0.297430902719,0.600039422512,0.0614718720317,0.529181361198,0.559793055058,0.643667638302,0.665109097958,0.707688808441,0.559358656406,0.506561696529,-0.0772358775139,0.861943721771,0.810307979584,0.811577141285,0.819039285183,0.728702247143,0.697814881802,0.725082099438
0.630374908447,1.28773808479,1.3150883913,1.03063631058,1.00251686573,1.07926571369,1.11544966698,0.733250200748,0.802867949009,0.222983121872,0.224042832851,-0.138798475266,-0.299327403307,0.290806502104,0.0526177510619,0.092310205102,-0.417385131121,-0.00279817171395,0.906708300114,0.89094465971,0.832533299923,0.95489013195,0.946969807148,0.759770154953,0.583844780922,0.597212433815,0.587659358978,0.645021140575,0.691417038441,0.0318124853075,0.0727491602302,0.0720060020685,-0.0331768579781,-0.196193888783,-0.228868633509,-0.252094626427,0.663158476353,0.0144592225552,-0.484168201685,0.0489279143512,0.265934497118,0.0394242443144,-0.45633020997,-0.457923620939,-0.304009497166,-0.0636924356222,0.0190074648708,0.00936714094132,-0.0912582799792,-0.179130271077,-0.285854905844,0.622212827206,0.0769355669618,0.549948811531,0.58109754324,0.66389977932,0.684018611908,0.72626054287,0.578193068504,0.525367379189,-0.0617534741759,0.88007158041,0.828627407551,0.830190896988,0.837892413139,0.749014019966,0.72045814991,0.748434245586
0.650257706642,1.29893231392,1.32650589943,1.05416572094,1.02612805367,1.10284483433,1.13895869255,0.753929197788,0.825669646263,0.237096771598,0.239068984985,-0.124166369438,-0.283402621746,0.297237724066,0.057198818773,0.0987563282251,-0.401645809412,0.00398565875366,0.929949223995,0.914499282837,0.855352401733,0.978106021881,0.970180869102,0.782257854939,0.604207456112,0.61871445179,0.609188437462,0.667260169983,0.713847637177,0.0471678450704,0.087586209178,0.0870309099555,-0.0183323193341,-0.181583791971,-0.214757964015,-0.236779883504,0.684890031815,0.0287991315126,-0.469933897257,0.0606789663434,0.272413134575,0.044101793319,-0.441566824913,-0.443198531866,-0.291036695242,-0.0506261102855,0.0330912396312,0.0225545875728,-0.0794444382191,-0.16944694519,-0.273936092854,0.643475651741,0.0923475846648,0.569833874702,0.601521372795,0.683258473873,0.702123880386,0.743981540203,0.596397697926,0.543631732464,-0.0460546053946,0.897096395493,0.845923960209,0.847767591476,0.855688393116,0.76834577322,0.742077112198,0.770739197731
0.668914377689,1.30856144428,1.33621048927,1.07642412186,1.04820227623,1.12511301041,1.16137361526,0.773647665977,0.848297774792,0.251241564751,0.253727883101,-0.109123915434,-0.266900807619,0.303941130638,0.0620672293007,0.105518214405,-0.385380148888,0.0110813518986,0.951890170574,0.93663495779,0.876984417439,1.00009274483,0.992202699184,0.80360275507,0.623687744141,0.639492452145,0.629888176918,0.689047574997,0.735916733742,0.0625242590904,0.102412343025,0.101919025183,-0.00346927717328,-0.166707485914,-0.200359731913,-0.221058681607,0.70561093092,0.0431666448712,-0.455272138119,0.0724970921874,0.279160767794,0.0490669384599,-0.426341682673,-0.428014159203,-0.277730494738,-0.03746278584,0.0471572913229,0.0357616990805,-0.0674838647246,-0.159445732832,-0.261688500643,0.663749814034,0.107670173049,0.58877825737,0.620993375778,0.701663613319,0.719344258308,0.760772049427,0.613891780376,0.561275184155,-0.0301734283566,0.912944316864,0.862121224403,0.86423009634,0.872349798679,0.786615490913,0.762585818768,0.791911125183
0.686320900917,1.31658053398,1.34416878223,1.0973187685,1.06868886948,1.14598655701,1.18260300159,0.792339324951,0.870661437511,0.26539722085,0.267949998379,-0.0936839058995,-0.249836787581,0.31092068553,0.067233517766,0.112603798509,-0.368604838848,0.0184955019504,0.972451388836,0.957286179066,0.897346019745,1.02076518536,1.01294839382,0.823723196983,0.642227709293,0.659470915794,0.649682939053,0.710297465324,0.757536113262,0.0778493955731,0.117199018598,0.116619430482,0.0113720167428,-0.151590138674,-0.185695976019,-0.204950422049,0.725244700909,0.0575331561267,-0.440198898315,0.0843677893281,0.286181300879,0.0543299801648,-0.410670995712,-0.41238668561,-0.264106154442,-0.0242240205407,0.0611814893782,0.0489684082568,-0.0553918108344,-0.149129793048,-0.249123260379,0.682963252068,0.122872270644,0.606731712818,0.639448881149,0.719040632248,0.735604226589,0.776556968689,0.63059926033,0.578222870827,-0.0141396205872,0.927545666695,0.877147495747,0.879505932331,0.887803852558,0.803746342659,0.781903922558,0.811869323254
0.70246297121,1.32294285297,1.3503472805,1.1167589426,1.08754372597,1.16538619995,1.20255327225,0.809943914413,0.892665028572,0.279544264078,0.281701594591,-0.0778586789966,-0.232226371765,0.318179994822,0.0727082192898,0.120020963252,-0.351336359978,0.0262349769473,0.991556763649,0.976392447948,0.916357278824,1.0400415659,1.03233349323,0.842540681362,0.65977537632,0.678576052189,0.668500006199,0.730921983719,0.778614997864,0.0931190550327,0.131924211979,0.131103903055,0.0261672399938,-0.13624984026,-0.170782566071,-0.188472241163,0.743719041348,0.0718783140182,-0.424727767706,0.0962803587317,0.293478190899,0.0599012188613,-0.39456936717,-0.396330744028,-0.250174582005,-0.0109246373177,0.0751455426216,0.0621596798301,-0.0431781560183,-0.138500109315,-0.236247897148,0.701048374176,0.137930035591,0.623651146889,0.656828761101,0.735319972038,0.750832676888,0.791265249252,0.646448433399,0.59440433979,0.00202200235799,0.940834403038,0.890934765339,0.893526256084,0.901981472969,0.819665789604,0.7999548316,0.830537199974
0.717335700989,1.32760107517,1.35471379757,1.13465714455,1.10472941399,1.18324351311,1.2211304903,0.826407253742,0.914208233356,0.293664216995,0.294985324144,-0.0616595521569,-0.214086577296,0.325722187757,0.0785018876195,0.127777665854,-0.333590954542,0.0343070626259,1.00913524628,0.993899285793,0.933945775032,1.05784773827,1.05027890205,0.859983503819,0.676284611225,0.696737170219,0.686271309853,0.750832259655,0.799060225487,0.108317792416,0.146572977304,0.145367562771,0.0409087128937,-0.120697051287,-0.155628666282,-0.171638965607,0.760967612267,0.0861905887723,-0.408869355917,0.108228452504,0.301054567099,0.0657909438014,-0.378049552441,-0.379858762026,-0.235942184925,0.00242779892869,0.0890375822783,0.0753260627389,-0.0308469403535,-0.127555266023,-0.223066166043,0.717944025993,0.152827352285,0.639501214027,0.673081219196,0.750438451767,0.764964163303,0.804831683636,0.66137355566,0.60975509882,0.018292080611,0.952749729156,0.903420388699,0.906228125095,0.914819300175,0.834307670593,0.81666880846,0.847844183445
0.73094278574,1.33050775528,1.35723733902,1.15093684196,1.12021529675,1.19949793816,1.23824119568,0.841681957245,0.93518871069,0.307740211487,0.307839930058,-0.0450971610844,-0.195435225964,0.333550542593,0.0846248939633,0.135881870985,-0.31538438797,0.0427193529904,1.02512514591,1.009760499,0.950046598911,1.07411646843,1.06671082973,0.875987410545,0.691716611385,0.713887870312,0.70293456316,0.769940435886,0.818778336048,0.123438820243,0.161137521267,0.159428611398,0.0556051321328,-0.104934737086,-0.140236884356,-0.154462888837,0.776931643486,0.100467249751,-0.392631530762,0.120210103691,0.308913856745,0.0720093548298,-0.361122220755,-0.362981289625,-0.221410930157,0.0158329680562,0.102852225304,0.088463768363,-0.0183964297175,-0.116291590035,-0.209577977657,0.733596920967,0.167555898428,0.654254674911,0.688161849976,0.764339864254,0.777940034866,0.817197203636,0.675315201283,0.624216616154,0.0346566289663,0.963236451149,0.914548039436,0.917554497719,0.926260113716,0.847612738609,0.831983745098,0.863727867603
0.743295669556,1.33161580563,1.35788977146,1.16553688049,1.13397812843,1.21409261227,1.25379180908,0.855728268623,0.955501317978,0.321756541729,0.320336192846,-0.0281816348433,-0.176291301847,0.341667592525,0.091087654233,0.144341647625,-0.296732455492,0.0514798201621,1.03947627544,1.02393972874,0.964600622654,1.08878469467,1.08155941963,0.89049500227,0.706039011478,0.729966342449,0.718433141708,0.788159489632,0.837675869465,0.138482838869,0.175616204739,0.17332573235,0.0702797472477,-0.0889593586326,-0.124604135752,-0.136954456568,0.791558921337,0.114713281393,-0.376019835472,0.132226750255,0.317058622837,0.078566595912,-0.343796551228,-0.345707327127,-0.206578925252,0.0292968619615,0.116589479148,0.101573623717,-0.00581982498989,-0.104703381658,-0.195780068636,0.74796038866,0.182114064693,0.667891383171,0.702033340931,0.776974737644,0.789707243443,0.828308522701,0.688219547272,0.637736141682,0.0511060059071,0.972245514393,0.924266993999,0.92745423317,0.936252772808,0.859528362751,0.845845103264,0.878133237362
0.754412591457,1.33087980747,1.35664594173,1.17840075493,1.14599835873,1.22697663307,1.26769995689,0.868514239788,0.975040376186,0.335698843002,0.332571566105,-0.0109230121598,-0.156674712896,0.350075900555,0.097900249064,0.153164729476,-0.277650743723,0.0605964176357,1.05214416981,1.03640556335,0.977556586266,1.10179674625,1.09476339817,0.903456807137,0.719226360321,0.744915723801,0.732716262341,0.805404543877,0.855660200119,0.153456747532,0.190012589097,0.18711450696,0.0849677175283,-0.0727620795369,-0.10872272402,-0.119122669101,0.804804503918,0.128940060735,-0.359037727118,0.144283235073,0.325491786003,0.0854725837708,-0.326080411673,-0.328044354916,-0.191441223025,0.0428307689726,0.130254223943,0.114660687745,0.00689386576414,-0.0927834361792,-0.181666582823,0.760995149612,0.196506083012,0.680398821831,0.714665353298,0.788299560547,0.800218582153,0.838117778301,0.700038075447,0.650265991688,0.067634023726,0.97973304987,0.932532310486,0.935882210732,0.944751977921,0.870008289814,0.85820555687,0.891012489796
0.764318645,1.32825613022,1.35348320007,1.18947911263,1.15626013279,1.238104105,1.27989304066,0.880021095276,0.993699491024,0.349554091692,0.344662219286,0.00666842609644,-0.136606395245,0.358777552843,0.105072870851,0.162359073758,-0.258155167103,0.0700773969293,1.06309044361,1.04713129997,0.988870680332,1.11310458183,1.10627019405,0.914831399918,0.73126244545,0.758685231209,0.74574047327,0.82159358263,0.872640788555,0.168372184038,0.204334482551,0.200862362981,0.0997127071023,-0.0563304126263,-0.0925817489624,-0.100975699723,0.816631019115,0.143163844943,-0.341687530279,0.156386733055,0.334215611219,0.0927372872829,-0.307980984449,-0.309999227524,-0.175990670919,0.0564500018954,0.143855169415,0.127733275294,0.0197588801384,-0.0805234760046,-0.167229831219,0.772669553757,0.210740938783,0.69177287817,0.726035356522,0.798277616501,0.809432208538,0.846582531929,0.710727334023,0.661762952805,0.0842367708683,0.98566108942,0.93930464983,0.942799031734,0.951718389988,0.879013061523,0.869025468826,0.902325809002
0.768824875355,1.32622289658,1.3511762619,1.1943333149,1.1607260704,1.2429946661,1.28532421589,0.885288715363,1.00264525414,0.356444269419,0.350692510605,0.0155850229785,-0.126409843564,0.363239079714,0.108797304332,0.167097792029,-0.248257726431,0.074956946075,1.06790554523,1.05183279514,0.993897438049,1.11810410023,1.1113704443,0.919909060001,0.73684078455,0.765102386475,0.751760065556,0.829249501228,0.880707740784,0.175810620189,0.211469009519,0.207743212581,0.107120744884,-0.0480229780078,-0.0844107419252,-0.091787263751,0.82199716568,0.150279179215,-0.332875490189,0.162457495928,0.338687241077,0.0965071991086,-0.298790156841,-0.300835907459,-0.168146103621,0.0632958933711,0.150633245707,0.13426566124,0.0262521244586,-0.0742636099458,-0.159888103604,0.777983605862,0.217800930142,0.697031140327,0.73123729229,0.802748322487,0.813537895679,0.850296139717,0.715633153915,0.667108774185,0.0925637036562,0.98802793026,0.942117929459,0.945677697659,0.954613804817,0.882948577404,0.873843550682,0.907380998135
0.776969492435,1.3206923008,1.3451038599,1.20264840126,1.16832244396,1.2514064312,1.29481637478,0.894857645035,1.01979911327,0.370143532753,0.36280310154,0.0336525812745,-0.105706274509,0.372384637594,0.116528376937,0.176862850785,-0.228174075484,0.0849990323186,1.07620489597,1.0599039793,1.00267529488,1.12677228451,1.12024044991,0.928833842278,0.747130990028,0.777020633221,0.762825965881,0.84371650219,0.896027803421,0.190661236644,0.225694835186,0.221566349268,0.122039198875,-0.0312156155705,-0.0678596198559,-0.073185570538,0.831634700298,0.164530977607,-0.314978688955,0.174645468593,0.347851455212,0.104327991605,-0.280131071806,-0.282232165337,-0.152213305235,0.0770731121302,0.164155825973,0.147332817316,0.0393715240061,-0.0614787973464,-0.144952639937,0.787568032742,0.231818690896,0.706707656384,0.740681052208,0.810644865036,0.820732951164,0.856671154499,0.724551141262,0.676978886127,0.109268672764,0.99155497551,0.946585953236,0.950262904167,0.95921677351,0.889675199986,0.882287204266,0.916279137135
0.783977031708,1.31317830086,1.33707690239,1.20907068253,1.17412424088,1.25795650482,1.30242574215,0.903125345707,1.0358029604,0.383720099926,0.375081390142,0.0520178750157,-0.0846098288894,0.381827712059,0.124643817544,0.187017202377,-0.207723423839,0.09542427212,1.08269965649,1.06617736816,1.00971508026,1.13362789154,1.12729454041,0.936080873013,0.756243407726,0.787642121315,0.772534370422,0.85692602396,0.910118103027,0.205478146672,0.23986248672,0.235526025295,0.137127310038,-0.0141459405422,-0.0510251037776,-0.0542972050607,0.839771449566,0.17881859839,-0.29672434926,0.186894983053,0.35731112957,0.112531282008,-0.261112213135,-0.263268887997,-0.135953560472,0.0909716114402,0.177632495761,0.160402372479,0.0526753254235,-0.0483360812068,-0.129678234458,0.795724630356,0.245698601007,0.7152531147,0.74881696701,0.817112267017,0.826533555984,0.861604094505,0.732234239578,0.685709238052,0.126028329134,0.993442833424,0.949476182461,0.953252375126,0.962203204632,0.894840657711,0.889103889465,0.923524141312
0.789876103401,1.3036506176,1.3270907402,1.2135643959,1.17811822891,1.26260685921,1.30809056759,0.910088956356,1.05054879189,0.397156298161,0.387631714344,0.0706601813436,-0.0631475001574,0.391569525003,0.133152827621,0.197567179799,-0.186929777265,0.106238797307,1.0873619318,1.07063269615,1.01498258114,1.13863217831,1.13249027729,0.941617786884,0.764169335365,0.796922206879,0.780847907066,0.868798851967,0.92288929224,0.220260679722,0.25397002697,0.249677106738,0.152416884899,0.00318786362186,-0.0339062698185,-0.0351411141455,0.846377491951,0.193148136139,-0.278122991323,0.199205592275,0.367067605257,0.121126070619,-0.241748869419,-0.243961021304,-0.119368061423,0.104997299612,0.191061943769,0.17347329855,0.066169552505,-0.0348323658109,-0.114064544439,0.802428364754,0.259439378977,0.722668766975,0.755627274513,0.822118520737,0.830901503563,0.865057110786,0.738637924194,0.693253576756,0.142823532224,0.993664562702,0.950758755207,0.954616546631,0.96354418993,0.898413538933,0.894262671471,0.929084956646
0.794693827629,1.29208505154,1.31514763832,1.21609795094,1.18029081821,1.26532161236,1.31175220013,0.915748119354,1.06393444538,0.410431295633,0.400529533625,0.0895530432463,-0.0413489714265,0.401610672474,0.14206430316,0.208518147469,-0.1658218503,0.11744748801,1.09016573429,1.07325077057,1.01844596863,1.14174854755,1.13578748703,0.945414483547,0.770900428295,0.804819583893,0.787731766701,0.879261374474,0.934257745743,0.234997570515,0.268006950617,0.264053821564,0.167923390865,0.0207774285227,-0.0165115054697,-0.0157432630658,0.851424694061,0.20751541853,-0.259191453457,0.211570575833,0.377121537924,0.130120918155,-0.222062215209,-0.224329441786,-0.102465264499,0.119147032499,0.204434588552,0.186537012458,0.0798525065184,-0.0209686942399,-0.0981175228953,0.807655632496,0.273030608892,0.72895526886,0.761094272137,0.825632452965,0.833798885345,0.866993308067,0.743716776371,0.699563443661,0.159625381231,0.992196619511,0.950406193733,0.954328417778,0.963213741779,0.900364995003,0.897734701633,0.932932794094
0.798453807831,1.27846455574,1.3012573719,1.21664559841,1.18062925339,1.26606833935,1.313357234,0.920104205608,1.07586276531,0.423521757126,0.413825154305,0.108664885163,-0.0192465689033,0.411951214075,0.151386886835,0.219874739647,-0.144432619214,0.129053905606,1.09108972549,1.0740146637,1.02007675171,1.14294481277,1.13715064526,0.947444081306,0.776428341866,0.811295747757,0.793153166771,0.888244509697,0.944144845009,0.249668285251,0.281955063343,0.278672873974,0.183648720384,0.0386056788266,0.00114281277638,0.00386421894655,0.854887187481,0.221907570958,-0.239952221513,0.22397775948,0.387473076582,0.139524176717,-0.202078327537,-0.204399988055,-0.0852598771453,0.133409783244,0.217733383179,0.199578076601,0.0937157794833,-0.00674988888204,-0.0818485692143,0.811383783817,0.286453813314,0.734111785889,0.765200138092,0.827623784542,0.835188806057,0.86737704277,0.747424423695,0.704589128494,0.176396161318,0.989019274712,0.94839411974,0.952364325523,0.961189210415,0.900668263435,0.899493813515,0.93504178524
0.801175773144,1.26278042793,1.2854385376,1.21518623829,1.17912089825,1.26481759548,1.31285655499,0.92316031456,1.08624196053,0.436401575804,0.427540391684,0.127958595753,0.00312484055758,0.422590643167,0.161128655076,0.23164087534,-0.122799433768,0.141060501337,1.09011483192,1.07290863991,1.0198495388,1.14219141006,1.13654720783,0.947682321072,0.780744075775,0.816314399242,0.797081291676,0.895683705807,0.952476680279,0.264242112637,0.295787960291,0.29353132844,0.199579551816,0.0566460192204,0.0190316122025,0.0236426312476,0.85674071312,0.236302003264,-0.220433756709,0.236408621073,0.398121356964,0.149343639612,-0.181828811765,-0.184204027057,-0.0677734017372,0.147765919566,0.230933099985,0.212573543191,0.107743658125,0.00781533122063,-0.0652749910951,0.813591241837,0.299681663513,0.738135397434,0.767926394939,0.828063488007,0.835035502911,0.866174638271,0.749714672565,0.708279788494,0.193088963628,0.984117209911,0.944701850414,0.94870442152,0.957451999187,0.899299740791,0.899516403675,0.935388624668
0.802874624729,1.24503397942,1.26771831512,1.21170496941,1.17575371265,1.26154363155,1.31020784378,0.924920558929,1.09498631954,0.449040770531,0.441659778357,0.14739048481,0.0257268529385,0.433528244495,0.171297326684,0.243818983436,-0.100965589285,0.153467684984,1.08722651005,1.06991958618,1.01774263382,1.13946390152,1.13394987583,0.946108281612,0.783837795258,0.819842159748,0.799487173557,0.901519238949,0.959184885025,0.278676092625,0.309469044209,0.30860081315,0.21568287909,0.0748595446348,0.0371184572577,0.0435450188816,0.856963157654,0.250663876534,-0.200672402978,0.248837411404,0.409065544605,0.159586578608,-0.161352470517,-0.1637801826,-0.0500363335013,0.162184759974,0.243998795748,0.225491523743,0.121910840273,0.0227127391845,-0.048421960324,0.814257442951,0.312676340342,0.741020798683,0.769254207611,0.826924264431,0.833305895329,0.863355457783,0.750542104244,0.710584640503,0.209646239877,0.977479875088,0.939312934875,0.943333029747,0.951988041401,0.896238982677,0.897781848907,0.933953166008
0.803559541702,1.22523808479,1.24813485146,1.20619273186,1.17051696777,1.25622558594,1.30537617207,0.925389945507,1.10201752186,0.461404889822,0.456124663353,0.166909694672,0.0485176891088,0.444762289524,0.181900039315,0.256410419941,-0.0789805650711,0.166274100542,1.08241450787,1.06503641605,1.01373887062,1.13474237919,1.12933707237,0.942705094814,0.785698235035,0.821848392487,0.800344347954,0.905697703362,0.964207947254,0.292913734913,0.32295024395,0.323823779821,0.231903061271,0.0931935086846,0.0553541556001,0.0635154694319,0.855535149574,0.264944553375,-0.18071372807,0.26123008132,0.420303463936,0.170259773731,-0.140696108341,-0.143175154924,-0.0320893265307,0.176623091102,0.256884485483,0.238289967179,0.136181280017,0.0379222407937,-0.031323492527,0.813363432884,0.325388133526,0.742759406567,0.769164383411,0.824181497097,0.82996994257,0.858892858028,0.749863445759,0.71145427227,0.225999057293,0.96910315752,0.932216346264,0.936240315437,0.9447889328,0.891470015049,0.894273459911,0.930719137192
0.803234040737,1.20341956615,1.22673690319,1.19864761829,1.16340136528,1.24884843826,1.29833507538,0.924574255943,1.10726702213,0.473455578089,0.470837414265,0.186458542943,0.0714513286948,0.456290692091,0.192943349481,0.269414901733,-0.0569004453719,0.179476171732,1.07567322254,1.05825138092,1.00782632828,1.12801337242,1.12269341946,0.937460541725,0.786313176155,0.822306394577,0.799629449844,0.90817284584,0.967492341995,0.306886821985,0.336173415184,0.339116603136,0.248164251447,0.111582390964,0.0736775994301,0.0834895521402,0.852440536022,0.279083222151,-0.160612016916,0.273545086384,0.431832402945,0.181369274855,-0.119914568961,-0.122443757951,-0.0139827206731,0.191026374698,0.269534677267,0.250917971134,0.150508984923,0.0534177720547,-0.0140221584588,0.81089246273,0.337757229805,0.743340551853,0.767638504505,0.819814741611,0.825003266335,0.852766275406,0.747640013695,0.710843026638,0.242068812251,0.958990097046,0.923408150673,0.927423238754,0.935853242874,0.884982645512,0.888979315758,0.9256747365
0.801896154881,1.17962050438,1.20358395576,1.18907487392,1.15440070629,1.23940348625,1.28906810284,0.922480344772,1.1106774807,0.485150068998,0.48566609621,0.205973029137,0.0944785401225,0.468110620975,0.204433262348,0.282830834389,-0.0347868688405,0.193068400025,1.06700336933,1.04956102371,0.999999284744,1.11927008629,1.11401116848,0.930368304253,0.785670638084,0.821194529533,0.797323524952,0.908907532692,0.968994855881,0.32051718235,0.349071681499,0.354372799397,0.26437291503,0.129949450493,0.0920172035694,0.103395462036,0.847667753696,0.293008267879,-0.140429511666,0.285734444857,0.443648844957,0.192920565605,-0.0990697219968,-0.101647853851,0.00422451971099,0.205329999328,0.281885534525,0.263316780329,0.164839044213,0.069167971611,0.00343185174279,0.806831359863,0.349715322256,0.742751777172,0.764660000801,0.813809394836,0.818388640881,0.844963014126,0.74383944273,0.708711147308,0.25776925683,0.947152078152,0.912892401218,0.916886627674,0.925187706947,0.876773536205,0.881893277168,0.91881364584
0.799537062645,1.15389490128,1.17872142792,1.17748653889,1.14351081848,1.22788822651,1.27756822109,0.91911482811,1.11220359802,0.496441841125,0.500450611115,0.225382864475,0.117545299232,0.480218082666,0.216374948621,0.296655148268,-0.0127080641687,0.207043156028,1.05640947819,1.03896486759,0.990256130695,1.10851144791,1.10328888893,0.921424686909,0.783756017685,0.818494260311,0.793409585953,0.907872974873,0.9686819911,0.333717525005,0.361569881439,0.369466871023,0.280420184135,0.148207575083,0.110291518271,0.123153820634,0.841206431389,0.306638151407,-0.120236694813,0.297743558884,0.45574811101,0.204918280244,-0.0782310143113,-0.0808569639921,0.0224649906158,0.219460114837,0.293865293264,0.275420188904,0.179108321667,0.0851361230016,0.0209808088839,0.801166534424,0.361185610294,0.740976691246,0.760210335255,0.806148886681,0.810107409954,0.835469186306,0.73842805624,0.705017149448,0.273006498814,0.933594942093,0.900668859482,0.904631137848,0.912794232368,0.866837024689,0.873010098934,0.910132050514
0.797969818115,1.14033150673,1.16566574574,1.17094230652,1.13735699654,1.22135543823,1.27098166943,0.916956722736,1.11224126816,0.501920819283,0.507770419121,0.235025197268,0.129075735807,0.486378341913,0.222516551614,0.30371889472,-0.00170432322193,0.214170947671,1.05039393902,1.0329529047,0.984666705132,1.10237789154,1.09716415405,0.916258573532,0.782315969467,0.816540539265,0.790842950344,0.906679272652,0.967830002308,0.340127229691,0.367643624544,0.37690988183,0.288346141577,0.157266408205,0.119376651943,0.13295134902,0.837339282036,0.313314825296,-0.110160179436,0.303662121296,0.461902230978,0.211085736752,-0.0678372606635,-0.0704867169261,0.0315747670829,0.226434931159,0.299691796303,0.281338661909,0.186198458076,0.0931891202927,0.0297711342573,0.797728359699,0.366712033749,0.739637613297,0.757427632809,0.80169403553,0.805338144302,0.830086350441,0.73510992527,0.702573537827,0.280420780182,0.926175713539,0.893918812275,0.897861123085,0.905952095985,0.861220657825,0.86789393425,0.90510815382
0.794053077698,1.11186254025,1.13835096359,1.15637218952,1.12363576889,1.20674943924,1.25614607334,0.911700129509,1.11089897156,0.512515068054,0.522149205208,0.254137068987,0.152093410492,0.498908668756,0.235143855214,0.318146169186,0.0201850421727,0.228700876236,1.03693962097,1.01950991154,0.972064733505,1.08861446381,1.08339989185,0.904549360275,0.778471589088,0.81144297123,0.784502387047,0.902970552444,0.964768350124,0.352510541677,0.379392415285,0.391500204802,0.303927540779,0.175184041262,0.137386873364,0.152330085635,0.828341901302,0.326338082552,-0.090096026659,0.315292179585,0.474415659904,0.223759904504,-0.0471491105855,-0.0498448237777,0.0497264117002,0.240154638886,0.31097266078,0.292867124081,0.20024690032,0.109406612813,0.0473428964615,0.789647221565,0.377299904823,0.736054122448,0.750747799873,0.791541934013,0.794549763203,0.818059682846,0.727246701717,0.696485519409,0.294783145189,0.910077273846,0.879160225391,0.883054673672,0.890996456146,0.848705649376,0.856324374676,0.893706321716
0.789077103138,1.08169686794,1.10950493813,1.13985455036,1.10803687572,1.19010639191,1.23911428452,0.905196428299,1.10762226582,0.522582352161,0.536034762859,0.272954016924,0.175001397729,0.511714041233,0.248232543468,0.332967013121,0.0418529175222,0.243586376309,1.02160668373,1.00418663025,0.957580327988,1.07287406921,1.06763505936,0.891016721725,0.773329615593,0.804743587971,0.776542246342,0.897470712662,0.959862649441,0.364239424467,0.390545040369,0.405584841967,0.319051921368,0.192756667733,0.155109703541,0.171349391341,0.817662596703,0.338850110769,-0.070216819644,0.326598018408,0.487197250128,0.236888587475,-0.0266587790102,-0.0293998084962,0.0677245110273,0.253501921892,0.321695625782,0.303926438093,0.214061900973,0.125736281276,0.0648479610682,0.779958486557,0.387203156948,0.7312489748,0.742576062679,0.779743731022,0.782110929489,0.804373025894,0.717751562595,0.688794016838,0.308448970318,0.892335057259,0.86275523901,0.866591155529,0.874376893044,0.834501624107,0.842985510826,0.880510568619
0.783026278019,1.04997158051,1.07923781872,1.1214338541,1.09057724476,1.17145884037,1.2199255228,0.897461533546,1.10242128372,0.532077372074,0.549276947975,0.291401356459,0.197735831141,0.52478826046,0.261784940958,0.34817352891,0.063223965466,0.258815050125,1.00443053246,0.987008273602,0.941247165203,1.0551918745,1.04990589619,0.875692486763,0.76689094305,0.796456575394,0.766977906227,0.89019715786,0.95312911272,0.375239759684,0.401035279036,0.419048905373,0.333618491888,0.209898769855,0.172463774681,0.189929425716,0.805323898792,0.350777208805,-0.0505985692143,0.337529629469,0.5002399683,0.250473469496,-0.00644182739779,-0.00922723766416,0.0854984819889,0.266407489777,0.331797838211,0.314457386732,0.227582126856,0.14213655889,0.0822245553136,0.768680334091,0.396357089281,0.725218236446,0.732923984528,0.766334593296,0.76806551218,0.789077043533,0.706655204296,0.679521083832,0.32134154439,0.873015165329,0.844764888287,0.848530948162,0.856154024601,0.818655669689,0.827912092209,0.865552127361
0.775885999203,1.01683032513,1.04767942429,1.10116398335,1.0712813139,1.15085053444,1.19863283634,0.888515710831,1.09532523155,0.540957331657,0.561743557453,0.309405654669,0.220231160522,0.538124024868,0.275802493095,0.363756299019,0.0842231139541,0.27437338233,0.985455513,0.968008160591,0.923109710217,1.03561484814,1.03026127815,0.858618974686,0.759163022041,0.786607444286,0.755835354328,0.881182670593,0.944600999355,0.385446578264,0.410803943872,0.431790828705,0.34753665328,0.226530253887,0.189372226596,0.207993656397,0.791359245777,0.362052977085,-0.031315792352,0.34804174304,0.513536214828,0.264515429735,0.0134272472933,0.0105984052643,0.102980338037,0.278807938099,0.341223299503,0.32440662384,0.240750655532,0.158566445112,0.0994128137827,0.755841135979,0.404705196619,0.717964053154,0.72181302309,0.751364052296,0.752472519875,0.772237300873,0.694004118443,0.668705165386,0.333394050598,0.852199733257,0.825265884399,0.828950226307,0.836404263973,0.801229357719,0.811151444912,0.848873019218
0.76764446497,0.982441782951,1.01498091221,1.07911026478,1.05018389225,1.12833845615,1.17530536652,0.878384113312,1.08638012409,0.549183785915,0.573324978352,0.326896339655,0.24242003262,0.551714003086,0.290285527706,0.379704773426,0.10477655381,0.290246993303,0.964737951756,0.947230935097,0.903226017952,1.0142031908,1.00876355171,0.839852571487,0.750161528587,0.775234222412,0.743153512478,0.870474994183,0.934326827526,0.394807070494,0.419801652431,0.443725556135,0.360728919506,0.24257864058,0.205764889717,0.225470811129,0.775815308094,0.372621238232,-0.0124400872737,0.358096003532,0.527077913284,0.279014110565,0.0328763015568,0.0300050377846,0.120106324553,0.290648370981,0.349925726652,0.333729624748,0.253517270088,0.174986347556,0.116356045008,0.741483211517,0.412202090025,0.709497272968,0.709278702736,0.734901607037,0.735413849354,0.753942728043,0.679868578911,0.656408727169,0.344552665949,0.829992353916,0.804356873035,0.80794686079,0.815224647522,0.782303988934,0.792766213417,0.830529093742
0.758294582367,0.947005033493,0.98131531477,1.0553483963,1.02732980251,1.10399317741,1.15002775192,0.86709779501,1.07564771175,0.556723713875,0.583936154842,0.343807250261,0.264234542847,0.565549850464,0.305233627558,0.396007239819,0.124813139439,0.306421130896,0.942345678806,0.924732029438,0.881668150425,0.991031169891,0.98548913002,0.819463729858,0.739911854267,0.76238745451,0.728984773159,0.858135700226,0.92237007618,0.403282344341,0.427990585566,0.454786866903,0.373132586479,0.257980823517,0.221579834819,0.242296516895,0.75875300169,0.382437497377,0.00596140511334,0.367662340403,0.540856599808,0.293968558311,0.0518370047212,0.0489244423807,0.136818423867,0.301883876324,0.357870191336,0.342391967773,0.265839874744,0.191359311342,0.13300229609,0.725662946701,0.418815106153,0.699838876724,0.695371747017,0.717038154602,0.716996133327,0.734307050705,0.664344727993,0.642719745636,0.354778647423,0.806519150734,0.782159805298,0.785641133785,0.792734861374,0.761981606483,0.772835493088,0.810590386391
0.747836410999,0.910749733448,0.946875035763,1.02996647358,1.00277626514,1.07790005207,1.12290096283,0.854695081711,1.06320512295,0.563550591469,0.593519151211,0.360077887774,0.28560629487,0.579622805119,0.320645034313,0.412651330233,0.144265502691,0.322880685329,0.918359279633,0.900579810143,0.858522474766,0.966187298298,0.960529565811,0.797537922859,0.728450298309,0.748130738735,0.713395595551,0.844240903854,0.908808529377,0.410848617554,0.435345441103,0.464928507805,0.384701281786,0.272684395313,0.236764729023,0.258414626122,0.740248262882,0.391470402479,0.023827239871,0.376719981432,0.554863393307,0.309376448393,0.0702460631728,0.0672934651375,0.153065443039,0.312480926514,0.365034282207,0.350370675325,0.277685701847,0.207651510835,0.149305194616,0.708452343941,0.424525588751,0.689021229744,0.680159091949,0.697886407375,0.697350740433,0.71346950531,0.647554278374,0.62775182724,0.364049255848,0.781928300858,0.758819460869,0.762176036835,0.769075930119,0.740385115147,0.751455307007,0.789142012596
0.73627781868,0.873932600021,0.911874890327,1.0030630827,0.976592361927,1.05015897751,1.09404194355,0.841221153736,1.04914236069,0.569645881653,0.60204410553,0.375654250383,0.306467324495,0.593923449516,0.336517065763,0.429623097181,0.163070753217,0.339610219002,0.892871916294,0.874854743481,0.833890497684,0.939775049686,0.933990895748,0.774175643921,0.71582442522,0.732540726662,0.696466505527,0.828879117966,0.893733203411,0.417498022318,0.441854655743,0.474125415087,0.395405620337,0.286648392677,0.251277685165,0.273777902126,0.720392048359,0.399702429771,0.0411025807261,0.385258466005,0.569089055061,0.325234621763,0.0880460515618,0.0850548967719,0.168803915381,0.322418063879,0.371409058571,0.357655107975,0.289032071829,0.223832756281,0.165224730968,0.68993896246,0.42932960391,0.677088677883,0.663723945618,0.67758077383,0.676633119583,0.691593468189,0.629643917084,0.61164355278,0.372358590364,0.756390333176,0.734503686428,0.737716913223,0.744411170483,0.717658162117,0.728738725185,0.766284227371
0.723636746407,0.836831986904,0.87654966116,0.974749326706,0.948860764503,1.02088475227,1.06358349323,0.826729893684,1.03356158733,0.574999511242,0.609509646893,0.390489935875,0.326750576496,0.608442604542,0.352845847607,0.446908175945,0.181171640754,0.356594264507,0.865989625454,0.847651183605,0.807887852192,0.911912202835,0.905994057655,0.749491989613,0.702093541622,0.715706825256,0.678291916847,0.812151372433,0.877246618271,0.423238456249,0.447520405054,0.482373595238,0.405233770609,0.299844264984,0.265087902546,0.288349032402,0.699290037155,0.407130539417,0.0577403381467,0.393278062344,0.583524703979,0.341538757086,0.105186514556,0.102158524096,0.183998927474,0.331686764956,0.376999437809,0.364247351885,0.299867242575,0.239877268672,0.1807282269,0.670225441456,0.433238297701,0.664098322392,0.646165430546,0.656275093555,0.65501999855,0.668863773346,0.610782384872,0.594555675983,0.379717111588,0.730095863342,0.709400773048,0.712449431419,0.718923568726,0.693963646889,0.704815089703,0.742131888866
