-0.159647420049,-0.021047135815,0.0245000161231,0.0249098297209,-0.0160414539278,0.0632888972759,0.102279193699,-0.0533184707165,0.041353110224,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920728207,-0.110009141266,-0.130939885974,-0.03726606071,-0.0437233708799,-0.181203722954,-0.18082331121,-0.200866028666,-0.233738407493,-0.139193147421,-0.0867424979806,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654780388,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
0.513289630413,0.633166909218,0.660789906979,0.62752944231,0.585792839527,0.667660176754,0.70317274332,0.58865737915,0.565710425377,0.625357806683,0.681780397892,0.356049776077,0.215875804424,1.37322807312,1.30516517162,1.24143981934,0.0989297553897,1.12018024921,0.5331133008,0.500685811043,0.4943985641,0.577420413494,0.57121360302,0.450824022293,0.476142644882,0.422270148993,0.40249222517,0.437703132629,0.473370462656,0.427563011646,0.484634011984,0.531510710716,0.453219383955,0.337147116661,0.340957552195,0.244455337524,0.426848948002,0.487107276917,0.109428584576,0.68229418993,1.34551072121,1.28493177891,0.1092518121,0.109683126211,0.351426154375,0.51554197073,0.478731215,0.533337533474,0.590337574482,0.721755623817,0.443166464567,0.418012917042,0.443511426449,0.468765825033,0.426015019417,0.451292961836,0.47332316637,0.48602193594,0.445699006319,0.437793284655,0.346545308828,0.526146888733,0.512354552746,0.509859144688,0.510592460632,0.473985403776,0.434333831072,0.449445784092
0.533446907997,0.638530731201,0.671849250793,0.65702098608,0.618239402771,0.696149051189,0.731759786606,0.607912957668,0.591657757759,0.629537940025,0.683227419853,0.348934024572,0.201763242483,1.39019048214,1.32127833366,1.25237083435,0.0872725695372,1.13091635704,0.561172485352,0.530848681927,0.519372045994,0.604175627232,0.597918331623,0.474514514208,0.494548201561,0.443539321423,0.423415660858,0.46153151989,0.497931271791,0.429882615805,0.488205343485,0.53214174509,0.452527552843,0.333001196384,0.33716326952,0.236968874931,0.448173522949,0.490021914244,0.101890765131,0.69191133976,1.3623944521,1.30094122887,0.100180856884,0.100723125041,0.348563730717,0.519488990307,0.484932869673,0.540658652782,0.595557689667,0.726974844933,0.442614197731,0.437849998474,0.448439180851,0.486187666655,0.4434427917,0.464817434549,0.483434349298,0.49582695961,0.454550415277,0.446183145046,0.345420926809,0.537912547588,0.523492336273,0.521700680256,0.523143291473,0.488538503647,0.454918682575,0.472605466843
0.553585290909,0.644268155098,0.683197081089,0.686276853085,0.650375187397,0.724377036095,0.760080635548,0.627422809601,0.618178606033,0.633926928043,0.684505581856,0.342137277126,0.188234716654,1.40710520744,1.33686316013,1.26292514801,0.0760634765029,1.14130818844,0.589025437832,0.560735344887,0.544189155102,0.630723178387,0.624414205551,0.498088628054,0.513107657433,0.464976161718,0.444416999817,0.48568251729,0.522889912128,0.432383000851,0.491946548223,0.532788217068,0.451929360628,0.329060405493,0.3335544765,0.229812294245,0.469485551119,0.49306550622,0.0945933610201,0.701670944691,1.3792245388,1.31643795967,0.0914222225547,0.0920703187585,0.345839887857,0.523503065109,0.491285175085,0.548123955727,0.600783407688,0.732130050659,0.442141056061,0.457703024149,0.453536987305,0.50370746851,0.460942029953,0.478493839502,0.493766874075,0.505864500999,0.463628351688,0.454800397158,0.344543546438,0.549896836281,0.534853279591,0.533751189709,0.535890460014,0.503228127956,0.475470721722,0.495672225952
0.573591649532,0.650506734848,0.694877386093,0.715130567551,0.681990981102,0.752199292183,0.787995100021,0.647098064423,0.645235002041,0.638541281223,0.685685992241,0.335713475943,0.17536085844,1.42396438122,1.35191237926,1.27310800552,0.0653708949685,1.15135955811,0.61651802063,0.590165674686,0.568735301495,0.656933605671,0.650573074818,0.521442711353,0.531745791435,0.48651728034,0.465426802635,0.510112166405,0.54820561409,0.435086995363,0.495875537395,0.533502042294,0.451473236084,0.32537689805,0.330182701349,0.22304238379,0.490702748299,0.496262699366,0.0876009687781,0.711573064327,1.39599299431,1.33141493797,0.0830424726009,0.083791166544,0.343303740025,0.527606725693,0.497794449329,0.555738091469,0.606033623219,0.737238824368,0.441787838936,0.477499336004,0.458812355995,0.521253287792,0.47845557332,0.492311507463,0.504345655441,0.516166090965,0.47296243906,0.463673621416,0.343949556351,0.562117576599,0.546459555626,0.546025753021,0.548841655254,0.518038153648,0.495915353298,0.518546402454
0.593362629414,0.657361984253,0.706929147243,0.743432641029,0.712901413441,0.779487252235,0.81537771225,0.666852474213,0.672776520252,0.643399953842,0.686870157719,0.329718589783,0.163210496306,1.44076013565,1.36642026901,1.28292489052,0.0552641376853,1.16107499599,0.643513023853,0.618980586529,0.592909097672,0.682691931725,0.676281273365,0.544485211372,0.550392329693,0.508101403713,0.48638099432,0.534770786762,0.573829591274,0.438024967909,0.500016629696,0.534354329109,0.451221436262,0.32201012969,0.327105969191,0.216719254851,0.511751413345,0.499645739794,0.0809824243188,0.721620380878,1.41269135475,1.34586644173,0.0751112475991,0.0759551972151,0.341009289026,0.531828939915,0.504472613335,0.56351006031,0.611331880093,0.742319703102,0.44159924984,0.497174233198,0.464279592037,0.538759410381,0.49593231082,0.506262779236,0.515195548534,0.5267624259,0.482582658529,0.4728320539,0.343680590391,0.574592113495,0.558332562447,0.55853921175,0.562005519867,0.532955408096,0.51618719101,0.541139960289
0.612804234028,0.664936542511,0.719385504723,0.771045863628,0.742936491966,0.806123971939,0.842116296291,0.686602056026,0.70072811842,0.648523330688,0.688181936741,0.324210166931,0.151849895716,1.45748281479,1.38038277626,1.29238188267,0.0458122752607,1.17045915127,0.669883966446,0.647034227848,0.616617441177,0.707893311977,0.70143532753,0.567131519318,0.568979561329,0.529662191868,0.507214307785,0.559592604637,0.599693894386,0.441232174635,0.504398286343,0.535430014133,0.451246380806,0.319024264812,0.324386805296,0.210904955864,0.532561600208,0.503252208233,0.0748090296984,0.731816053391,1.42931032181,1.35978853703,0.0676996782422,0.0686335489154,0.339013665915,0.536203026772,0.511334955692,0.571451663971,0.616705000401,0.747391283512,0.441622018814,0.51666611433,0.46995729208,0.556163668633,0.513324022293,0.520339488983,0.526338577271,0.537680864334,0.492516636848,0.482303053141,0.343781471252,0.587334811687,0.570490896702,0.571304142475,0.57538819313,0.547966778278,0.536225438118,0.563371062279
0.622373878956,0.669021129608,0.725773096085,0.784554362297,0.757576704025,0.819164335728,0.855212390423,0.696448087692,0.714814066887,0.651190400124,0.688928365707,0.321656197309,0.146485641599,1.46581399441,1.38715863228,1.29697751999,0.0413530804217,1.17502880096,0.682798147202,0.660733163357,0.628268957138,0.720254361629,0.713774263859,0.578279852867,0.578228056431,0.540405809879,0.51756054163,0.572028815746,0.612677872181,0.442948043346,0.5066883564,0.536080420017,0.451386779547,0.317694842815,0.323181331158,0.208207964897,0.542853713036,0.505151391029,0.0719117298722,0.736970365047,1.43758702278,1.36655008793,0.0642109364271,0.0651877820492,0.33814612031,0.538457751274,0.514839947224,0.575489580631,0.619428217411,0.749929368496,0.441727638245,0.526322722435,0.472880840302,0.564807116985,0.521971404552,0.527420699596,0.532024979591,0.543267309666,0.497608035803,0.487162560225,0.343984544277,0.593809068203,0.576680719852,0.577782809734,0.582161784172,0.555502235889,0.546137452126,0.574325084686
0.641167283058,0.677835524082,0.738882005215,0.810906410217,0.786016464233,0.844632089138,0.880804717541,0.716040015221,0.74321013689,0.656748592854,0.690679848194,0.316984325647,0.136427566409,1.48240876198,1.40029907227,1.30590689182,0.0330096334219,1.18392586708,0.70802205801,0.687403142452,0.651124179363,0.744447350502,0.73792719841,0.600189983845,0.596606552601,0.561805427074,0.538093984127,0.596953928471,0.638752996922,0.446629136801,0.511487364769,0.537660181522,0.451969206333,0.315403401852,0.321117699146,0.203272789717,0.563185274601,0.509166955948,0.0665400549769,0.747394859791,1.45406794548,1.37967371941,0.0577111318707,0.058769967407,0.336707025766,0.543124556541,0.522010445595,0.583709537983,0.624965310097,0.755020797253,0.442155987024,0.545434057713,0.478913098574,0.581951797009,0.539151787758,0.541669309139,0.543642044067,0.554711341858,0.508057355881,0.497147381306,0.344725579023,0.606973052025,0.58929336071,0.590941309929,0.595878958702,0.570629656315,0.565722227097,0.595874428749
0.659437954426,0.687559187412,0.752443134785,0.836283922195,0.813227117062,0.869212567806,0.905532360077,0.735428750515,0.771726191044,0.662616848946,0.692865908146,0.31293541193,0.127311259508,1.49890482426,1.4128909111,1.31449306011,0.0254833195359,1.19250500202,0.732355415821,0.713007748127,0.673317372799,0.767867922783,0.761314451694,0.621521413326,0.614763736725,0.58299267292,0.558336079121,0.621807456017,0.664816558361,0.450664192438,0.516594529152,0.539672195911,0.453004926443,0.313648104668,0.319562375546,0.198994383216,0.583116054535,0.513495862484,0.0617856308818,0.757970094681,1.47044336796,1.39226412773,0.0519010983407,0.0530366748571,0.335704445839,0.548022329807,0.5294008255,0.592124462128,0.630639970303,0.760144174099,0.442907631397,0.564219236374,0.48520052433,0.598851621151,0.556132853031,0.556014716625,0.555587232113,0.566522598267,0.518869102001,0.507494032383,0.345942646265,0.620420575142,0.602216124535,0.604363560677,0.609814584255,0.585811853409,0.584937810898,0.616882681847
0.677128553391,0.698240935802,0.766461789608,0.860600531101,0.839099645615,0.892840981483,0.929333150387,0.754544258118,0.800234258175,0.668809056282,0.695586204529,0.309558153152,0.119190685451,1.51529049873,1.42493581772,1.3227430582,0.0188323035836,1.20077133179,0.755716264248,0.737453937531,0.69479072094,0.790454566479,0.783875346184,0.642218589783,0.63264298439,0.603895127773,0.578225493431,0.646490097046,0.690759956837,0.455081433058,0.522031903267,0.542184531689,0.454552620649,0.312482535839,0.318567693233,0.195425406098,0.602592766285,0.518167495728,0.0577103197575,0.768693208694,1.48670148849,1.40432286263,0.046842020005,0.0480491183698,0.335186451674,0.553176641464,0.537021875381,0.60074108839,0.636472225189,0.76531213522,0.444021314383,0.582630872726,0.491757422686,0.615458965302,0.572876155376,0.57044416666,0.567866802216,0.578710079193,0.53005450964,0.518214464188,0.347672283649,0.634150862694,0.615451216698,0.618048071861,0.623963296413,0.601032853127,0.60374134779,0.637294530869
0.694195926189,0.709914386272,0.780936419964,0.88379150629,0.863546729088,0.915468931198,0.952159106731,0.773324429989,0.828609406948,0.67533737421,0.698925673962,0.306898266077,0.112116537988,1.53155350685,1.43643665314,1.33066391945,0.0131116565317,1.20873034,0.778041541576,0.760668516159,0.715499401093,0.812160611153,0.805563390255,0.662238061428,0.65019595623,0.624448060989,0.59770911932,0.670908212662,0.716479420662,0.459907084703,0.527819514275,0.545256853104,0.456664502621,0.311956465244,0.318182259798,0.192615777254,0.62157201767,0.523208498955,0.054372895509,0.779559671879,1.50282990932,1.41585230827,0.0425919629633,0.0438653938472,0.335198163986,0.55861055851,0.544883668423,0.609564960003,0.642479658127,0.770535647869,0.445532649755,0.600630521774,0.498597919941,0.631734669209,0.589350223541,0.584946513176,0.580484032631,0.591279149055,0.541621685028,0.529317438602,0.349948912859,0.648160278797,0.62899774313,0.631991326809,0.638318419456,0.616278290749,0.622098684311,0.657066166401
0.710611701012,0.722597360611,0.795857548714,0.905809402466,0.88650149107,0.937063038349,0.97397595644,0.791714668274,0.856729447842,0.682211875916,0.702954173088,0.304998964071,0.106136031449,1.54768061638,1.44739806652,1.33826315403,0.00837313942611,1.21638774872,0.799283802509,0.782596766949,0.735410153866,0.832952141762,0.826344847679,0.681546866894,0.667382419109,0.644593596458,0.616741657257,0.694972932339,0.741875171661,0.465165138245,0.533975541592,0.548939704895,0.45938616991,0.312115013599,0.318450301886,0.190612345934,0.640018999577,0.528642475605,0.0518283955753,0.790563642979,1.51881575584,1.426856637,0.039205417037,0.0405400134623,0.335780650377,0.564344465733,0.552995622158,0.618600666523,0.648677587509,0.775823950768,0.447474181652,0.618187248707,0.505735516548,0.647647857666,0.605529785156,0.599510371685,0.593438625336,0.604230344296,0.553574383259,0.540807902813,0.352804481983,0.662441551685,0.642851054668,0.646186292171,0.652870833874,0.631534576416,0.63998323679,0.676164150238
0.726360619068,0.736292243004,0.811208307743,0.92662358284,0.907918453217,0.957603991032,0.994761645794,0.809668004513,0.884474039078,0.689440011978,0.707724571228,0.303899824619,0.101292237639,1.56365823746,1.45782601833,1.34554815292,0.00466430420056,1.22374927998,0.819410800934,0.803201794624,0.75450116396,0.852807998657,0.846198320389,0.700121998787,0.684169352055,0.664279997349,0.635284304619,0.718599319458,0.766850888729,0.470876127481,0.540515244007,0.553273141384,0.462755084038,0.312998086214,0.31941100955,0.189457863569,0.657906651497,0.534488856792,0.0501271896064,0.801697492599,1.53464508057,1.43734121323,0.0367323383689,0.0381229445338,0.336970597506,0.570394992828,0.561365544796,0.627851426601,0.655078351498,0.781184136868,0.449874341488,0.635277152061,0.513182044029,0.663175165653,0.621395051479,0.61412447691,0.606725633144,0.617559194565,0.565911531448,0.552685976028,0.356267303228,0.676983594894,0.657002151012,0.66062271595,0.667608857155,0.64678812027,0.657374978065,0.694564640522
0.741439938545,0.75098580122,0.826964437962,0.946219623089,0.92777556181,0.97708517313,1.01450538635,0.827145040035,0.911725759506,0.697027146816,0.713272154331,0.303637742996,0.0976250246167,1.57947182655,1.46772778034,1.35252594948,0.00202926923521,1.2308204174,0.838406145573,0.82246619463,0.77276045084,0.871718108654,0.865113079548,0.717949807644,0.700530350208,0.683461427689,0.653304874897,0.741707086563,0.791314065456,0.477057427168,0.547450840473,0.558286428452,0.466800868511,0.314640343189,0.321098506451,0.189191818237,0.675215482712,0.540763139725,0.0493153333664,0.812952041626,1.55030357838,1.44731271267,0.0352186821401,0.0366601347923,0.338800311089,0.576775193214,0.569999456406,0.63731855154,0.661691248417,0.786621749401,0.452757745981,0.651883006096,0.520947813988,0.678300499916,0.636931419373,0.628776907921,0.620335638523,0.631255865097,0.578627049923,0.564947009087,0.360362380743,0.691771268845,0.671437382698,0.675286710262,0.682517528534,0.662025332451,0.674260318279,0.712252616882
0.755858242512,0.766650676727,0.843095719814,0.964601814747,0.946087837219,0.995512604713,1.03320801258,0.844114243984,0.938370704651,0.704975962639,0.719614744186,0.30424618721,0.0951703265309,1.59510624409,1.47711181641,1.3592042923,0.000507997930981,1.23760712147,0.856274306774,0.840401470661,0.790187954903,0.889684736729,0.883090376854,0.735028207302,0.716446578503,0.702099561691,0.67077922821,0.764221251011,0.815177023411,0.483722954988,0.554791867733,0.563998162746,0.471544772387,0.317070931196,0.323541611433,0.189849480987,0.691935420036,0.547477006912,0.0494339540601,0.824316978455,1.5657762289,1.45677912235,0.0347057320178,0.0361928455532,0.341297417879,0.583494722843,0.578902244568,0.647002160549,0.668522894382,0.792140960693,0.456145256758,0.667995691299,0.529041588306,0.693015158176,0.652130484581,0.64345651865,0.634255886078,0.645306348801,0.591710925102,0.577582538128,0.365110963583,0.706786572933,0.686140179634,0.690161645412,0.697580754757,0.677233755589,0.690634131432,0.729224860668
0.769634783268,0.783244431019,0.859565258026,0.981787621975,0.962890088558,1.01290237904,1.05087935925,0.860551416874,0.964299559593,0.713286101818,0.726752221584,0.305755078793,0.0939605310559,1.61054587364,1.48598790169,1.36559009552,0.000136358561576,1.244114995,0.873032212257,0.857035338879,0.80679166317,0.90671902895,0.900140583515,0.75136244297,0.731905162334,0.720161497593,0.687689006329,0.786072075367,0.838356971741,0.4908824265,0.562543809414,0.570415556431,0.476999461651,0.320313125849,0.326763510704,0.191461905837,0.708062410355,0.55463719368,0.0505190342665,0.835780382156,1.58104765415,1.46574902534,0.0352299436927,0.0367575064301,0.344484448433,0.590559244156,0.588076174259,0.656900286674,0.675576686859,0.797744512558,0.460053414106,0.683611273766,0.537469446659,0.707316696644,0.666987597942,0.658150553703,0.648468315601,0.65969067812,0.605147242546,0.590578556061,0.370530068874,0.722007215023,0.701088905334,0.705227077007,0.712778687477,0.692400217056,0.706496059895,0.745484828949
0.782796740532,0.800710439682,0.876329541206,0.99780601263,0.978234231472,1.02927935123,1.06753754616,0.876439273357,0.989407420158,0.721954464912,0.734668076038,0.308190971613,0.0940242111683,1.62577438354,1.49436700344,1.37169063091,0.000945974315982,1.25035011768,0.888708114624,0.872409045696,0.822586715221,0.922839999199,0.916281402111,0.766964018345,0.746898591518,0.737619936466,0.704020857811,0.807194948196,0.860776007175,0.498541235924,0.570708870888,0.577535092831,0.483169436455,0.324384391308,0.330781817436,0.194055780768,0.72359764576,0.562245845795,0.0526011511683,0.847328662872,1.59610176086,1.47423303127,0.0368228033185,0.0383855067194,0.34837910533,0.597970187664,0.597521305084,0.667008638382,0.682852864265,0.803433835506,0.464494794607,0.698730170727,0.54623490572,0.721207618713,0.681501150131,0.672844529152,0.662949681282,0.674383163452,0.618914604187,0.603915333748,0.376632094383,0.737406313419,0.716257154942,0.72045814991,0.728088021278,0.707509815693,0.721849381924,0.761042654514
0.79537832737,0.818978071213,0.893339812756,1.0126953125,0.992184996605,1.04467499256,1.08320736885,0.891766667366,1.01359593868,0.730974733829,0.743329226971,0.311576664448,0.09538641572,1.64077472687,1.50226104259,1.37751269341,0.00296457204968,1.25631773472,0.903338730335,0.886574327946,0.837593197823,0.938072681427,0.9315366745,0.781849384308,0.761423707008,0.75445240736,0.719765841961,0.827531039715,0.882362425327,0.506700277328,0.579285025597,0.58534258604,0.490050494671,0.329296499491,0.335608631372,0.197653606534,0.738546192646,0.570300340652,0.0557066313922,0.858945727348,1.61092185974,1.48224186897,0.0395116023719,0.0411040745676,0.352994471788,0.605725109577,0.607234656811,0.677320241928,0.690348565578,0.809208571911,0.469477921724,0.713356077671,0.555338382721,0.734694480896,0.695671916008,0.687521517277,0.677671253681,0.689352035522,0.632985711098,0.617567718029,0.383425086737,0.75295239687,0.731613337994,0.735825479031,0.743481516838,0.722545623779,0.736700117588,0.775912761688
0.801463842392,0.828387081623,0.901920497417,1.01973116398,0.998661637306,1.05201673508,1.09068155289,0.899218380451,1.0253162384,0.735614061356,0.747924983501,0.313631474972,0.0965610742569,1.64818382263,1.5060300827,1.38032162189,0.00443413853645,1.25920331478,0.910275936127,0.893222689629,0.844808697701,0.945365607738,0.938841581345,0.789029836655,0.768510878086,0.76262819767,0.727416574955,0.837387084961,0.89282232523,0.51096612215,0.583725392818,0.589497089386,0.493754059076,0.332069545984,0.338326990604,0.199834138155,0.745803117752,0.574492633343,0.0576482899487,0.864775717258,1.61823880672,1.48607182503,0.0412729009986,0.0428781881928,0.355574399233,0.609729647636,0.612190306187,0.682549893856,0.694177210331,0.812128424644,0.472173929214,0.720486104488,0.560015916824,0.741289496422,0.702629387379,0.69484770298,0.685111820698,0.696928679943,0.640125095844,0.624502658844,0.387081384659,0.760769665241,0.73935085535,0.74355006218,0.751200437546,0.730030179024,0.743939578533,0.78309571743
0.813251554966,0.84769743681,0.919197201729,1.03301811218,1.01067018509,1.06601417065,1.10493052006,0.913697898388,1.04795742035,0.745144128799,0.757611274719,0.318475216627,0.0999091267586,1.66280937195,1.51322102547,1.38573932648,0.00830651912838,1.26478171349,0.923425614834,0.905693173409,0.858682096004,0.959326386452,0.952826619148,0.802881538868,0.782337605953,0.778491199017,0.742274343967,0.856446921825,0.91303986311,0.519866704941,0.592905700207,0.59828877449,0.501677036285,0.338251143694,0.344375640154,0.204967826605,0.759889900684,0.583200871944,0.0623204298317,0.876467049122,1.63267612457,1.49339103699,0.0456411167979,0.0472678393126,0.361282229424,0.617987453938,0.622294902802,0.693150043488,0.701991140842,0.8180321455,0.477976500988,0.734386324883,0.569619774818,0.754190921783,0.716291308403,0.709462881088,0.700129151344,0.712240576744,0.654588520527,0.638568997383,0.394913941622,0.776468753815,0.754920125008,0.75905841589,0.76666200161,0.744920313358,0.758052945137,0.796971082687
0.824565768242,0.867578685284,0.936576724052,1.04530799389,1.02149784565,1.07913470268,1.11828029156,0.927614569664,1.06946480274,0.754997253418,0.767900586128,0.324308693409,0.104601435363,1.67716240883,1.51996040344,1.39089548588,0.013436392881,1.27010762691,0.935655236244,0.91712474823,0.871838152409,0.972485005856,0.966009378433,0.816075921059,0.795705974102,0.793693780899,0.756541013718,0.874600112438,0.932273745537,0.529249846935,0.602475166321,0.607692241669,0.510268270969,0.345277637243,0.351238280535,0.211140036583,0.773418366909,0.592328846455,0.0680530369282,0.888184547424,1.64683628082,1.50026643276,0.0511474311352,0.0527898594737,0.367720454931,0.626566469669,0.632649064064,0.703927516937,0.710005521774,0.82401996851,0.48432508111,0.747814953327,0.57954877615,0.766719102859,0.729619085789,0.724009037018,0.715293347836,0.727725863457,0.669263958931,0.652864575386,0.403435945511,0.792218863964,0.770579040051,0.774612665176,0.782124996185,0.75968682766,0.771688044071,0.810212492943
0.835455000401,0.887920022011,0.95399582386,1.05666899681,1.03126299381,1.09142768383,1.13077509403,0.940976381302,1.08976852894,0.76515609026,0.77870965004,0.331140339375,0.11064953357,1.69122445583,1.52626335621,1.39579641819,0.0198350511491,1.27518701553,0.947032690048,0.927610516548,0.884313702583,0.984884083271,0.978431344032,0.828645288944,0.808626532555,0.808231830597,0.770223557949,0.891811847687,0.950477600098,0.539100170135,0.612417697906,0.617658495903,0.519495546818,0.353139668703,0.358906686306,0.218355864286,0.786407470703,0.601857185364,0.0748508274555,0.899908363819,1.66070127487,1.50671207905,0.0577991865575,0.0594514124095,0.374884158373,0.635450541973,0.643239796162,0.71486723423,0.718207597733,0.830089867115,0.491214513779,0.760786652565,0.589791297913,0.778891265392,0.74261957407,0.73846322298,0.730560660362,0.743335843086,0.684107661247,0.667347967625,0.41263833642,0.807976543903,0.786282718182,0.790171861649,0.797552287579,0.77430832386,0.784860312939,0.822850227356
0.845967054367,0.908597350121,0.971387803555,1.06717348099,1.04008996487,1.10294449329,1.14246213436,0.953794598579,1.10880792141,0.775597512722,0.789924681187,0.338972240686,0.118060469627,1.70497643948,1.53214526176,1.40044856071,0.0275072082877,1.28002583981,0.957628905773,0.937248289585,0.896146833897,0.996568024158,0.990135967731,0.840623021126,0.821110546589,0.822104096413,0.783330261707,0.908053398132,0.96761238575,0.549391627312,0.622708201408,0.628117442131,0.529309689999,0.361816525459,0.367361962795,0.226612240076,0.798876881599,0.611756563187,0.0827088728547,0.911615133286,1.67425274849,1.51274228096,0.0655951425433,0.0672510042787,0.382759422064,0.644614934921,0.654046952724,0.725948393345,0.726577877998,0.836238086224,0.49863255024,0.773315727711,0.600327849388,0.790723979473,0.755298435688,0.752798318863,0.745880961418,0.759015440941,0.699068844318,0.681970715523,0.422502666712,0.823693871498,0.801980853081,0.80569010973,0.812902629375,0.788760066032,0.797584593296,0.834915459156
0.856148123741,0.929456710815,0.988679945469,1.07689630985,1.0481044054,1.11373722553,1.15339052677,0.966082572937,1.12653183937,0.786294460297,0.801421403885,0.347801148891,0.126836657524,1.71839952469,1.53762197495,1.40485751629,0.0364514403045,1.28462934494,0.967515945435,0.946136713028,0.907374739647,1.00758135319,1.00116717815,0.852040588856,0.833168745041,0.835310995579,0.795869350433,0.923301637173,0.983645677567,0.560091495514,0.63331580162,0.638989329338,0.539653003216,0.371280163527,0.376578062773,0.235899060965,0.810844004154,0.62199151516,0.0916146486998,0.923279583454,1.68747234344,1.51837205887,0.0745269283652,0.0761799737811,0.391326218843,0.654029905796,0.665045440197,0.737145900726,0.735093533993,0.842459857464,0.506562530994,0.785413682461,0.611132621765,0.802231550217,0.767656743526,0.766977727413,0.761190593243,0.774695217609,0.714083313942,0.696671247482,0.433002501726,0.839312672615,0.817611575127,0.821111261845,0.828125,0.803009033203,0.809871912003,0.846437394619
0.866042733192,0.950332641602,1.00579726696,1.08591389656,1.05543065071,1.12385821342,1.16361129284,0.977855861187,1.14290058613,0.797216713428,0.813070952892,0.3576182127,0.136975929141,1.73147439957,1.54270982742,1.409029603,0.0466607622802,1.28900408745,0.976765990257,0.954373598099,0.918034672737,1.01796889305,1.01156926155,0.862929522991,0.844812452793,0.847855746746,0.807850420475,0.937540471554,0.998553931713,0.571162879467,0.644206285477,0.650190114975,0.550463140011,0.381497383118,0.386524230242,0.246200695634,0.822326600552,0.632523357868,0.101549461484,0.934875845909,1.70034170151,1.52361679077,0.0845800638199,0.0862235799432,0.400560349226,0.663663208485,0.676207661629,0.74843275547,0.743729889393,0.848750948906,0.514984846115,0.797091424465,0.622176766396,0.81342792511,0.779694199562,0.780961692333,0.776421308517,0.790300607681,0.729081630707,0.711382806301,0.444106549025,0.854771375656,0.83310931921,0.836375176907,0.843164980412,0.817019045353,0.821732223034,0.857445180416
0.875691950321,0.971054553986,1.02266442776,1.09430241585,1.06218743324,1.13335931301,1.17317605019,0.989132225513,1.15788662434,0.808332800865,0.824750304222,0.368411242962,0.148472309113,1.74418187141,1.54742515087,1.41297006607,0.058123845607,1.29315531254,0.985449373722,0.962052881718,0.928163170815,1.02777516842,1.02138638496,0.873320519924,0.856053829193,0.859744906425,0.819284617901,0.950761735439,1.01232278347,0.582567930222,0.655344426632,0.661637425423,0.561677873135,0.392432838678,0.397167354822,0.257497668266,0.833341956139,0.643312513828,0.112490236759,0.94637876749,1.71284234524,1.52849149704,0.0957356020808,0.0973625853658,0.410435408354,0.673482060432,0.687505066395,0.759781658649,0.752462148666,0.855107247829,0.523878455162,0.808359384537,0.633430540562,0.824326038361,0.791409730911,0.794708788395,0.791502594948,0.805754959583,0.743992686272,0.72603738308,0.45578110218,0.870006918907,0.848406732082,0.851420223713,0.857966959476,0.830752909184,0.833174109459,0.867967128754
0.885134637356,0.991451919079,1.03920638561,1.10213768482,1.06848609447,1.14229178429,1.18213653564,0.999931097031,1.17147612572,0.819610357285,0.836348354816,0.380164474249,0.161315351725,1.7565022707,1.55178523064,1.41668474674,0.0708247795701,1.29708957672,0.993634521961,0.969263911247,0.93779617548,1.03704380989,1.03066217899,0.883243918419,0.866906285286,0.870988965034,0.830185353756,0.962965965271,1.02494800091,0.594269633293,0.666696071625,0.673255741596,0.573238670826,0.404050707817,0.408473938704,0.269767254591,0.843908131123,0.654321432114,0.124410167336,0.957764923573,1.72495555878,1.53301262856,0.107970446348,0.10957364738,0.420924127102,0.683455705643,0.698910534382,0.771166861057,0.761267602444,0.861526608467,0.533222615719,0.819228410721,0.644865095615,0.8349391222,0.802802443504,0.808178424835,0.806365251541,0.820982575417,0.758746266365,0.740567743778,0.467992097139,0.88495695591,0.863436996937,0.866185724735,0.872475683689,0.84417372942,0.84420645237,0.878030896187
0.894406378269,1.01135826111,1.05535030365,1.10949134827,1.07442343235,1.15070462227,1.19054412842,1.0102738142,1.1836681366,0.831017971039,0.84777456522,0.392860114574,0.175490856171,1.76841664314,1.5558065176,1.42017936707,0.0847441703081,1.30081319809,1.00138390064,0.976085424423,0.946968197823,1.04581713676,1.03943908215,0.892728447914,0.877384364605,0.881601989269,0.840567946434,0.974161922932,1.0364356041,0.606235027313,0.678230285645,0.684981584549,0.585095107555,0.416317224503,0.420412093401,0.282985031605,0.854042768478,0.665516793728,0.137280553579,0.969014108181,1.73666322231,1.53719556332,0.121258817613,0.122830793262,0.432000339031,0.693556964397,0.710399985313,0.782565534115,0.770126521587,0.868008613586,0.542997777462,0.829709351063,0.656454563141,0.845280408859,0.813871920109,0.821331620216,0.8209425807,0.835910558701,0.773275792599,0.754910111427,0.480706870556,0.899561166763,0.87813603878,0.880612790585,0.886637926102,0.857245981693,0.854837059975,0.887663125992
0.903540432453,1.03062701225,1.07102823257,1.11643326283,1.08008551598,1.1586458683,1.19844949245,1.0201830864,1.19447660446,0.842526495457,0.858963727951,0.406478703022,0.190980687737,1.7799052,1.55950593948,1.42345941067,0.099859431386,1.30433297157,1.00875747204,0.982589662075,0.955714046955,1.05413711071,1.0477591753,0.901803731918,0.887505352497,0.89160323143,0.850451469421,0.984368145466,1.0468031168,0.618436992168,0.689921379089,0.696767389774,0.597207784653,0.42920255661,0.432953506708,0.297125995159,0.863765954971,0.676871716976,0.151071563363,0.980110049248,1.74794638157,1.54105627537,0.135572999716,0.13710616529,0.443640112877,0.703764379025,0.721953988075,0.793959677219,0.779024124146,0.874555230141,0.553187131882,0.839815855026,0.668178617954,0.855364918709,0.824621260166,0.834136724472,0.835178375244,0.850476920605,0.787524938583,0.76901113987,0.493897050619,0.91376709938,0.892448246479,0.894650936127,0.900407910347,0.869940578938,0.86507666111,0.896891057491
0.912566304207,1.04912638664,1.08617770672,1.12303078175,1.08555150032,1.16616201401,1.20590221882,1.02968370914,1.2039296627,0.854110598564,0.869881093502,0.421000748873,0.207763656974,1.79094934464,1.56290054321,1.42653095722,0.116145372391,1.3076570034,1.01581215858,0.98884421587,0.96406853199,1.06204485893,1.0556640625,0.910500526428,0.897288620472,0.901017189026,0.85985904932,0.993613064289,1.05607891083,0.630856692791,0.701751172543,0.708585619926,0.609551489353,0.442683130503,0.446075677872,0.312165796757,0.873100161552,0.688367903233,0.165753036737,0.991043150425,1.7587877512,1.54461073875,0.15088391304,0.152370646596,0.455824434757,0.71406441927,0.733560502529,0.805337905884,0.787952542305,0.881174623966,0.563779473305,0.849564194679,0.68002396822,0.865209162235,0.835056722164,0.846568584442,0.84902536869,0.864629030228,0.801446914673,0.782826781273,0.507539629936,0.927529335022,0.906325995922,0.908256828785,0.913746654987,0.882234156132,0.874938488007,0.905743420124
0.921509504318,1.06673574448,1.10074007511,1.12934732437,1.09089279175,1.17329633236,1.21294987202,1.03880035877,1.21206820011,0.865745782852,0.880521476269,0.436403334141,0.225814074278,1.80153048038,1.56600642204,1.42939937115,0.133574232459,1.31079161167,1.02260160446,0.994910955429,0.972065210342,1.06957936287,1.06319332123,0.91884803772,0.906753957272,0.909870922565,0.868815004826,1.00193226337,1.06430089474,0.64347922802,0.713704645634,0.720425128937,0.622111201286,0.456737190485,0.459757000208,0.328078299761,0.882067739964,0.699991881847,0.181295856833,1.0018042326,1.76916956902,1.54787433147,0.16716209054,0.168594747782,0.468532770872,0.724446892738,0.745209276676,0.816690564156,0.796905636787,0.88786816597,0.574759960175,0.858971059322,0.691979944706,0.874829113483,0.845185279846,0.858605146408,0.862441182137,0.878319501877,0.815000236034,0.796318113804,0.521613299847,0.940806686878,0.919726192951,0.921391248703,0.926618814468,0.894106388092,0.88443595171,0.914247691631
0.925956904888,1.07517337799,1.10778474808,1.13241875172,1.09353661537,1.1767333746,1.21633636951,1.04322230816,1.21565568447,0.871576845646,0.885745763779,0.444428145885,0.23530575633,1.80664181709,1.56745636463,1.43075942993,0.142707690597,1.3122907877,1.02591240406,0.9978916049,0.975939512253,1.07321858406,1.06682908535,0.922899901867,0.911373436451,0.914095282555,0.873130738735,1.0057541132,1.06802666187,0.649864733219,0.71972578764,0.72635602951,0.628472447395,0.463975042105,0.466803133488,0.336354136467,0.886420965195,0.70585078001,0.189380735159,1.00712013245,1.77418279648,1.54940199852,0.175654053688,0.177056863904,0.475079417229,0.729668796062,0.751048922539,0.822356939316,0.801392436028,0.891246974468,0.580394148827,0.863551616669,0.697998702526,0.879559874535,0.85013705492,0.864470005035,0.868976771832,0.88497954607,0.821628272533,0.802932620049,0.528806984425,0.947252690792,0.926235973835,0.927771627903,0.932870864868,0.899879693985,0.889052569866,0.918377876282
0.934817612171,1.09125709534,1.12137293816,1.13842499256,1.0988086462,1.18337345123,1.22286248207,1.05181396008,1.22193682194,0.883257329464,0.896034836769,0.461111158133,0.255202502012,1.81649422646,1.57015967369,1.43333518505,0.161792725325,1.31515824795,1.03239822388,1.00378227234,0.98346310854,1.08026540279,1.07386803627,0.930781602859,0.920405685902,0.922174274921,0.881466269493,1.01277828217,1.07476902008,0.662786185741,0.731857836246,0.738257050514,0.641365766525,0.478866904974,0.481300503016,0.353530168533,0.894887447357,0.717665374279,0.206159666181,1.01762521267,1.78384315968,1.55225801468,0.193324670196,0.194662123919,0.488551348448,0.740178048611,0.762762129307,0.833672881126,0.8103916049,0.898076236248,0.591948449612,0.872484862804,0.710121452808,0.88887912035,0.859827458858,0.875889062881,0.881688773632,0.897911965847,0.834573328495,0.815886676311,0.543502271175,0.959744215012,0.938859164715,0.940144658089,0.944995045662,0.911096811295,0.89803570509,0.926415503025
0.943645358086,1.10622549057,1.13425970078,1.14429080486,1.10410118103,1.18973207474,1.2290943861,1.06008946896,1.22706437111,0.894953727722,0.90617531538,0.478619635105,0.276288509369,1.82583880424,1.57261443138,1.43572449684,0.181940048933,1.31785941124,1.03873825073,1.00961697102,0.990711867809,1.08703231812,1.08062589169,0.938390135765,0.929178893566,0.929781615734,0.889426887035,1.01900482178,1.08059740067,0.675912797451,0.744113326073,0.750245153904,0.654506146908,0.494309395552,0.49633282423,0.371518611908,0.90305262804,0.729617059231,0.223726972938,1.02796673775,1.7930021286,1.55486118793,0.211884349585,0.213149249554,0.50252109766,0.7507827878,0.774526178837,0.84497231245,0.819434821606,0.905013203621,0.603882670403,0.881129205227,0.722363770008,0.898021459579,0.869242966175,0.886888682842,0.893906652927,0.910309433937,0.847089409828,0.828462004662,0.558601438999,0.97168391943,0.950936079025,0.951985061169,0.956598699093,0.921869933605,0.906699061394,0.93417775631
0.952453911304,1.12002563477,1.1464138031,1.1500633955,1.10945749283,1.19584536552,1.23507225513,1.06807816029,1.23112428188,0.906660735607,0.916265428066,0.496930390596,0.298526644707,1.834659338,1.5748360157,1.43793427944,0.203113779426,1.32040441036,1.04497277737,1.01543724537,0.997717559338,1.09355354309,1.08713793755,0.945755660534,0.937719404697,0.936959445477,0.897047758102,1.0244988203,1.08558428288,0.689257323742,0.756503462791,0.762376189232,0.667926609516,0.51030164957,0.511897563934,0.390296041965,0.910945057869,0.741722404957,0.242054730654,1.03815591335,1.80164444447,1.55722606182,0.231301233172,0.23248654604,0.516982853413,0.761499404907,0.786353945732,0.856267571449,0.828538537025,0.912073493004,0.616197288036,0.889509081841,0.734739243984,0.907008051872,0.878401398659,0.897471487522,0.905622959137,0.922161638737,0.859170258045,0.840653836727,0.57410132885,0.983060717583,0.962455868721,0.963283836842,0.96767449379,0.932201325893,0.915064036846,0.94169408083
0.96125382185,1.1326239109,1.15781247616,1.15578210354,1.11490488052,1.20174586773,1.24083256721,1.07580935955,1.23421418667,0.918378651142,0.926421701908,0.51601934433,0.321876436472,1.84293997288,1.57683861256,1.43997263908,0.225275680423,1.32280385494,1.05113434792,1.02127301693,1.00450980663,1.0998609066,1.09343612194,0.952906131744,0.946054160595,0.943752884865,0.904365718365,1.02933239937,1.08981072903,0.702837049961,0.769044101238,0.774717092514,0.681667983532,0.52684545517,0.527994811535,0.409838676453,0.918592870235,0.754003107548,0.261114925146,1.04820740223,1.80975544453,1.55936634541,0.251542508602,0.252641588449,0.531932592392,0.77234852314,0.79826182127,0.867574632168,0.837723374367,0.919273912907,0.628894686699,0.897649228573,0.747265279293,0.915859520435,0.8873218894,0.907645046711,0.916838169098,0.933466672897,0.870817124844,0.852464616299,0.590001046658,0.993870317936,0.973415255547,0.974039018154,0.978221774101,0.942097842693,0.923152029514,0.948991775513
0.97005200386,1.1440038681,1.16844165325,1.16148030758,1.12046182156,1.20746421814,1.2464094162,1.0833132267,1.2364410162,0.930112302303,0.936772584915,0.535860598087,0.346293956041,1.85066556931,1.57863688469,1.44184756279,0.248384818435,1.32506918907,1.05725061893,1.02714681625,1.01111650467,1.10598397255,1.09955108166,0.959868490696,0.954210519791,0.950209081173,0.911418676376,1.03358352184,1.09336423874,0.716671526432,0.781754314899,0.78734177351,0.695775449276,0.543943881989,0.544625222683,0.430121511221,0.926024317741,0.766484320164,0.280878573656,1.05813801289,1.81732141972,1.56129598618,0.272573828697,0.273580402136,0.547366082668,0.783353626728,0.810268461704,0.878911674023,0.847011983395,0.926631212234,0.641976892948,0.905574738979,0.759961783886,0.924596786499,0.89602458477,0.917421638966,0.927559375763,0.944230139256,0.882037818432,0.863903164864,0.60630106926,1.00411570072,0.983818173409,0.984255254269,0.988245785236,0.951571047306,0.930984795094,0.956097185612
0.978852450848,1.15416777134,1.17829668522,1.16718447208,1.12613749504,1.21302831173,1.25183403492,1.09062004089,1.23791980743,0.941871643066,0.947450101376,0.556427359581,0.371732324362,1.85782206059,1.58024382591,1.44356834888,0.272398203611,1.3272125721,1.06334376335,1.03307437897,1.01756381989,1.11195039749,1.10551059246,0.966668069363,0.96221601963,0.956377029419,0.918245255947,1.03733432293,1.09633851051,0.730781793594,0.794655323029,0.800325989723,0.71029561758,0.561599671841,0.561789512634,0.451118558645,0.933267235756,0.779192864895,0.301315963268,1.06796646118,1.82432937622,1.5630273819,0.294359594584,0.295267850161,0.563279211521,0.794539809227,0.822393715382,0.890298068523,0.85642850399,0.934162139893,0.655445873737,0.91331076622,0.772849857807,0.933240413666,0.904530823231,0.926817774773,0.937800943851,0.95446562767,0.892846524715,0.874983847141,0.623002052307,1.01380693913,0.993676006794,0.993944108486,0.997758448124,0.960636675358,0.938584566116,0.963035225868
0.987656235695,1.16313529015,1.18738245964,1.1729156971,1.131934762,1.21846401691,1.25713455677,1.09776055813,1.23877120018,0.953669786453,0.958574950695,0.577688336372,0.398140460253,1.86439716816,1.5816719532,1.44514429569,0.29726845026,1.32924592495,1.06943130493,1.03906524181,1.02387630939,1.11778569221,1.11134052277,0.973328649998,0.970097839832,0.962306439877,0.924883961678,1.04067003727,1.09883069992,0.745185494423,0.80776655674,0.813737154007,0.72526794672,0.579810619354,0.579483389854,0.472799628973,0.940348863602,0.792152702808,0.322393089533,1.07771086693,1.83076834679,1.56457281113,0.316860079765,0.317664504051,0.579663217068,0.805929481983,0.834655106068,0.901751339436,0.865994870663,0.941880881786,0.669299781322,0.920882284641,0.785948038101,0.941809952259,0.912861943245,0.935853540897,0.947582542896,0.96419262886,0.903262257576,0.885725080967,0.640101492405,1.02296030521,1.00300621986,1.00312304497,1.00677716732,0.969314217567,0.945973515511,0.96982973814
0.996461808681,1.17094314098,1.19571340084,1.17868840694,1.13784980774,1.22379469872,1.26233673096,1.1047655344,1.23911929131,0.965522587299,0.970248401165,0.599606990814,0.425463706255,1.8703789711,1.58293354511,1.44658565521,0.322943866253,1.33118212223,1.07552564144,1.04512345791,1.03007638454,1.12351334095,1.11706459522,0.97987216711,0.977881908417,0.968046545982,0.931372523308,1.04367721081,1.10093998909,0.759894788265,0.821104049683,0.827629327774,0.740721583366,0.598567545414,0.597696185112,0.49512937665,0.94729501009,0.805382966995,0.344071239233,1.08738732338,1.83662748337,1.56594407558,0.340031057596,0.340726584196,0.596504509449,0.817540943623,0.847066283226,0.913285851479,0.87572991848,0.949799060822,0.683532059193,0.92831325531,0.799270451069,0.950323283672,0.921039104462,0.944551646709,0.956928372383,0.973436355591,0.913307845592,0.89614880085,0.657592117786,1.03159821033,1.01183223724,1.0118149519,1.01532423496,0.977626144886,0.953173160553,0.976502358913
1.00526547432,1.17764532566,1.20331466198,1.18451213837,1.14387404919,1.22904193401,1.26746344566,1.11166584492,1.23909080029,0.977448880672,0.98255521059,0.622141778469,0.453643649817,1.87575769424,1.58403944969,1.44790351391,0.349368810654,1.33303415775,1.08163607121,1.05124866962,1.03618514538,1.12915468216,1.12270450592,0.986319363117,0.985593795776,0.973646879196,0.937748134136,1.04644370079,1.10276722908,0.774918138981,0.834681510925,0.842045426369,0.756676971912,0.617855668068,0.616411924362,0.518068253994,0.954131186008,0.818898797035,0.366307884455,1.09701085091,1.84189844131,1.56715166569,0.36382445693,0.364406436682,0.613784968853,0.82938927412,0.859638214111,0.924913465977,0.885649502277,0.957925856113,0.698132514954,0.935627281666,0.812828302383,0.958797633648,0.929083764553,0.952938318253,0.965868413448,0.9822281003,0.923010528088,0.906280398369,0.675463199615,1.03974926472,1.02018368244,1.02004861832,1.02342796326,0.985598802567,0.960205614567,0.983074009418
1.01406311989,1.18331170082,1.21022069454,1.19039237499,1.14999568462,1.23422658443,1.27253603935,1.1184926033,1.23881328106,0.989470243454,0.995561420918,0.645248472691,0.482618540525,1.88052415848,1.58500015736,1.44910931587,0.376484632492,1.33481514454,1.0877686739,1.05743765831,1.04222285748,1.13473057747,1.12828111649,0.992690265179,0.993258655071,0.979156494141,0.944047987461,1.04905712605,1.10441327095,0.790259540081,0.848509788513,0.857016265392,0.773145914078,0.63765501976,0.635609984398,0.54157346487,0.960882425308,0.832711756229,0.389057517052,1.10659432411,1.8465731144,1.56820595264,0.388189405203,0.388653635979,0.631482541561,0.841485619545,0.872378349304,0.936642885208,0.895766675472,0.966267108917,0.713087141514,0.942848026752,0.826629221439,0.967249691486,0.937017798424,0.961042881012,0.974437117577,0.990604639053,0.9324015975,0.916148722172,0.693700611591,1.04744827747,1.02809631824,1.0278583765,1.03112149239,0.993261873722,0.967093169689,0.989564776421
1.02284932137,1.18802785873,1.21647679806,1.19633042812,1.15620064735,1.23936772346,1.27757358551,1.12527692318,1.23841166496,1.00161063671,1.00931191444,0.668880283833,0.51232367754,1.88467156887,1.58582520485,1.45021605492,0.404230058193,1.33653879166,1.09392702579,1.06368458271,1.04820859432,1.14026021957,1.1338133812,0.99900406599,1.00090098381,0.984623551369,0.950307905674,1.05160331726,1.10597681999,0.805918931961,0.862597167492,0.872559785843,0.790130317211,0.657940268517,0.655264794827,0.565599501133,0.967573165894,0.846828520298,0.412271946669,1.11614859104,1.85064589977,1.56911611557,0.413072496653,0.413415014744,0.649571597576,0.853837788105,0.885291218758,0.948480248451,0.906091034412,0.974825978279,0.728378117085,0.9499989748,0.84067773819,0.975695550442,0.944863557816,0.968897759914,0.982673823833,0.99860817194,0.941516399384,0.925786077976,0.712287425995,1.0547362566,1.03561127186,1.03528428078,1.03844368458,1.00064873695,0.973858892918,0.995994269848
1.02723765373,1.19006085396,1.21937847137,1.19932115078,1.1593298912,1.24192845821,1.28008556366,1.12866425514,1.23821568489,1.00773370266,1.01647460461,0.680878221989,0.527429103851,1.88651144505,1.58618950844,1.45073604584,0.418319284916,1.33738315105,1.09701728821,1.06682801247,1.0511893034,1.14301455021,1.13656973839,1.0021469593,1.00472354889,0.987361431122,0.953438103199,1.05288767815,1.10676932335,0.813867270947,0.869740128517,0.880548536777,0.798814117908,0.668256223202,0.665254414082,0.577793300152,0.970905840397,0.854002356529,0.424037963152,1.1209179163,1.85245513916,1.56951987743,0.425691217184,0.425971508026,0.658753991127,0.860111415386,0.891813516617,0.954440951347,0.91133326292,0.979187190533,0.73614346981,0.95355784893,0.847796022892,0.979922950268,0.94876241684,0.972743988037,0.986682236195,1.0024856329,0.945983231068,0.930530011654,0.721706330776,1.05824124813,1.03923523426,1.03886830807,1.04197990894,1.00425112247,0.977204918861,0.999193608761
1.03599858284,1.19354236126,1.22476541996,1.20534133911,1.16562986374,1.24703860283,1.28510403633,1.13544297218,1.23784804344,1.02010095119,1.03137791157,0.705205559731,0.558101713657,1.88972079754,1.5868268013,1.45171833038,0.446888923645,1.33904588223,1.10321712494,1.07314705849,1.05713200569,1.14850962162,1.14207005501,1.00840985775,1.01237642765,0.992849111557,0.959702014923,1.05548286438,1.10838210583,0.829993247986,0.884223759174,0.896954774857,0.816554427147,0.689211726189,0.685536026955,0.602509438992,0.977550446987,0.868577539921,0.447853833437,1.13044273853,1.85561752319,1.57022988796,0.451246201992,0.45139965415,0.677373468876,0.87285220623,0.904985547066,0.96644359827,0.921978592873,0.988071262836,0.751897990704,0.960647463799,0.862215638161,0.988388419151,0.956518650055,0.980291843414,0.994504034519,1.01001977921,0.954757750034,0.939887821674,0.740778803825,1.06500124931,1.04624342918,1.04580438137,1.048828125,1.01129305363,0.983832061291,1.00556659698
1.04473912716,1.19634640217,1.22965717316,1.21141171455,1.17197430134,1.25215089321,1.29013073444,1.1422573328,1.23765361309,1.03265178204,1.04703378677,0.72993260622,0.589330673218,1.89230060577,1.58734846115,1.45263516903,0.475924789906,1.34068500996,1.10944616795,1.07950496674,1.06306993961,1.15400481224,1.14757180214,1.01466357708,1.02006697655,0.998409569263,0.96601331234,1.05821466446,1.11014699936,0.846415638924,0.898970365524,0.913914263248,0.834769546986,0.710566163063,0.706188619137,0.627621114254,0.984195947647,0.883451461792,0.472002983093,1.13995289803,1.85816991329,1.57081568241,0.477175503969,0.477199196815,0.696302831173,0.885847687721,0.918324351311,0.978553116322,0.932838141918,0.997166156769,0.767928242683,0.967727422714,0.876876235008,0.996887326241,0.964246094227,0.987684845924,1.00211119652,1.01730811596,0.963360071182,0.949108421803,0.760144531727,1.07147669792,1.05298125744,1.05247926712,1.05542337894,1.01815724373,0.990399122238,1.01192700863
1.05345797539,1.19860100746,1.23413050175,1.21752619743,1.17834854126,1.25728332996,1.29518198967,1.14913749695,1.23774111271,1.04540967941,1.06338453293,0.755003631115,0.621040701866,1.89425003529,1.58776080608,1.45350170135,0.505355656147,1.3423140049,1.11570489407,1.08589398861,1.06902205944,1.15951859951,1.1530932188,1.02092683315,1.02781760693,1.00408530235,0.972404360771,1.06115758419,1.11214947701,0.8631118536,0.913970053196,0.931380689144,0.853414952755,0.732269763947,0.727164268494,0.653070509434,0.990866243839,0.898607075214,0.496425330639,1.14944636822,1.86011242867,1.5712839365,0.503414928913,0.503306150436,0.715499103069,0.899084687233,0.931816875935,0.990759074688,0.943903982639,1.0064624548,0.784200847149,0.974821388721,0.891763687134,1.00543451309,0.971969127655,0.994964897633,1.00955593586,1.02440786362,0.971835911274,0.958232402802,0.7797716856,1.07772624493,1.05950665474,1.05894863605,1.06182003021,1.02488732338,0.996932268143,1.01829469204
1.06215631962,1.20044505596,1.23827004433,1.22368013859,1.18474030495,1.26245415211,1.30027377605,1.15611302853,1.23820734024,1.05839514732,1.08034324646,0.780361890793,0.653155088425,1.89557027817,1.58806967735,1.45433282852,0.535108804703,1.34394586086,1.12199521065,1.09230840206,1.07500755787,1.16506958008,1.15865242481,1.02721977234,1.03564989567,1.00991547108,0.978905677795,1.06437814236,1.11446583271,0.880053222179,0.929206967354,0.949289917946,0.872433483601,0.754266440868,0.748409509659,0.678797602654,0.997585535049,0.914020180702,0.521058142185,1.15891754627,1.86144697666,1.57164049149,0.529898107052,0.529654502869,0.734915196896,0.912543535233,0.945444941521,1.00304663181,0.955162584782,1.01594674587,0.800678253174,0.98195374012,0.906858444214,1.01404464245,0.979712665081,1.00217652321,1.01689434052,1.03138029575,0.980234205723,0.967302978039,0.799625098705,1.08381283283,1.06588244438,1.0652731657,1.06807637215,1.03153073788,1.00345897675,1.0246899128
