-0.159647420049,-0.021047135815,0.0245000161231,0.0249098297209,-0.0160414539278,0.0632888972759,0.102279193699,-0.0533184707165,0.041353110224,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920728207,-0.110009141266,-0.130939885974,-0.03726606071,-0.0437233708799,-0.181203722954,-0.18082331121,-0.200866028666,-0.233738407493,-0.139193147421,-0.0867424979806,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654780388,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
1.0708386898,1.20204377174,1.24217021465,1.22986984253,1.1911406517,1.26768267155,1.30542290211,1.16321313381,1.23914015293,1.07162666321,1.09780049324,0.805948972702,0.685594677925,1.89626395702,1.58827972412,1.45514476299,0.565109729767,1.34559357166,1.1283210516,1.09874546528,1.08104836941,1.17067813873,1.16426932812,1.03356516361,1.04358649254,1.01593804359,0.985548377037,1.06793785095,1.11716604233,0.897207140923,0.944661736488,0.967564404011,0.891758143902,0.776495754719,0.769867062569,0.704740703106,1.00438058376,0.92966145277,0.54583722353,1.16835772991,1.86217689514,1.57189035416,0.556557357311,0.556176841259,0.754501104355,0.926200151443,0.95918738842,1.01539754868,0.966596662998,1.02560281754,0.8173199296,0.989151835442,0.922137975693,1.0227342844,0.98750603199,1.00937283039,1.02419352531,1.03829872608,0.98861438036,0.976373195648,0.81966817379,1.08980965614,1.07218134403,1.07152295113,1.07426023483,1.03814268112,1.0100120306,1.03113627434
1.07951390743,1.20356953144,1.24593102932,1.23609447479,1.19754481316,1.2729896307,1.31064736843,1.17046689987,1.24061715603,1.08511900902,1.11563134193,0.831706404686,0.718278765678,1.89633643627,1.58839511871,1.45595359802,0.595283269882,1.34726989269,1.13468945026,1.10520613194,1.08716797829,1.17636609077,1.16996526718,1.03998792171,1.05165040493,1.02218949795,0.992363333702,1.0718921423,1.12031245232,0.914538025856,0.960311174393,0.986117064953,0.911315619946,0.798894226551,0.791476726532,0.730837106705,1.01127934456,0.945497751236,0.570697426796,1.17775571346,1.86230802536,1.57203793526,0.583324074745,0.58280479908,0.774205029011,0.940027058125,0.97302043438,1.02779138088,0.978185772896,1.03541231155,0.834083795547,0.996444702148,0.937576711178,1.03152084351,0.995380043983,1.01660978794,1.03152370453,1.04523968697,0.997038543224,0.985498487949,0.839863300323,1.09579324722,1.07848012447,1.07777202129,1.08044290543,1.04478132725,1.0166260004,1.03765952587
1.08819377422,1.20519578457,1.24965655804,1.24235486984,1.20395100117,1.27839648724,1.31596565247,1.17790210247,1.24270617962,1.09888339043,1.1337031126,0.857575297356,0.751125454903,1.89579439163,1.58841943741,1.45677614212,0.625554084778,1.34898746014,1.14110934734,1.11169362068,1.09339106083,1.18215632439,1.17576253414,1.04651355743,1.05986404419,1.02870345116,0.999379992485,1.07629060745,1.12396025658,0.932008206844,0.976129710674,1.00485610962,0.931028962135,0.821397304535,0.813177525997,0.757023870945,1.01831030846,0.961493134499,0.595574319363,1.18709814548,1.86184740067,1.57208693027,0.610130190849,0.609470665455,0.793974578381,0.953994214535,0.986918270588,1.04020535946,0.9899071455,1.04535543919,0.850926935673,1.00386190414,0.953147292137,1.04042232037,1.00336647034,1.0239443779,1.03895616531,1.05228078365,1.00557005405,0.994735240936,0.860171914101,1.10184216499,1.084856987,1.08409583569,1.08669769764,1.05150663853,1.02333712578,1.04428613186
1.09689497948,1.2070928812,1.25345242023,1.2486563921,1.21036243439,1.28392589092,1.32139801979,1.1855455637,1.24546480179,1.11292755604,1.15188443661,0.883497476578,0.78405213356,1.89464747906,1.58835506439,1.45762979984,0.655846834183,1.35075902939,1.14759325981,1.11821603775,1.09974372387,1.18807280064,1.18168497086,1.05316996574,1.06825053692,1.03551161289,1.00662732124,1.08117628098,1.12815701962,0.949579596519,0.992090523243,1.0236903429,0.950821876526,0.843940615654,0.834908902645,0.783238768578,1.02550280094,0.977610826492,0.620404481888,1.19637084007,1.86080467701,1.57204043865,0.636908352375,0.636107325554,0.813758075237,0.968070983887,1.0008546114,1.05261647701,1.0017374754,1.05541133881,0.867806613445,1.01143395901,0.968822002411,1.04945802689,1.0114979744,1.03143417835,1.0465618372,1.05949938297,1.01427173615,1.00413942337,0.88055574894,1.10803508759,1.09138989449,1.09057021141,1.09309780598,1.05837893486,1.03018295765,1.05104458332
1.10563659668,1.20941078663,1.25742220879,1.25500679016,1.216786623,1.28960120678,1.32696533203,1.19342267513,1.24893987179,1.12725424767,1.17005193233,0.90941542387,0.816975474358,1.8929066658,1.58820414543,1.45853185654,0.686086952686,1.35259652138,1.15415537357,1.12478399277,1.10625183582,1.19414007664,1.1877566576,1.05998396873,1.07683134079,1.04264199734,1.01413142681,1.08658540249,1.13294196129,0.967214405537,1.00816607475,1.04253292084,0.970621049404,0.866461932659,0.856612384319,0.809420287609,1.03288495541,0.993814110756,0.645126521587,1.20555877686,1.85919117928,1.57190084457,0.663592994213,0.662649512291,0.833505272865,0.982226610184,1.01480305195,1.06500077248,1.01365303993,1.06555867195,0.884681284428,1.01918959618,0.984572529793,1.05864644051,1.01980519295,1.03913187981,1.05440437794,1.0669645071,1.02319931984,1.01376020908,0.90097630024,1.11444568634,1.09815096855,1.09726512432,1.09971165657,1.06545424461,1.03719949722,1.05796229839
1.11444187164,1.21228563786,1.26166784763,1.26141893864,1.22323572636,1.29544699192,1.332690835,1.20155739784,1.2531683445,1.14186358452,1.18810343742,0.935273826122,0.849812865257,1.89058530331,1.58796787262,1.45950007439,0.716202139854,1.3545126915,1.16081404686,1.13141322136,1.11294269562,1.20038378239,1.19400298595,1.06698358059,1.08562850952,1.05012083054,1.0219180584,1.09254813194,1.13834738731,0.984878659248,1.02433073521,1.06131052971,0.990362763405,0.888904511929,0.878234267235,0.835510253906,1.04048466682,1.01007032394,0.669683337212,1.21464800835,1.85701990128,1.5716701746,0.690122008324,0.689035594463,0.853170216084,0.996434092522,1.02873945236,1.07733714581,1.02563273907,1.07577800751,0.901512742043,1.02715814114,1.00037384033,1.06800723076,1.02831888199,1.047088027,1.06254351139,1.07474088669,1.03240478039,1.02364385128,0.921398043633,1.12114429474,1.10520851612,1.10424768925,1.10660493374,1.07278716564,1.04442286491,1.06506800652
1.12333858013,1.21584331989,1.26628875732,1.26791012287,1.2297270298,1.30148947239,1.33859848976,1.20997309685,1.2581782341,1.15675318241,1.20596575737,0.961020708084,0.882482409477,1.88769900799,1.58764731884,1.46055281162,0.746123015881,1.35652041435,1.16759085655,1.13812291622,1.11984467506,1.20683121681,1.20045089722,1.07419860363,1.09466445446,1.05797243118,1.03001213074,1.09908950329,1.14439892769,1.00254487991,1.04056370258,1.07996749878,1.00999689102,0.91121929884,0.899728238583,0.861454665661,1.04833114147,1.02635288239,0.694023251534,1.22362744808,1.85430645943,1.57134962082,0.71643781662,0.715208411217,0.872712671757,1.01067137718,1.04264473915,1.08960807323,1.03766024113,1.08605146408,0.918267607689,1.03536939621,1.01620566845,1.07756185532,1.0370708704,1.05535233021,1.07103645802,1.08289074898,1.04193866253,1.03383517265,0.941790223122,1.12819933891,1.11262869835,1.11158299446,1.11384165287,1.08043074608,1.05188989639,1.07239174843
1.13235759735,1.22019708157,1.27138054371,1.27450287342,1.23628330231,1.30775630474,1.34471535683,1.21869254112,1.26398932934,1.17191672325,1.22358894348,0.986606538296,0.914903521538,1.88426554203,1.5872426033,1.46170830727,0.775782942772,1.35863256454,1.17451143265,1.14493787289,1.12698829174,1.21351110935,1.20712924004,1.08165991306,1.10396242142,1.0662201643,1.03843855858,1.10622990131,1.15111637115,1.0201895237,1.05684673786,1.09846270084,1.02948343754,0.93336302042,0.921053349972,0.887203037739,1.05645418167,1.04263961315,0.718099236488,1.23248803616,1.85106813908,1.57094025612,0.74248701334,0.741114974022,0.892096698284,1.02492082119,1.05650281906,1.10179936886,1.04972207546,1.09636318684,0.934916198254,1.04385399818,1.03205156326,1.08733308315,1.04609298706,1.06397283077,1.07993781567,1.0914721489,1.05184876919,1.04437661171,0.96212542057,1.13567614555,1.12047445774,1.11933302879,1.12148308754,1.08843672276,1.0596382618,1.07996511459
1.13692378998,1.2227050066,1.27413153648,1.27784562111,1.23959422112,1.31098294258,1.34786105156,1.22317314148,1.26720380783,1.17959880829,1.23230171204,0.999324321747,0.930996119976,1.88234972954,1.58700883389,1.46233034134,0.790494918823,1.35973191261,1.17803490162,1.14839375019,1.13066053391,1.21694767475,1.21056425571,1.0854934454,1.10871756077,1.07050096989,1.04278540611,1.11003315449,1.154733181,1.02899801731,1.06500220299,1.10764074326,1.03916192055,0.944359004498,0.93164139986,0.899988949299,1.06062948704,1.05077898502,0.730024755001,1.23687183857,1.84925806522,1.5707025528,0.755395948887,0.753952980042,0.901719391346,1.0320456028,1.06341016293,1.10786151886,1.05576276779,1.1015291214,0.94319242239,1.04820907116,1.03997564316,1.09230780602,1.05071592331,1.0684312582,1.08455777168,1.09594213963,1.05695915222,1.04979133606,0.972263991833,1.13959228992,1.12457561493,1.12338209152,1.12547397614,1.09259140491,1.06363010406,1.08385586739
1.14619112015,1.22843933105,1.28009617329,1.28464317322,1.2463003397,1.31764054298,1.35434472561,1.23238742352,1.27423000336,1.19515550137,1.24952745438,1.0245821476,0.962896883488,1.87813282013,1.58647823334,1.46367514133,0.819644987583,1.36202585697,1.18522679806,1.15542113781,1.13822448254,1.22403252125,1.21764433384,1.09338402748,1.11845111847,1.07937943935,1.05175375938,1.1180948019,1.16246855259,1.04657757282,1.08133292198,1.12584972382,1.05837678909,0.966179430485,0.952649712563,0.925356805325,1.06922256947,1.06704139709,0.753626823425,1.24554252625,1.84526872635,1.57016146183,0.780953884125,0.779369711876,0.920809388161,1.04628884792,1.07717502117,1.11991322041,1.06785881519,1.11187362671,0.959635078907,1.05716049671,1.0558193922,1.10244774818,1.06020224094,1.07767021656,1.0941644907,1.10527074337,1.06751549244,1.06093132496,0.992469668388,1.14781475067,1.13316786289,1.1318615675,1.13382899761,1.10123217106,1.07186996937,1.0918636322
1.15567243099,1.23519957066,1.28674519062,1.29161918163,1.25314879417,1.32459771633,1.36111164093,1.24195849895,1.28207778931,1.21095967293,1.26651060581,1.04956901073,0.994355499744,1.87342250347,1.5858631134,1.46516931057,0.848382115364,1.36445784569,1.19264233112,1.16263306141,1.14611029625,1.23142743111,1.22503244877,1.10160326958,1.12850677967,1.08870685101,1.06111586094,1.12678968906,1.17089891434,1.06410264969,1.09768509865,1.14386892319,1.07739925385,0.987752616405,0.973416268826,0.950420737267,1.07816886902,1.08327805996,0.776870250702,1.25408530235,1.84080684185,1.56953322887,0.806131362915,0.804407894611,0.939674913883,1.06052172184,1.09087133408,1.13186621666,1.07997405529,1.12222731113,0.975917041302,1.06646347046,1.07165539265,1.11286664009,1.07003939152,1.08737552166,1.10429918766,1.11515855789,1.0785535574,1.07251632214,1.01256763935,1.15660452843,1.14232468605,1.14089417458,1.14272630215,1.11035442352,1.08048534393,1.10020399094
1.16540837288,1.24305450916,1.29415071011,1.29881298542,1.26017844677,1.33188664913,1.36819446087,1.2519068718,1.29074382782,1.2269974947,1.28330230713,1.07424914837,1.02529966831,1.86824309826,1.58516311646,1.46683204174,0.876653254032,1.3670425415,1.20031929016,1.17006862164,1.15435218811,1.23916590214,1.23276221752,1.11018610001,1.1389092207,1.09850251675,1.07089579105,1.13612532616,1.18002808094,1.08157193661,1.1140563488,1.16172075272,1.09623670578,1.00906324387,0.993925988674,0.975147128105,1.08749973774,1.09948945045,0.799727976322,1.26250243187,1.83589613438,1.56881785393,0.830892860889,0.829032361507,0.958301544189,1.07474601269,1.10449981689,1.14372181892,1.09211182594,1.1325854063,0.992027044296,1.07614970207,1.08748483658,1.12359166145,1.08025956154,1.0975869894,1.11500275135,1.12564849854,1.09011018276,1.08457970619,1.03254699707,1.16601157188,1.15209364891,1.15052771568,1.15221381187,1.12000095844,1.08951342106,1.1089117527
1.17544174194,1.25205862522,1.30237603188,1.30626726151,1.26743161678,1.33954060078,1.3756275177,1.26225209236,1.30021905899,1.24325251579,1.29997622967,1.09858894348,1.05565965176,1.86262178421,1.58437776566,1.46868181229,0.904409170151,1.36979389191,1.2082978487,1.17776954174,1.16298437119,1.24728167057,1.24086749554,1.11916685104,1.14968323708,1.10878384113,1.08111667633,1.14610505104,1.18985497952,1.09898841381,1.13044726849,1.17944097519,1.11490595341,1.0301014185,1.01416897774,0.999505937099,1.09724569321,1.11568057537,0.822177946568,1.27079975605,1.83056282997,1.56801617146,0.8552069664,0.853212594986,0.97667825222,1.08896780014,1.11806464195,1.1554838419,1.10427856445,1.14294397831,1.00795686245,1.08625018597,1.10331261158,1.13464987278,1.09089374542,1.10834050179,1.12631070614,1.1367777586,1.10221707821,1.09715032578,1.05239951611,1.17607986927,1.16251647472,1.16080403328,1.1623339653,1.13021063805,1.09899044037,1.11802136898
1.18581473827,1.26225149632,1.3114733696,1.31402719021,1.27495396137,1.34759318829,1.38344597816,1.27301299572,1.3104903698,1.25970637798,1.31661844254,1.1225579977,1.0853689909,1.85658681393,1.58350622654,1.47073757648,0.931603848934,1.37272655964,1.21661973,1.18577957153,1.17204082012,1.25580883026,1.24938297272,1.12857973576,1.16085255146,1.11956679821,1.09180009365,1.15672957897,1.20037567616,1.11635816097,1.14685964584,1.19707369804,1.13343048096,1.05086195469,1.03413939476,1.02347040176,1.10743641853,1.13185894489,0.844201982021,1.27898442745,1.82483410835,1.56712806225,0.879046142101,0.876921415329,0.994798362255,1.10319554806,1.13157200813,1.1671589613,1.1164829731,1.15330147743,1.02370142937,1.09679412842,1.11914527416,1.14606809616,1.10197103024,1.11966693401,1.13825213909,1.14857637882,1.11489999294,1.11025202274,1.0721193552,1.18684577942,1.17362713814,1.1717581749,1.1731222868,1.14101707935,1.1089502573,1.12756669521
1.19656991959,1.27365815639,1.32148551941,1.3221411705,1.28279352188,1.35607874393,1.39168548584,1.28420746326,1.32154047489,1.27633750439,1.33332014084,1.14612793922,1.11436450481,1.85016906261,1.5825483799,1.4730168581,0.958194494247,1.37585437298,1.22532844543,1.19414520264,1.18155527115,1.26478135586,1.25834274292,1.13845777512,1.17244005203,1.13086545467,1.10296618938,1.16799676418,1.2115830183,1.1336877346,1.16329610348,1.21466600895,1.15183615685,1.0713416338,1.0538340807,1.04701590538,1.1180999279,1.14803314209,0.865784525871,1.28706550598,1.81874012947,1.56615436077,0.902385652065,0.900134861469,1.0126568079,1.11743867397,1.14502942562,1.1787545681,1.12873446941,1.16365754604,1.03925788403,1.1078094244,1.1349902153,1.15787196159,1.11351835728,1.13159275055,1.15085017681,1.16106772423,1.12817931175,1.12390315533,1.09170114994,1.19833946228,1.18545341492,1.18341875076,1.18460822105,1.15244913101,1.11942470074,1.13758051395
1.20774781704,1.2862893343,1.3324457407,1.33065855503,1.29100012779,1.36503136158,1.40038251877,1.2958523035,1.33335065842,1.29312157631,1.35016667843,1.169272542,1.14258682728,1.84340107441,1.58150362968,1.47553765774,0.984141051769,1.37919151783,1.2344673872,1.20291340351,1.19156002998,1.27423298359,1.2677809,1.148832798,1.184466362,1.14269244671,1.11463367939,1.1799031496,1.22346818447,1.15098249912,1.17975711823,1.23226177692,1.17014718056,1.091537714,1.07324957848,1.07011938095,1.12926256657,1.1642100811,0.886911988258,1.29505133629,1.81231188774,1.56509566307,0.925202667713,0.922830879688,1.03024983406,1.13170528412,1.15844333172,1.19027793407,1.14104175568,1.17401278019,1.05462408066,1.11932170391,1.15085363388,1.17008543015,1.12555992603,1.14413893223,1.16412103176,1.17426812649,1.14206886292,1.13811671734,1.11113905907,1.21058344841,1.19801592827,1.19580757618,1.19681489468,1.16453027725,1.13044297695,1.14809441566
1.21938669682,1.30014050007,1.34437417984,1.33962881565,1.29962432384,1.3744841814,1.40957295895,1.3079624176,1.34589922428,1.31003022194,1.36722898483,1.19196557999,1.16997933388,1.83631634712,1.58037269115,1.47831654549,1.00940489769,1.38275063038,1.24407958984,1.21213078499,1.20208573341,1.28419578075,1.27773010731,1.15973424911,1.19695007801,1.15505719185,1.12681794167,1.19244217873,1.23601973057,1.16824376583,1.19623935223,1.24989581108,1.18838119507,1.11144423485,1.09238052368,1.09275734425,1.14094769955,1.18039238453,0.907570123672,1.30294954777,1.80558216572,1.56395328045,0.947474837303,0.944987535477,1.04757189751,1.14599990845,1.17181777954,1.20173382759,1.1534100771,1.18436646461,1.06979656219,1.13135266304,1.16673803329,1.18272900581,1.13811552525,1.15731954575,1.17807281017,1.18818497658,1.1565747261,1.15289723873,1.13042426109,1.22359132767,1.21132600307,1.20893752575,1.20975649357,1.17727708817,1.14203035831,1.15913677216
1.23152112961,1.31519198418,1.35728025436,1.3491011858,1.30871653557,1.38446974754,1.4192917347,1.320551157,1.35916256905,1.32703137398,1.3845539093,1.21418082714,1.19648957253,1.82895028591,1.5791554451,1.48136925697,1.03394901752,1.38654398918,1.25420665741,1.2218439579,1.21316039562,1.29470026493,1.28822100163,1.17118835449,1.20990586281,1.16796600819,1.13953089714,1.20560503006,1.24922370911,1.1854673624,1.2127341032,1.26758825779,1.20654559135,1.13105130196,1.11121761799,1.11490535736,1.15317463875,1.19657635689,0.927743911743,1.31076514721,1.79858458042,1.56272852421,0.969179689884,0.966582834721,1.06461524963,1.16032195091,1.18515241146,1.21312403679,1.16584086418,1.19471716881,1.08477008343,1.1439204216,1.18264067173,1.19581973553,1.15120017529,1.17114162445,1.19270467758,1.20281660557,1.17169427872,1.16824221611,1.14954435825,1.23736786842,1.22538614273,1.2228127718,1.2234390974,1.19069874287,1.15420734882,1.17073309422
1.24418079853,1.33140969276,1.37116062641,1.35912299156,1.31832647324,1.39501869678,1.42957293987,1.33362877369,1.3731148243,1.34408855438,1.40215849876,1.23589134216,1.22206819057,1.82133901119,1.57785332203,1.48471045494,1.05773711205,1.39058256149,1.26488780975,1.23209702969,1.22480869293,1.3057744503,1.2992824316,1.18321752548,1.22334420681,1.18142163754,1.15278077126,1.2193801403,1.26306402683,1.20264112949,1.22922611237,1.28534066677,1.22463452816,1.15034282207,1.12974643707,1.13653695583,1.16595864296,1.2127507925,0.947416067123,1.31850016117,1.79135406017,1.56142342091,0.990293204784,0.987593352795,1.08136832714,1.17466366291,1.19844186306,1.22444581985,1.17832970619,1.20506119728,1.09953606129,1.15703809261,1.19855260849,1.20936977863,1.1648235321,1.18560433388,1.20800697803,1.2181520462,1.18741643429,1.18413972855,1.16848099232,1.25190794468,1.24018955231,1.23742842674,1.23785936832,1.20479679108,1.1669896841,1.18290483952
1.25739037991,1.34874463081,1.38599991798,1.3697385788,1.32850134373,1.40615928173,1.4404476881,1.34720242023,1.38772845268,1.36116170883,1.42002558708,1.25706911087,1.24666941166,1.81352055073,1.57646763325,1.48835361004,1.08073341846,1.39487588406,1.27615880966,1.24293148518,1.23705148697,1.31744337082,1.3109395504,1.1958398819,1.23727107048,1.19542264938,1.16657078266,1.23375248909,1.27752137184,1.21974527836,1.24569261074,1.30313396454,1.24262750149,1.1692956686,1.14794588089,1.15762317181,1.17930996418,1.2288954258,0.966566324234,1.32615303993,1.7839268446,1.56004047394,1.01079010963,1.00799405575,1.09781515598,1.18901002407,1.21167492867,1.23569118977,1.19086551666,1.21539258957,1.11408233643,1.17071306705,1.21445739269,1.22338581085,1.17898881435,1.20069861412,1.22396063805,1.23417043686,1.20372033119,1.20056939125,1.18721079826,1.2671970129,1.25571930408,1.25276970863,1.25300490856,1.21956431866,1.18038678169,1.19566869736
1.26420676708,1.3578119278,1.39377105236,1.37528169155,1.33381450176,1.41195952892,1.44611692429,1.35417604446,1.39526772499,1.36969053745,1.42904281616,1.26744902134,1.25859022141,1.80954539776,1.57574415207,1.49029195309,1.09192359447,1.39712047577,1.28202533722,1.24857842922,1.24340069294,1.32350742817,1.31699812412,1.20237720013,1.24441695213,1.20262336731,1.17366611958,1.24115228653,1.28496944904,1.22826230526,1.25390684605,1.31203377247,1.25157725811,1.17863571644,1.15691363811,1.1679520607,1.18619906902,1.23694765568,0.975938439369,1.32994699478,1.78015089035,1.55932068825,1.02079880238,1.01795732975,1.10591733456,1.19617784023,1.21826469898,1.24128127098,1.19714570045,1.22055089474,1.12126791477,1.17775940895,1.22239947319,1.23056817055,1.1862732172,1.20847690105,1.23217284679,1.242426157,1.21208119392,1.20897448063,1.19648885727,1.2751147747,1.26374828815,1.2607049942,1.26084280014,1.22719430923,1.18731665611,1.20227575302
1.27827298641,1.37670063972,1.40999531746,1.38686323166,1.34491968155,1.42403507233,1.45793652534,1.36850082874,1.41082429886,1.38670396805,1.44719564915,1.28777205944,1.28164756298,1.80148839951,1.57423758507,1.49440920353,1.11366629601,1.40180981159,1.29423964024,1.26035523415,1.25656545162,1.33610796928,1.32958912849,1.21591305733,1.25907707214,1.21743237972,1.18826377392,1.25639152527,1.30031681061,1.24520552158,1.27027595043,1.32980501652,1.269354105,1.19702124596,1.17456567287,1.18816053867,1.20040977001,1.25298988819,0.994261264801,1.33746528625,1.77249789238,1.55782675743,1.04031896591,1.03739190102,1.12186443806,1.21048533916,1.23137831688,1.25238633156,1.20971703529,1.23084580898,1.13545238972,1.19227302074,1.23824632168,1.24528360367,1.20124435425,1.22448384762,1.24904751778,1.25940930843,1.22919952869,1.22614455223,1.21485054493,1.2914788723,1.28031539917,1.2770870924,1.27703285217,1.24293589592,1.20164167881,1.2159487009
1.29291975498,1.39650762081,1.42708754539,1.39913034439,1.35669338703,1.4367595911,1.47041606903,1.38332271576,1.42696523666,1.40361642838,1.46541845798,1.30748558044,1.30362939835,1.79332184792,1.5726544857,1.49885416031,1.13452982903,1.40676999092,1.30711293221,1.27279853821,1.2703551054,1.34934782982,1.34282147884,1.23006284237,1.27421498299,1.23276150227,1.20338559151,1.27217662334,1.31622159481,1.26199042797,1.28652906418,1.34747564793,1.28691649437,1.21497797966,1.19180703163,1.2077395916,1.21518671513,1.26891183853,1.01199746132,1.34487998486,1.76474153996,1.55626404285,1.05915021896,1.05614519119,1.13744425774,1.22472429276,1.24437916279,1.26337170601,1.22227835655,1.2411005497,1.1493679285,1.20733428001,1.25401079655,1.26045370102,1.2167339325,1.24105775356,1.26647806168,1.27697372437,1.24680113792,1.24374985695,1.23291790485,1.30850756168,1.297519207,1.29411137104,1.29387128353,1.25928890705,1.21657526493,1.230230093
1.30814528465,1.4171153307,1.44498896599,1.41210925579,1.36916792393,1.45014798641,1.48357486725,1.39863371849,1.44365668297,1.42037653923,1.48358380795,1.32655656338,1.32450270653,1.78508591652,1.57099890709,1.50363433361,1.15447998047,1.41200435162,1.32066130638,1.28593206406,1.28477096558,1.36323583126,1.35670423508,1.24482250214,1.28981482983,1.24859023094,1.21901381016,1.28848052025,1.33265423775,1.27856779099,1.30261778831,1.36495745182,1.30419433117,1.23245882988,1.20859539509,1.22665119171,1.23051667213,1.28466308117,1.02911615372,1.35217571259,1.75691986084,1.55463731289,1.07726073265,1.07418501377,1.1526248455,1.23885285854,1.25723433495,1.2742112875,1.234795928,1.25129938126,1.16298830509,1.22292566299,1.26965045929,1.27606081963,1.23271739483,1.25815355778,1.28440392017,1.29505610466,1.26482510567,1.26173067093,1.25064575672,1.32614600658,1.31530153751,1.31172335148,1.31130671501,1.27621102333,1.23210048676,1.24511396885
1.32393980026,1.43839550018,1.46363174915,1.42581868172,1.38236963749,1.46421098709,1.49742686749,1.41442084312,1.46086502075,1.43693113327,1.50154614449,1.34495139122,1.34423899651,1.77682042122,1.56927609444,1.50875520706,1.1734842062,1.4175144434,1.33489489555,1.29977309704,1.29980826378,1.37777507305,1.37124085426,1.26018202305,1.30585515499,1.26489436626,1.23512589931,1.30527412891,1.34958446026,1.29488348961,1.31849002838,1.38215088844,1.32110917568,1.24941277504,1.22488474846,1.24485659599,1.24638068676,1.30018830299,1.04558515549,1.35933470726,1.74907076359,1.55295240879,1.09461832047,1.09147942066,1.16737163067,1.25282466412,1.2699072361,1.28487563133,1.24723219872,1.26142466068,1.17628467083,1.23902356625,1.28511786461,1.29208171368,1.24916422367,1.27571856976,1.30275690556,1.31358468533,1.28320276737,1.28002023697,1.26798510551,1.34433066845,1.33359658718,1.329859972,1.32927930355,1.29365229607,1.24819326401,1.26058828831
1.34028542042,1.46021163464,1.48293936253,1.4402705431,1.39631843567,1.47895371914,1.51198124886,1.43066596985,1.47855687141,1.45322728157,1.51915168762,1.36263644695,1.36281383038,1.76856648922,1.56749153137,1.51422035694,1.19151234627,1.42330050468,1.34981691837,1.31433200836,1.31545686722,1.39296364784,1.38642954826,1.2761259079,1.32230913639,1.28164565563,1.25169432163,1.32252681255,1.36698055267,1.31088113785,1.33409154415,1.39895141125,1.33757936954,1.26578783989,1.24062788486,1.26231741905,1.26275384426,1.31543004513,1.0613720417,1.36633837223,1.74123311043,1.55121541023,1.11119139194,1.10799670219,1.1816495657,1.26659107208,1.28235971928,1.29533398151,1.259547472,1.27145802975,1.18922781944,1.25559854507,1.30036389828,1.30848693848,1.26603734493,1.29369401932,1.32146263123,1.33248126507,1.30185973644,1.29854595661,1.28488564491,1.36299157143,1.35233151913,1.3484518528,1.3477230072,1.31155645847,1.26482403278,1.27663493156
1.35715603828,1.48242223263,1.50282800198,1.455468297,1.41102647781,1.49437618256,1.52724134922,1.44734561443,1.49669766426,1.46921384335,1.53625392914,1.3795800209,1.38020730019,1.76036417484,1.56565284729,1.52003145218,1.20853745937,1.42936062813,1.36542320251,1.32961201668,1.33170092106,1.40879380703,1.40226268768,1.29263246059,1.33914482594,1.29881179333,1.26868748665,1.34020507336,1.38480901718,1.32650589943,1.3493694067,1.4152585268,1.35352647305,1.28153443336,1.25578010082,1.27899765968,1.27960658073,1.33033227921,1.07644677162,1.37316858768,1.73344492912,1.54943442345,1.12695121765,1.12370800972,1.19542491436,1.28010463715,1.29455435276,1.30555653572,1.271702528,1.2813808918,1.20178925991,1.27261602879,1.31533944607,1.32524240017,1.28329539299,1.3120162487,1.34044229984,1.35166370869,1.32071757317,1.31723201275,1.3012983799,1.38205289841,1.3714287281,1.36742413044,1.36656606197,1.32986211777,1.28195726871,1.29323017597
1.37451958656,1.5048853159,1.52320861816,1.4714076519,1.42649841309,1.51047229767,1.54320383072,1.46443235874,1.51525259018,1.48484432697,1.55273234844,1.39575338364,1.39640498161,1.75225329399,1.56376767159,1.52618825436,1.22453784943,1.43569242954,1.38170289993,1.34560894966,1.34851920605,1.42525196075,1.41872704029,1.30967509747,1.35632717609,1.31635785103,1.28607058525,1.35827410221,1.40303480625,1.34170937538,1.36427724361,1.43098962307,1.36888515949,1.29661071301,1.27030360699,1.29486644268,1.29690504074,1.34484660625,1.09078454971,1.37981081009,1.72574388981,1.54761743546,1.14187419415,1.13858950138,1.20866954327,1.29332447052,1.30645871162,1.31551802158,1.28366374969,1.29117751122,1.21394503117,1.29003810883,1.33000135422,1.34231090546,1.30089330673,1.33061921597,1.35961592197,1.37104809284,1.33969736099,1.33600199223,1.31717932224,1.40143632889,1.39080786705,1.3866995573,1.38573420048,1.34850490093,1.29955339432,1.31034553051
1.39233589172,1.52746200562,1.54398870468,1.48807549477,1.44273066521,1.52723050117,1.55985963345,1.48189330101,1.5341861248,1.5000756979,1.56848466396,1.41113102436,1.41139733791,1.74427378178,1.56184542179,1.53268945217,1.23949611187,1.44229245186,1.39863801003,1.36231064796,1.36588549614,1.44231951237,1.43580389023,1.3272228241,1.37381708622,1.33424603939,1.30380570889,1.37669718266,1.42162179947,1.35644841194,1.37877261639,1.44607305527,1.38359928131,1.31098043919,1.28416574001,1.30989682674,1.31461143494,1.35892999172,1.10436439514,1.38625311852,1.71816790104,1.54577422142,1.15594041348,1.15262162685,1.22135901451,1.30621349812,1.31804394722,1.32519614697,1.29540014267,1.30083334446,1.22567451,1.30782294273,1.34430980682,1.35965156555,1.31878316402,1.34943556786,1.37890326977,1.39055073261,1.35872089863,1.35478043556,1.33248901367,1.42106163502,1.41038787365,1.40619933605,1.40515089035,1.36741828918,1.31756913662,1.32794773579
1.41055881977,1.55002629757,1.56507372856,1.50545108318,1.45971167088,1.54463291168,1.57719290257,1.49969136715,1.55346226692,1.51486945152,1.5834325552,1.42569029331,1.4251793623,1.73646461964,1.55989611149,1.53953146935,1.25339972973,1.4491559267,1.41620397568,1.37969827652,1.38376903534,1.45997238159,1.4534689188,1.34524047375,1.39157259464,1.3524364233,1.3218524456,1.39543652534,1.44053292274,1.37068581581,1.39281916618,1.46045303345,1.39762377739,1.32461416721,1.29734003544,1.32406699657,1.33268523216,1.37254559994,1.11717009544,1.39248669147,1.7107540369,1.54391515255,1.16913509369,1.16578900814,1.23347365856,1.3187404871,1.32928538322,1.33457279205,1.30688560009,1.31033599377,1.23696041107,1.32592654228,1.3582303524,1.37722063065,1.33691561222,1.36839950085,1.3982282877,1.4100921154,1.3777141571,1.3734960556,1.34719276428,1.44085025787,1.43008983135,1.42584645748,1.42474150658,1.38653659821,1.33595848083,1.34599995613
1.42913520336,1.57245635986,1.5863673687,1.52350437641,1.47742021084,1.56265497208,1.59518063068,1.51778399944,1.57304370403,1.52919149399,1.59752035141,1.43941175938,1.43775129318,1.72886395454,1.55793142319,1.54670846462,1.26624071598,1.4562766552,1.43436837196,1.39774394035,1.40213346481,1.47817993164,1.47169160843,1.36368739605,1.409547925,1.37088572979,1.34016740322,1.41445195675,1.45972895622,1.38439023495,1.40638566017,1.47408771515,1.41092455387,1.33748936653,1.30980598927,1.33735942841,1.35108196735,1.38566315174,1.12918961048,1.39850521088,1.70353865623,1.54205191135,1.18144738674,1.17808103561,1.24499797821,1.33087897301,1.34016227722,1.3436331749,1.3180975914,1.31967425346,1.24778938293,1.34430122375,1.37173223495,1.3949713707,1.35523843765,1.38744401932,1.41751563549,1.42959392071,1.39660441875,1.39207923412,1.36126112938,1.4607231617,1.44983506203,1.44556379318,1.44443011284,1.40579247475,1.35467195511,1.36446022987
1.44800579548,1.5946366787,1.60777294636,1.54219758511,1.49582755566,1.58126580715,1.61379230022,1.53612458706,1.592892766,1.54301273823,1.61071705818,1.45227980614,1.44911766052,1.72150993347,1.55596363544,1.55421423912,1.27801549435,1.46364843845,1.45309209824,1.41641235352,1.42093729973,1.4969060421,1.49043560028,1.38251888752,1.42769396305,1.38954854012,1.35870409012,1.43370175362,1.47916948795,1.39753627777,1.41944670677,1.48695099354,1.42347919941,1.34958994389,1.32154917717,1.34976136684,1.36975347996,1.39825892448,1.14041495323,1.4043058157,1.69655799866,1.5401968956,1.19287097454,1.18949103355,1.25592148304,1.34260821342,1.35065793991,1.35236608982,1.329018116,1.3288397789,1.25815141201,1.36289644241,1.3847900629,1.41285419464,1.37369704247,1.40650236607,1.43669164181,1.44897961617,1.41532111168,1.41046249866,1.37466931343,1.48060154915,1.4695456028,1.46527457237,1.46414136887,1.42511844635,1.37365674973,1.38328242302
1.46710562706,1.61645841599,1.62919402122,1.56148445606,1.51489460468,1.60042786598,1.63299095631,1.55466222763,1.61297023296,1.55630910397,1.62301528454,1.4642816782,1.45928776264,1.71443784237,1.55400645733,1.56203973293,1.28872489929,1.47126305103,1.47232866287,1.4356597662,1.44013381004,1.51610839367,1.50965821743,1.40168499947,1.44595885277,1.40837621689,1.37741315365,1.45314204693,1.49881243706,1.41010451317,1.43198204041,1.49903178215,1.43527626991,1.36090707779,1.33256149292,1.36126458645,1.38864803314,1.41031563282,1.15084290504,1.40988755226,1.68984603882,1.53836369514,1.20340394974,1.20001709461,1.26623737812,1.35391247272,1.36075949669,1.36076378822,1.33963298798,1.33782541752,1.26804018021,1.38165855408,1.39738249779,1.43081641197,1.39223480225,1.42550778389,1.45568478107,1.46817517281,1.43379616737,1.42858088017,1.38739740849,1.50040769577,1.48914504051,1.48490321636,1.48380029202,1.44444620609,1.39285671711,1.4024156332
1.47672009468,1.6272033453,1.63988077641,1.5713340044,1.52466166019,1.61020243168,1.64279687405,1.56398820877,1.62308216095,1.56275463104,1.62883448601,1.46995544434,1.46392834187,1.71101891994,1.55303645134,1.56606948376,1.29368209839,1.47515881062,1.48212325573,1.44548523426,1.44986355305,1.52587366104,1.51943445206,1.41137707233,1.455119133,1.4178365469,1.38681662083,1.46291959286,1.50869619846,1.4161683321,1.43804872036,1.50478124619,1.4408916235,1.36627173424,1.33779335022,1.36667835712,1.39816236496,1.41613924503,1.15575826168,1.41259753704,1.686601758,1.53745985031,1.20833742619,1.20494961739,1.27116751671,1.35940253735,1.36566007137,1.36483621597,1.34482336044,1.34224939346,1.27280664444,1.39108502865,1.40349960327,1.43981075287,1.40151560307,1.43497049809,1.46509158611,1.47767961025,1.44292330742,1.43752193451,1.39350235462,1.51026010513,1.49888014793,1.49466383457,1.4935874939,1.4540899992,1.40251946449,1.4120824337
1.49603271484,1.64830303192,1.66114997864,1.59140920639,1.54462945461,1.63010811806,1.66279149055,1.58271956444,1.64343059063,1.57523357868,1.63985013962,1.48064661026,1.47233176231,1.70443630219,1.55112314224,1.57435560226,1.30280804634,1.48312187195,1.50202941895,1.46550476551,1.46955287457,1.54570043087,1.53928434849,1.4309450388,1.47346198559,1.43681979179,1.40568995476,1.48256361485,1.5285640955,1.4278550148,1.44977796078,1.51571810246,1.45156955719,1.37641942501,1.34771442413,1.37683320045,1.4172911644,1.42737793922,1.16499769688,1.41786074638,1.68035638332,1.53568708897,1.21754419804,1.21415948868,1.28057599068,1.3700594902,1.37516117096,1.3727298975,1.35496938229,1.3509594202,1.2819865942,1.4099946022,1.41537165642,1.45779263973,1.42006587982,1.45377719402,1.48368597031,1.49646091461,1.4609194994,1.45513284206,1.40519094467,1.52981901169,1.51817750931,1.51403415203,1.51303374767,1.47329723835,1.42193412781,1.43158113956
1.51539504528,1.66881287098,1.6822065115,1.61193192005,1.56512606144,1.65044546127,1.68325150013,1.60150873661,1.66390860081,1.58715832233,1.65010654926,1.49046373367,1.47958266735,1.69822180271,1.54925954342,1.58293378353,1.31089627743,1.49130558968,1.52230715752,1.48596441746,1.48950088024,1.5658762455,1.55948483944,1.45070946217,1.49178862572,1.4558429718,1.42460763454,1.50228595734,1.54852676392,1.43895840645,1.46097147465,1.52594661713,1.46153867245,1.38580703735,1.35692560673,1.38609886169,1.43650627136,1.43808102608,1.17346012592,1.42292523384,1.67446279526,1.53397452831,1.22588300705,1.22250783443,1.28939270973,1.38029158115,1.38426625729,1.38029587269,1.36480665207,1.3594865799,1.29070353508,1.42893207073,1.42676067352,1.47572004795,1.43855381012,1.4723752737,1.50193846226,1.51488757133,1.47852611542,1.47233939171,1.41618525982,1.54912602901,1.53718924522,1.53314805031,1.5322535038,1.49234485626,1.4414178133,1.45125162601
1.53473043442,1.68865835667,1.70296704769,1.63283371925,1.58608663082,1.67115712166,1.70411813259,1.62029659748,1.68447613716,1.59852898121,1.65970718861,1.49941241741,1.48570632935,1.69240677357,1.5474627018,1.59179091454,1.31796693802,1.49970042706,1.54289138317,1.50679826736,1.50964820385,1.58634233475,1.57997667789,1.4706107378,1.5100440979,1.47485530376,1.44351744652,1.52204108238,1.5685403347,1.44949054718,1.4716386795,1.53552794456,1.47084307671,1.39445877075,1.36544907093,1.39449000359,1.45575106144,1.44826471806,1.18116366863,1.42780530453,1.66895103455,1.53233933449,1.23337256908,1.23001337051,1.29763424397,1.39011204243,1.39298439026,1.38754594326,1.37434446812,1.36783468723,1.29897010326,1.44784116745,1.43767118454,1.49353921413,1.45692336559,1.49070799351,1.51979422569,1.53290307522,1.49569368362,1.48909533024,1.42649161816,1.56811642647,1.55585360527,1.55194270611,1.55118358135,1.51117277145,1.46091091633,1.47103452682
1.55396091938,1.70777654648,1.72335362434,1.65404093266,1.60743951797,1.69218051434,1.7253266573,1.63902330399,1.70509266853,1.60935080051,1.66876959801,1.50750207901,1.49073207378,1.68702149391,1.54575133324,1.6009118557,1.32404446602,1.5082950592,1.56371259689,1.52793490887,1.52993237972,1.60703611374,1.60069668293,1.49058651924,1.52817308903,1.49380528927,1.46236622334,1.5417829752,1.58856081963,1.45946836472,1.48179328442,1.54453253746,1.47953414917,1.40240454674,1.37331175804,1.40202534199,1.4749673605,1.45795071125,1.18813049793,1.43251800537,1.66385054588,1.53079915047,1.24003553391,1.23669874668,1.30532085896,1.39953792095,1.40132808685,1.39449465275,1.38359498978,1.37600874901,1.30680203438,1.46666479111,1.44811153412,1.51119613647,1.47511947155,1.50872147083,1.53720343113,1.55045628548,1.51237750053,1.50535941124,1.43612122536,1.58673048019,1.57411360741,1.57036042213,1.56976497173,1.52972376347,1.48035275936,1.49086797237
1.57300806046,1.72611570358,1.74329519272,1.67547571659,1.62910735607,1.71344864368,1.74680769444,1.65762841702,1.72571659088,1.61963331699,1.67741262913,1.51474606991,1.49469280243,1.68209421635,1.5441442728,1.61028063297,1.32915663719,1.51707804203,1.58469772339,1.54929816723,1.55028831959,1.62789106369,1.62157809734,1.51057302952,1.5461204052,1.51264083385,1.48110067844,1.56146490574,1.60854315758,1.46891105175,1.4914522171,1.55303323269,1.48766553402,1.40967655182,1.38054335117,1.40872716904,1.49409675598,1.46716308594,1.19438529015,1.43708086014,1.65918922424,1.52937281132,1.24589765072,1.24258959293,1.31247496605,1.40858852863,1.40931129456,1.40115773678,1.39257228374,1.38401436806,1.31421637535,1.48534607887,1.45809221268,1.52863705158,1.49308764935,1.52636528015,1.55412137508,1.56750190258,1.52853810787,1.52109539509,1.44508814812,1.60491299629,1.59191739559,1.58834779263,1.58794307709,1.54794371128,1.49968326092,1.51068890095
1.59179329872,1.74363565445,1.76272761822,1.697057724,1.65100872517,1.73489105701,1.7684879303,1.67605137825,1.7463054657,1.6293888092,1.68574786186,1.52116012573,1.49762403965,1.67765140533,1.54266190529,1.61987900734,1.33333337307,1.52603566647,1.60577130318,1.57080888748,1.57064926624,1.64883816242,1.64255106449,1.53050518036,1.56383109093,1.53130996227,1.49966669083,1.58103942871,1.62844181061,1.47783768177,1.50063216686,1.56109845638,1.49528872967,1.41630744934,1.38717293739,1.41461920738,1.51308012009,1.47592508793,1.19995319843,1.44151091576,1.65499269962,1.52807950974,1.2509855032,1.24771237373,1.31911861897,1.41728198528,1.41694772243,1.40755081177,1.40128910542,1.39185619354,1.32122969627,1.50382769108,1.46762347221,1.54580795765,1.5107742548,1.54359209538,1.57050800323,1.58399915695,1.54414069653,1.53627097607,1.45340740681,1.62261402607,1.60921812057,1.60585641861,1.60566782951,1.56578159332,1.51884186268,1.53043317795
1.61023926735,1.76030695438,1.78159379959,1.718703866,1.67305779457,1.75643372536,1.79028999805,1.694231987,1.76681506634,1.63863098621,1.69386827946,1.52676165104,1.49956429005,1.67371737957,1.5413248539,1.62968873978,1.33660686016,1.53515446186,1.6268556118,1.59238433838,1.59094643593,1.66980564594,1.66354346275,1.55031645298,1.58125007153,1.54975962639,1.51800990105,1.60045814514,1.64820945263,1.4862651825,1.50934839249,1.56878685951,1.50244867802,1.42232751846,1.39322853088,1.41972649097,1.53185772896,1.48425757885,1.20485961437,1.44582378864,1.6512850523,1.52693927288,1.25532674789,1.25209462643,1.32527303696,1.42563474178,1.42424917221,1.41368746758,1.40975666046,1.39953839779,1.32785785198,1.5220528841,1.47671377659,1.5626553297,1.5281265974,1.56035745144,1.58632779121,1.59991276264,1.55915439129,1.55085802078,1.4610940218,1.63978838921,1.62597382069,1.62284231186,1.62289321423,1.58318936825,1.53776872158,1.5500357151
1.62827110291,1.77611303329,1.79984438419,1.7403305769,1.69516587257,1.77800011635,1.81213414669,1.71211159229,1.78720080853,1.6473749876,1.70184147358,1.53157007694,1.50055420399,1.67031478882,1.5401545763,1.6396894455,1.33900976181,1.54441869259,1.6478716135,1.61394023895,1.61111032963,1.69072008133,1.68448102474,1.56994020939,1.5983235836,1.56793773174,1.53607618809,1.61967253685,1.66779923439,1.49420678616,1.51761329174,1.57614195347,1.50918030739,1.42776334286,1.39873409271,1.42407345772,1.550370574,1.49217689037,1.20912837982,1.4500323534,1.6480884552,1.52597272396,1.25894832611,1.25576281548,1.33095669746,1.43365871906,1.43122470379,1.41957867146,1.41798222065,1.40706288815,1.33411407471,1.53996539116,1.48536860943,1.57912671566,1.54509353638,1.57662069798,1.60154998302,1.61521244049,1.57355344296,1.56483268738,1.46816170216,1.6563962698,1.64214789867,1.63926661015,1.63957846165,1.6001226902,1.55640470982,1.56943154335
1.64581716061,1.79105865955,1.8174405098,1.76185417175,1.71724379063,1.79951250553,1.83393895626,1.72963356972,1.8074170351,1.65563499928,1.70970416069,1.53560531139,1.50063610077,1.66746401787,1.53917300701,1.64985942841,1.34057605267,1.55381119251,1.66874134541,1.63539242744,1.631072402,1.71150779724,1.70528995991,1.58931171894,1.61500012875,1.58579325676,1.55381321907,1.63863432407,1.6871638298,1.50167155266,1.5254355669,1.58318960667,1.51550650597,1.4326363802,1.40370929241,1.4276843071,1.56856191158,1.49969375134,1.21278131008,1.45414698124,1.64542293549,1.5252007246,1.26187610626,1.2587429285,1.33618450165,1.44136071205,1.43788015842,1.42523241043,1.42596852779,1.41442906857,1.34000837803,1.55751216412,1.49358999729,1.59517157078,1.56162774563,1.59234845638,1.61615335941,1.62987816334,1.58732032776,1.57817876339,1.47462260723,1.67240691185,1.65771305561,1.65509974957,1.65569078922,1.61654412746,1.57469463348,1.58855748177
1.66281056404,1.80516219139,1.83435153961,1.78319203854,1.73920047283,1.82089304924,1.8556227684,1.74674367905,1.82741773129,1.66342484951,1.71745800972,1.53888857365,1.49985396862,1.66518306732,1.53840243816,1.66017627716,1.34133946896,1.56331419945,1.68938696384,1.65665602684,1.65076494217,1.73209547997,1.72589623928,1.60836732388,1.63122999668,1.60327637196,1.571169734,1.65729594231,1.70625603199,1.50866246223,1.53281867504,1.58993530273,1.52143609524,1.43696248531,1.40816867352,1.4305819273,1.5863764286,1.50681197643,1.21583807468,1.4581745863,1.64330637455,1.52464437485,1.26413476467,1.26105904579,1.34096777439,1.44874191284,1.44421720505,1.43065261841,1.43371343613,1.42163431644,1.34554767609,1.57464170456,1.50137555599,1.6107416153,1.57768404484,1.60751128197,1.63012218475,1.64389586449,1.60044276714,1.59088504314,1.48048651218,1.68779575825,1.67264819145,1.67031741142,1.67120361328,1.63242053986,1.59258520603,1.60735189915
1.67918908596,1.8184517622,1.85055434704,1.80426299572,1.76094675064,1.84206295013,1.87710368633,1.76339066029,1.84715628624,1.67075574398,1.72507238388,1.54144096375,1.49825227261,1.66348803043,1.5378651619,1.67061638832,1.34133350849,1.57290816307,1.7097325325,1.6776484251,1.67012119293,1.75241017342,1.74622642994,1.62704467773,1.64696609974,1.62033855915,1.58809614182,1.67560982704,1.72502887249,1.51517760754,1.53976154327,1.5963653326,1.52696454525,1.44075107574,1.4121209383,1.43278741837,1.60376060009,1.51352882385,1.21831524372,1.46211874485,1.64175486565,1.52432489395,1.26574683189,1.26273334026,1.34531354904,1.45579731464,1.45023345947,1.43583977222,1.44120979309,1.42867302895,1.3507348299,1.59130489826,1.50871860981,1.62579071522,1.59322035313,1.62208390236,1.64344513416,1.65725636482,1.61291265488,1.60294353962,1.48576009274,1.70254325867,1.68693721294,1.68490064144,1.68609464169,1.64772295952,1.61002540588,1.62575471401
1.68713021278,1.82480251789,1.85838544369,1.81467437744,1.77171337605,1.85254502296,1.8877427578,1.77152562141,1.85691702366,1.67425239086,1.72880876064,1.54244971275,1.49715852737,1.66286468506,1.53769135475,1.67587459087,1.34105265141,1.57773268223,1.71976995468,1.68801748753,1.67965328693,1.76244306564,1.75626575947,1.63622319698,1.65463554859,1.62869918346,1.5963845253,1.6846255064,1.73428475857,1.51825475693,1.54306650162,1.59945261478,1.52957344055,1.44244527817,1.4139084816,1.43363702297,1.61227607727,1.51673424244,1.21934115887,1.46405994892,1.64119529724,1.52426087856,1.26631712914,1.26333642006,1.34732365608,1.45919978619,1.453119874,1.43834531307,1.44486105442,1.43212747574,1.35319638252,1.5994477272,1.51222133636,1.63310682774,1.60078179836,1.6291424036,1.64986252785,1.66368889809,1.61890161037,1.60872876644,1.4881772995,1.7096722126,1.69383609295,1.69195008278,1.69330191612,1.6551514864,1.61856210232,1.63479173183
1.70248270035,1.83694040775,1.87350034714,1.83520007133,1.79297935963,1.87325465679,1.90876853466,1.78738832474,1.87616837025,1.68091249466,1.73608839512,1.54394650459,1.49441385269,1.66207385063,1.5375469923,1.68645238876,1.33995556831,1.58742392063,1.73952817917,1.70845150948,1.69838416576,1.78221464157,1.77604758739,1.65422165394,1.66954779625,1.64504146576,1.6125754118,1.7023267746,1.75248658657,1.52404081821,1.54933691025,1.60534381866,1.53446447849,1.44543385506,1.41710603237,1.43484175205,1.62891924381,1.52283000946,1.22097527981,1.46787893772,1.64051604271,1.52433729172,1.26699841022,1.26408612728,1.35101866722,1.46574497223,1.45864284039,1.44317567348,1.45196020603,1.43890094757,1.35785388947,1.61532437801,1.51887953281,1.6472941637,1.61546504498,1.64279019833,1.66220450401,1.6760559082,1.63038480282,1.61980807781,1.49257278442,1.7234326601,1.7071365118,1.70555651188,1.70722937584,1.66954696178,1.63523769379,1.65249967575
1.71709179878,1.84836423397,1.88788235188,1.85527026653,1.81381976604,1.89356374741,1.92939341068,1.80267465115,1.89503955841,1.68713414669,1.74302875996,1.54476737976,1.49096512794,1.66189932823,1.53769278526,1.69709074497,1.3381729126,1.59715354443,1.75880801678,1.72841739655,1.71662199497,1.80153858662,1.79537808895,1.67169773579,1.68386125565,1.6608505249,1.62822127342,1.7195661068,1.77025365829,1.52932584286,1.55514621735,1.61081337929,1.53889358044,1.44788742065,1.41979944706,1.43540263176,1.64500999451,1.52849280834,1.22206258774,1.47161149979,1.64043211937,1.5247040987,1.26708388329,1.26424360275,1.35427987576,1.47193050385,1.46382546425,1.44776046276,1.45877408981,1.44548523426,1.36215436459,1.63062417507,1.52506399155,1.66085922718,1.62953650951,1.65580046177,1.67388951778,1.68776082993,1.64120984077,1.63023364544,1.49638569355,1.73652482033,1.71977090836,1.718501091,1.72050023079,1.68331313133,1.6513491869,1.66967749596
1.73091876507,1.85912060738,1.90153348446,1.87481725216,1.83415520191,1.91340088844,1.9495433569,1.81734669209,1.91348421574,1.69292223454,1.74952077866,1.54493641853,1.48685920238,1.6623493433,1.53815126419,1.70776307583,1.33573842049,1.60689902306,1.77754533291,1.74784338474,1.73430967331,1.82035064697,1.8141926527,1.68859994411,1.69754135609,1.67608690262,1.64328181744,1.73630082607,1.78754234314,1.53409576416,1.56048214436,1.61580193043,1.5428249836,1.44980227947,1.42198550701,1.43533873558,1.66050565243,1.53370463848,1.22261440754,1.47525370121,1.64095151424,1.52538251877,1.26659274101,1.26382744312,1.35710549355,1.47773778439,1.46865713596,1.45209181309,1.46528363228,1.45186936855,1.3660929203,1.64530932903,1.53075933456,1.67376887798,1.64296638966,1.66816103458,1.68491947651,1.698808074,1.65137994289,1.64000833035,1.49961721897,1.74894583225,1.73173892498,1.73078036308,1.73310804367,1.69643437862,1.66685736179,1.68627607822
1.74393200874,1.86925685406,1.91446053982,1.89377760887,1.85391068459,1.93269777298,1.96914839745,1.83137059212,1.93145513535,1.69828045368,1.75545310974,1.54447829723,1.48214328289,1.66342997551,1.5389444828,1.71844303608,1.33268666267,1.61663794518,1.79568004608,1.76666224003,1.75139403343,1.83858966827,1.83243012428,1.704880476,1.71055722237,1.69071340561,1.65771973133,1.75248944759,1.80430924892,1.53833758831,1.56533288956,1.62024891376,1.54622232914,1.45117521286,1.42366158962,1.43466985226,1.67536711693,1.53844738007,1.22264289856,1.47880172729,1.64208090305,1.52639305592,1.26554512978,1.26285707951,1.35949420929,1.48314833641,1.47312831879,1.45616281033,1.47147023678,1.45804214478,1.36966526508,1.65934586525,1.5359518528,1.6859947443,1.65572857857,1.67986273766,1.6952984333,1.70920443535,1.66090106964,1.64913713932,1.5022701025,1.7606960535,1.74304294586,1.7423940897,1.74504971504,1.70889902115,1.68172669411,1.70225000381
