-0.159647420049,-0.021047135815,0.0245000161231,0.0249098297209,-0.0160414539278,0.0632888972759,0.102279193699,-0.0533184707165,0.041353110224,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920728207,-0.110009141266,-0.130939885974,-0.03726606071,-0.0437233708799,-0.181203722954,-0.18082331121,-0.200866028666,-0.233738407493,-0.139193147421,-0.0867424979806,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654780388,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
1.75610804558,1.87882089615,1.92667603493,1.91209387779,1.87301754951,1.95139110088,1.98814308643,1.8447176218,1.94890594482,1.7032122612,1.76072227955,1.54342007637,1.47686481476,1.6651455164,1.54009449482,1.72910439968,1.32905340195,1.62634813786,1.81315767765,1.78481292725,1.76782679558,1.85619974136,1.85003459454,1.72049689293,1.7228833437,1.70469713211,1.67150223255,1.7680927515,1.82051301003,1.5420409441,1.56968867779,1.62409925461,1.54905331135,1.45200550556,1.42482721806,1.43341743946,1.68956017494,1.54270577431,1.22216153145,1.48225331306,1.64382433891,1.52775645256,1.26396226883,1.26135349274,1.36144685745,1.48814642429,1.47723162174,1.45996832848,1.47731697559,1.46399402618,1.37286841869,1.67270457745,1.54063057899,1.69751369953,1.66780245304,1.6909006834,1.70503425598,1.71896028519,1.6697820425,1.65762841702,1.50434947014,1.77178037167,1.75368952751,1.75334620476,1.756326437,1.7206993103,1.69592678547,1.71755886078
1.7674318552,1.88785970211,1.9381967783,1.92971432209,1.89141392708,1.96942222118,2.00646734238,1.85736453533,1.96579194069,1.70772206783,1.76524281502,1.54179155827,1.4710713625,1.6674977541,1.54162192345,1.7397210598,1.32487595081,1.6360077858,1.82992994785,1.80224084854,1.7835650444,1.87312960625,1.86695504189,1.73541164398,1.73449993134,1.71800971031,1.68460118771,1.7830748558,1.83611500263,1.54520094395,1.57354462147,1.62730932236,1.55129420757,1.45229709148,1.42548668385,1.43160653114,1.70305585861,1.54646945,1.22118735313,1.48560869694,1.64618456364,1.52949202061,1.26186835766,1.25934004784,1.36296737194,1.49272024632,1.48096442223,1.46350693703,1.4828107357,1.46971654892,1.37570261955,1.68536174297,1.5447896719,1.70830917358,1.67917227745,1.70127403736,1.71413803101,1.72808885574,1.67803537846,1.66549420357,1.50586462021,1.7822072506,1.7636885643,1.76364421844,1.76694321632,1.73183166981,1.70943176746,1.73216772079
1.77789592743,1.89641773701,1.94904315472,1.94659399986,1.90904378891,1.98673832417,2.0240676403,1.86929273605,1.98206961155,1.71181559563,1.76895523071,1.53962552547,1.46481132507,1.67048704624,1.54354739189,1.75026738644,1.32019388676,1.64559590816,1.84595429897,1.81889760494,1.79857122898,1.88933420181,1.88314640522,1.74959301949,1.74539279938,1.73062729836,1.69699406624,1.79740297794,1.8510787487,1.54781997204,1.57690131664,1.62985157967,1.5529333353,1.4520611763,1.42565000057,1.42926537991,1.7158305645,1.54973554611,1.21974074841,1.48887169361,1.64916229248,1.53161871433,1.2592908144,1.25684392452,1.36406445503,1.49686443806,1.48432922363,1.46678209305,1.48794364929,1.47520458698,1.37817203999,1.69729888439,1.54842996597,1.71837043762,1.68982803822,1.71098566055,1.72262334824,1.73660588264,1.68567633629,1.67274916172,1.50683045387,1.79198813438,1.77305316925,1.77329862118,1.77690851688,1.74229645729,1.7222212553,1.74604690075
1.78750145435,1.90453803539,1.95923948288,1.96269440651,1.92585992813,2.00329256058,2.04089617729,1.88049006462,1.99769747257,1.71550166607,1.77183949947,1.53695869446,1.45813286304,1.6741117239,1.54589056969,1.76071858406,1.31504952908,1.65509259701,1.86119556427,1.83474266529,1.81281447411,1.90477442741,1.89857017994,1.76301574707,1.75555443764,1.74253177643,1.70866370201,1.81104791164,1.86537158489,1.54991078377,1.57976853848,1.63172399998,1.55397748947,1.45131826401,1.42533659935,1.4264279604,1.72786676884,1.55251169205,1.21784818172,1.49205160141,1.65275645256,1.53415513039,1.25626111031,1.25389611721,1.36475336552,1.50058305264,1.48733651638,1.46980416775,1.49271547794,1.48045635223,1.38028657436,1.70850384235,1.55156159401,1.7276943922,1.69976568222,1.72004365921,1.73050820827,1.744530797,1.69272458553,1.6794128418,1.50726926327,1.80113911629,1.78180027008,1.78232455254,1.78623497486,1.75209903717,1.73428046703,1.75917315483
1.79625701904,1.91225993633,1.96881210804,1.97798347473,1.94182217121,2.01904463768,2.05691242218,1.89094901085,2.01263618469,1.71879196167,1.77390825748,1.53383111954,1.45108473301,1.67836809158,1.54867005348,1.77105009556,1.30948734283,1.66447865963,1.87562453747,1.84974229336,1.82626974583,1.91941738129,1.91319346428,1.7756601572,1.76498293877,1.75370967388,1.71959877014,1.82398438454,1.87896335125,1.55149447918,1.5821634531,1.63294458389,1.55444860458,1.45009732246,1.42457270622,1.42313230038,1.73915290833,1.55481410027,1.21554028988,1.49516153336,1.65696465969,1.53711843491,1.25281500816,1.25053203106,1.36505532265,1.50388729572,1.49000358582,1.47258925438,1.49713230133,1.48547327518,1.38206088543,1.71897029877,1.55420231819,1.73628389835,1.7089869976,1.72845935822,1.73781275749,1.75188529491,1.69920217991,1.68550753593,1.50720953941,1.80967831612,1.78994905949,1.79073941708,1.79493820667,1.76124811172,1.74560022354,1.77152907848
1.8041779995,1.91961884499,1.97778892517,1.99243593216,1.95689833164,2.03396010399,2.07208228111,1.9006677866,2.02684831619,1.72170007229,1.77520179749,1.53028583527,1.44371581078,1.68325150013,1.55190312862,1.78123927116,1.30355381966,1.67373657227,1.88921916485,1.86387073994,1.83891797066,1.93323659897,1.92699050903,1.78751254082,1.77368187904,1.76415252686,1.72979295254,1.83619046211,1.89182722569,1.55259943008,1.58410942554,1.63354921341,1.55438101292,1.44843387604,1.42339110374,1.41942000389,1.74968242645,1.55666685104,1.21285140514,1.49821853638,1.66178286076,1.54052460194,1.24899089336,1.24679005146,1.36499595642,1.50679516792,1.49235296249,1.47515785694,1.50120568275,1.49025988579,1.38351404667,1.7286965847,1.55637657642,1.74414789677,1.71749854088,1.73624777794,1.74455928802,1.75869274139,1.70513367653,1.69105815887,1.50668513775,1.81762647629,1.79752123356,1.79856300354,1.80303645134,1.76975595951,1.75617587566,1.78310275078
1.81128633022,1.92664647102,1.98619937897,2.00603294373,1.97106432915,2.04801225662,2.08637905121,1.90964889526,2.0402982235,1.72424304485,1.77579092979,1.52636802197,1.43607449532,1.6887550354,1.5556063652,1.79126322269,1.29729640484,1.68284916878,1.90196359158,1.87710881233,1.85074651241,1.94621193409,1.93994152546,1.79856538773,1.78165996075,1.77385604382,1.73924458027,1.84764719009,1.9039388895,1.5532617569,1.58563637733,1.63359200954,1.5538225174,1.44637060165,1.42183053493,1.41533601284,1.75945436954,1.55810153484,1.20981955528,1.50124287605,1.66720545292,1.54438924789,1.24483013153,1.24271082878,1.36460530758,1.50933110714,1.49441277981,1.47753584385,1.50495266914,1.49482250214,1.38466858864,1.73768687248,1.55811572075,1.75130093098,1.72531175613,1.74342691898,1.75077223778,1.76497793198,1.71054577827,1.69609189034,1.50573515892,1.82500624657,1.80454015732,1.80581748486,1.81055009365,1.77763783932,1.76600813866,1.79388809204
1.81760966778,1.93337082863,1.99407327175,2.01876139641,1.9843031168,2.06118011475,2.09978199005,1.9179008007,2.05295300484,1.72644138336,1.77577984333,1.5221259594,1.42820954323,1.69487094879,1.55979466438,1.80110132694,1.29076504707,1.69180130959,1.9138481617,1.88944470882,1.86174821854,1.95832955837,1.95203316212,1.80881619453,1.7889316082,1.78282082081,1.74795758724,1.8583394289,1.91527724266,1.55352640152,1.58678233624,1.63314902782,1.55283689499,1.44395828247,1.41993749142,1.41092944145,1.76847279072,1.55915915966,1.20648753643,1.50425946712,1.67322599888,1.54872584343,1.24037790298,1.23833942413,1.36391949654,1.51152777672,1.4962182045,1.47975420952,1.50839722157,1.49917197227,1.38555276394,1.74595010281,1.55945885181,1.75776302814,1.73244297504,1.75001776218,1.75647783279,1.77076756954,1.71546733379,1.70063877106,1.50440514088,1.83184230328,1.81103086472,1.81252682209,1.817502141,1.78491222858,1.77510261536,1.80388450623
1.82048726082,1.93662667274,1.99781835079,2.02479815483,1.99057173729,2.06742835045,2.10614418983,1.92175710201,2.05897521973,1.7274184227,1.77558839321,1.51989889145,1.42420828342,1.69815552235,1.56207489967,1.80594456196,1.28741240501,1.69621288776,1.91946721077,1.89527273178,1.86693882942,1.96406459808,1.95775461197,1.81364202499,1.79230856895,1.78702878952,1.7520403862,1.86339712143,1.92065322399,1.55352532864,1.58722567558,1.63277304173,1.55220675468,1.44263863564,1.41888213158,1.4086214304,1.77270269394,1.55956125259,1.20472300053,1.50577318668,1.67645776272,1.5510751009,1.23805701733,1.23605895042,1.36347842216,1.51251077652,1.49703752995,1.48081457615,1.51001489162,1.50127053261,1.38590312004,1.74981355667,1.55999588966,1.76074278355,1.73575949669,1.75310015678,1.75914895535,1.77348530293,1.71775364876,1.70273935795,1.50361287594,1.83506453037,1.81408655643,1.8156850338,1.82077527046,1.78832840919,1.77937650681,1.808588624
1.82569587231,1.94293808937,2.00494289398,2.03621387482,2.00240468979,2.07924580574,2.11818361282,1.92893874645,2.07037639618,1.72914421558,1.7749209404,1.51526510715,1.41609847546,1.70517158508,1.56701564789,1.81546664238,1.28056538105,1.70489799976,1.93005776405,1.90624821186,1.87669992447,1.97488331795,1.96854579449,1.82269740105,1.79855549335,1.79489374161,1.75966072083,1.87291800976,1.93079531193,1.55328977108,1.58788204193,1.63177323341,1.55072152615,1.43980932236,1.41658735275,1.40382885933,1.78060889244,1.56014323235,1.20102632046,1.50882935524,1.68335902691,1.55614280701,1.23325622082,1.23133802414,1.36242544651,1.51427102089,1.49853551388,1.48285996914,1.51306009293,1.50532376766,1.38644075394,1.75701224804,1.56082987785,1.76621568203,1.74190664291,1.75885283947,1.76414477825,1.77858269215,1.72199594975,1.70661425591,1.50180625916,1.84113276005,1.81983411312,1.82162392139,1.82693016529,1.79473102093,1.78738379478,1.81741178036
1.83020937443,1.94899642467,2.01160359383,2.04675602913,2.01330089569,2.09015607834,2.12930822372,1.93542969227,2.08091139793,1.73058831692,1.77399706841,1.51043498516,1.40788495541,1.71277403831,1.57247209549,1.82475554943,1.2735722065,1.71338939667,1.93979144096,1.91632151604,1.88564145565,1.98483669758,1.97847104073,1.83096826077,1.80414950848,1.802038908,1.76657032967,1.88165080547,1.94012510777,1.55279064178,1.58827197552,1.63052904606,1.54900598526,1.43677771091,1.41409385204,1.39884614944,1.7877920866,1.56047391891,1.19714665413,1.5119484663,1.6908352375,1.5617108345,1.2282845974,1.22644543648,1.36118137836,1.51579380035,1.49988234043,1.48483765125,1.51587951183,1.50919771194,1.38679003716,1.76352512836,1.56138634682,1.77106642723,1.74742913246,1.76407909393,1.76870250702,1.78325295448,1.72582387924,1.71008169651,1.4997484684,1.84672212601,1.8251196146,1.82708179951,1.83258533478,1.80058157444,1.79468536377,1.82546651363
1.83406937122,1.95481407642,2.01782798767,2.05643129349,2.02326750755,2.10016107559,2.1395201683,1.94125139713,2.09055638313,1.73177886009,1.77296173573,1.50545954704,1.39961445332,1.72095060349,1.57845389843,1.83379459381,1.26648366451,1.72167575359,1.94867789745,1.9255027771,1.89377462864,1.99393081665,1.98753714561,1.83846902847,1.80911684036,1.80847704411,1.77278602123,1.88959097862,1.94863164425,1.55208408833,1.58844411373,1.62914192677,1.54714262486,1.43360412121,1.41145670414,1.39372694492,1.79427087307,1.56060624123,1.19313156605,1.51515889168,1.69887566566,1.56778800488,1.22319054604,1.22142958641,1.35978901386,1.51712226868,1.50112104416,1.48678505421,1.51850628853,1.51290726662,1.38698518276,1.76937413216,1.56171500683,1.77532792091,1.75235438347,1.76880502701,1.77284932137,1.78752279282,1.72926747799,1.71317303181,1.49749219418,1.85185813904,1.82996881008,1.83208441734,1.83776605129,1.80590415001,1.8012996912,1.83276832104
1.83731925488,1.96039879322,2.02363991737,2.0652513504,2.03231811523,2.10926747322,2.14882659912,1.94642806053,2.09928965569,1.73274219036,1.77193593979,1.5003875494,1.3913320303,1.72968757153,1.58496880531,1.84256792068,1.25934743881,1.72974574566,1.95673167706,1.93380713463,1.9011143446,2.00217652321,1.99575543404,1.84521722794,1.81348538399,1.81422221661,1.77832591534,1.89673519135,1.95630538464,1.55122041702,1.58844208717,1.62769782543,1.54520189762,1.43034219742,1.40872502327,1.38852059841,1.80006539822,1.56058692932,1.18902528286,1.5184854269,1.70746791363,1.57438135147,1.21801948547,1.21633565426,1.35828709602,1.51829397678,1.50229001045,1.48873567581,1.52096879482,1.51646518707,1.38705658913,1.77458274364,1.56186127663,1.77903306484,1.7567101717,1.77305603027,1.77661037445,1.79141616821,1.73235452175,1.71591722965,1.49508619308,1.85656487942,1.83440589905,1.83665549755,1.84249615669,1.81072235107,1.80724716187,1.83933508396
1.84000277519,1.96575403214,2.02906274796,2.0732319355,2.04047060013,2.11748695374,2.15724086761,1.95098555088,2.10709285736,1.73350429535,1.77102065086,1.49526524544,1.38308131695,1.7389703989,1.59202253819,1.85106134415,1.25220966339,1.73758924007,1.963971138,1.94125437737,1.90767896175,2.00958943367,2.00314164162,1.85123324394,1.81728374958,1.81929039955,1.78321015835,1.90308308601,1.96314001083,1.55024528503,1.58830559254,1.62627029419,1.54324567318,1.42704093456,1.40594363213,1.38327383995,1.80519795418,1.56045818329,1.18486893177,1.52194941044,1.71659839153,1.58149564266,1.21281433105,1.21120643616,1.35671126842,1.51934301853,1.50342381001,1.49071896076,1.52329266071,1.51988315582,1.38703262806,1.77917563915,1.56186652184,1.78221547604,1.76052474976,1.77685678005,1.78000867367,1.79495513439,1.73511004448,1.71834111214,1.49257481098,1.86086452007,1.83845317364,1.8408176899,1.84679806232,1.81505906582,1.81254959106,1.84518766403
1.84216451645,1.97087931633,2.0341155529,2.08039236069,2.04774808884,2.12483644485,2.16478013992,1.95495176315,2.11395168304,1.73409044743,1.77029705048,1.49013638496,1.37490415573,1.74878382683,1.59961867332,1.85926234722,1.24511349201,1.74519729614,1.97041773796,1.94786787033,1.91349005699,2.0161883831,2.00971531868,1.85653984547,1.82054150105,1.8236989975,1.78746008873,1.90863645077,1.96913182735,1.54919958115,1.58807098866,1.6249204874,1.54132652283,1.42374408245,1.40315294266,1.37803065777,1.8096922636,1.56025719643,1.18070101738,1.52556931973,1.72625315189,1.58913397789,1.2076151371,1.20608186722,1.35509359837,1.52029943466,1.50455343723,1.49276137352,1.52550029755,1.52317154408,1.38693892956,1.7831786871,1.56176817417,1.78490912914,1.76382684708,1.78023076057,1.78306543827,1.79815971851,1.73755717278,1.72046875954,1.4899995327,1.86477780342,1.84213078022,1.84459173679,1.85069286823,1.8189368248,1.81723034382,1.85034894943
1.84384894371,1.97577095032,2.03881621361,2.08675599098,2.05417728424,2.13133716583,2.17146587372,1.95835638046,2.11985731125,1.73452544212,1.76982545853,1.48504209518,1.36684072018,1.75911188126,1.60775947571,1.86715912819,1.23810040951,1.75256097317,1.97609639168,1.95367491245,1.91857206821,2.02199625969,2.01549935341,1.86116218567,1.82328855991,1.82746767998,1.79109847546,1.91340088844,1.97428154945,1.54811966419,1.58777070045,1.62369716167,1.53948807716,1.42049026489,1.40038847923,1.37283146381,1.81357383728,1.56001651287,1.17655718327,1.52936029434,1.73641717434,1.59729802608,1.20245957375,1.20099961758,1.35346341133,1.5211892128,1.50570642948,1.49488568306,1.52761113644,1.52633905411,1.38679814339,1.78661882877,1.56160020828,1.78714740276,1.7666451931,1.78320086002,1.78579998016,1.80104780197,1.73971688747,1.7223225832,1.48739755154,1.86832392216,1.84545755386,1.84799695015,1.85420060158,1.8223773241,1.82131409645,1.85484397411
1.84509956837,1.98042273521,2.04317927361,2.09234809875,2.05978822708,2.13701343536,2.17732357979,1.96122908592,2.12480521202,1.73483288288,1.76964652538,1.4800208807,1.35892999172,1.76993763447,1.6164444685,1.87474119663,1.23120963573,1.75967228413,1.9810346365,1.95870542526,1.92295122147,2.02703881264,2.02051997185,1.86512708664,1.82555520535,1.8306170702,1.79414951801,1.9173848629,1.97859311104,1.54703700542,1.58743309975,1.62263655663,1.53776490688,1.41731345654,1.39768183231,1.36771392822,1.81686902046,1.5597641468,1.17247068882,1.53333461285,1.74707448483,1.60598695278,1.19738292694,1.19599461555,1.35184657574,1.52203440666,1.50690603256,1.49711072445,1.52964127064,1.5293930769,1.38663089275,1.7895232439,1.56139206886,1.78896355629,1.76900804043,1.78578853607,1.78822958469,1.80363535881,1.74160778522,1.72392237186,1.4848023653,1.871519804,1.84845030308,1.85105097294,1.85733938217,1.82540154457,1.82482635975,1.85869956017
1.84595906734,1.98482525349,2.04721689224,2.09719729424,2.06461405754,2.14189386368,2.18238139153,1.96360123158,2.12879729271,1.73503637314,1.76977980137,1.47510874271,1.35120892525,1.78124392033,1.62567138672,1.88200056553,1.22447776794,1.76652514935,1.98526203632,1.96299171448,1.92665636539,2.03134441376,2.02480578423,1.86846315861,1.82737147808,1.83316969872,1.79663825035,1.92060053349,1.9820753336,1.54597806931,1.58708298206,1.62176251411,1.53618252277,1.4142421484,1.3950599432,1.36271262169,1.81960523129,1.55952274799,1.16847169399,1.53750121593,1.75820875168,1.61519777775,1.19241797924,1.19109964371,1.35026609898,1.52285349369,1.50817215443,1.49945235252,1.53160440922,1.53234052658,1.38645493984,1.79191982746,1.56116950512,1.79038989544,1.77094328403,1.7880140543,1.79036986828,1.80593621731,1.74324655533,1.72528576851,1.48224377632,1.87438106537,1.85112404823,1.85376942158,1.86012578011,1.82802915573,1.82779300213,1.86194336414
1.84646821022,1.98896813393,2.05093955994,2.10133385658,2.06868982315,2.14600896835,2.18667030334,1.96550357342,2.13184070587,1.73515737057,1.77022695541,1.47033882141,1.34371292591,1.79301261902,1.63543570042,1.88893079758,1.21793985367,1.77311432362,1.98880982399,1.96656835079,1.92971765995,2.03494358063,2.02838730812,1.87119960785,1.82876694202,1.83514869213,1.79859018326,1.92306280136,1.98474025726,1.54496502876,1.58674073219,1.62108767033,1.53475868702,1.41130077839,1.39254593849,1.35785913467,1.8218100071,1.5593110323,1.16458845139,1.54186594486,1.76980257034,1.62492609024,1.18759512901,1.18634462357,1.34874212742,1.52366101742,1.50952076912,1.50192260742,1.53351092339,1.53518664837,1.38628637791,1.793836236,1.56095409393,1.79145741463,1.77247834206,1.7898966074,1.79223430157,1.80796277523,1.74464786053,1.72642838955,1.47974789143,1.87692153454,1.85349190235,1.85616695881,1.86257529259,1.83027935028,1.83024060726,1.86460459232
1.84666621685,1.99283885956,2.05435419083,2.10478973389,2.07205200195,2.14939212799,2.19022369385,1.96696686745,2.13394832611,1.73521649837,1.77096760273,1.46574103832,1.33647537231,1.80522561073,1.64573085308,1.89552557468,1.211627841,1.77943432331,1.99171042442,1.96947050095,1.93216598034,2.03786849976,2.03129673004,1.87336671352,1.82977068424,1.83657884598,1.80003166199,1.92479074001,1.98660480976,1.54401409626,1.58642268181,1.62061107159,1.53350055218,1.40850758553,1.39015722275,1.35318160057,1.82351124287,1.55914163589,1.16084527969,1.54643166065,1.78183853626,1.63516497612,1.18294143677,1.18175673485,1.34729063511,1.52446699142,1.51096320152,1.50452935696,1.53536772728,1.53793501854,1.38613712788,1.79529964924,1.5607625246,1.79219591618,1.77363908291,1.79145371914,1.79383468628,1.80972504616,1.74582374096,1.72736334801,1.4773362875,1.87915301323,1.85556542873,1.8582559824,1.86470127106,1.83216941357,1.83219516277,1.86671221256
1.84665954113,1.99466764927,2.05594706535,2.10627198219,2.0734770298,2.15081954002,2.19173502922,1.96754264832,2.13465237617,1.73522794247,1.77143132687,1.46351456642,1.33296346664,1.81149315834,1.65107500553,1.89869606495,1.20856547356,1.78249239922,1.9929279089,1.97067964077,1.93316960335,2.03908824921,2.03250956535,1.8742454052,1.83013319969,1.83709347248,1.80056726933,1.92538201809,1.98723876476,1.54356396198,1.58627510071,1.62043988705,1.5329310894,1.40716958046,1.38901305199,1.35091567039,1.82418060303,1.5590736866,1.15903222561,1.54878890514,1.78801703453,1.64047324657,1.18068516254,1.17953252792,1.34659540653,1.52486991882,1.51172077656,1.50588440895,1.53627765179,1.53927302361,1.38607227802,1.79586875439,1.56067824364,1.79244947433,1.77408587933,1.79211437702,1.7945381403,1.81050908566,1.74632966518,1.72775554657,1.47616648674,1.88015544415,1.85649394989,1.85918736458,1.86564612389,1.83298385143,1.8329949379,1.86756694317
1.84645760059,1.99810385704,2.05890750885,2.1087679863,2.07583904266,2.15316987038,2.19425034523,1.96840238571,2.13539886475,1.73522353172,1.77250051498,1.45922017097,1.32617139816,1.82433724403,1.66214966774,1.90478157997,1.20264399052,1.78840243816,1.99491977692,1.97263789177,1.9347577095,2.04106426239,2.03447341919,1.87561440468,1.83059966564,1.83774793148,1.80129170418,1.92605292797,1.98794615269,1.54271674156,1.5860055685,1.620210886,1.53190028667,1.40461325645,1.3868278265,1.34654188156,1.82517755032,1.5589710474,1.15553355217,1.55364894867,1.80068206787,1.65146100521,1.17632615566,1.17523562908,1.34527003765,1.52567493916,1.5133099556,1.5086966753,1.53805935383,1.5418766737,1.38596498966,1.79670166969,1.560536623,1.79274392128,1.7747297287,1.79321110249,1.79575824738,1.81188797951,1.74718344212,1.72839593887,1.47390604019,1.88194036484,1.85814130306,1.86083137989,1.86730718613,1.83436250687,1.83425748348,1.86889910698
1.84602892399,2.00123214722,2.06156730652,2.11066579819,2.0775821209,2.15487742424,2.19611883163,1.96889460087,2.13526821136,1.73519277573,1.77368569374,1.45515298843,1.31971144676,1.83757829666,1.67372941971,1.91052556038,1.19701302052,1.79403626919,1.99634742737,1.97401225567,1.93581199646,2.04245066643,2.03584980965,1.87648832798,1.83073830605,1.83791530132,1.80156874657,1.92604875565,1.98791205883,1.54193675518,1.58576929569,1.62009525299,1.53099238873,1.40221607685,1.38478076458,1.34239149094,1.82573759556,1.55890643597,1.1522153616,1.55869519711,1.81374299526,1.66293346882,1.17218565941,1.17115461826,1.34403455257,1.52647352219,1.51499390602,1.51164007187,1.53978526592,1.54438281059,1.38588953018,1.79714441299,1.56042969227,1.79277181625,1.77505552769,1.79401648045,1.79673218727,1.81301724911,1.74782955647,1.72884762287,1.47175574303,1.88343596458,1.8595123291,1.86218810081,1.86866903305,1.83541679382,1.83508908749,1.86974966526
1.84540259838,2.00403809547,2.06392598152,2.11199975014,2.07874393463,2.15597963333,2.1973772049,1.96904563904,2.13429498672,1.73514473438,1.77489089966,1.45132911205,1.31360936165,1.85119724274,1.68580019474,1.91592776775,1.19169354439,1.79939234257,1.99724400043,1.97483921051,1.93636393547,2.04328155518,2.036673069,1.87689638138,1.83057272434,1.83762145042,1.80142366886,1.92539918423,1.98716711998,1.54121780396,1.58556222916,1.62004220486,1.5301772356,1.39997398853,1.38286948204,1.33847737312,1.82588624954,1.55887019634,1.14908826351,1.56391716003,1.82718133926,1.67487668991,1.16827833652,1.16730356216,1.34289014339,1.52725684643,1.51676607132,1.5147061348,1.54144763947,1.54678964615,1.38584601879,1.79722082615,1.56035459042,1.79255437851,1.77508318424,1.79454171658,1.79746460915,1.8138999939,1.74827218056,1.72911465168,1.4697188139,1.88464772701,1.86061143875,1.86326348782,1.86973893642,1.83615875244,1.83551323414,1.87014687061
1.84460389614,2.00650763512,2.06598210335,2.11280322075,2.07936215401,2.15651345253,2.19806289673,1.96888029575,2.1325199604,1.73508775234,1.77601873875,1.44776201248,1.30788874626,1.86517393589,1.698346138,1.92099046707,1.18670475483,1.80447125435,1.99764287472,1.97515416145,1.93644487858,2.04359173775,2.03697729111,1.87686765194,1.83012461662,1.83689343929,1.80088162422,1.92413783073,1.98574769497,1.54055178165,1.58537912369,1.61999893188,1.5294226408,1.39788126945,1.38108992577,1.33481037617,1.82564890385,1.55885088444,1.14616179466,1.56930220127,1.84097695351,1.68727505207,1.16461718082,1.16369533539,1.34183692932,1.52801513672,1.51861822605,1.51788473129,1.54303872585,1.54909574986,1.38583433628,1.79695343971,1.56030619144,1.79211103916,1.77483153343,1.79479730129,1.7979593277,1.81453883648,1.74851405621,1.72920024395,1.4677965641,1.88557994366,1.86144268513,1.86406266689,1.87052345276,1.8365997076,1.83555316925,1.87011873722
1.84365618229,2.00862836838,2.06773281097,2.1131105423,2.07947421074,2.15651750565,2.19821333885,1.96842288971,2.12999010086,1.73502850533,1.77697694302,1.44446325302,1.30257129669,1.87948918343,1.71134865284,1.92571651936,1.18206369877,1.80927419662,1.99757695198,1.97499322891,1.93608677387,2.04341578484,2.0367975235,1.87643110752,1.82941579819,1.83575940132,1.79996907711,1.92230212688,1.98369419575,1.53993010521,1.58521401882,1.61991512775,1.5286976099,1.39593183994,1.37943780422,1.33139967918,1.82505106926,1.55883693695,1.14344382286,1.57483780384,1.85511100292,1.70011043549,1.16121339798,1.1603410244,1.34087455273,1.52873897552,1.52054166794,1.52116537094,1.54455053806,1.5512996912,1.3858538866,1.79636538029,1.56027913094,1.79146075249,1.77431869507,1.79479336739,1.79822003841,1.81493639946,1.74855828285,1.72910761833,1.46598935127,1.88623690605,1.86200976372,1.86459064484,1.87102878094,1.83675086498,1.83523190022,1.86969304085
1.84257996082,2.01038980484,2.0691754818,2.11295437813,2.07911634445,2.15602898598,2.19786548615,1.96769618988,2.12675833702,1.73497331142,1.77768647671,1.44144296646,1.29767680168,1.89412343502,1.72478806973,1.93011164665,1.17778611183,1.81380462646,1.99707829952,1.97439050674,1.93532049656,2.04278850555,2.03616786003,1.87561547756,1.82846677303,1.8342487812,1.7987126112,1.91993260384,1.98105120659,1.53934586048,1.58506202698,1.61974775791,1.52797579765,1.39412093163,1.37791013718,1.32825398445,1.82411801815,1.55881905556,1.14094245434,1.5805119276,1.8695640564,1.71336340904,1.15807807446,1.15725147724,1.34000384808,1.52942085266,1.52252852917,1.52453827858,1.54597735405,1.55340182781,1.38590502739,1.7954788208,1.56026911736,1.79062104225,1.77356255054,1.79453992844,1.79825091362,1.81509554386,1.74840831757,1.72883999348,1.46429812908,1.88662266731,1.86231637001,1.86485242844,1.87126088142,1.83662307262,1.8345720768,1.86889731884
1.84139347076,2.0117828846,2.07030630112,2.11236763,2.07832384109,2.15508508682,2.19705557823,1.96672189236,2.12288069725,1.73492860794,1.77808904648,1.43871033192,1.29322326183,1.90905642509,1.73864233494,1.93418240547,1.17388725281,1.8180668354,1.99617910385,1.97338008881,1.93417668343,2.04174375534,2.03512215614,1.87444889545,1.82729816437,1.83239150047,1.79713916779,1.91707241535,1.977866292,1.53879535198,1.58492136002,1.61946558952,1.52723896503,1.39244747162,1.37650668621,1.32538235188,1.82287478447,1.55879187584,1.13866639137,1.5863134861,1.88431608677,1.7270128727,1.15522253513,1.15443778038,1.33922743797,1.53005647659,1.52457284927,1.52799522877,1.54731655121,1.55540394783,1.38599026203,1.79431605339,1.56027424335,1.78960883617,1.77258062363,1.79404747486,1.79805672169,1.8150203228,1.74806821346,1.72840189934,1.46272563934,1.8867418766,1.86236703396,1.86485350132,1.87122654915,1.83622789383,1.83359622955,1.86775887012
1.84011256695,2.0128018856,2.07112240791,2.11138129234,2.07713031769,2.15372204781,2.19581913948,1.96552050114,2.11841821671,1.73490130901,1.77815020084,1.4362745285,1.28922736645,1.92426919937,1.75288784504,1.93793714046,1.1703813076,1.82206702232,1.99490964413,1.97199416161,1.93268573284,2.04031443596,2.03369307518,1.87295913696,1.82592999935,1.83021879196,1.79527628422,1.91376698017,1.9741897583,1.53827917576,1.58479332924,1.61905157566,1.52647829056,1.3909137249,1.37523078918,1.3227943182,1.8213467598,1.55875444412,1.13662600517,1.59223413467,1.89934825897,1.74103558064,1.15265846252,1.15191137791,1.33855056763,1.53064596653,1.52667164803,1.53153073788,1.548568964,1.55731010437,1.38611447811,1.7928994894,1.56029593945,1.78844106197,1.77139055729,1.79332709312,1.7976436615,1.81471574306,1.74754369259,1.72779905796,1.46127676964,1.88660001755,1.86216688156,1.86460006237,1.87093281746,1.8355768919,1.83232700825,1.86630439758
1.83875155449,2.01344370842,2.071621418,2.1100268364,2.07556867599,2.15197587013,2.19419169426,1.96411240101,2.11343336105,1.73489975929,1.77786314487,1.43414449692,1.28570413589,1.93974196911,1.76749873161,1.94138658047,1.1672822237,1.82581365108,1.99330055714,1.97026479244,1.93087756634,2.03853416443,2.03191375732,1.87117421627,1.82438254356,1.82776248455,1.79315257072,1.9100638628,1.97007441521,1.53780329227,1.58468401432,1.61850547791,1.52569699287,1.3895277977,1.37409079075,1.32050096989,1.8195592165,1.55871224403,1.13483309746,1.59826743603,1.91464090347,1.75540697575,1.15039849281,1.14968526363,1.33798229694,1.53119504452,1.52882564068,1.53514266014,1.54974043369,1.55912744999,1.38628602028,1.79125165939,1.56034016609,1.78713440895,1.77001023293,1.79239118099,1.79701960087,1.81418895721,1.74684238434,1.72703921795,1.45995998383,1.88620340824,1.86172282696,1.86409986019,1.87038838863,1.83468329906,1.83078706264,1.86456096172
1.83732283115,2.01370787621,2.07180190086,2.10833382607,2.07367062569,2.14988064766,2.19220638275,1.96251678467,2.10799241066,1.73493349552,1.77724945545,1.43232965469,1.28266727924,1.95545530319,1.78244841099,1.94454205036,1.16460359097,1.82931578159,1.99138092995,1.96822249889,1.9287815094,2.03643393517,2.02981567383,1.8691213131,1.82267606258,1.82505571842,1.79079663754,1.90601205826,1.96557486057,1.53737866879,1.5846041441,1.61784350872,1.5249093771,1.38830256462,1.37309932709,1.31851458549,1.81753778458,1.55867648125,1.13330101967,1.6044100523,1.93017470837,1.77010095119,1.14845645428,1.14777290821,1.33753430843,1.53171432018,1.53103923798,1.53883194923,1.55084121227,1.56086492538,1.38651585579,1.78939545155,1.56041693687,1.78570592403,1.76845812798,1.79125320911,1.79619419575,1.81344854832,1.74597394466,1.72613251209,1.45878684521,1.88556027412,1.86104309559,1.86336195469,1.86960279942,1.83356058598,1.82899928093,1.86255502701
1.83583772182,2.01359772682,2.07166385651,2.10633087158,2.0714662075,2.14747023582,2.18989610672,1.96075296402,2.10216188431,1.73501348495,1.77635741234,1.43083953857,1.28012883663,1.97138988972,1.79770827293,1.94741666317,1.16235852242,1.83258414268,1.98917937279,1.96589636803,1.92642629147,2.03404545784,2.02742958069,1.86682760715,1.82083106041,1.82213151455,1.78823804855,1.90166151524,1.96074664593,1.53702223301,1.58456873894,1.61709856987,1.52414143085,1.38725566864,1.37227320671,1.31684827805,1.81530809402,1.55866456032,1.13204503059,1.61066102982,1.94593060017,1.78509020805,1.14684665203,1.14618861675,1.33722198009,1.53221964836,1.53332054615,1.54260313511,1.55188584328,1.56253409386,1.38681793213,1.78735375404,1.56054091454,1.78417265415,1.76675319672,1.78992760181,1.79517889023,1.81250524521,1.74494957924,1.7250906229,1.45777213573,1.88467991352,1.86013758183,1.86239659786,1.86858701706,1.83222365379,1.82698655128,1.8603130579
1.83430564404,2.01311922073,2.07120800018,2.10404610634,2.06898379326,2.1447763443,2.18729233742,1.95883929729,2.09600877762,1.7351526022,1.77525997162,1.42968404293,1.27809977531,1.98752653599,1.81324851513,1.95002555847,1.16056013107,1.83563196659,1.98672354221,1.96331501007,1.92384004593,2.03139877319,2.02478575706,1.86431968212,1.81886816025,1.81902372837,1.78550636768,1.89706242085,1.95564544201,1.53675532341,1.58459758759,1.61631810665,1.52342927456,1.38640999794,1.37163412571,1.31551718712,1.81289577484,1.55869925022,1.13108205795,1.61702215672,1.9618896246,1.80034601688,1.1455848217,1.1449483633,1.33706378937,1.53273224831,1.53568160534,1.54646396637,1.55289363861,1.56414937973,1.38720953465,1.78514993191,1.56073057652,1.78255224228,1.76491463184,1.78843033314,1.79398715496,1.81137180328,1.74378335476,1.72392761707,1.45693385601,1.88357317448,1.85901772976,1.86121582985,1.86735355854,1.83068835735,1.8247718811,1.85786092281
1.83352518082,2.01274490356,2.07086229324,2.10280632973,2.0676472187,2.14333319664,2.18588995934,1.95783257484,2.09283471107,1.73524868488,1.77466225624,1.42923486233,1.27727913857,1.99566483498,1.82111418247,1.95123541355,1.15983200073,1.83707737923,1.98540866375,1.96193706989,1.9224691391,2.02998781204,2.02337622643,1.86299371719,1.81784927845,1.81741249561,1.78408551216,1.89468729496,1.9530121088,1.53666329384,1.58464312553,1.61593258381,1.5231076479,1.38607060909,1.37139213085,1.31498193741,1.81162941456,1.55874252319,1.13071584702,1.62024521828,1.96993935108,1.80806481838,1.14508914948,1.14446210861,1.337048769,1.53299868107,1.53689658642,1.54843115807,1.55339050293,1.56494176388,1.38744485378,1.78399479389,1.56085693836,1.78171515465,1.7639516592,1.78762280941,1.79332983494,1.81073832512,1.74315178394,1.72330582142,1.4565871954,1.88293886185,1.85838162899,1.86054909229,1.86665964127,1.82985174656,1.8235963583,1.85656440258
1.83193922043,2.0117328167,2.0699365139,2.10014748573,2.06479859352,2.14027190208,2.1829020977,1.95572924614,2.08632302284,1.7355029583,1.77343416214,1.42859983444,1.27603125572,2.01206946373,1.83701634407,1.95347595215,1.15872585773,1.83982014656,1.98262047768,1.95902252197,1.91958725452,2.0270075798,2.02039909363,1.86021304131,1.8157479763,1.81409192085,1.78114926815,1.88980913162,1.94760560989,1.5365793705,1.58481192589,1.6152125597,1.52256405354,1.38557612896,1.37107992172,1.3141824007,1.80899059772,1.55889904499,1.13022565842,1.62677919865,1.98616790771,1.82366454601,1.1443785429,1.14376759529,1.33716094494,1.53356909752,1.53940534592,1.55244624615,1.55438542366,1.56650662422,1.388007164,1.78159105778,1.56118690968,1.77999675274,1.76194953918,1.78589999676,1.79190194607,1.80934727192,1.74180185795,1.721991539,1.4560521841,1.88151621819,1.85696530342,1.8590708971,1.86512565613,1.82805097103,1.82112181187,1.85384500027
1.83032679558,2.01038193703,2.06870365143,2.09727072716,2.06173729897,2.13700175285,2.17969346046,1.95352220535,2.07965445518,1.73585283756,1.7722543478,1.42832410336,1.27531349659,2.02862906456,1.85311961174,1.95549356937,1.15809500217,1.84237921238,1.97964215279,1.95591747761,1.91654109955,2.02383947372,2.01723408699,1.8572820425,1.81358015537,1.81067109108,1.77811336517,1.88480651379,1.94206404686,1.53665292263,1.58510625362,1.61461877823,1.52219641209,1.38535165787,1.37101912498,1.31375658512,1.80623209476,1.55917549133,1.13007342815,1.63343513012,2.00255274773,1.83945500851,1.1440551281,1.14345657825,1.33748137951,1.5342130661,1.54203379154,1.55657970905,1.5554035902,1.56806051731,1.38870966434,1.77908277512,1.56164097786,1.77823507786,1.75986301899,1.78404951096,1.79033768177,1.80780482292,1.7403512001,1.72059857845,1.45574688911,1.8799008131,1.85537016392,1.85741329193,1.86341059208,1.82609534264,1.81850266457,1.85097837448
1.82869446278,2.00870871544,2.06717181206,2.09419941902,2.0584871769,2.13354969025,2.1762907505,1.95122981071,2.07289171219,1.73631370068,1.77123558521,1.42841625214,1.27513158321,2.0453248024,1.86939001083,1.95730698109,1.15794909,1.84477090836,1.97649753094,1.95264554024,1.9133554697,2.02050948143,2.0139067173,1.85422480106,1.81136572361,1.80718231201,1.77500617504,1.87972712517,1.93644022942,1.53691315651,1.58555209637,1.61422228813,1.52205693722,1.38542604446,1.37123668194,1.31371939182,1.80337810516,1.55960309505,1.13027667999,1.64021897316,2.01907491684,1.85540390015,1.14413356781,1.14354395866,1.33803260326,1.53495967388,1.54479944706,1.56084430218,1.55647134781,1.569622159,1.38957381248,1.77649247646,1.56224370003,1.77644693851,1.75771164894,1.78208971024,1.78865516186,1.80612897873,1.73881804943,1.71914541721,1.45569312572,1.8781080246,1.85361242294,1.85559260845,1.86153066158,1.82400345802,1.81576108932,1.84798848629
1.82704854012,2.00673270226,2.06534981728,2.09095644951,2.05507087708,2.12994146347,2.17271924019,1.94886982441,2.06609582901,1.7369004488,1.77048099041,1.42888355255,1.27548968792,2.06213855743,1.88579392433,1.95893609524,1.15829563141,1.84701251984,1.97320961952,1.94922947884,1.91005420685,2.01704239845,2.01044225693,1.85106480122,1.80912423134,1.80365657806,1.77185487747,1.87461650372,1.93078446388,1.5373865366,1.58617389202,1.61408805847,1.52219307423,1.38582491875,1.37175679207,1.31408321857,1.80045199394,1.56021094322,1.13085055351,1.64713537693,2.03571677208,1.87147891521,1.14462614059,1.14404249191,1.3388351202,1.53583574295,1.54771828651,1.56525194645,1.55761349201,1.57120990753,1.39061915874,1.77384161949,1.56301808357,1.77464878559,1.75551438332,1.78003931046,1.78687286377,1.80433773994,1.73722112179,1.71765100956,1.45591056347,1.87615406513,1.85170900822,1.85362589359,1.85950303078,1.82179379463,1.81291866302,1.84489834309
1.82539415359,2.00447511673,2.06324911118,2.08756279945,2.0515089035,2.12620091438,2.16900324821,1.94645988941,2.05932331085,1.73762571812,1.77007317543,1.42973041534,1.27638936043,2.0790514946,1.90229654312,1.96040129662,1.15913903713,1.84912180901,1.96979939938,1.94569051266,1.90665972233,2.01346111298,2.00686335564,1.84782338142,1.80687332153,1.80012238026,1.76868486404,1.86951708794,1.92514419556,1.53809392452,1.58699083328,1.61426758766,1.52264237404,1.38656806946,1.37259817123,1.31485688686,1.79747545719,1.56102263927,1.13180625439,1.65418660641,2.05245900154,1.88764727116,1.14554166794,1.14496088028,1.33990526199,1.53686344624,1.55080246925,1.56981050968,1.55885124207,1.57284045219,1.39186227322,1.77115023136,1.56398200989,1.77285540104,1.75328850746,1.77791619301,1.78500843048,1.80244922638,1.73557806015,1.71613276005,1.45641469955,1.87405538559,1.84967672825,1.85153007507,1.85734438896,1.81948459148,1.80999588966,1.84172928333
1.82373583317,2.0019595623,2.06088280678,2.08403873444,2.0478208065,2.12235069275,2.16516470909,1.94401729107,2.05262684822,1.73850095272,1.77008104324,1.43095958233,1.27783095837,2.09604620934,1.91886293888,1.96172428131,1.1604821682,1.85111689568,1.9662873745,1.94204819202,1.90319299698,2.00978755951,2.00319170952,1.84452140331,1.80463016033,1.79660713673,1.7655197382,1.86446869373,1.91956317425,1.53905308247,1.58801996708,1.61480379105,1.52343606949,1.3876721859,1.37377679348,1.31604683399,1.79446899891,1.56205809116,1.13315296173,1.66137361526,2.06928420067,1.90387523174,1.14688706398,1.14630639553,1.34125733376,1.53806245327,1.55406200886,1.5745267868,1.56020379066,1.57453036308,1.39331829548,1.76843750477,1.5651512146,1.77108049393,1.75105082989,1.77573776245,1.7830799818,1.80048155785,1.73390626907,1.71460783482,1.45721828938,1.87182891369,1.84753322601,1.84932219982,1.85507202148,1.81709349155,1.80701220036,1.83850193024
1.82207894325,1.99921131134,2.05826616287,2.08040332794,2.04402565956,2.11841201782,2.16122508049,1.94155907631,2.04605698586,1.73953688145,1.77055752277,1.43257200718,1.27981233597,2.11310315132,1.93545818329,1.96292710304,1.1623249054,1.85301685333,1.96269261837,1.9383212328,1.89967405796,2.00604248047,1.9994481802,1.84117817879,1.80241107941,1.79313623905,1.76238203049,1.85950887203,1.91408312321,1.54027807713,1.58927488327,1.61572980881,1.52459812164,1.38914906979,1.37530446053,1.31765699387,1.79145228863,1.56333386898,1.13489675522,1.66869521141,2.08617281914,1.92012989521,1.14866626263,1.14808297157,1.34290266037,1.53944933414,1.55750405788,1.57940459251,1.56168818474,1.57629513741,1.3949996233,1.76572144032,1.56653797626,1.76933729649,1.74881744385,1.77352178097,1.78110539913,1.79845297337,1.73222303391,1.71309304237,1.45833075047,1.8694922924,1.84529602528,1.84702026844,1.85270357132,1.81463849545,1.80398666859,1.83523571491
1.82042837143,1.9962580204,2.05541682243,2.07667541504,2.04014134407,2.11440491676,2.15720486641,1.93910253048,2.03965830803,1.74074304104,1.77153837681,1.43456733227,1.28233063221,2.130204916,1.95204675198,1.96403193474,1.16466593742,1.85484027863,1.95903384686,1.93452811241,1.89612197876,2.00224542618,1.995652318,1.83781278133,1.80023169518,1.7897336483,1.75929296017,1.8546718359,1.90874195099,1.5417791605,1.59076607227,1.6170681715,1.52614510059,1.39100706577,1.37718939781,1.31968891621,1.78844380379,1.56486213207,1.13704168797,1.67614936829,2.10310721397,1.93637728691,1.15088117123,1.15029275417,1.3448497057,1.5410374403,1.56113409996,1.58444654942,1.5633187294,1.57814884186,1.39691650867,1.76301956177,1.56815183163,1.76763832569,1.74660360813,1.77128529549,1.77910292149,1.7963821888,1.73054540157,1.71160471439,1.4597594738,1.86706352234,1.8429838419,1.84464240074,1.85025751591,1.81213748455,1.80093765259,1.83194935322
1.81878972054,1.9931281805,2.05235433578,2.0728726387,2.03618454933,2.1103477478,2.15312290192,1.9366645813,2.03347325325,1.74212801456,1.77304339409,1.43694317341,1.28538036346,2.14733338356,1.96859371662,1.96506130695,1.16750144958,1.85660624504,1.9553283453,1.93068563938,1.89255464077,1.99841463566,1.99182248116,1.83444261551,1.79810702801,1.78642165661,1.75627207756,1.84998929501,1.90357470512,1.5435628891,1.59250116348,1.61883187294,1.52808630466,1.39325022697,1.3794362545,1.32214152813,1.78546130657,1.56665158272,1.13958847523,1.68373179436,2.12006926537,1.95258414745,1.15353119373,1.15293514729,1.34710431099,1.54283702374,1.56495463848,1.5896525383,1.56510734558,1.58010458946,1.39907717705,1.76034808159,1.56999909878,1.76599514484,1.74442410469,1.76904535294,1.77709019184,1.79428780079,1.72888994217,1.7101585865,1.46150815487,1.86456167698,1.84061527252,1.84220731258,1.84775185585,1.80960834026,1.79788243771,1.82866024971
1.81716930866,1.98985230923,2.04910039902,2.06901192665,2.03217124939,2.10625886917,2.14899730682,1.93426215649,2.02753901482,1.74369883537,1.7750749588,1.43969619274,1.28895521164,2.16447019577,1.98506462574,1.9660384655,1.17082595825,1.85833406448,1.95159292221,1.92680978775,1.88898909092,1.99456787109,1.98797631264,1.83108460903,1.79605126381,1.78322076797,1.75333762169,1.84548997879,1.89861285686,1.54563200474,1.59448444843,1.62102329731,1.53042387962,1.39587879181,1.38204622269,1.32501196861,1.78252124786,1.5687071085,1.14253652096,1.69143664837,2.13704013824,1.96871769428,1.15661358833,1.15600764751,1.34966981411,1.54485487938,1.56896567345,1.59502065182,1.5670633316,1.58217477798,1.40148758888,1.7577226162,1.57208323479,1.76441931725,1.74229300022,1.76681864262,1.77508509159,1.79218816757,1.72727298737,1.70876979828,1.46357810497,1.86200559139,1.83820915222,1.83973371983,1.84520554543,1.80706858635,1.79483795166,1.82538545132
1.81557381153,1.98646140099,2.04567861557,2.06510949135,2.02811741829,2.10215401649,2.14484477043,1.93191170692,2.02188849449,1.74546098709,1.7776106596,1.44282007217,1.29304635525,2.18159747124,2.00142502785,1.9669867754,1.17463111877,1.86004328728,1.94784390926,1.92291629314,1.88544142246,1.99072110653,1.98412978649,1.82775437832,1.79407787323,1.78014945984,1.75050604343,1.84119915962,1.89388406277,1.5479837656,1.59671545029,1.62362968922,1.53314876556,1.39888644218,1.385014534,1.32829332352,1.77963912487,1.57102715969,1.14588069916,1.69925570488,2.1540017128,1.98474514484,1.16012227535,1.1595044136,1.35254526138,1.54709339142,1.57316374779,1.60054528713,1.56919229031,1.58436977863,1.40415024757,1.75515782833,1.57440292835,1.76292085648,1.74022340775,1.76462113857,1.77310478687,1.79010140896,1.72570967674,1.70745241642,1.46596622467,1.85941469669,1.83578443527,1.83724033833,1.84263730049,1.80453538895,1.79182052612,1.82214057446
1.81478762627,1.98473274708,2.04391241074,2.06314778328,2.02607989311,2.10010075569,2.14276385307,1.93076097965,2.0191795826,1.74641442299,1.77905261517,1.44451868534,1.29528224468,2.19015169144,2.00955319405,1.96745729446,1.17671060562,1.86089670658,1.94596898556,1.92096757889,1.88367903233,1.98880279064,1.98221158981,1.82610452175,1.79312586784,1.77866792679,1.74913370609,1.83913946152,1.89161527157,1.54926264286,1.5979218483,1.62507927418,1.53464972973,1.40052843094,1.38662981987,1.33008503914,1.77822422981,1.57228374481,1.1476984024,1.7032045126,2.16247344017,1.99270904064,1.16203343868,1.1614086628,1.35409748554,1.54829406738,1.57533025742,1.60336351395,1.57032167912,1.585516572,1.40557587147,1.75390231609,1.57564902306,1.76220357418,1.7392154932,1.76353824139,1.77212893963,1.78906834126,1.72495245934,1.70682430267,1.46727705002,1.858112216,1.8345708847,1.83599197865,1.84135067463,1.80327653885,1.79032659531,1.82053411007
1.8132430315,1.98122870922,2.04028630257,2.05921268463,2.02199244499,2.09600186348,2.13860154152,1.92851746082,2.01400566101,1.74846625328,1.78224384785,1.44818234444,1.30012738705,2.20723080635,2.02568507195,1.96840512753,1.18121504784,1.86261320114,1.94222736359,1.91707491875,1.8801856041,1.98498499393,1.97839379311,1.82284319401,1.79129731655,1.77582001686,1.74648249149,1.83520030975,1.88727891445,1.55201792717,1.60051035881,1.62824642658,1.53791046143,1.40407812595,1.39011335373,1.33396172523,1.77545452118,1.57498240471,1.15161824226,1.71117210388,2.17938685417,2.00851798058,1.16616177559,1.16552174091,1.35742533207,1.55085349083,1.57979118824,1.60910367966,1.57270908356,1.58791303635,1.40861260891,1.75145220757,1.57830715179,1.76083755493,1.73725986481,1.76141250134,1.77021539211,1.78703260422,1.72349488735,1.70563614368,1.47012507915,1.85550475121,1.83215260506,1.83350300789,1.83878338337,1.8007837534,1.78737699986,1.81736123562
1.81174254417,1.97768962383,2.03655791283,2.05527472496,2.01790046692,2.09192466736,2.13445186615,1.9263638258,2.00918030739,1.75071012974,1.78577816486,1.45219194889,1.30545926094,2.22425508499,2.04162406921,1.96938169003,1.1861679554,1.86435806751,1.93850898743,1.91320049763,1.87674570084,1.98120439053,1.97461295128,1.81964492798,1.78957903385,1.77313911915,1.74396765232,1.83151972294,1.88323044777,1.55502212048,1.6033219099,1.63172924519,1.54148602486,1.40796422958,1.3939191103,1.33821702003,1.77277565002,1.57791447639,1.15590500832,1.71922087669,2.19624519348,2.02414226532,1.17068624496,1.17002880573,1.36104154587,1.55361461639,1.58441114426,1.61497092247,1.57526373863,1.59045100212,1.41189217567,1.74909353256,1.58117556572,1.75956988335,1.73539376259,1.75935232639,1.76836526394,1.78505146503,1.72212350368,1.70454776287,1.47326338291,1.85291016102,1.82976150513,1.83103978634,1.83623933792,1.79833781719,1.78449010849,1.81425333023
1.81029558182,1.97414755821,2.03275632858,2.05134868622,2.01381826401,2.08788394928,2.13032913208,1.92431461811,2.0047223568,1.75314307213,1.78956592083,1.45653426647,1.31126272678,2.2412071228,2.05733895302,1.9704092741,1.1915525198,1.86614954472,1.93482768536,1.90935778618,1.87337255478,1.97747457027,1.97088289261,1.81652235985,1.7879806757,1.77063691616,1.74160003662,1.82811236382,1.87948572636,1.55825543404,1.60634124279,1.63547241688,1.54533553123,1.41216289997,1.39802598953,1.34283363819,1.77019929886,1.58106052876,1.16054236889,1.7273349762,2.21303057671,2.0395526886,1.1755900383,1.17491316795,1.36493289471,1.55656445026,1.58917462826,1.62094950676,1.57797849178,1.59313499928,1.4154061079,1.74683725834,1.58423912525,1.7584079504,1.73362743855,1.75737154484,1.76659333706,1.78314089775,1.72084987164,1.70356893539,1.47667574883,1.85034751892,1.82741546631,1.82862019539,1.83373689651,1.79595434666,1.78167963028,1.81122338772
1.80891180038,1.97063493729,2.02891206741,2.04744958878,2.00975966454,2.08389258385,2.12624764442,1.92238306999,2.00064611435,1.7557605505,1.79351401329,1.4611954689,1.31752121449,2.25806808472,2.0727994442,1.97151052952,1.19735050201,1.86800599098,1.93119740486,1.90556025505,1.87007892132,1.97380900383,1.96721708775,1.8134881258,1.7865114212,1.76832389832,1.73938941956,1.82499015331,1.87605762482,1.56169629097,1.60955142975,1.63941717148,1.54941570759,1.41664803028,1.40241158009,1.34779274464,1.76773667336,1.58439958096,1.16551268101,1.73549747467,2.22972369194,2.05471968651,1.18085551262,1.18015706539,1.3690841198,1.55968797207,1.59406495094,1.62702274323,1.58084535599,1.59596848488,1.41914570332,1.74469387531,1.58748078346,1.75735878944,1.73197031021,1.7554833889,1.76491415501,1.78131663799,1.71968579292,1.702709198,1.48034441471,1.84783637524,1.82513296604,1.82626259327,1.83129405975,1.79364871979,1.77895843983,1.80828368664
