-0.159647420049,-0.021047135815,0.0245000161231,0.0249098297209,-0.0160414539278,0.0632888972759,0.102279193699,-0.0533184707165,0.041353110224,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920728207,-0.110009141266,-0.130939885974,-0.03726606071,-0.0437233708799,-0.181203722954,-0.18082331121,-0.200866028666,-0.233738407493,-0.139193147421,-0.0867424979806,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654780388,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
1.80760276318,1.96718454361,2.02505612373,2.04359197617,2.00573849678,2.07996439934,2.12222123146,1.92058229446,1.99696397781,1.75855720043,1.79753065109,1.46616101265,1.32421696186,2.27482056618,2.08797717094,1.9727076292,1.20354259014,1.86994552612,1.92763185501,1.9018214941,1.86687707901,1.9702205658,1.9636285305,1.81055414677,1.7851805687,1.76620960236,1.73734521866,1.82216358185,1.8729569912,1.56532359123,1.61293530464,1.64350581169,1.55368363857,1.42139387131,1.40705311298,1.35307514668,1.76539862156,1.58791089058,1.17079722881,1.74369251728,2.24630761147,2.06961679459,1.18646371365,1.18574166298,1.37348043919,1.56297063828,1.59906601906,1.63317465782,1.5838559866,1.59895515442,1.42310118675,1.74267375469,1.59088432789,1.75642979145,1.73043262959,1.75370192528,1.76334226131,1.77959465981,1.71864271164,1.70197844505,1.48425197601,1.84539663792,1.82293260098,1.82398557663,1.8289295435,1.791436553,1.77633953094,1.80544638634
1.80638074875,1.96382784843,2.02122163773,2.03979063034,2.00176882744,2.07611179352,2.11826372147,1.91892492771,1.99368393421,1.76152813435,1.80153334141,1.47141695023,1.33133113384,2.29144597054,2.10284423828,1.97402191162,1.21010911465,1.8719856739,1.92414438725,1.89815461636,1.86377966404,1.96672213078,1.96012997627,1.80773293972,1.78399693966,1.76430249214,1.735476017,1.81964039803,1.8701915741,1.56911754608,1.61647725105,1.64768588543,1.5580997467,1.42637562752,1.41192889214,1.35866165161,1.7631957531,1.59157514572,1.1763780117,1.75190448761,2.26276302338,2.08421754837,1.19239604473,1.19164848328,1.37810707092,1.56639909744,1.60416269302,1.63939011097,1.58700311184,1.60209858418,1.42726397514,1.74078738689,1.59443438053,1.75562906265,1.72902429104,1.75204086304,1.76189267635,1.77799153328,1.71773290634,1.70138645172,1.48838150501,1.84304869175,1.82083320618,1.82180798054,1.82666242123,1.78933405876,1.77383589745,1.80272364616
1.80525958538,1.96059715748,2.01744174957,2.03606033325,1.99786472321,2.07234835625,2.11438822746,1.91742324829,1.99081194401,1.76466810703,1.80545401573,1.47694933414,1.33884346485,2.3079264164,2.11737537384,1.9754743576,1.21702969074,1.87414371967,1.92074918747,1.89457345009,1.86079907417,1.96332669258,1.95673441887,1.8050365448,1.78297019005,1.76261115074,1.73379075527,1.81742739677,1.86776793003,1.57306134701,1.62016367912,1.65191340446,1.56263041496,1.4315713644,1.41701960564,1.36453402042,1.76113915443,1.59537601471,1.18223750591,1.76012003422,2.27907204628,2.09849739075,1.19863390923,1.19785881042,1.3829511404,1.56996250153,1.60934197903,1.64565598965,1.59028160572,1.60540258884,1.43162620068,1.73904561996,1.59811830521,1.75496506691,1.72775626183,1.75051510334,1.76058137417,1.77652418613,1.71696913242,1.70094466209,1.49271833897,1.84081375599,1.8188546896,1.81974971294,1.82451248169,1.78735792637,1.7714612484,1.8001281023
1.80425429344,1.9575240612,2.01375102997,2.03241610527,1.99404120445,2.06868743896,2.11060905457,1.91608941555,1.98835134506,1.76797354221,1.80924487114,1.48274588585,1.34673368931,2.32424354553,2.13154625893,1.97708547115,1.22428512573,1.87643706799,1.91746032238,1.89109194279,1.85794830322,1.96004724503,1.95345520973,1.80247807503,1.78211045265,1.76114356518,1.73229849339,1.81552994251,1.86569070816,1.57714271545,1.62398517132,1.65615689754,1.56725120544,1.43696331978,1.4223099947,1.37067568302,1.75924050808,1.59930205345,1.18836009502,1.76832807064,2.29521656036,2.11243319511,1.20516037941,1.20435607433,1.38800227642,1.57365381718,1.61459481716,1.6519626379,1.59368920326,1.60887277126,1.43618249893,1.7374600172,1.60192704201,1.75444769859,1.72664022446,1.74914014339,1.75942480564,1.77521049976,1.71636557579,1.70066535473,1.49725055695,1.83871352673,1.81701755524,1.81783115864,1.82250022888,1.78552532196,1.76922929287,1.79767251015
1.80338144302,1.95463943481,2.01018428802,2.02887368202,1.99031281471,2.06514239311,2.1069393158,1.91493546963,1.98630344868,1.7714420557,1.81288146973,1.48879539967,1.35498046875,2.34037995338,2.14533495903,1.97887563705,1.23185575008,1.87888324261,1.91429233551,1.88772475719,1.85524094105,1.95689761639,1.95030593872,1.80007076263,1.78142845631,1.7599080801,1.73100852966,1.81395232677,1.86396300793,1.58135437965,1.62793636322,1.66039907932,1.57194709778,1.44253849983,1.42778849602,1.37707221508,1.75751173496,1.60334718227,1.1947324276,1.77652072906,2.31117868423,2.12600421906,1.21195995808,1.21112477779,1.39325332642,1.57747077942,1.61991560459,1.65830385685,1.59722757339,1.61251592636,1.4409301281,1.73604285717,1.60585618019,1.75408828259,1.72568893433,1.74793243408,1.75844061375,1.77406919003,1.71593737602,1.70056200027,1.50196993351,1.83677089214,1.81534314156,1.81607353687,1.82064688206,1.78385448456,1.76715493202,1.79537022114
1.80265843868,1.95197379589,2.00677633286,2.02544903755,1.9866951704,2.06172680855,2.10339331627,1.91397333145,1.98466694355,1.77507317066,1.81636452675,1.49508881569,1.36356270313,2.35631728172,2.1587202549,1.98086428642,1.23972392082,1.88149893284,1.91126048565,1.88448655605,1.8526904583,1.95389139652,1.94730007648,1.7978284359,1.7809356451,1.75891268253,1.72993087769,1.81269752979,1.86258661747,1.58569502831,1.63201701641,1.66463816166,1.5767146349,1.44828987122,1.43344902992,1.38371169567,1.75596570969,1.60751116276,1.20134365559,1.78469276428,2.3269405365,2.13918995857,1.21901929379,1.21815168858,1.39870035648,1.58141577244,1.62530350685,1.66467750072,1.60090208054,1.61634004116,1.44586896896,1.73480713367,1.60990583897,1.75389909744,1.72491621971,1.74690937996,1.75764739513,1.77311992645,1.71570110321,1.70064997673,1.50687229633,1.83500885963,1.81385326385,1.81449878216,1.81897437572,1.78236436844,1.76525318623,1.79323530197
1.80210447311,1.94955694675,2.00356292725,2.02215790749,1.98320436478,2.05845546722,2.09998559952,1.91321527958,1.9834395647,1.77886855602,1.81971979141,1.50161838531,1.37245833874,2.37203741074,2.1716837883,1.98306930065,1.24787211418,1.88430023193,1.90838027,1.88139295578,1.85031163692,1.95104324818,1.94445252419,1.79576575756,1.78064477444,1.75816631317,1.72907614708,1.8117685318,1.86156260967,1.59016895294,1.63623154163,1.66888797283,1.58156132698,1.45421540737,1.4392901659,1.39058446884,1.75461602211,1.61179995537,1.20818543434,1.79284238815,2.34248399734,2.15197300911,1.22632670403,1.2254254818,1.4043431282,1.58549642563,1.6307618618,1.67108523846,1.60472202301,1.6203545332,1.45100176334,1.73376715183,1.61408126354,1.75389409065,1.72433698177,1.74608957767,1.75706481934,1.77238309383,1.71567463875,1.70094573498,1.51195704937,1.83345150948,1.81257092953,1.81312978268,1.81750547886,1.78107488155,1.76354038715,1.7912825346
1.80173921585,1.94741725922,2.00057864189,2.01901721954,1.97985684872,2.05534315109,2.09673070908,1.91267323494,1.98261678219,1.7828322649,1.82299768925,1.50837862492,1.38164615631,2.38752269745,2.18420958519,1.98550927639,1.25628459454,1.88730382919,1.90566778183,1.87846016884,1.8481194973,1.9483679533,1.94177806377,1.79389798641,1.78056895733,1.75767755508,1.72845542431,1.81116724014,1.86089074612,1.59478592873,1.64058959484,1.6731774807,1.58650565147,1.460318923,1.44531571865,1.39768397808,1.75347697735,1.61622571945,1.21525239944,1.80097103119,2.35779166222,2.16433787346,1.23387312889,1.23293733597,1.41018497944,1.58972537518,1.63629865646,1.6775329113,1.60870087147,1.62457072735,1.45633435249,1.73293757439,1.61839234829,1.754088521,1.72396719456,1.74549198151,1.75671291351,1.77187979221,1.71587669849,1.70146715641,1.51722812653,1.83212304115,1.81151914597,1.81198942661,1.81626319885,1.78000617027,1.7620331049,1.78952717781
1.80163359642,1.94646036625,1.99918293953,2.01750850677,1.97824180126,2.05385088921,2.09516525269,1.91248703003,1.98235154152,1.78487896919,1.82462859154,1.51184380054,1.38634288311,2.39517188072,2.19030356407,1.98682248592,1.26058518887,1.88888609409,1.90437924862,1.87705886364,1.84709775448,1.94709956646,1.94051027298,1.79304158688,1.78061544895,1.75753092766,1.72823524475,1.81098687649,1.86068308353,1.59715235233,1.64282643795,1.67534935474,1.5890225172,1.46343970299,1.44839966297,1.40131700039,1.75299024582,1.61849486828,1.21886920929,1.80502855778,2.36535167694,2.17035889626,1.23773348331,1.23678016663,1.4131821394,1.59190034866,1.63909959793,1.68077433109,1.61075484753,1.62675786018,1.45907783508,1.73260593414,1.62060272694,1.75426495075,1.72386550903,1.74528229237,1.75662970543,1.77172231674,1.71606934071,1.70181810856,1.5199354887,1.83155214787,1.81108677387,1.81151199341,1.81573402882,1.77956080437,1.76136147976,1.78872799873
1.80159091949,1.94478869438,1.99660670757,2.01462626457,1.97514152527,2.0510058403,2.0921690464,1.91229367256,1.98212921619,1.78910636902,1.82792639732,1.51894259453,1.3959287405,2.41027092934,2.2021458149,1.98964631557,1.26936674118,1.89222252369,1.90195024014,1.87439870834,1.84521555901,1.9447132349,1.9381248951,1.79149639606,1.78088986874,1.75744795799,1.72798919678,1.81088328362,1.86054134369,1.60201299191,1.64742648602,1.67977869511,1.59416663647,1.46982705593,1.45471704006,1.4087485075,1.75219607353,1.62315905094,1.22626900673,1.81313383579,2.38027238846,2.18207073212,1.2456253767,1.24463665485,1.41933465004,1.59638416767,1.64477658272,1.68730020523,1.61500418186,1.63129901886,1.4647257328,1.73212230206,1.62514483929,1.75478982925,1.72384238243,1.74505567551,1.75666368008,1.77161026001,1.71665155888,1.70271384716,1.52550005913,1.83061337471,1.81042540073,1.81075906754,1.81487596035,1.77886295319,1.76019561291,1.78729939461
1.80178976059,1.94346094131,1.99434375763,2.01193809509,1.97222781181,2.04835891724,2.08936476707,1.91234874725,1.98229551315,1.79352021217,1.83134901524,1.52626407146,1.40575349331,2.42509055138,2.21351766586,1.99274563789,1.27837765217,1.89579904079,1.89973127842,1.87194168568,1.84355974197,1.9425393343,1.93595206738,1.79018640518,1.78141593933,1.75764608383,1.72800731659,1.81111049652,1.86074864864,1.60706019402,1.6522102356,1.68436777592,1.59948909283,1.47641980648,1.46124374866,1.41639876366,1.75165057182,1.62800943851,1.23388981819,1.82123184204,2.39491391182,2.19333338737,1.25374102592,1.2527166605,1.42570543289,1.60106384754,1.65056598186,1.69389390945,1.61945831776,1.63607275486,1.4705965519,1.73188912868,1.6298635006,1.75555634499,1.7240717411,1.74510133266,1.75698065758,1.77178573608,1.71751213074,1.70388317108,1.5312731266,1.82996428013,1.8100528717,1.81029295921,1.81430268288,1.77843821049,1.75927901268,1.78610873222
1.8022518158,1.9425008297,1.99242520332,2.00946259499,1.96951961517,2.04592680931,2.08676934242,1.91266489029,1.98284304142,1.79812991619,1.8349930048,1.53380668163,1.41579663754,2.4396135807,2.22441005707,1.99613499641,1.28760552406,1.89962995052,1.89774048328,1.86970579624,1.84214746952,1.94059467316,1.93400859833,1.78912842274,1.78220868111,1.75813472271,1.72830212116,1.8116697073,1.86130309105,1.61231517792,1.65719723701,1.68917453289,1.60502922535,1.4832328558,1.46799302101,1.42426669598,1.75136959553,1.63306999207,1.24173235893,1.82933068275,2.40925884247,2.20413780212,1.26207625866,1.26101648808,1.43230462074,1.60596179962,1.65648496151,1.70056974888,1.62413823605,1.64109194279,1.47670125961,1.73192298412,1.63477838039,1.75658214092,1.72457158566,1.74543881416,1.75760126114,1.77226948738,1.71867072582,1.70534515381,1.53726661205,1.82962822914,1.80999195576,1.81013631821,1.81403672695,1.77830708027,1.75862979889,1.78517305851
1.80299830437,1.94193017483,1.99088037014,2.00721812248,1.96703517437,2.04372620583,2.08439898491,1.91325581074,1.98376393318,1.80294573307,1.83895528316,1.54156899452,1.42603743076,2.45382213593,2.23481631279,1.999827981,1.29703783989,1.90372812748,1.8959954977,1.86770915985,1.84099519253,1.93889582157,1.93231117725,1.78833925724,1.78328311443,1.758923769,1.72888624668,1.8125616312,1.86220264435,1.61779952049,1.66240751743,1.69425702095,1.61082696915,1.49028122425,1.47497868538,1.43235194683,1.75136899948,1.63836491108,1.24979746342,1.83743786812,2.42329001427,2.21447682381,1.27062749863,1.2695325613,1.43914222717,1.61110043526,1.66255056858,1.70734190941,1.62906455994,1.64636850357,1.483050704,1.73224031925,1.63990938663,1.75788486004,1.72535908222,1.7460873127,1.75854492188,1.77308142185,1.7201461792,1.70711827278,1.54349207878,1.82962739468,1.81026375294,1.81031060219,1.81409955025,1.77848935127,1.75826561451,1.78450918198
1.80405008793,1.9417681694,1.98973691463,2.00522351265,1.96479380131,2.04177498817,2.08227205276,1.91413450241,1.98505043983,1.8079777956,1.84332466125,1.54954957962,1.43645584583,2.46769881248,2.24473142624,2.00383663177,1.30666303635,1.9081056118,1.8945145607,1.86597025394,1.84012007713,1.93746054173,1.9308770895,1.78783559799,1.78465425968,1.76002240181,1.72977185249,1.81378698349,1.86344528198,1.62353301048,1.66785955429,1.69966864586,1.61691856384,1.49757838249,1.4822126627,1.44065332413,1.75166428089,1.64391648769,1.25808572769,1.84556126595,2.43699097633,2.22434663773,1.27939045429,1.27826142311,1.44622707367,1.61650049686,1.66877913475,1.71422410011,1.63425648212,1.65191340446,1.48965442181,1.73285710812,1.64527535439,1.75948154926,1.72645151615,1.74706494808,1.7598297596,1.77424001694,1.72195589542,1.70921933651,1.54996073246,1.82998263836,1.81088852882,1.81083571911,1.81451129913,1.77900397778,1.75820362568,1.78413367271
1.8054267168,1.94203209877,1.98901903629,2.00349712372,1.96281456947,2.04009056091,2.08040547371,1.91531395912,1.98669409752,1.81323587894,1.84817564487,1.55774569511,1.447032094,2.48122668266,2.25415253639,2.00817155838,1.31646859646,1.91277253628,1.89331531525,1.86450719833,1.83953845501,1.9363052845,1.92972326279,1.78763365746,1.78633582592,1.76143920422,1.7309705019,1.815346241,1.86502861977,1.62953233719,1.67356920242,1.70545363426,1.62333416939,1.50513482094,1.4897043705,1.4491686821,1.75226998329,1.64974367619,1.26659584045,1.85370647907,2.45034480095,2.2337436676,1.28836023808,1.28719806671,1.45356595516,1.62217962742,1.67518424988,1.72122788429,1.63973021507,1.65773534775,1.49651968479,1.73378837109,1.65089190006,1.76138794422,1.72786438465,1.74838793278,1.76147198677,1.7757614851,1.72411525249,1.71166360378,1.55668079853,1.83071231842,1.81188380718,1.81172978878,1.81529021263,1.77986812592,1.75846028328,1.78406274319
1.80714631081,1.94273591042,1.98874878883,2.00205826759,1.96111655235,2.03869056702,2.07881736755,1.91680657864,1.98868668079,1.81872808933,1.85356402397,1.56615316868,1.45774590969,2.49438905716,2.26307964325,2.01284265518,1.32644116879,1.91773831844,1.89241564274,1.86333847046,1.83926641941,1.93544733524,1.92886674404,1.78774893284,1.78834033012,1.76318216324,1.73249280453,1.81723928452,1.86694979668,1.63580954075,1.67954862118,1.71164500713,1.63009548187,1.51295638084,1.49745893478,1.45789349079,1.75319993496,1.65586054325,1.27532458305,1.86187720299,2.46333575249,2.24266767502,1.29752981663,1.29633569717,1.46116220951,1.62815117836,1.68177652359,1.7283616066,1.64549839497,1.66384112835,1.50365114212,1.73504805565,1.65677118301,1.76361846924,1.72961175442,1.75007092953,1.76348531246,1.77766001225,1.72663712502,1.71446311474,1.56365764141,1.83183312416,1.81326544285,1.81300842762,1.81645226479,1.78109681606,1.7590508461,1.78431153297
1.80922603607,1.94389128685,1.98894500732,2.00092554092,1.9597196579,2.03759288788,2.07752633095,1.9186245203,1.99101984501,1.82446110249,1.85952103138,1.5747667551,1.46857833862,2.50716972351,2.27151417732,2.01785802841,1.33656716347,1.92301094532,1.89183306694,1.86248242855,1.83931982517,1.93490350246,1.92832434177,1.78819644451,1.7906794548,1.76525807381,1.73434817791,1.81946539879,1.86920571327,1.64237141609,1.68580508232,1.71826064587,1.63721370697,1.52104401588,1.50547707081,1.46682155132,1.7544670105,1.66227555275,1.28426647186,1.87007439137,2.47594738007,2.25112009048,1.3068908453,1.30566644669,1.46901583672,1.63442361355,1.68856239319,1.73563027382,1.65156936646,1.6702350378,1.51105010509,1.7366489172,1.66292071342,1.7661857605,1.73170661926,1.75212609768,1.76588118076,1.77994692326,1.7295320034,1.71762812138,1.57089269161,1.83335876465,1.81504631042,1.81468522549,1.81801128387,1.78270375729,1.75998950005,1.78489506245
1.81168007851,1.94550645351,1.98962259293,2.00011706352,1.95864212513,2.03681516647,2.07655024529,1.92077875137,1.99368476868,1.83043932915,1.86605322361,1.58357846737,1.47950983047,2.51955199242,2.27945947647,2.02322340012,1.34683167934,1.92859566212,1.89158391953,1.86195635796,1.83971309662,1.93468976021,1.92811226845,1.78898978233,1.79336237907,1.76767241955,1.73654448986,1.82202327251,1.87179267406,1.64921808243,1.69234073162,1.72530281544,1.64468836784,1.52939236164,1.51375365257,1.47594332695,1.75608217716,1.66899013519,1.29341256618,1.8782954216,2.48816466331,2.25910377502,1.31643223763,1.31517910957,1.47712230682,1.64099907875,1.69554340839,1.74303460121,1.65794610977,1.67691779137,1.51871347427,1.73860156536,1.66934227943,1.76909983158,1.73415887356,1.75456309319,1.76866745949,1.78263056278,1.7328068018,1.72116470337,1.57838284969,1.83529996872,1.81723642349,1.81677043438,1.81997764111,1.78469920158,1.76128864288,1.785826087
1.81452095509,1.94758701324,1.99079394341,1.99965059757,1.95790314674,2.03637456894,2.07590651512,1.92327916622,1.99667346478,1.83666419983,1.87313985825,1.59257853031,1.49052071571,2.53152060509,2.286921978,2.02894425392,1.35721814632,1.93449735641,1.89168441296,1.86177754402,1.84046030045,1.9348218441,1.92824602127,1.79014146328,1.79639673233,1.77042937279,1.73908817768,1.82491135597,1.87470686436,1.6563436985,1.69915139675,1.73275709152,1.65250730515,1.53798997402,1.52227795124,1.48524653912,1.75805497169,1.67599916458,1.30275082588,1.88653481007,2.49997162819,2.26662421227,1.32614040375,1.3248603344,1.48547279835,1.64787399769,1.70271587372,1.75057065487,1.66462635994,1.68388772011,1.52663493156,1.74091517925,1.67603230476,1.77236866951,1.73697662354,1.75738894939,1.77184975147,1.78571641445,1.73646533489,1.72507607937,1.58612048626,1.83766508102,1.81984293461,1.81927156448,1.82235980034,1.78709173203,1.76295912266,1.78711688519
1.81775867939,1.95013546944,1.99246716499,1.99954390526,1.95752108097,2.03628849983,2.07561373711,1.92613482475,1.99997854233,1.84313499928,1.88073527813,1.601755023,1.5015925169,2.54306006432,2.29390835762,2.03502416611,1.36770951748,1.94071888924,1.89214980602,1.86196267605,1.84157407284,1.93531501293,1.92874097824,1.79166269302,1.79978835583,1.77353239059,1.74198436737,1.8281276226,1.87794482708,1.66373574734,1.70622801781,1.74059355259,1.66064679623,1.54681968689,1.53103423119,1.49471616745,1.76039373875,1.68329060078,1.312266469,1.89478385448,2.51135420799,2.27368807793,1.33599972725,1.33469450474,1.49405443668,1.65503883362,1.71007180214,1.75823032856,1.6716029644,1.69114017487,1.53480386734,1.74359703064,1.6829816103,1.77599775791,1.74016606808,1.76060819626,1.77543020248,1.78920674324,1.74050855637,1.72936236858,1.59409344196,1.84045886993,1.8228700161,1.82219338417,1.82516276836,1.78988695145,1.76500999928,1.78877818584
1.81952857971,1.95158481598,1.99349367619,1.9996304512,1.95746922493,2.03638339043,2.07560420036,1.92769789696,2.00174450874,1.84646141529,1.88470387459,1.60640501976,1.50714528561,2.54866409302,2.29722595215,2.03819942474,1.37298882008,1.94394993782,1.89252364635,1.86219620705,1.84227180481,1.93570101261,1.92912793159,1.79256486893,1.80161881447,1.77521288395,1.74356484413,1.82985591888,1.87968146801,1.66752612591,1.70986163616,1.74464201927,1.66482651234,1.55131471157,1.53549289703,1.49950802326,1.76170170307,1.6870367527,1.31708538532,1.89890837669,2.51688194275,2.27705168724,1.34098052979,1.33966350555,1.49842679501,1.65872526169,1.7138146162,1.76210284233,1.67519879341,1.69486999512,1.53897702694,1.74507713318,1.68654918671,1.77794790268,1.74190080166,1.7623654604,1.77736938,1.79110324383,1.74267339706,1.73164498806,1.5981631279,1.84201693535,1.82454133034,1.82381248474,1.82672262192,1.79143631458,1.76618015766,1.7897503376
1.82337450981,1.9548330307,1.9959281683,2.00009393692,1.95765507221,2.03685951233,2.07587003708,1.93109941483,2.00551319122,1.85329318047,1.89293003082,1.61581921577,1.51827287674,2.55953264236,2.3035171032,2.04482030869,1.38360273838,1.9506521225,1.89356279373,1.86295592785,1.84395706654,1.93676185608,1.93019080162,1.79465889931,1.8055524826,1.77883827686,1.74699604511,1.83356153965,1.88339948654,1.67528235912,1.71730840206,1.7529655695,1.67338061333,1.56044840813,1.5445561409,1.50919377804,1.76460087299,1.69471621513,1.3268327713,1.90714883804,2.52760124207,2.28344798088,1.35103225708,1.34969294071,1.50732254982,1.66629457474,1.72142016888,1.76992404461,1.68259572983,1.7025308609,1.54749023914,1.74832046032,1.69385969639,1.78212189674,1.74565327168,1.76617693901,1.78154480457,1.79519820213,1.74728798866,1.73648667336,1.60645711422,1.8454567194,1.82820045948,1.82736766338,1.83016037941,1.79484081268,1.7688151598,1.7919844389
1.82763040066,1.95854270458,1.99887061119,2.00095653534,1.95823979378,2.03772902489,2.07652831078,1.93487119675,2.00958013535,1.86035621166,1.9014647007,1.62537121773,1.52941501141,2.56993675232,2.30935978889,2.0518014431,1.39427435398,1.95767366886,1.89500010014,1.86411631107,1.84603512287,1.93821644783,1.93164777756,1.79714441299,1.80984783173,1.78281080723,1.75078463554,1.83758807182,1.88743042946,1.68325102329,1.72497677803,1.76154136658,1.68215560913,1.56974947453,1.55379164219,1.51899790764,1.76787817478,1.70262348652,1.33670866489,1.91536486149,2.53786206245,2.28941321373,1.3611869812,1.35982728004,1.5164014101,1.67410731316,1.72916996479,1.77783203125,1.6902513504,1.71045088768,1.55621051788,1.75194108486,1.70138609409,1.78665840626,1.74978125095,1.7703807354,1.78611111641,1.79969060421,1.75227558613,1.7416895628,1.6149392128,1.84932482243,1.83227741718,1.83134233952,1.83401942253,1.79865074158,1.77184522152,1.79460883141
1.8322968483,1.96270620823,2.00231719017,2.00223207474,1.95923912525,2.03900694847,2.07759475708,1.93901610374,2.0139400959,1.86764013767,1.91020750999,1.63504350185,1.54055404663,2.57986235619,2.31476807594,2.05914139748,1.40498399734,1.96501159668,1.89684700966,1.86569046974,1.8485147953,1.94007694721,1.93351089954,1.80002760887,1.81450355053,1.78712892532,1.7549302578,1.84193170071,1.89177024364,1.69140422344,1.73284304142,1.77030432224,1.6911021471,1.57918667793,1.56317043304,1.52889883518,1.77153599262,1.71072971821,1.34669077396,1.9235394001,2.54765129089,2.29496049881,1.3714236021,1.37004506588,1.52564036846,1.68213868141,1.7370429039,1.78580749035,1.69814479351,1.71861720085,1.56511807442,1.75593936443,1.70910549164,1.79155409336,1.75428283215,1.77497255802,1.79106092453,1.80457305908,1.75762712955,1.74724388123,1.62358593941,1.85361635685,1.8367664814,1.83573138714,1.83829545975,1.80286347866,1.77527308464,1.79762911797
1.8373721838,1.96731448174,2.00626158714,2.00393342972,1.96066713333,2.04070591927,2.07908391953,1.94353544712,2.0185880661,1.87513399124,1.91905641556,1.64481770992,1.55167293549,2.58929777145,2.31975674629,2.06683635712,1.41571223736,1.97266209126,1.89911329746,1.86768984795,1.85140275955,1.9423532486,1.93579006195,1.80331337452,1.81951630116,1.79179036617,1.75943136215,1.8465898037,1.89641547203,1.69971311092,1.74088227749,1.77918767929,1.70016908646,1.58872807026,1.57266294956,1.53887426853,1.77557492256,1.71900546551,1.35675644875,1.93165504932,2.55695700645,2.3001036644,1.38172066212,1.38032495975,1.53501546383,1.69036281109,1.74501693249,1.79383015633,1.70625436306,1.72701632977,1.57419204712,1.76031446457,1.71699345112,1.79680430889,1.75915420055,1.779946208,1.79638528824,1.80983650684,1.76333189011,1.75313806534,1.63237309456,1.85832417011,1.84166002274,1.84052801132,1.84298205376,1.80747413635,1.77910006046,1.80104923248
1.842851758,1.97235584259,2.01069450378,2.00607204437,1.9625364542,2.04283809662,2.08100891113,1.94842851162,2.02352118492,1.88282418251,1.92791509628,1.65467500687,1.56275522709,2.59823131561,2.3243432045,2.07488155365,1.42643988132,1.98061966896,1.90180766582,1.87012505531,1.85470485687,1.94505417347,1.93849444389,1.8070050478,1.82488131523,1.79679214954,1.76428556442,1.85155916214,1.90136325359,1.70814883709,1.74906933308,1.78812777996,1.70930755138,1.59834229946,1.58224022388,1.54890203476,1.77999460697,1.72742080688,1.36688315868,1.9396944046,2.56576895714,2.30485892296,1.39205670357,1.39064538479,1.54450285435,1.69875347614,1.75306999683,1.80187928677,1.71455764771,1.73563373089,1.58341145515,1.76506400108,1.72502541542,1.80240237713,1.76438987255,1.7852935791,1.80207324028,1.81546998024,1.76937758923,1.75935912132,1.64127635956,1.86343967915,1.84694850445,1.84572303295,1.84807097912,1.81247627735,1.78332602978,1.80487179756
1.84872913361,1.9778175354,2.01560401917,2.00865697861,1.96485853195,2.04541397095,2.08338165283,1.95369267464,2.02873563766,1.8906968832,1.9366992712,1.66459751129,1.57378554344,2.60665225983,2.32854557037,2.08327078819,1.43714928627,1.9888780117,1.90493714809,1.87300467491,1.85842549801,1.94818758965,1.94163191319,1.81110501289,1.83059263229,1.80213010311,1.76948928833,1.8568366766,1.90661025047,1.71668469906,1.75738060474,1.79706835747,1.71847331524,1.60800099373,1.59187567234,1.55896174908,1.78479325771,1.7359483242,1.37704980373,1.94764101505,2.57407665253,2.30924344063,1.40241205692,1.40098679066,1.55408036709,1.70728623867,1.76118099689,1.80993568897,1.72303366661,1.74445545673,1.5927567482,1.7701843977,1.73317861557,1.80834054947,1.76998353004,1.79100561142,1.80811309814,1.82146167755,1.77575087547,1.76589357853,1.65027296543,1.86895191669,1.85262095928,1.85130631924,1.85355257988,1.81786203384,1.78794932365,1.8090981245
1.85499560833,1.983684659,2.02097630501,2.01169729233,1.96764326096,2.04844284058,2.08621263504,1.95932412148,2.03422999382,1.89873862267,1.94534242153,1.67456781864,1.58475041389,2.61455082893,2.33238339424,2.09199666977,1.44782423973,1.99742949009,1.90850758553,1.87633621693,1.8625677824,1.95175969601,1.94520843029,1.81561434269,1.83664309978,1.80780029297,1.77503859997,1.86241960526,1.91215407848,1.72529757023,1.76579499245,1.80596339703,1.72763025761,1.61767923832,1.6015458107,1.56903469563,1.7899684906,1.7445640564,1.38723766804,1.95548057556,2.5818707943,2.31327557564,1.41276907921,1.41133117676,1.56372821331,1.71593940258,1.76933121681,1.81798231602,1.73166310787,1.75346767902,1.60220968723,1.77567124367,1.74143242836,1.81461036205,1.77592778206,1.79707252979,1.81449234486,1.82779872417,1.78243863583,1.77272748947,1.65934276581,1.87484955788,1.85866522789,1.85726618767,1.85941588879,1.82362270355,1.79296755791,1.81372869015
1.86164045334,1.98994135857,2.02679538727,2.01519846916,1.97089874744,2.05193185806,2.08951020241,1.96531629562,2.04000210762,1.90693593025,1.95380008221,1.68457043171,1.59563684464,2.62191820145,2.3358771801,2.10105085373,1.45845043659,2.00626635551,1.91252303123,1.88012516499,1.86713349819,1.95577514172,1.94922876358,1.82053267956,1.84302461147,1.81379771233,1.78092896938,1.86830472946,1.91799235344,1.73396849632,1.77429509163,1.81478083134,1.7367515564,1.62735748291,1.61123204231,1.57910454273,1.79551661015,1.75324869156,1.39743077755,1.96320056915,2.58914351463,2.31697440147,1.42311227322,1.42166304588,1.57342994213,1.72469544411,1.77750515938,1.82600426674,1.74043023586,1.76265835762,1.61175525188,1.78151905537,1.74976992607,1.82120215893,1.78221428394,1.80348348618,1.82119786739,1.83446788788,1.78942680359,1.77984702587,1.66846835613,1.88111948967,1.86506843567,1.86359024048,1.86564898491,1.8297482729,1.79837667942,1.81876218319
1.8686517477,1.99657130241,2.03304362297,2.01916575432,1.97463107109,2.05588698387,2.09328126907,1.97166204453,2.04605102539,1.91527616978,1.96205282211,1.69459116459,1.60643339157,2.62874674797,2.33904862404,2.11042356491,1.46901547909,2.0153799057,1.91698598862,1.88437581062,1.87212312222,1.96023702621,1.95369637012,1.8258587122,1.84972882271,1.82011723518,1.78715527058,1.8744893074,1.92412257195,1.74268400669,1.78286778927,1.82350361347,1.74582135677,1.6370215416,1.6209205389,1.58915817738,1.80143356323,1.76198887825,1.40761590004,1.97079205513,2.59588813782,2.32036066055,1.43342876434,1.43196976185,1.58317244053,1.73354101181,1.78569090366,1.83399105072,1.74932229519,1.77201652527,1.62138092518,1.78772187233,1.75817859173,1.82810652256,1.78883457184,1.81022775173,1.82821691036,1.84145617485,1.79670262337,1.78723919392,1.67763662338,1.88774883747,1.8718174696,1.87026572227,1.87223947048,1.83622872829,1.80417227745,1.82419669628
1.87601590157,2.00355768204,2.03970265388,2.02360153198,1.97884452343,2.0603120327,2.09753084183,1.97835254669,2.05237603188,1.9237486124,1.97010648251,1.70461845398,1.61713027954,2.6350300312,2.34192013741,2.12010455132,1.47950935364,2.0247604847,1.92189753056,1.8890901804,1.87753582001,1.96514713764,1.95861268044,1.83159017563,1.856746912,1.82675361633,1.79371261597,1.88097059727,1.93054294586,1.75143659115,1.79150462151,1.83213067055,1.75483572483,1.64666390419,1.63060343266,1.59918570518,1.80771422386,1.77077674866,1.41778385639,1.97824847698,2.60209846497,2.32345557213,1.44370925426,1.4422416687,1.59294712543,1.74246811867,1.79388093948,1.84193503857,1.75833106041,1.78153264523,1.63107776642,1.79427349567,1.7666503191,1.83531367779,1.79578006268,1.81729435921,1.83553695679,1.84875035286,1.80425333977,1.79489183426,1.68683838844,1.89472365379,1.87889885902,1.87727963924,1.87917470932,1.84305334091,1.81034898758,1.83002924919
1.88371789455,2.01088285446,2.04675292969,2.02850675583,1.98354196548,2.06520915031,2.10226154327,1.98537755013,2.05897641182,1.93234336376,1.97799170017,1.7146422863,1.6277192831,2.64076304436,2.34451556206,2.13008189201,1.48992455006,2.03439855576,1.9272569418,1.89426922798,1.8833694458,1.97050535679,1.96397781372,1.83772325516,1.86406910419,1.83370113373,1.80059504509,1.88774549961,1.93725132942,1.7602237463,1.80020189285,1.8406765461,1.7638014555,1.65628254414,1.64027774334,1.60918033123,1.81435310841,1.77961075306,1.42792856693,1.98556685448,2.60777044296,2.32628107071,1.45394694805,1.45247232914,1.60274887085,1.75147342682,1.80207145214,1.84983289242,1.76745176315,1.79119920731,1.64083993435,1.80116677284,1.77518129349,1.84281349182,1.80304121971,1.82467210293,1.84314548969,1.85633766651,1.81206715107,1.80279326439,1.69606852531,1.90203011036,1.88629901409,1.88461852074,1.8864415884,1.85021114349,1.81690061092,1.83625566959
1.89174175262,2.01852917671,2.05417394638,2.03387951851,1.98872315884,2.0705780983,2.10747432709,1.99272596836,2.06585264206,1.94105219841,1.98576056957,1.72465455532,1.63819360733,2.64594101906,2.34685778618,2.14034295082,1.50025558472,2.04428291321,1.93306171894,1.89991080761,1.88962042332,1.97630977631,1.96978986263,1.84425330162,1.87168574333,1.84095418453,1.8077968359,1.89481163025,1.94424593449,1.76904809475,1.80895972252,1.84916865826,1.77273523808,1.66588079929,1.6499453783,1.6191380024,1.82134389877,1.78849411011,1.43804693222,1.99274635315,2.61290025711,2.32885932922,1.46413803101,1.46265780926,1.61257612705,1.76055777073,1.81026220322,1.85768389702,1.7766828537,1.80100941658,1.65066409111,1.80839419365,1.78377199173,1.85059595108,1.81060886383,1.83234989643,1.85103058815,1.86420547962,1.82013261318,1.8109331131,1.70532548428,1.90965425968,1.89400446415,1.89226901531,1.89402675629,1.85769093037,1.82381987572,1.84287071228
1.89586925507,2.0224673748,2.05801701546,2.03674054146,1.99149465561,2.07343912125,2.11026096344,1.99651753902,2.06939530373,1.94544708729,1.9896222353,1.72965455055,1.64338588715,2.64832162857,2.34794163704,2.14557600021,1.50538825989,2.04931426048,1.93612980843,1.90290427208,1.89290094376,1.97937846184,1.97286248207,1.84766554832,1.87560164928,1.84469377995,1.81151580811,1.89845371246,1.94785106182,1.77347624302,1.81336247921,1.85340619087,1.77719759941,1.67067468166,1.65477859974,1.62410259247,1.82496929169,1.79295659065,1.44309616089,1.99628472328,2.61526155472,2.33006310463,1.46921551228,1.46773326397,1.61749982834,1.7651309967,1.81435847282,1.8615925312,1.78134024143,1.8059669733,1.65559923649,1.81213092804,1.78809082508,1.85459017754,1.81450486183,1.83629798889,1.85507321358,1.86824071407,1.82425653934,1.81508922577,1.70996439457,1.91358101368,1.89796745777,1.89620697498,1.89793467522,1.86154818535,1.82741510868,1.84632217884
1.9043443203,2.03056192398,2.06595468521,2.0428082943,1.997397542,2.07951164246,2.11619305611,2.00432753563,2.07668447495,1.95431411266,1.9973487854,1.73963904381,1.65367913246,2.65266370773,2.34995079041,2.15623784065,1.51558756828,2.05954766273,1.94259417057,1.90923321247,1.89976787567,1.98584520817,1.97933769226,1.85477936268,1.88364124298,1.85239315033,1.81918430328,1.90595030785,1.95527100563,1.78237009048,1.82221901417,1.86189186573,1.78613138199,1.68025863171,1.6644487381,1.63400387764,1.83247447014,1.80192947388,1.45317578316,2.00326013565,2.61957573891,2.33231449127,1.47933518887,1.47784972191,1.62736952305,1.7743434906,1.82255542278,1.86937844753,1.79074084759,1.81598365307,1.6655163765,1.81984436512,1.79677855968,1.86277759075,1.82251405716,1.84440493584,1.86335098743,1.87650644779,1.83267962933,1.82356798649,1.71926558018,1.92165482044,1.90610527992,1.90429961681,1.90597224236,1.86948943138,1.83487081528,1.85350799561
1.91309762001,2.03893327713,2.07421016693,2.04933142662,2.00377559662,2.08604693413,2.12259888649,2.01242876053,2.08424901962,1.9632794857,2.00514912605,1.74959945679,1.66384708881,2.65644693375,2.35176849365,2.16714930534,1.52569723129,2.06999945641,1.94948983192,1.9160130024,1.9070366621,1.99274599552,1.98624742031,1.86227273941,1.89194941521,1.86038160324,1.82715523243,1.91372990608,1.96297168732,1.7913223505,1.83114933968,1.87043142319,1.79510354996,1.68984723091,1.6741322279,1.64386868477,1.8403121233,1.81097555161,1.46323251724,2.01010370255,2.6233458519,2.33437657356,1.48940825462,1.48792135715,1.63727235794,1.78365039825,1.83076262474,1.87712621689,1.80025863647,1.82613253593,1.67549717426,1.82787036896,1.80553853512,1.87122142315,1.83080494404,1.85278379917,1.87187612057,1.88502192497,1.84132814407,1.83226084709,1.72860121727,1.93001019955,1.914514184,1.91266977787,1.91429436207,1.87772333622,1.84267258644,1.86106419563
1.92211019993,2.04756307602,2.08276200294,2.05630207062,2.01062130928,2.09303808212,2.12947130203,2.0208067894,2.09208846092,1.97233760357,2.01310586929,1.75953269005,1.67388820648,2.6596724987,2.35341954231,2.17829418182,1.53571760654,2.08065629005,1.95680832863,1.92323517799,1.91469848156,2.00007247925,1.99358332157,1.87013614178,1.90051472187,1.86865150928,1.83542025089,1.92178845406,1.97095048428,1.8003436327,1.84016036987,1.87907195091,1.80414581299,1.69945311546,1.68383908272,1.65369975567,1.84847307205,1.82010650635,1.473269701,2.0168197155,2.62657308578,2.33627343178,1.49943721294,1.49795055389,1.64721310139,1.79305946827,1.83898556232,1.88484060764,1.809897542,1.83640873432,1.68554341793,1.83619904518,1.81437730789,1.87991070747,1.8393663168,1.86142241955,1.88063645363,1.89377486706,1.85019159317,1.84115827084,1.73797655106,1.93863236904,1.92318022251,1.92130351067,1.92288661003,1.88623726368,1.85081005096,1.8689814806
1.93136274815,2.05643415451,2.09158873558,2.0637087822,2.01792550087,2.10047483444,2.13680076599,2.02944684029,2.10020112991,1.98148310184,2.02129530907,1.76943564415,1.68380141258,2.66234326363,2.35492897034,2.18965697289,1.54564964771,2.09150528908,1.96453881264,1.93088924885,1.92274212837,2.00781440735,2.00133514404,1.87835848331,1.90932488441,1.87719416618,1.84397006035,1.93012082577,1.97920334339,1.80944311619,1.84925782681,1.88785743713,1.81328713894,1.70908784866,1.69357872009,1.66349923611,1.85694611073,1.82933235168,1.48329055309,2.02341246605,2.62926125526,2.33802819252,1.50942444801,1.50793993473,1.65719592571,1.80257701874,1.84722864628,1.89252567291,1.81966018677,1.84680724144,1.69565629959,1.8448189497,1.82330036163,1.88883280754,1.8481862545,1.8703083992,1.88961982727,1.90275239944,1.85925900936,1.85025036335,1.74739575386,1.94750618935,1.93208897114,1.93018627167,1.93173456192,1.89501786232,1.85927116871,1.87724852562
1.94083487988,2.06552767754,2.10066866875,2.07153916359,2.02567601204,2.10834574699,2.14457559586,2.03833317757,2.10858464241,1.99070966244,2.0297806263,1.77930486202,1.69358682632,2.66446304321,2.35632157326,2.20122003555,1.55549395084,2.10253190994,1.97266840935,1.93896257877,1.93115520477,2.01595926285,2.00949048996,1.88692700863,1.91836667061,1.88599956036,1.85279381275,1.93872070312,1.98772525787,1.81862723827,1.85844516754,1.89682328701,1.82255125046,1.71876037121,1.70335817337,1.67326891422,1.86571907997,1.83866012096,1.4932975769,2.02988386154,2.63141489029,2.33966445923,1.51937150955,1.51789093018,1.6672232151,1.81220686436,1.85549402237,1.90018367767,1.82954668999,1.85732138157,1.70583546162,1.85371732712,1.83231055737,1.89797449112,1.85725140572,1.87942767143,1.89881265163,1.91194069386,1.8685182333,1.85952568054,1.75686144829,1.95661556721,1.94122505188,1.93930232525,1.94082248211,1.90405058861,1.86804270744,1.88585245609
1.95050621033,2.07482552528,2.10998010635,2.07977890968,2.03385853767,2.11663627625,2.15278077126,2.04744958878,2.11723637581,2.00000953674,2.03860592842,1.78913664818,1.70324492455,2.66603732109,2.35762190819,2.21296644211,1.5652513504,2.1137213707,1.98118257523,1.94744050503,1.93992316723,2.02449297905,2.01803445816,1.89582705498,1.92762589455,1.89505648613,1.86187958717,1.94758093357,1.99651038647,1.82789826393,1.86772215366,1.90599358082,1.83195340633,1.7284758091,1.71318101883,1.68300902843,1.87477827072,1.84809243679,1.50329136848,2.03623509407,2.63303947449,2.34120559692,1.52927911282,1.52780437469,1.67729496956,1.8219486475,1.86378109455,1.90781378746,1.83955407143,1.8679432869,1.71607840061,1.86288046837,1.84140741825,1.90732133389,1.86654770374,1.88876581192,1.90820097923,1.92132520676,1.87795650959,1.86897230148,1.76637351513,1.96594393253,1.9505726099,1.94863593578,1.95013439655,1.91332030296,1.87710988522,1.89477908611
1.96035563946,2.0843102932,2.11950230598,2.08841109276,2.04245710373,2.12533068657,2.16140055656,2.05677962303,2.1261510849,2.00937438011,2.04779243469,1.79892611504,1.71277678013,2.66707324982,2.35885357857,2.22487688065,1.57492172718,2.1250576973,1.99006474018,1.95630633831,1.94902956486,2.03339886665,2.0269510746,1.90504264832,1.93708717823,1.90435242653,1.87121367455,1.95669269562,2.00555109978,1.83725345135,1.87708473206,1.91537857056,1.84149897099,1.73823428154,1.7230463028,1.69271767139,1.88410806656,1.85762643814,1.51327002048,2.04246497154,2.63414311409,2.34267377853,1.53914606571,1.53767907619,1.68740773201,1.83179759979,1.87208521366,1.91541242599,1.84967529774,1.87866270542,1.72637939453,1.87229239941,1.85058617592,1.91685736179,1.87605905533,1.89830696583,1.91776931286,1.93089044094,1.88755941391,1.87857675552,1.77592849731,1.97547399998,1.9601149559,1.95817029476,1.95965325832,1.9228104353,1.88645660877,1.90401208401
1.97036147118,2.09396314621,2.12921380997,2.09741711617,2.05145311356,2.13441038132,2.17041659355,2.06630587578,2.13532280922,2.01879286766,2.057336092,1.80866742134,1.72218370438,2.66758012772,2.36003947258,2.23693346977,1.58450424671,2.13652443886,1.99929666519,1.96554148197,1.95845615864,2.04265856743,2.03622198105,1.91455543041,1.94673359394,1.91387307644,1.88078045845,1.96604561806,2.01483869553,1.84668469429,1.88652324677,1.92497265339,1.85118222237,1.74803066254,1.73294830322,1.7023910284,1.89369153976,1.86725342274,1.52322936058,2.04856944084,2.63473534584,2.34409070015,1.5489692688,1.54751169682,1.6975543499,1.84174358845,1.88039803505,1.92297232151,1.85989928246,1.88946759701,1.73673009872,1.88193619251,1.85983729362,1.92656505108,1.88576829433,1.90803396702,1.92750132084,1.94061946869,1.89731132984,1.88832342625,1.7855193615,1.98518776894,1.96983456612,1.96788752079,1.96936094761,1.93250346184,1.8960647583,1.91353356838
1.98050248623,2.10376572609,2.1390941143,2.10677695274,2.06082630157,2.14385509491,2.17980766296,2.07601070404,2.14474534988,2.02825284004,2.06720685959,1.81835305691,1.73146772385,2.66756868362,2.36120319366,2.24911522865,1.59399700165,2.14810347557,2.00885796547,1.97512531281,1.96818292141,2.05225205421,2.04582619667,1.92434585094,1.95654737949,1.92360305786,1.89056313038,1.97562861443,2.02436351776,1.85617768764,1.89602386951,1.93475449085,1.86098623276,1.75785386562,1.74287593365,1.71202278137,1.90350997448,1.87695813179,1.5331619978,2.05454206467,2.63482666016,2.34547877312,1.55874347687,1.55729687214,1.70772397518,1.85177111626,1.88870668411,1.93048250675,1.87020969391,1.90034306049,1.74711799622,1.89179325104,1.86914658546,1.9364259243,1.89565682411,1.91792857647,1.93737924099,1.95049476624,1.90719521046,1.89819598198,1.795134902,1.99506616592,1.97971260548,1.97776889801,1.97923874855,1.94238054752,1.9059150219,1.92332398891
1.99075639248,2.11370015144,2.14912247658,2.1164689064,2.07055449486,2.15364265442,2.18955159187,2.08587551117,2.15440988541,2.0377395153,2.07735109329,1.8279749155,1.74063026905,2.66705036163,2.36236596107,2.26140260696,1.60339725018,2.15977692604,2.01872706413,1.98503553867,1.97818863392,2.06215715408,2.05574202538,1.93439280987,1.96650981903,1.93352544308,1.9005433321,1.98542881012,2.03411364555,1.86571347713,1.90556752682,1.94468832016,1.8708833456,1.76768779755,1.75281369686,1.72160410881,1.91354358196,1.88671982288,1.54305839539,2.06037425995,2.63442921638,2.34685778618,1.56846141815,1.56702721119,1.71790230274,1.86185956001,1.89699447155,1.93792867661,1.88058662415,1.91127312183,1.75752830505,1.90184342861,1.87849509716,1.94642007351,1.90570473671,1.92797148228,1.94738435745,1.96049761772,1.91719269753,1.90817594528,1.80476045609,2.00508999825,1.98973023891,1.98779511452,1.98926723003,1.95242214203,1.91598701477,1.93336260319
2.00110220909,2.12374806404,2.15927934647,2.12646961212,2.08061385155,2.16374945641,2.19962453842,2.09588241577,2.16430664062,2.04723668098,2.08769392967,1.83752310276,1.74967324734,2.66603970528,2.36354851723,2.27377510071,1.61270105839,2.17152619362,2.02888083458,1.99524843693,1.98845016956,2.07235074043,2.06594634056,1.94467377663,1.97660136223,1.94362235069,1.91070151329,1.99543178082,2.04407691956,1.87526762486,1.9151314497,1.95472502708,1.88083648682,1.77751147747,1.7627415657,1.73112440109,1.92377078533,1.89651238918,1.55290579796,2.06605529785,2.63355708122,2.34824752808,1.5781134367,1.5766929388,1.72807133198,1.87198388577,1.90524172783,1.94529402256,1.8910061121,1.92223918438,1.76794302464,1.9120657444,1.88786005974,1.95652675629,1.91589140892,1.93814229965,1.9574971199,1.97060835361,1.92728424072,1.91824424267,1.81437790394,2.01523923874,1.99986767769,1.99794638157,1.99942648411,1.96260797977,1.92625892162,1.94362711906
2.00630259514,2.12880897522,2.16440010071,2.13157820702,2.08575987816,2.1689145565,2.20477628708,2.10093307495,2.16934013367,2.05198359489,2.09291195869,1.84226644039,1.75415027142,2.6653547287,2.364153862,2.27998685837,1.61731517315,2.17742347717,2.03405690193,2.00046038628,1.99366927147,2.07754778862,2.07114863396,1.94989466667,1.9816890955,1.94873070717,1.9158411026,2.00050544739,2.04913496971,1.88004302979,1.9199129343,1.95976376534,1.885820508,1.78241181374,1.76769447327,1.73585772514,1.92895030975,1.90141105652,1.55780673027,2.0688354969,2.63294792175,2.34895253181,1.58291149139,1.58149814606,1.73314630985,1.87705087662,1.90934324265,1.94894039631,1.89622378349,1.92772972584,1.77314591408,1.91723465919,1.89254081249,1.96161556244,1.92103016376,1.94326925278,1.9625877142,1.97569811344,1.93235909939,1.92330527306,1.81917738914,2.02035450935,2.00497508049,2.00306248665,2.00454854965,1.96774828434,1.93146276474,1.94883692265
2.01674556732,2.13899374008,2.17471337318,2.14199566841,2.09626817703,2.17945194244,2.21529388428,2.11111688614,2.17956328392,2.06146287918,2.10337972641,1.85168492794,1.76301693916,2.66363573074,2.36540365219,2.29244756699,1.62646532059,2.18924975395,2.04459118843,2.01107978821,2.00426864624,2.08812665939,2.08173775673,1.96048164368,1.99193537235,1.95905268192,1.9262264967,2.0107831955,2.05938982964,1.88957238197,1.9294577837,1.96984291077,1.89577400684,1.79217326641,1.7775632143,1.74526286125,1.93942594528,1.91119325161,1.56755399704,2.07426738739,2.63139343262,2.35039353371,1.59244441986,1.5910462141,1.74326348305,1.88717532158,1.91748726368,1.95614814758,1.9066567421,1.93871259689,1.78352928162,1.92767322063,1.901881814,1.97185027599,1.93138384819,1.95359277725,1.97282385826,1.98593318462,1.94255399704,1.93346774578,1.82874393463,2.03065395355,2.01525402069,2.01336312294,2.01486539841,1.97811043262,1.94199120998,1.95939600468
2.02722764015,2.14924764633,2.18510818481,2.15265893936,2.10704159737,2.19024300575,2.22607398033,2.12139511108,2.18998932838,2.0709066391,2.11380505562,1.86100375652,1.77176821232,2.66146636009,2.36672139168,2.30494046211,1.63550674915,2.20110297203,2.05534720421,2.02193641663,2.01506137848,2.09892988205,2.09255075455,1.97124183178,2.00225901604,1.96950006485,1.9367364645,2.02122354507,2.06982088089,1.89904773235,1.93895459175,1.97986853123,1.90566658974,1.80185973644,1.78736066818,1.75457465649,1.95003819466,1.92092776299,1.57721507549,2.07951760292,2.62940621376,2.35189056396,1.60188353062,1.60050082207,1.75331902504,1.89726150036,1.92553293705,1.96322572231,1.91706287861,1.94968104362,1.79386508465,1.9382276535,1.91117227077,1.98214304447,1.94182133675,1.96399152279,1.98311710358,1.9962259531,1.95279204845,1.94366729259,1.83824908733,2.0410284996,2.02560257912,2.02373766899,2.02526140213,1.9885635376,1.95266151428,1.97012090683
2.03772926331,2.15955448151,2.19556665421,2.16354107857,2.1180524826,2.20125961304,2.23708796501,2.1317486763,2.20060420036,2.08029603958,2.12408709526,1.87021291256,1.78040611744,2.65886640549,2.36812329292,2.31744384766,1.64443469048,2.21296310425,2.06629800797,2.03300309181,2.02602171898,2.10993003845,2.10356044769,1.98214995861,2.01263952255,1.98005270958,1.94734919071,2.03180956841,2.08041191101,1.90843939781,1.9483755827,1.98977577686,1.91544985771,1.81144440174,1.79706192017,1.76377999783,1.96076381207,1.93058240414,1.58677470684,2.08457493782,2.62700533867,2.35345935822,1.61121702194,1.60985028744,1.76329112053,1.90727889538,1.93345725536,1.9701539278,1.92741382122,1.96061444283,1.80413174629,1.94887506962,1.92038500309,1.99247276783,1.95232081413,1.97444486618,1.99344730377,2.00655698776,1.96305346489,1.95388388634,1.84767103195,2.05145859718,2.03600072861,2.0341668129,2.03571724892,1.99908661842,1.96344971657,1.98098695278
2.04823160172,2.1698975563,2.20607256889,2.17461442947,2.12927150726,2.21247315407,2.24830675125,2.1421585083,2.21139287949,2.0896127224,2.1341342926,1.87930321693,1.78893256187,2.65585780144,2.36962532997,2.3299369812,1.6532446146,2.22481036186,2.07741689682,2.04425120354,2.03712296486,2.12109947205,2.11473894119,1.99318051338,2.02305674553,1.99069011211,1.95804262161,2.04252314568,2.09114575386,1.91772007942,1.95769476891,1.99950504303,1.92507922649,1.82090270519,1.80664348602,1.77286720276,1.97157931328,1.94012713432,1.5962189436,2.08942961693,2.6242120266,2.35511445999,1.62043452263,1.61908376217,1.77315986156,1.91719889641,1.94123911858,1.9769153595,1.93768262863,1.97149300575,1.81430947781,1.9595925808,1.92949461937,2.00281858444,1.96286070347,1.98493230343,2.00379514694,2.01690673828,1.97331893444,1.9640982151,1.85698986053,2.06192517281,2.04642987251,2.04463124275,2.04621291161,2.00965881348,1.97433197498,1.99196910858
