-0.159647420049,-0.021047135815,0.0245000161231,0.0249098297209,-0.0160414539278,0.0632888972759,0.102279193699,-0.0533184707165,0.041353110224,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920728207,-0.110009141266,-0.130939885974,-0.03726606071,-0.0437233708799,-0.181203722954,-0.18082331121,-0.200866028666,-0.233738407493,-0.139193147421,-0.0867424979806,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654780388,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
2.05871748924,2.18026208878,2.21660995483,2.18585109711,2.14066934586,2.22385406494,2.25970053673,2.15260648727,2.22233939171,2.09883952141,2.14386987686,1.88826739788,1.79734992981,2.65246295929,2.37124156952,2.34239888191,1.6619335413,2.23662590981,2.08867621422,2.05565261841,2.04833889008,2.13241028786,2.12605834007,2.00430822372,2.03349161148,2.00139212608,1.96879541874,2.05334591866,2.10200476646,1.92686593533,1.9668892622,2.00900626183,1.93451666832,1.83021378517,1.81608557701,1.78182625771,1.98246157169,1.9495357275,1.60553562641,2.09407424927,2.62104845047,2.35686969757,1.62952709198,1.62819218636,1.78290748596,1.9269964695,1.94886064529,1.98349559307,1.94784533978,1.98229837418,1.82438027859,1.97035849094,1.9384791851,2.0131611824,1.97342061996,1.99543464184,2.01414299011,2.02725815773,1.98357057571,1.97429215908,1.86618804932,2.0724105835,2.0568716526,2.05511260033,2.0567305088,2.02026081085,1.98528516293,2.00304245949
2.06917095184,2.1906337738,2.22716426849,2.19722366333,2.15221643448,2.23537349701,2.27123975754,2.16307449341,2.23342633247,2.10796165466,2.15323781967,1.89709949493,1.80566084385,2.64870691299,2.37298440933,2.35480856895,1.67049944401,2.24839067459,2.10004901886,2.06717848778,2.05964326859,2.14383482933,2.13749051094,2.0155081749,2.04392552376,2.01213932037,1.97958660126,2.06425952911,2.11297059059,1.93585813046,1.97594046593,2.01824164391,1.94373381138,1.83936154842,1.82537257671,1.79064977169,1.99338853359,1.95878744125,1.61471545696,2.09850502014,2.61753869057,2.35873651505,1.63848793507,1.63716864586,1.79251980782,1.93665087223,1.95630800724,1.98988425732,1.95788168907,1.9930138588,1.83432924747,1.98115134239,1.94732093811,2.02348208427,1.98398125172,2.00593400002,2.02447390556,2.03759455681,1.99379229546,1.98445010185,1.87525177002,2.08289790154,2.06731033325,2.06559443474,2.06725239754,2.03087377548,1.99628639221,2.01418304443
2.07957744598,2.20099973679,2.23772215843,2.20870399475,2.16388297081,2.24700188637,2.28289413452,2.1735458374,2.2446372509,2.11696624756,2.16220641136,1.90579676628,1.81386852264,2.64461517334,2.3748652935,2.36714506149,1.67894232273,2.26008558273,2.11150836945,2.07880043983,2.0710105896,2.15534567833,2.14900827408,2.0267560482,2.0543422699,2.02291297913,1.99039673805,2.07524561882,2.1240260601,1.94468450546,1.9848357439,2.02718997002,1.95271372795,1.84833621979,1.83449459076,1.79933357239,2.00433897972,1.96786797047,1.62375223637,2.10272192955,2.61370801926,2.36072587967,1.6473133564,1.64600920677,1.80198681355,1.94614732265,1.96357262135,1.99607551098,1.96777629852,2.0036251545,1.84414494038,1.99195146561,1.95600771904,2.03376603127,1.99452507496,2.01641392708,2.0347738266,2.04790139198,2.00397014618,1.99455785751,1.88417196274,2.09337234497,2.07773017883,2.07606101036,2.07776331902,2.04148054123,2.00731444359,2.02536702156
2.08992433548,2.21134805679,2.2482714653,2.22026491165,2.17563962936,2.25871086121,2.29463434219,2.18400359154,2.25595331192,2.12584400177,2.17077040672,1.91435825825,1.82197642326,2.6402156353,2.37689352036,2.3793888092,1.68726348877,2.27169322968,2.12302827835,2.09049057961,2.08241629601,2.16691589355,2.16058492661,2.0380294323,2.06472682953,2.0336959362,2.0012075901,2.08628630638,2.13515257835,1.95333909988,1.99356782436,2.03584551811,1.96145129204,1.85713434219,1.84344768524,1.80787658691,2.01529312134,1.97677028179,1.63264334202,2.10672974586,2.60958337784,2.36284685135,1.65600192547,1.65471231937,1.8113026619,1.95547688007,1.97065126896,2.00206875801,1.97751867771,2.01412057877,1.85381996632,2.00274062157,1.96453297138,2.04399847984,2.00503635406,2.0268599987,2.0450296402,2.05816650391,2.01409244537,2.0046043396,1.89294409752,2.10382056236,2.08811855316,2.08649897575,2.08824896812,2.0520658493,2.01834869385,2.03657245636
2.10020065308,2.22166848183,2.25880122185,2.23187875748,2.18745732307,2.27047204971,2.30643177032,2.19443321228,2.26735663414,2.13458848,2.17895197868,1.92278623581,1.82998895645,2.63553738594,2.37907743454,2.39152097702,1.69546699524,2.28319764137,2.13458275795,2.10222172737,2.09383678436,2.17851948738,2.17219424248,2.04930591583,2.07506585121,2.04447197914,2.01200222969,2.09736442566,2.1463329792,1.96182334423,2.00213623047,2.04422044754,1.96995449066,1.86575984955,1.85223412514,1.8162817955,2.026232481,1.98549473286,1.64139068127,2.11053657532,2.6051928997,2.36510705948,1.66455626488,1.66328060627,1.82046723366,1.96463763714,1.97754633427,2.00786876678,1.98710417747,2.02449131012,1.86335110664,2.01350212097,1.97289657593,2.05416798592,2.01550102234,2.03726005554,2.05523133278,2.06837916374,2.0241496563,2.01458096504,1.90156912804,2.11423039436,2.09846425056,2.09689664841,2.09869718552,2.06261563301,2.0293700695,2.04777812958
2.11039733887,2.23195123672,2.26930117607,2.24352049828,2.19930815697,2.28225779533,2.3182580471,2.20482087135,2.27882885933,2.14319682121,2.18679666519,1.93108522892,1.83791041374,2.63060998917,2.38142299652,2.40352201462,1.70355784893,2.29458141327,2.14614772797,2.11396789551,2.10524964333,2.19013142586,2.18381071091,2.06056499481,2.08534789085,2.05522608757,2.02276539803,2.10846304893,2.15754938126,1.97014474869,2.01054549217,2.05234217644,1.97824239731,1.87422180176,1.86086153984,1.8245549202,2.037140131,1.9940482378,1.64999854565,2.11415505409,2.60056567192,2.36751317978,1.67298102379,1.67171859741,1.82948338985,1.9736328125,1.98426544666,2.01348423958,1.99653255939,2.03473043442,1.87273871899,2.02422094345,1.98110365868,2.06426501274,2.02590727806,2.04760289192,2.06536984444,2.07853102684,2.03413486481,2.0244808197,1.91005218029,2.12459182739,2.10875725746,2.1072435379,2.10909700394,2.07311820984,2.04036140442,2.05896377563
2.12050652504,2.24218845367,2.27976226807,2.25516414642,2.21116495132,2.29404187202,2.33008575439,2.21515417099,2.29035067558,2.151668787,2.19437098503,1.93926167488,1.84574592113,2.62546515465,2.38393568993,2.4153740406,1.71154284477,2.30582976341,2.15769934654,2.12570309639,2.1166331768,2.20172739029,2.19541096687,2.07178735733,2.09556365013,2.06594467163,2.03348326683,2.11956596375,2.16878509521,1.97831618786,2.01880574226,2.06025123596,1.98634386063,1.88253545761,1.86934280396,1.83270466328,2.04800057411,2.00244379044,1.65847492218,2.11760139465,2.59573221207,2.37007021904,1.68128371239,1.6800339222,1.83835875988,1.98247122765,1.99082040787,2.01892924309,2.00580835342,2.04483342171,1.88198649883,2.03488349915,1.98916423321,2.07428193092,2.03624486923,2.05787992477,2.07543921471,2.08861494064,2.0440428257,2.03429985046,1.9184025526,2.1348965168,2.11898946762,2.11753129959,2.1194396019,2.08356261253,2.05130648613,2.07011127472
2.13052248955,2.2523727417,2.29017710686,2.26678562164,2.22300124168,2.30579900742,2.34188914299,2.2254216671,2.30190348625,2.16000771523,2.20175743103,1.94732451439,1.85350131989,2.62013506889,2.38661885262,2.42705988884,1.71943044662,2.31692790985,2.16921567917,2.137403965,2.12796831131,2.21328544617,2.20697188377,2.08295536041,2.10570478439,2.07661533356,2.04414367676,2.13065743446,2.18002295494,1.98635566235,2.02693104744,2.06799817085,1.99429523945,1.8907200098,1.87769448757,1.84074246883,2.05879998207,2.01069951057,1.66683030128,2.12089467049,2.59072375298,2.37278151512,1.68947398663,1.68823623657,1.84710371494,1.99116611481,1.99722731113,2.02422046661,2.01493954659,2.05479764938,1.89110100269,2.04547834396,1.99709272385,2.08421325684,2.0465054512,2.0680835247,2.08543372154,2.0986263752,2.05387043953,2.04403591156,1.926633358,2.14513683319,2.12915468216,2.1277525425,2.12971735001,2.09394025803,2.06219053268,2.08120346069
2.13549423218,2.2574429512,2.2953646183,2.27258086205,2.22890400887,2.31166005135,2.3477742672,2.23052787781,2.30768561363,2.16412878036,2.20540833473,1.95131659508,1.85735082626,2.61741089821,2.38802456856,2.43283510208,1.72334074974,2.32241630554,2.17495369911,2.14323425293,2.13361144066,2.21904349327,2.21273112297,2.08851361275,2.11074566841,2.08192920685,2.04944872856,2.13619422913,2.18563771248,1.99033224583,2.0309484005,2.07182836533,1.99822735786,1.89477074146,1.88182759285,1.84472322464,2.06417298317,2.01478123665,1.6709663868,2.12249064445,2.58816409111,2.3741953373,1.69353032112,1.69229853153,1.85143101215,1.99546444416,2.00038099289,2.02681446075,2.01945400238,2.05972743034,1.89561080933,2.05074691772,2.00101256371,2.0891456604,2.05160474777,2.07315611839,2.09040188789,2.10360360146,2.05875372887,2.04887270927,1.93070852757,2.15023112297,2.13421058655,2.13283658028,2.13482952118,2.09910154343,2.06760549545,2.08672404289
2.14536166191,2.26753616333,2.30569601059,2.28412652016,2.2406642437,2.32333278656,2.35949540138,2.24067878723,2.31924819946,2.17227840424,2.21268224716,1.95922768116,1.86499631405,2.61186623573,2.39096593857,2.44423961639,1.73109912872,2.3332631588,2.18637776375,2.1548409462,2.14483880997,2.23050475121,2.22419404984,2.09956884384,2.12076282501,2.09250664711,2.06000161171,2.14723968506,2.19684791565,1.99821174145,2.03890323639,2.07943749428,2.0060300827,1.90280222893,1.89002013206,1.85261654854,2.07485723495,2.02286553383,1.67916238308,2.1255941391,2.58295464516,2.37714123726,1.70157217979,1.70035159588,1.86000299454,2.0039730072,2.00660037994,2.03191184998,2.02838730812,2.06948065758,1.90454041958,2.06122040749,2.00877404213,2.0989408493,2.06173682213,2.08323907852,2.10027813911,2.11349844933,2.06845736504,2.05848240852,1.93878757954,2.16036391258,2.14426517487,2.1429476738,2.14499759674,2.10936403275,2.07837343216,2.09770417213
2.15512633324,2.27756166458,2.31596374512,2.29559540749,2.25234484673,2.33492183685,2.37113404274,2.25074195862,2.33079385757,2.18031072617,2.21999406815,1.96705102921,1.8725758791,2.60622191429,2.39407896996,2.45543670654,1.73878324032,2.34392571449,2.19771695137,2.16635918617,2.15597391129,2.24187731743,2.23556756973,2.11053109169,2.13069105148,2.10300922394,2.07047080994,2.15823674202,2.20801949501,2.00601124763,2.04676699638,2.08702516556,2.01378488541,1.9107593298,1.89813089371,1.86043000221,2.0854511261,2.03086256981,1.68726801872,2.12859916687,2.57765340805,2.38024377823,1.70952916145,1.708319664,1.868475914,2.01237821579,2.01271915436,2.03690600395,2.03720283508,2.07909250259,1.91335773468,2.07160186768,2.01644659042,2.10864186287,2.07177639008,2.09323525429,2.11007165909,2.1233124733,2.0780775547,2.06800842285,1.94678521156,2.17041897774,2.15424084663,2.15297889709,2.15508532524,2.11954212189,2.08904957771,2.10859203339
2.16478562355,2.28751444817,2.32616186142,2.30696845055,2.26392531395,2.34640741348,2.38266921043,2.26071071625,2.34230256081,2.18823432922,2.22742295265,1.97479665279,1.88009512424,2.60051345825,2.39736199379,2.46641159058,1.7464017868,2.35439109802,2.20895314217,2.17777013779,2.16700148582,2.25314354897,2.24683403969,2.1213862896,2.14052557945,2.11342740059,2.08084726334,2.16917037964,2.21913647652,2.01375031471,2.05455613136,2.09464097023,2.02152824402,1.91866219044,1.90617740154,1.86817586422,2.0959444046,2.03879284859,1.69529426098,2.13152813911,2.57229447365,2.38350152969,1.71741187572,1.71621286869,1.87686085701,2.0206952095,2.0187561512,2.04181671143,2.04591012001,2.08856105804,1.92207026482,2.08188319206,2.02404665947,2.11824679375,2.08171844482,2.10314083099,2.11978077888,2.13304281235,2.08761358261,2.07745051384,1.95471560955,2.18039131165,2.16413331032,2.16292595863,2.16508841515,2.12962961197,2.0996234417,2.11937499046
2.1743376255,2.29739022255,2.33628511429,2.31822752953,2.27538633347,2.3577709198,2.39408230782,2.27057886124,2.35375523567,2.19605779648,2.23503351212,1.9824744463,1.88755905628,2.59477639198,2.40081238747,2.47714948654,1.75396263599,2.36464715004,2.22007060051,2.18905591965,2.17790746689,2.26428723335,2.25797700882,2.13212227821,2.15026259422,2.12375187874,2.09112215042,2.18002676964,2.23018312454,2.02144575119,2.06228590012,2.10232615471,2.02929091454,1.92652761936,1.9141740799,1.8758649826,2.10632777214,2.04667258263,1.70325112343,2.13440155983,2.56691241264,2.38691234589,1.7252291441,1.72404038906,1.88516759872,2.02893638611,2.02472829819,2.04666256905,2.05451774597,2.09788489342,1.93068408966,2.09205698967,2.03158903122,2.12775325775,2.091558218,2.11295175552,2.12940263748,2.14268684387,2.09706425667,2.08680868149,1.96259152889,2.19027686119,2.17393922806,2.1727848053,2.17500209808,2.13962101936,2.11008453369,2.13004136086
2.18378090858,2.30718374252,2.34632754326,2.3293569088,2.2867102623,2.3689956665,2.40535640717,2.28034210205,2.36513257027,2.20378875732,2.24286818504,1.99009239674,1.894972682,2.58904743195,2.40442490578,2.48763632774,1.76147270203,2.3746817112,2.23105454445,2.20020127296,2.18867921829,2.27529358864,2.26898193359,2.14272785187,2.1598982811,2.1339738369,2.10128712654,2.19079184532,2.24114346504,2.02910971642,2.0699672699,2.11010861397,2.03709316254,1.9343675375,1.9221316576,1.88350629807,2.11659240723,2.05451416969,1.71114599705,2.13723897934,2.56154251099,2.39047217369,1.73298835754,1.73180961609,1.89340245724,2.03711080551,2.03064966202,2.05145978928,2.06303048134,2.10706019402,1.9392029047,2.10211610794,2.03908467293,2.13715910912,2.10129141808,2.12266349792,2.13893485069,2.15224170685,2.10642838478,2.09608221054,1.97042238712,2.200070858,2.18365430832,2.18255090714,2.18482112885,2.14951062202,2.12042450905,2.14057993889
2.19311380386,2.31689047813,2.3562836647,2.34034180641,2.29788136482,2.38006687164,2.41647624969,2.28999567032,2.3764154911,2.21143388748,2.25094604492,1.99765706062,1.90234041214,2.58336305618,2.40819382668,2.497859478,1.76893734932,2.38448309898,2.24189209938,2.21119165421,2.19930529594,2.2861495018,2.27983593941,2.15319252014,2.16942811012,2.14408397675,2.11133408546,2.20145201683,2.25200223923,2.03674936295,2.07760667801,2.11800074577,2.04494571686,1.94218885899,1.93005537987,1.89110565186,2.12672996521,2.06232452393,1.718983531,2.14005732536,2.55621981621,2.39417600632,1.74069428444,1.73952507973,1.90156829357,2.04522204399,2.03653073311,2.05622124672,2.07144927979,2.11608219147,1.94762718678,2.11205387115,2.0465400219,2.14646220207,2.11091303825,2.13227176666,2.14837360382,2.16170406342,2.11570334435,2.10526895523,1.97821378708,2.20976877213,2.19327402115,2.19221973419,2.19454097748,2.15929341316,2.13063406944,2.15098118782
2.20233488083,2.32650566101,2.36614775658,2.3511698246,2.30888557434,2.39097166061,2.42742872238,2.29953622818,2.38758540154,2.21899867058,2.25925993919,2.00517272949,1.90966546535,2.57776021957,2.41211223602,2.50780630112,1.77635979652,2.39404010773,2.25257134438,2.2220146656,2.20977520943,2.29684329033,2.29052734375,2.16350698471,2.17884850502,2.15407371521,2.1212553978,2.21199369431,2.26274442673,2.04436612129,2.08520674706,2.12599992752,2.05284667015,1.94999170303,1.93794536591,1.898665905,2.13673257828,2.07010364532,1.72676467896,2.14287090302,2.55097985268,2.3980178833,1.74834859371,1.74718880653,1.90966391563,2.05326938629,2.0423784256,2.06095671654,2.07977128029,2.12494444847,1.95595395565,2.12186312675,2.05395746231,2.15565919876,2.120418787,2.14177155495,2.15771508217,2.17106962204,2.12488532066,2.1143655777,1.98596739769,2.21936535835,2.20279407501,2.20178580284,2.20415616035,2.16896295547,2.1407058239,2.16123557091
2.21144247055,2.33602428436,2.37591457367,2.36182951927,2.31971144676,2.40169835091,2.43820261955,2.30896019936,2.39862442017,2.22648644447,2.26777696609,2.01264166832,1.91695046425,2.57227540016,2.41617250443,2.51746487617,1.78374147415,2.40334153175,2.26308202744,2.23265957832,2.22007966042,2.30736470222,2.30104541779,2.17366218567,2.18815422058,2.16393446922,2.13104224205,2.22240328789,2.27335476875,2.05195569992,2.09276437759,2.13408732414,2.06078410149,1.95777082443,1.9457962513,1.90618693829,2.14659237862,2.0778465271,1.73448717594,2.14569115639,2.5458574295,2.4019908905,1.75595057011,1.75479948521,1.91768407822,2.06124639511,2.04819488525,2.06567192078,2.08798980713,2.13363862038,1.96417748928,2.13153719902,2.06133437157,2.16474580765,2.12980270386,2.15115761757,2.16695404053,2.18033337593,2.13397026062,2.12336754799,1.99368071556,2.22885513306,2.21220850945,2.21124434471,2.21366119385,2.17851376534,2.15063166618,2.1713347435
2.22043395042,2.34544086456,2.38557815552,2.37231183052,2.33034825325,2.41223740578,2.44878816605,2.31826400757,2.4095146656,2.23389863968,2.27644300461,2.02006411552,1.92419695854,2.56694459915,2.42036509514,2.52682423592,1.79108190536,2.41237616539,2.27341485023,2.24311685562,2.23021030426,2.31770467758,2.31138205528,2.18365073204,2.19734025002,2.17365694046,2.14068698883,2.23266839981,2.28381919861,2.05950880051,2.10027217865,2.14223074913,2.06873464584,1.96551513672,1.95359754562,1.91366565228,2.15630221367,2.08554196358,1.74214565754,2.14852643013,2.54088711739,2.40608644485,1.76349639893,1.76235353947,1.92561972141,2.06914234161,2.05397939682,2.07036972046,2.09609365463,2.1421546936,1.97228813171,2.14106941223,2.06866407394,2.1737177372,2.13905906677,2.16042399406,2.17608475685,2.18948936462,2.14295196533,2.13226938248,2.00134730339,2.23823213577,2.22151184082,2.22058868408,2.22304964066,2.18793940544,2.16040444374,2.18127083778
2.2293074131,2.35475039482,2.39513254166,2.38260865211,2.34078788757,2.42258095741,2.4591782093,2.32744550705,2.42023992538,2.24123501778,2.28518462181,2.02743816376,1.93140649796,2.56180477142,2.42468047142,2.53587436676,1.79837942123,2.42113423347,2.28356266022,2.25337862968,2.24016046524,2.32785582542,2.32152962685,2.19346523285,2.20640158653,2.18323278427,2.15018200874,2.24277639389,2.29412388802,2.06701135635,2.10771965981,2.15038633347,2.07666754723,1.97320950031,1.96133518219,1.92109668255,2.16585469246,2.09317445755,1.74973261356,2.15138411522,2.53610396385,2.41029644012,1.77098083496,1.76984548569,1.93345952034,2.07694244385,2.05972766876,2.075050354,2.10406947136,2.15048193932,1.9802749157,2.15045309067,2.07593631744,2.1825697422,2.1481821537,2.16956424713,2.18510079384,2.19853138924,2.1518239975,2.1410639286,2.00895762444,2.24749016762,2.23069763184,2.22981309891,2.23231554031,2.19723343849,2.17001724243,2.19103693962
2.23805999756,2.36394739151,2.40457177162,2.39271378517,2.35102343559,2.43272280693,2.46936607361,2.33650064468,2.4307847023,2.24849414825,2.2939157486,2.03476071358,1.93857908249,2.55689048767,2.42910766602,2.54460549355,1.80563080311,2.42960596085,2.29351878166,2.26343917847,2.24992370605,2.33781194687,2.33148193359,2.20309996605,2.21533250809,2.19265365601,2.15951919556,2.25271558762,2.30425596237,2.07444691658,2.11509251595,2.15850162506,2.08454537392,1.98083496094,1.96899163723,1.92847251892,2.17524385452,2.10072469711,1.75723791122,2.15426874161,2.53154110909,2.41461086273,1.77839624882,1.77726745605,1.94118916988,2.08462929726,2.06543326378,2.07971119881,2.11190056801,2.15860819817,1.98812437057,2.15968227386,2.08313775063,2.19129610062,2.15716600418,2.17857217789,2.19399547577,2.20745277405,2.16057920456,2.14974403381,2.01649999619,2.25662255287,2.23975944519,2.23891067505,2.24145269394,2.20638942719,2.17946434021,2.20062708855
2.24239015579,2.36850214005,2.40924668312,2.3976931572,2.35606312752,2.43771624565,2.47438311577,2.34098005295,2.43598484993,2.25209355354,2.29824900627,2.0384016037,1.94215154648,2.55452871323,2.43135976791,2.54884886742,1.80923807621,2.43373155594,2.29842376709,2.26839256287,2.25473356247,2.34271550179,2.33638334274,2.20784807205,2.21974730492,2.19730377197,2.1641266346,2.25761842728,2.30925345421,2.07813358307,2.11874628067,2.16252684593,2.0884513855,1.98461568356,1.97278368473,1.9321372509,2.17987513542,2.10446286201,1.76095664501,2.1557226181,2.52935266495,2.41680383682,1.78207564354,1.78094959259,1.94500803947,2.08842420578,2.06826782227,2.08203363419,2.11575698853,2.16259241104,1.99199318886,2.16423678398,2.08670783043,2.19561052322,2.16160392761,2.18302440643,2.19839525223,2.21186614037,2.16491055489,2.15403866768,2.02024149895,2.26113986969,2.2442419529,2.24341011047,2.24597072601,2.21091389656,2.18412399292,2.20535421371
2.25095558167,2.37752008438,2.41850233078,2.40750265121,2.36598420143,2.44754695892,2.48426055908,2.34984064102,2.44623231888,2.25922989845,2.30679249763,2.04563856125,1.9492675066,2.55001831055,2.4359331131,2.55708622932,1.81641197205,2.44175696373,2.3080842495,2.27814245224,2.26420760155,2.3523709774,2.34603476524,2.2172036171,2.2284719944,2.20647788048,2.173214674,2.26728463173,2.3191049099,2.08543300629,2.12597846985,2.17047691345,2.09617185593,1.99209928513,1.98028290272,1.93941390514,2.18900799751,2.11185121536,1.76831889153,2.15865468979,2.52518248558,2.42125558853,1.78937125206,1.7882502079,1.95254397392,2.09590554237,2.07389497757,2.08665943146,2.12333965302,2.1703953743,1.9996099472,2.17322301865,2.09377622604,2.20413780212,2.17036747932,2.19182181358,2.20709490776,2.22059345245,2.17347621918,2.16253232956,2.02765631676,2.27007269859,2.25310564041,2.2523059845,2.25490260124,2.21985173225,2.19331216812,2.21467041969
2.25939249992,2.38641262054,2.42762923241,2.41711139679,2.3756916523,2.45716714859,2.49392843246,2.35856747627,2.45626592636,2.26627969742,2.3151011467,2.05281233788,1.95634496212,2.54581856728,2.44058966637,2.56498479843,1.82352900505,2.44947481155,2.31754374504,2.28768205643,2.2734849453,2.36182236671,2.35548210144,2.22636842728,2.23705244064,2.21547889709,2.18212890625,2.27675676346,2.32875561714,2.09261894226,2.13309788704,2.17824959755,2.10373854637,1.9994635582,1.98765420914,1.94661343098,2.19796419144,2.11910629272,1.77557229996,2.16162371635,2.5213136673,2.42578554153,1.79657673836,1.79545915127,1.95993232727,2.10322642326,2.07946062088,2.09125757217,2.13073635101,2.17796874046,2.00705456734,2.18204092979,2.10073852539,2.21252536774,2.17897772789,2.20047140121,2.21565651894,2.22918391228,2.18190693855,2.17089223862,2.03497004509,2.27886486053,2.26182985306,2.26105999947,2.26369047165,2.22863721848,2.20232224464,2.22379922867
2.26769781113,2.39517450333,2.43662142754,2.42651796341,2.38518452644,2.46657538414,2.50338578224,2.36715698242,2.46607494354,2.27323794365,2.32309913635,2.05991768837,1.96338164806,2.54196190834,2.4453163147,2.57253885269,1.83058381081,2.45687818527,2.32680082321,2.29701018333,2.28256320953,2.37106800079,2.36472415924,2.23534011841,2.24548411369,2.22430109978,2.19086456299,2.28602719307,2.33819746971,2.09967541695,2.14009070396,2.1857984066,2.11111807823,2.00669026375,1.99488115311,1.95372736454,2.2067399025,2.12621021271,1.7827064991,2.1646335125,2.51777696609,2.43038249016,1.80368328094,1.80256783962,1.9671599865,2.11037135124,2.0849583149,2.09582662582,2.13793230057,2.18530273438,2.01431488991,2.19068670273,2.10758209229,2.22076821327,2.18742990494,2.20896863937,2.22407412529,2.23763132095,2.19019627571,2.17911243439,2.04217076302,2.28751111031,2.27040934563,2.26966691017,2.27232909203,2.23726558685,2.21115136147,2.23273801804
2.27586817741,2.40380215645,2.44547486305,2.43572258949,2.3944633007,2.47577238083,2.51263356209,2.37560629845,2.4756500721,2.28010201454,2.33072829247,2.06695055962,1.97037649155,2.53847980499,2.45010089874,2.5797431469,1.83757293224,2.46396160126,2.33585453033,2.30612683296,2.29144239426,2.38010835648,2.37376070023,2.2441174984,2.25376296043,2.23293948174,2.19941782951,2.29508900642,2.34742259979,2.10659050941,2.14694690704,2.19308686256,2.11828422546,2.01376581192,2.00195074081,1.96074914932,2.21533298492,2.13314938545,1.78971350193,2.16769051552,2.51460194588,2.43503522873,1.81068491936,1.80956995487,1.97421634197,2.11732721329,2.09038543701,2.10036706924,2.14491653442,2.19238972664,2.02138113976,2.19915747643,2.11429786682,2.22886276245,2.19572091103,2.21730923653,2.23234343529,2.24593162537,2.19833946228,2.18718719482,2.04924941063,2.29600763321,2.27883934975,2.27812290192,2.28081488609,2.24573349953,2.2197971344,2.24148511887
2.28390145302,2.41229176521,2.45418524742,2.4447259903,2.40352916718,2.48476004601,2.5216729641,2.38391232491,2.48498392105,2.28686928749,2.3379535675,2.07390785217,1.97732746601,2.53540158272,2.45493030548,2.58659338951,1.84449338913,2.4707198143,2.34470653534,2.31503343582,2.30012273788,2.38894438744,2.38259315491,2.25270080566,2.26188588142,2.24139142036,2.20778632164,2.30393719673,2.35642528534,2.11335682869,2.15366077423,2.20009374619,2.12522125244,2.02068114281,2.00885486603,1.96767449379,2.22374176979,2.13991522789,1.79658806324,2.17080330849,2.51181697845,2.43973207474,1.81757676601,1.81646084785,1.98109447956,2.12408685684,2.09574151039,2.10488200188,2.15168190002,2.19922351837,2.02824687958,2.20745182037,2.12088108063,2.23680591583,2.20384788513,2.22549057007,2.24046134949,2.25408101082,2.2063331604,2.19511342049,2.05620026588,2.30435109138,2.28711724281,2.28642439842,2.28914475441,2.25403833389,2.22825908661,2.25004053116
2.29179573059,2.42064118385,2.4627494812,2.45353055,2.41238546371,2.49354100227,2.53050780296,2.39207315445,2.49407100677,2.29353833199,2.34476327896,2.08078765869,1.98423278332,2.53275585175,2.45979166031,2.59308648109,1.85134279728,2.4771502018,2.35335850716,2.32373332977,2.30860614777,2.3975789547,2.39122438431,2.26109147072,2.26985120773,2.2496547699,2.21596980095,2.31256842613,2.36520123482,2.11997246742,2.16023015976,2.20681166649,2.1319231987,2.02743291855,2.01558995247,1.97450089455,2.23196697235,2.14650535583,1.80332708359,2.1739821434,2.50944876671,2.44446110725,1.82435631752,1.82323765755,1.98779118061,2.13064694405,2.10103106499,2.10937833786,2.15822529793,2.20580101013,2.0349085331,2.21556973457,2.12733125687,2.24459671974,2.21181082726,2.23351192474,2.24842619896,2.26207852364,2.21417570114,2.20288920403,2.06302142143,2.31253957748,2.29524087906,2.2945702076,2.29731726646,2.26217937469,2.23653769493,2.25840568542
2.29954910278,2.42884778976,2.47116494179,2.46213936806,2.4210357666,2.50211954117,2.53914165497,2.40008640289,2.50290632248,2.30011105537,2.3511724472,2.08758997917,1.99109113216,2.53056907654,2.46467256546,2.5992205143,1.85812103748,2.48324966431,2.36181354523,2.33222961426,2.31689596176,2.40601491928,2.39965724945,2.26929211617,2.27765822411,2.2577290535,2.22396826744,2.32098031044,2.37374782562,2.12644195557,2.16665911674,2.21324968338,2.13839697838,2.03402376175,2.02215838432,1.98122918606,2.24001002312,2.15292358398,1.80993127823,2.1772403717,2.50752305984,2.44921135902,1.8310239315,1.82990098,1.99430751801,2.13701081276,2.10626173019,2.11386609077,2.16454911232,2.21212124825,2.04136681557,2.22351241112,2.13365268707,2.25223493576,2.21960997581,2.24137330055,2.25623774529,2.26992368698,2.22186732292,2.2105152607,2.06971549988,2.32057285309,2.30321025848,2.30255961418,2.30533194542,2.27015709877,2.24463486671,2.26658296585
2.3071615696,2.43691158295,2.47943019867,2.47055673599,2.42948532104,2.51049995422,2.54757928848,2.40795040131,2.51148819923,2.30658936501,2.35722064972,2.09431624413,1.99790132046,2.52886605263,2.46956110001,2.60499429703,1.86482894421,2.48901796341,2.37007641792,2.34052753448,2.32499599457,2.4142575264,2.40789699554,2.27730679512,2.28530812263,2.26561617851,2.23178458214,2.32917284966,2.38206410408,2.13277482986,2.17295598984,2.21943235397,2.14465999603,2.04046201706,2.02856731415,1.98786270618,2.24787425995,2.15918016434,1.81640422344,2.18059325218,2.5060634613,2.45397138596,1.83758199215,1.83645308018,2.00064849854,2.14318656921,2.11144590378,2.1183590889,2.17065930367,2.2181866169,2.04762601852,2.23128247261,2.13985466957,2.25972294807,2.22724795341,2.24907684326,2.26389837265,2.27761793137,2.22941040993,2.21799397469,2.0762887001,2.32845139503,2.31102633476,2.31039452553,2.31319022179,2.27797317505,2.25255393982,2.2745757103
2.31463313103,2.44483184814,2.48754429817,2.47878694534,2.43773961067,2.51868867874,2.55582594872,2.41566443443,2.51981520653,2.31297874451,2.36296868324,2.10096931458,2.0046620369,2.52767014503,2.47444462776,2.61040830612,1.87146794796,2.49445486069,2.37815189362,2.34863257408,2.33291172981,2.42231154442,2.41594839096,2.28514027596,2.29280281067,2.27331781387,2.2394220829,2.33714699745,2.39015054703,2.13898587227,2.17913341522,2.22539758682,2.15073919296,2.0467607975,2.03482842445,1.99440681934,2.25556325912,2.1652905941,1.82275176048,2.18405818939,2.50509214401,2.45873069763,1.84403502941,1.84289896488,2.00682258606,2.14918756485,2.11659836769,2.12287354469,2.17656707764,2.22400093079,2.05369305611,2.23888421059,2.1459505558,2.26706314087,2.2347278595,2.25662589073,2.27141094208,2.28516435623,2.23680853844,2.22532963753,2.08275055885,2.33617782593,2.31869125366,2.31807661057,2.32089424133,2.28563094139,2.2602994442,2.28238868713
2.32196450233,2.45260977745,2.49550771713,2.48683595657,2.44580483437,2.5266919136,2.5638885498,2.42322897911,2.52788805962,2.31928539276,2.36849427223,2.10755324364,2.01137256622,2.52700257301,2.47931170464,2.61546397209,1.87804174423,2.49956226349,2.38604569435,2.35655117035,2.34064936638,2.4301841259,2.42381834984,2.29279828072,2.30014538765,2.28083848953,2.24688601494,2.34490537643,2.39800906181,2.14509415627,2.1852080822,2.2311937809,2.15666937828,2.05293798447,2.0409579277,2.00086927414,2.26308321953,2.17127418518,1.82898283005,2.18765449524,2.50462961197,2.46347856522,1.85038971901,1.8492449522,2.01284146309,2.15503072739,2.12173771858,2.12742805481,2.18228602409,2.22957062721,2.05957794189,2.24632263184,2.15195703506,2.27426052094,2.24205517769,2.26402521133,2.27877998352,2.29256749153,2.24406719208,2.23252797127,2.08911418915,2.34375500679,2.3262090683,2.32560968399,2.32844781876,2.29313468933,2.26787638664,2.29002809525
2.32915711403,2.46024703979,2.50332140923,2.49470973015,2.45368885994,2.53451633453,2.5717728138,2.43064403534,2.53570866585,2.32551693916,2.37388658524,2.11407279968,2.01803255081,2.52688241005,2.48415184021,2.62016296387,1.88455355167,2.50434231758,2.39376473427,2.36429071426,2.34821534157,2.43788123131,2.43151330948,2.30028772354,2.30733990669,2.28818297386,2.2541821003,2.35245156288,2.40564250946,2.15112090111,2.19119858742,2.23687601089,2.16249012947,2.05901312828,2.04697370529,2.00725889206,2.27043962479,2.17715406418,1.83510708809,2.19140100479,2.50469398499,2.46820545197,1.85665380955,1.85549926758,2.01871848106,2.16073560715,2.12688350677,2.13204240799,2.18783283234,2.23490333557,2.0652923584,2.25360393524,2.15789341927,2.28132033348,2.24923539162,2.2712802887,2.28601145744,2.29983258247,2.25119328499,2.23959636688,2.09539437294,2.35118722916,2.33358407021,2.33299851418,2.33585548401,2.30048966408,2.27529168129,2.29750013351
2.33621311188,2.46774578094,2.51098704338,2.50241470337,2.46139883995,2.54216980934,2.57948660851,2.4379119873,2.54328036308,2.33168172836,2.37923693657,2.1205329895,2.02464103699,2.52732658386,2.48895406723,2.62450861931,1.89100754261,2.50879812241,2.40131616592,2.37185835838,2.35561752319,2.44541096687,2.43904089928,2.30761599541,2.31439185143,2.29535698891,2.26131701469,2.35979008675,2.41305541992,2.15708827972,2.1971244812,2.24250125885,2.16824293137,2.0650074482,2.05289459229,2.01358485222,2.27764010429,2.18295359612,1.84113490582,2.19531750679,2.50530195236,2.4729013443,1.86283504963,1.86166977882,2.02446770668,2.16632246971,2.13205575943,2.13673663139,2.19322443008,2.24000692368,2.07084846497,2.26073503494,2.16377925873,2.28824853897,2.25627493858,2.2783973217,2.29311156273,2.30696558952,2.25819349289,2.24654245377,2.1016061306,2.35847949982,2.34082174301,2.34024810791,2.3431224823,2.3077018261,2.28255152702,2.3048119545
2.33969068527,2.47144389153,2.51476478577,2.50620603561,2.46519088745,2.54593467712,2.58328175545,2.44149112701,2.54697561264,2.33474159241,2.38192510605,2.12374281883,2.02792572975,2.52776503563,2.4913380146,2.6265501976,1.89421403408,2.51090598106,2.40503120422,2.37558031082,2.35925912857,2.44911527634,2.44274401665,2.311221838,2.31786608696,2.29888248444,2.2648267746,2.36338424683,2.41668200493,2.16005682945,2.20006942749,2.24531054497,2.17110681534,2.0679807663,2.05582523346,2.01672697067,2.28118395805,2.18583083153,1.84411609173,2.19734501839,2.50581407547,2.47523498535,1.86589717865,1.86472630501,2.02729868889,2.16907811165,2.1346578598,2.13911962509,2.19586730003,2.24247574806,2.07357120514,2.26424646378,2.16670942307,2.29166555405,2.25974440575,2.28190612793,2.29661464691,2.31048464775,2.26164889336,2.24997210503,2.10469126701,2.36207485199,2.34439110756,2.34382271767,2.34670495987,2.31125640869,2.28612565994,2.30841016769
2.34654688835,2.47873950005,2.52221226692,2.51367092133,2.47265434265,2.55334591866,2.59075331688,2.44854187965,2.55418157578,2.34082245827,2.38737797737,2.13012337685,2.03445601463,2.52908325195,2.49606633186,2.63037323952,1.90058815479,2.51488351822,2.41234445572,2.38290548325,2.3664290905,2.456407547,2.45003437996,2.31832194328,2.32471418381,2.30581212044,2.271733284,2.37042188644,2.42377328873,2.1659758091,2.2059340477,2.25095319748,2.17683196068,2.07389116287,2.06163764,2.02297401428,2.28816318512,2.19155311584,1.85001862049,2.20154905319,2.50726342201,2.47986912727,1.87196910381,1.87078619003,2.03288221359,2.17452573776,2.13990545273,2.14396882057,2.2010576725,2.24725270271,2.07891273499,2.27116537094,2.17255496979,2.29840898514,2.26658582687,2.28882861137,2.3035299778,2.31743121147,2.26847481728,2.25674939156,2.11082863808,2.36916708946,2.35143327713,2.35087442398,2.35377120972,2.31826591492,2.29316616058,2.31549549103
2.35327410698,2.48590373993,2.52951788902,2.52098441124,2.47996377945,2.56060576439,2.59807276726,2.45545196533,2.56115174294,2.34685730934,2.39299225807,2.13645577431,2.04093289375,2.53099870682,2.50073409081,2.63385438919,1.90691256523,2.51854872704,2.41950893402,2.39007878304,2.37345433235,2.4635515213,2.45717668533,2.32527947426,2.3314332962,2.31258797646,2.27849698067,2.37726712227,2.43065857887,2.17188549042,2.21177816391,2.25666546822,2.18258047104,2.07976698875,2.06739735603,2.02917790413,2.29500460625,2.19724845886,1.85584819317,2.20596385002,2.50928783417,2.48445177078,1.87797617912,1.87678074837,2.03836989403,2.17990207672,2.14522385597,2.14894151688,2.20613288879,2.25182151794,2.08412480354,2.2779519558,2.17839455605,2.30503702164,2.27330422401,2.29562950134,2.31033039093,2.32426166534,2.275192976,2.26342344284,2.1169321537,2.37613272667,2.35835194588,2.35780096054,2.36071062088,2.32514858246,2.30006957054,2.32243943214
2.35987472534,2.49293971062,2.53668475151,2.52815437317,2.48712706566,2.56772232056,2.60524821281,2.46222496033,2.56789326668,2.35285258293,2.3988199234,2.14274191856,2.0473549366,2.53351998329,2.50533485413,2.6369998455,1.91318893433,2.52190709114,2.42653179169,2.39710855484,2.3803422451,2.47055530548,2.46417832375,2.33210229874,2.33802914619,2.31921625137,2.28512501717,2.38392734528,2.43734478951,2.17779970169,2.21761465073,2.26248002052,2.18837594986,2.08561992645,2.07311487198,2.03534340858,2.30171489716,2.20293140411,1.86161088943,2.21060061455,2.51189565659,2.48897743225,1.88392269611,1.88271415234,2.04377031326,2.18522047997,2.15062522888,2.15404987335,2.21110415459,2.25618982315,2.08921527863,2.28461313248,2.18424034119,2.31155586243,2.27990531921,2.30231499672,2.31702160835,2.33098101616,2.28180980682,2.27000045776,2.12301111221,2.38297653198,2.36515283585,2.36460781097,2.36752867699,2.33191013336,2.30684328079,2.32924938202
2.36635303497,2.49985051155,2.54371595383,2.53518795967,2.49415302277,2.57470297813,2.61228680611,2.46886563301,2.57441329956,2.35881352425,2.40489196777,2.14898300171,2.05372071266,2.53665447235,2.50986170769,2.63981580734,1.91941761971,2.52496433258,2.43342113495,2.40400314331,2.38710021973,2.47742605209,2.47104692459,2.33879733086,2.34450721741,2.32570409775,2.2916238308,2.39040923119,2.4438393116,2.18372678757,2.22345137596,2.26841640472,2.19423317909,2.09145736694,2.07879710197,2.04147315025,2.30830144882,2.20861148834,1.86731028557,2.21546792984,2.51509380341,2.49343967438,1.88981127739,1.88858926296,2.04908943176,2.19048953056,2.15611863136,2.15930223465,2.21597981453,2.26036286354,2.09418964386,2.29115509987,2.19010090828,2.3179705143,2.28639554977,2.30889034271,2.32360839844,2.33759450912,2.28833031654,2.27648615837,2.12907147408,2.38970351219,2.37184047699,2.37130022049,2.37423062325,2.33855605125,2.31349372864,2.33593249321
2.3727118969,2.50663900375,2.55061554909,2.5420923233,2.50104880333,2.58155584335,2.61919617653,2.4753780365,2.58072042465,2.36474299431,2.41121315956,2.15517687798,2.06002783775,2.54040598869,2.51430869102,2.6423099041,1.92559695244,2.52772736549,2.44018363953,2.410769701,2.39373540878,2.4841709137,2.47779011726,2.34537148476,2.35087227821,2.33205699921,2.29799985886,2.39672040939,2.45014953613,2.18966960907,2.22929096222,2.2744781971,2.2001543045,2.0972802639,2.08444523811,2.0475666523,2.31476950645,2.21429181099,1.87294638157,2.22056913376,2.51888585091,2.49783277512,1.8956412077,1.89440536499,2.0543282032,2.19571304321,2.16170716286,2.16470265388,2.2207634449,2.26434493065,2.09905004501,2.29758381844,2.19597887993,2.3242855072,2.29277944565,2.31536006927,2.3300948143,2.34410595894,2.29475808144,2.2828836441,2.1351146698,2.39631772041,2.37841868401,2.37788152695,2.38082003593,2.34509110451,2.32002687454,2.34249520302
2.37895464897,2.51330804825,2.55738639832,2.5488743782,2.507822752,2.58828806877,2.62598371506,2.48176693916,2.58682322502,2.37064194679,2.41776323318,2.16132116318,2.06627345085,2.54477620125,2.51867222786,2.64448928833,1.93172419071,2.53020262718,2.44682645798,2.41741609573,2.40025448799,2.49079751968,2.48441457748,2.3518307209,2.35712790489,2.33828091621,2.30425834656,2.40286779404,2.45628333092,2.19562458992,2.23513174057,2.28065347672,2.20613121986,2.10308384895,2.09005522728,2.05362057686,2.32112550735,2.21996879578,1.87851643562,2.2259042263,2.5232732296,2.50215387344,1.90140974522,1.90015971661,2.05948448181,2.20088863373,2.16738986969,2.17024993896,2.2254550457,2.26813817024,2.10379552841,2.30390405655,2.20187282562,2.33050394058,2.29906105995,2.3217279911,2.33648371696,2.35051774979,2.30109572411,2.28919529915,2.14113783836,2.40282225609,2.38489103317,2.38435578346,2.38730096817,2.35151910782,2.32644820213,2.34894347191
2.38508462906,2.51986074448,2.56403207779,2.55554127693,2.51448202133,2.59490656853,2.63265609741,2.48803734779,2.59273195267,2.37650871277,2.42449784279,2.16740989685,2.0724542141,2.54976391792,2.52294921875,2.64636301994,1.93779456615,2.53239679337,2.45335650444,2.42394924164,2.4066631794,2.49731183052,2.49092698097,2.35818099976,2.36327815056,2.34438109398,2.31040406227,2.40885949135,2.46224927902,2.20158314705,2.24096632004,2.2869155407,2.21214461327,2.10885763168,2.09561777115,2.05962872505,2.32737326622,2.2256333828,1.88401424885,2.23146867752,2.52825474739,2.5063996315,1.90711128712,1.90584659576,2.06455206871,2.20600938797,2.1731607914,2.1759390831,2.23004961014,2.27174329758,2.10842204094,2.31012010574,2.20777535439,2.33662843704,2.30524373055,2.32799625397,2.34277677536,2.35683202744,2.30734395981,2.2954211235,2.14713430405,2.40922021866,2.39125943184,2.3907251358,2.39367604256,2.35784316063,2.3327627182,2.35528302193
2.3911049366,2.52629947662,2.57055568695,2.56209993362,2.52103376389,2.60141825676,2.63922071457,2.49419403076,2.59845662117,2.38233923912,2.43135285378,2.17343640327,2.07856607437,2.55536580086,2.52713704109,2.64794039726,1.94380176067,2.53431820869,2.45977973938,2.43037605286,2.41296744347,2.50372028351,2.49733328819,2.36442756653,2.36932563782,2.35036230087,2.31644105911,2.41470217705,2.46805524826,2.20753121376,2.24678349495,2.29322481155,2.2181661129,2.11458659172,2.10111951828,2.06558251381,2.33351778984,2.23127150536,1.8894315958,2.23725509644,2.53382730484,2.51056838036,1.91273832321,1.91145849228,2.06952238083,2.21106481552,2.1790099144,2.18176102638,2.23453974724,2.27516055107,2.11292314529,2.3162355423,2.21367621422,2.34266042709,2.31132984161,2.33416700363,2.34897446632,2.36304974556,2.31350278854,2.30156087875,2.15309381485,2.41551327705,2.39752602577,2.39699196815,2.39994740486,2.36406612396,2.33897471428,2.36151862144
2.3970181942,2.53262615204,2.5769610405,2.56855583191,2.52748394012,2.60782933235,2.64568328857,2.5002412796,2.60400819778,2.38812851906,2.43824863434,2.17939257622,2.08460450172,2.56157660484,2.53123474121,2.64923071861,1.9497385025,2.53597426414,2.46610164642,2.43670248985,2.41917181015,2.51002860069,2.50363945961,2.37057423592,2.37527251244,2.35622930527,2.32237315178,2.42040395737,2.47371006012,2.2134513855,2.25256800652,2.29953217506,2.22416043282,2.120251894,2.10654377937,2.07147121429,2.33956193924,2.2368645668,1.89475774765,2.24325203896,2.5399851799,2.5146586895,1.91828131676,1.91698586941,2.07438325882,2.21603941917,2.18492436409,2.18770313263,2.23891496658,2.27838778496,2.11729001999,2.3222527504,2.21956062317,2.34860062599,2.31732058525,2.34024095535,2.35507655144,2.36917042732,2.31957030296,2.30761218071,2.15900325775,2.4217031002,2.40369129181,2.40315699577,2.40611672401,2.37018918991,2.34508705139,2.36765432358
2.4028275013,2.53884315491,2.58325076103,2.57491540909,2.53383994102,2.61414551735,2.65205001831,2.50618386269,2.6093981266,2.39386892319,2.44509601593,2.18526864052,2.09056425095,2.56838703156,2.53524231911,2.65024375916,1.95559608936,2.53737282753,2.47232794762,2.44293475151,2.42528128624,2.51624178886,2.50985050201,2.37662529945,2.38112092018,2.36198592186,2.32820320129,2.4259724617,2.47922277451,2.21932268143,2.25830292702,2.30578303337,2.23008751869,2.12583184242,2.11187124252,2.07728242874,2.34550905228,2.24239110947,1.89998042583,2.24944639206,2.54671955109,2.51867079735,1.92372941971,1.92241764069,2.07912158966,2.22091698647,2.19088792801,2.19375085831,2.24316239357,2.28142333031,2.12151288986,2.32817411423,2.22541165352,2.35444903374,2.32321739197,2.34621834755,2.36108231544,2.37519359589,2.3255443573,2.31357192993,2.16484737396,2.42779040337,2.40975570679,2.40922117233,2.41218471527,2.37621378899,2.35110330582,2.37369418144
2.4085354805,2.54495239258,2.58942842484,2.58118414879,2.54010629654,2.62037205696,2.65832662582,2.51202630997,2.61463832855,2.39955258369,2.45180344582,2.19105505943,2.09644055367,2.57578682899,2.53916144371,2.65099024773,1.96136641502,2.53852248192,2.47846341133,2.4490776062,2.43129944801,2.52236485481,2.51597118378,2.38258481026,2.38687229156,2.36763644218,2.3339343071,2.43141555786,2.48460221291,2.22512459755,2.26396989822,2.31192064285,2.23590612411,2.13130426407,2.11708307266,2.08300375938,2.35136175156,2.24782919884,1.90508782864,2.25582361221,2.55402040482,2.522605896,1.92907202244,1.9277433157,2.08372402191,2.22567939758,2.19688439369,2.19988775253,2.24726963043,2.28426504135,2.12558174133,2.33400154114,2.23121237755,2.36020588875,2.3290207386,2.35209965706,2.36699080467,2.381118536,2.33142280579,2.31943702698,2.17061066628,2.43377637863,2.41572022438,2.41518521309,2.41815257072,2.38214111328,2.35702610016,2.3796415329
2.41135287285,2.54796767235,2.59247636795,2.5842859745,2.54320812225,2.6234536171,2.66143274307,2.51491141319,2.61720776558,2.40237045288,2.45507740974,2.19391179085,2.09934544563,2.57970380783,2.54108858109,2.65126729012,1.96421587467,2.53900718689,2.48149871826,2.45211744308,2.43427586555,2.52539396286,2.51899933815,2.38553142548,2.3897125721,2.37042379379,2.33676409721,2.43409371376,2.48724651337,2.22799277306,2.2667722702,2.31492972374,2.23876261711,2.13399386406,2.11963963509,2.08582687378,2.35425400734,2.25050854683,1.90759420395,2.25907564163,2.55787920952,2.52454543114,1.93170022964,1.93036270142,2.08597040176,2.22801232338,2.19988965988,2.20298480988,2.24926710129,2.28561306,2.12755560875,2.33688116074,2.23408842087,2.36304998398,2.33188772202,2.35500431061,2.36990833282,2.38404417038,2.33432555199,2.32233333588,2.17345738411,2.43673181534,2.41866493225,2.41812992096,2.42109942436,2.38506865501,2.35995340347,2.38258194923
2.41691541672,2.55392003059,2.5984916687,2.59042811394,2.54935097694,2.62955522537,2.66758322716,2.52061152458,2.62224578857,2.40795302391,2.46141552925,2.19954657555,2.10508608818,2.58796262741,2.54487943649,2.65163612366,1.96983909607,2.53980207443,2.48750686646,2.4581360817,2.44016504288,2.53138995171,2.52499294281,2.39135956764,2.39532208443,2.3759226799,2.34235215187,2.4393632412,2.49244379997,2.23365235329,2.27230453491,2.32079792023,2.24434661865,2.13926672935,2.12464308739,2.09139084816,2.35997009277,2.25577497482,1.91250646114,2.26569795609,2.56600499153,2.52836942673,1.9368647337,1.93550908566,2.09034562111,2.2325720787,2.20590400696,2.2092256546,2.25314235687,2.28816270828,2.13137674332,2.34257149696,2.2397813797,2.36866950989,2.33755278587,2.3607416153,2.37566924095,2.3898203373,2.34005665779,2.32805109024,2.17907142639,2.4425675869,2.42447972298,2.4239449501,2.42691874504,2.39085173607,2.36574077606,2.38839697838
2.42238521576,2.55977106094,2.60440349579,2.59649133682,2.55541777611,2.63557934761,2.67365598679,2.52622151375,2.62716555595,2.41345739365,2.46741962433,2.20506930351,2.11072969437,2.59677386284,2.54858970642,2.65176749229,1.97535443306,2.54037237167,2.49343514442,2.46407771111,2.44597268105,2.53730654716,2.53090715408,2.39710450172,2.4008398056,2.38132667542,2.34784913063,2.44452834129,2.49753236771,2.23919510841,2.27772831917,2.32643151283,2.24973416328,2.14438462257,2.12948846817,2.09683680534,2.36559891701,2.26090478897,1.91727614403,2.27246499062,2.5746614933,2.53212356567,1.94189918041,1.94052445889,2.09455680847,2.23697924614,2.2119114399,2.21551656723,2.25685119629,2.29051780701,2.13502383232,2.34817361832,2.24538445473,2.37419819832,2.34312677383,2.36638402939,2.38133096695,2.3954975605,2.34568715096,2.33366775513,2.18456959724,2.44830489159,2.43019580841,2.42966198921,2.43264079094,2.39654064178,2.37144136429,2.39412784576
2.42776608467,2.565523386,2.61021542549,2.60248064995,2.56141257286,2.64153003693,2.67965507507,2.53174591064,2.63197994232,2.41887760162,2.47304153442,2.21047329903,2.1162712574,2.60611915588,2.55222463608,2.65167450905,1.98075532913,2.54072952271,2.4992878437,2.46994614601,2.45170235634,2.54314732552,2.53674602509,2.40276956558,2.40626811981,2.38664054871,2.35325860977,2.44959783554,2.50252270699,2.24460887909,2.28303265572,2.33179974556,2.25490260124,2.14933466911,2.13416528702,2.10215592384,2.37114334106,2.26588582993,1.92189610004,2.27936315536,2.58383083344,2.53581285477,1.94679641724,1.94540178776,2.09859728813,2.24122524261,2.21790027618,2.22184514999,2.26038837433,2.29268121719,2.13849306107,2.35368943214,2.25088691711,2.37963747978,2.34861207008,2.37193250656,2.38689446449,2.40107631683,2.35121679306,2.33918261528,2.18994259834,2.45394563675,2.43581461906,2.43528270721,2.43826746941,2.40213704109,2.37705779076,2.39977765083
2.43306255341,2.57118082047,2.61593127251,2.60839915276,2.56733894348,2.64741110802,2.68558430672,2.53718829155,2.6367020607,2.42420768738,2.47825551033,2.21575331688,2.12170600891,2.61597800255,2.55578970909,2.65137052536,1.98603618145,2.54088544846,2.50506877899,2.47574520111,2.45735812187,2.54891681671,2.5425131321,2.40835857391,2.41161060333,2.3918697834,2.35858511925,2.45458054543,2.50742459297,2.2498857975,2.28821063042,2.33688640594,2.25983929634,2.15411019325,2.13866710663,2.10734272003,2.37660717964,2.27071046829,1.92636168003,2.28638100624,2.59349274635,2.5394423008,1.95155179501,1.9501363039,2.10246372223,2.2453057766,2.22386145592,2.22820162773,2.2637526989,2.2946574688,2.14178371429,2.35912275314,2.25628185272,2.3849902153,2.35401129723,2.377389431,2.39236140251,2.40655827522,2.3566467762,2.34459590912,2.1951842308,2.45949220657,2.44133877754,2.44080972672,2.44380140305,2.40764355659,2.38259339333,2.4053504467
