-0.159647420049,-0.021047135815,0.0245000161231,0.0249098297209,-0.0160414539278,0.0632888972759,0.102279193699,-0.0533184707165,0.041353110224,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920728207,-0.110009141266,-0.130939885974,-0.03726606071,-0.0437233708799,-0.181203722954,-0.18082331121,-0.200866028666,-0.233738407493,-0.139193147421,-0.0867424979806,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654780388,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
2.43827939034,2.57674694061,2.62155580521,2.61425113678,2.57320094109,2.65322589874,2.69144701958,2.54255318642,2.64134407043,2.42944526672,2.48306202888,2.22090601921,2.12702894211,2.62632799149,2.55929231644,2.65086913109,1.99119329453,2.54085254669,2.51078176498,2.48147892952,2.46294307709,2.55461788177,2.54821181297,2.41387486458,2.41687130928,2.39702057838,2.36383342743,2.45948553085,2.51224851608,2.25502490997,2.29326081276,2.34169054031,2.26454353333,2.15870928764,2.14299345016,2.11239409447,2.38199424744,2.27537846565,1.9306718111,2.29350924492,2.60362696648,2.5430188179,1.95616281033,1.95472598076,2.10615754128,2.24922204018,2.22979092598,2.2345790863,2.26694750786,2.29645371437,2.14489865303,2.36447715759,2.26156830788,2.39025974274,2.35932779312,2.38275837898,2.39773464203,2.41194653511,2.36197948456,2.34991002083,2.2002928257,2.46494865417,2.4467716217,2.44624662399,2.44924640656,2.41306400299,2.38805198669,2.41084957123
2.44342255592,2.58222651482,2.62709379196,2.62003993988,2.57900190353,2.6589782238,2.69724678993,2.54784464836,2.64591860771,2.43458890915,2.4874856472,2.22593092918,2.13223743439,2.63714504242,2.56274032593,2.65018486977,1.99622499943,2.54064488411,2.51643013954,2.4871506691,2.46846175194,2.56025457382,2.55384635925,2.41932296753,2.42205572128,2.40209937096,2.36900949478,2.4643228054,2.51700472832,2.2600300312,2.29818630219,2.34622693062,2.26902580261,2.16313719749,2.14714980125,2.11731052399,2.38730955124,2.27989530563,1.93482887745,2.30074071884,2.61420941353,2.5465490818,1.96063101292,1.959171772,2.1096842289,2.25298070908,2.23568725586,2.24097442627,2.2699804306,2.29807972908,2.14784479141,2.36975765228,2.26674866676,2.3954513073,2.36456656456,2.38804364204,2.40301823616,2.41724562645,2.36721897125,2.35512900352,2.20527100563,2.47031950951,2.45211744308,2.45159769058,2.45460653305,2.4184024334,2.3934378624,2.41627931595
2.44849777222,2.58762454987,2.63255023956,2.6257686615,2.58474493027,2.6646707058,2.70298647881,2.55306792259,2.65043783188,2.439640522,2.49157476425,2.23082876205,2.13732790947,2.64840316772,2.56614255905,2.64933276176,2.00113081932,2.54027581215,2.5220181942,2.49276399612,2.4739177227,2.56583046913,2.55941987038,2.4247071743,2.42716932297,2.40711331367,2.37411928177,2.46910119057,2.52170395851,2.26491045952,2.30299568176,2.35052514076,2.2733066082,2.1674041748,2.15114569664,2.1220946312,2.39255809784,2.28427243233,1.93883800507,2.30807065964,2.62521600723,2.55004143715,1.96495902538,1.9634771347,2.11305260658,2.25659394264,2.24155378342,2.24738764763,2.2728638649,2.29954695702,2.1506319046,2.37496948242,2.27183055878,2.40057063103,2.36973333359,2.39325022697,2.40821790695,2.42246055603,2.37237071991,2.36025810242,2.21012473106,2.47560930252,2.45738172531,2.45686817169,2.45988702774,2.42366433144,2.3987557888,2.42164444923
2.45351195335,2.59294605255,2.63793063164,2.6314406395,2.59043288231,2.67030668259,2.70866918564,2.55822753906,2.65491318703,2.44460344315,2.49539661407,2.2356030941,2.14229798317,2.66007494926,2.56950831413,2.64832854271,2.00591182709,2.53976154327,2.52754878998,2.49832201004,2.47931575775,2.57134914398,2.56493616104,2.43003201485,2.43221902847,2.41207003593,2.37916970253,2.4738304615,2.52635574341,2.26968097687,2.30770111084,2.3546257019,2.27741575241,2.17152523994,2.15499567986,2.12675237656,2.3977458477,2.28852629662,1.9427075386,2.31549596786,2.63662052155,2.55350446701,1.96915268898,1.96764779091,2.11627578735,2.2600774765,2.2473962307,2.25382089615,2.27561378479,2.30086970329,2.15327334404,2.38011837006,2.27682590485,2.40562486649,2.37483406067,2.39838480949,2.41333961487,2.42759776115,2.37744140625,2.3653049469,2.21486401558,2.48082470894,2.46257019043,2.46206402779,2.46509408951,2.42885518074,2.40401053429,2.42694973946
2.45847225189,2.59819722176,2.64324092865,2.63705825806,2.59606838226,2.67588949203,2.71429753304,2.56332921982,2.65935587883,2.44948339462,2.49903321266,2.24025821686,2.14714622498,2.67213201523,2.57284760475,2.64718747139,2.01057076454,2.53911662102,2.53302621841,2.50382828712,2.4846599102,2.57681417465,2.57039904594,2.43530273438,2.43721222878,2.41697788239,2.38416814804,2.47852015495,2.53097057343,2.27435898781,2.31231832504,2.35857963562,2.28138971329,2.1755194664,2.15871763229,2.13129115105,2.40287876129,2.2926774025,1.94644749165,2.32301497459,2.64839553833,2.55694770813,1.9732196331,1.97169137001,2.11936855316,2.2634510994,2.25322389603,2.26027965546,2.27824878693,2.30206274986,2.15578389168,2.38521146774,2.28174901009,2.41062188148,2.3798763752,2.40345430374,2.41839122772,2.43266487122,2.38243913651,2.37027692795,2.21950149536,2.48597192764,2.46769022942,2.467192173,2.47023415565,2.43398189545,2.40920829773,2.43220043182
2.46338534355,2.60338354111,2.64848661423,2.6426243782,2.60165381432,2.68142127991,2.71987390518,2.56837797165,2.66377687454,2.45428800583,2.5025742054,2.24480009079,2.15187096596,2.68454360962,2.57617139816,2.64592647552,2.01511049271,2.53835773468,2.53845310211,2.50928521156,2.48995447159,2.58222913742,2.57581162453,2.44052362442,2.44215607643,2.42184400558,2.3891222477,2.48317933083,2.53555774689,2.2789645195,2.31686449051,2.3624420166,2.28526806831,2.17940759659,2.16233110428,2.13571977615,2.40796303749,2.29674816132,1.95006930828,2.33062696457,2.66051220894,2.56038093567,1.97716796398,1.97561645508,2.12234807014,2.26673674583,2.25904583931,2.26676869392,2.28078961372,2.30314254761,2.15818047523,2.39025473595,2.28661584854,2.41556954384,2.38486742973,2.40846586227,2.42338013649,2.43766880035,2.38737177849,2.37518310547,2.22405099869,2.49105787277,2.47274827957,2.47225928307,2.47531414032,2.43905115128,2.4143538475,2.43740105629
2.46825838089,2.60851120949,2.653673172,2.64814114571,2.60719156265,2.68690466881,2.72540044785,2.5733795166,2.66818523407,2.45902514458,2.5061109066,2.24923491478,2.15647149086,2.69727921486,2.57949066162,2.644562006,2.01953554153,2.53750109673,2.54383325577,2.5146958828,2.49520373344,2.58759713173,2.58117723465,2.44569993019,2.44705843925,2.42667651176,2.39403867722,2.48781657219,2.5401263237,2.28351831436,2.32135844231,2.36626958847,2.28909254074,2.18321156502,2.16585683823,2.14004802704,2.41300463676,2.30076241493,1.9535857439,2.33833050728,2.67294168472,2.56381416321,1.98100757599,1.97943305969,2.12523198128,2.26995658875,2.26487326622,2.27329468727,2.28325724602,2.30412626266,2.16048026085,2.39525532722,2.29144334793,2.42047643661,2.38981461525,2.41342687607,2.4283144474,2.44261741638,2.39224815369,2.38003206253,2.22852754593,2.49608945847,2.47775173187,2.47727251053,2.4803404808,2.44406914711,2.41945338249,2.44255709648
2.4730989933,2.61358594894,2.65880656242,2.65361166,2.61268401146,2.69234251976,2.73087954521,2.57833957672,2.67259025574,2.46370339394,2.50972867012,2.25356960297,2.16094779968,2.71030664444,2.58281755447,2.64311099052,2.0238494873,2.53656339645,2.54916977882,2.52006316185,2.50041127205,2.59292149544,2.58649945259,2.45083594322,2.45192718506,2.43148303032,2.39892458916,2.49243974686,2.5446844101,2.28803992271,2.32581734657,2.37011480331,2.29290151596,2.18695187569,2.16931414604,2.14428520203,2.41800999641,2.30474233627,1.95700871944,2.34612393379,2.68565320969,2.56725859642,1.98474740982,1.98315036297,2.12803673744,2.27313232422,2.27071499825,2.27986264229,2.28567242622,2.3050301075,2.16270017624,2.40021944046,2.29624772072,2.42535042763,2.3947250843,2.41834449768,2.43320131302,2.44751858711,2.39707636833,2.38483262062,2.23294520378,2.50107312202,2.48270750046,2.48223853111,2.48532032967,2.44904303551,2.4245121479,2.44767332077
2.4755089283,2.61610531807,2.66135525703,2.65633010864,2.61541366577,2.69504451752,2.73360180855,2.58080601692,2.6747944355,2.46602344513,2.5115916729,2.25570130348,2.16313934326,2.71691966057,2.58448719978,2.64235830307,2.02596640587,2.53606939316,2.55182266235,2.52273130417,2.50300097466,2.59556818008,2.58914494514,2.45339035988,2.45435070992,2.4338786602,2.40135860443,2.4947488308,2.5469622612,2.29029417038,2.32803869247,2.37205910683,2.29481101036,2.18880438805,2.171022892,2.14637255669,2.42050075531,2.30672597885,1.95868885517,2.35005331039,2.69210505486,2.56898832321,1.98658287525,1.98497474194,2.12941479683,2.27470993996,2.27364420891,2.28316354752,2.28686642647,2.30545735359,2.16378521919,2.40268969536,2.29864573479,2.42777752876,2.39716887474,2.42078924179,2.43562936783,2.44995355606,2.39947509766,2.38721752167,2.2351360321,2.50354933739,2.48516964912,2.48470592499,2.48779463768,2.45151543617,2.42702794075,2.45021796227
2.48031210899,2.62111115456,2.6664185524,2.66173434258,2.62084102631,2.70041751862,2.73901295662,2.58571434021,2.67920732498,2.47062897682,2.5154633522,2.25989699364,2.16742825508,2.73032283783,2.5878469944,2.64080929756,2.03012108803,2.53504109383,2.55709886551,2.5280380249,2.50815320015,2.60083246231,2.59440636635,2.4584736824,2.45918059349,2.43865728378,2.40620994568,2.49936318398,2.55151724815,2.29479813576,2.33247327805,2.3760137558,2.29865765572,2.1924829483,2.17440962791,2.15048837662,2.42546105385,2.31069040298,1.96199178696,2.35797405243,2.70518064499,2.57246947289,1.99018836021,1.98855876923,2.13212966919,2.2778544426,2.27952122688,2.28979992867,2.28923726082,2.30627131462,2.1659142971,2.40760970116,2.30344009399,2.43261575699,2.40203642845,2.42565345764,2.44045829773,2.45479559898,2.40424489975,2.39195966721,2.23948788643,2.50847268105,2.49006581306,2.48961257935,2.49271535873,2.45643377304,2.43203425407,2.4552822113
2.48509788513,2.62607645988,2.67144107819,2.66709756851,2.62622785568,2.70574975014,2.74438166618,2.59059500694,2.68363451958,2.47519540787,2.51956605911,2.2640068531,2.17159295082,2.74393415451,2.59124422073,2.63921666145,2.03417396545,2.53397369385,2.56233859062,2.53330731392,2.51327252388,2.60605955124,2.59963130951,2.46352672577,2.46399235725,2.44342470169,2.4110455513,2.50397968292,2.55607843399,2.29930567741,2.33690571785,2.38008069992,2.30255842209,2.19613718987,2.17776608467,2.1545317173,2.43039703369,2.31466269493,1.96522605419,2.36597156525,2.7184586525,2.57598948479,1.99371337891,1.99206292629,2.13480019569,2.28099727631,2.28542685509,2.29648137093,2.29159736633,2.3070435524,2.16799879074,2.41250658035,2.30824017525,2.43743729591,2.40688228607,2.43048906326,2.44525551796,2.45960521698,2.40898323059,2.39667057991,2.24380755424,2.51336240768,2.4949285984,2.49448633194,2.49760341644,2.46132135391,2.43701100349,2.46031665802
2.4898712635,2.63100576401,2.67642712593,2.67242074013,2.63157463074,2.71104311943,2.74970889091,2.59545326233,2.68808150291,2.47972798347,2.52392172813,2.2680337429,2.17563295364,2.75771927834,2.59469056129,2.63759732246,2.0381257534,2.53288269043,2.56754279137,2.53854036331,2.51836156845,2.61125206947,2.60482096672,2.46855187416,2.46879076958,2.4481856823,2.41586875916,2.50860333443,2.5606508255,2.30382227898,2.34134221077,2.38427400589,2.30652475357,2.19977402687,2.18109941483,2.15850615501,2.4353120327,2.3186507225,1.96839690208,2.37403583527,2.73190617561,2.57955884933,1.99716150761,1.99549126625,2.13743472099,2.28414726257,2.29135990143,2.30320429802,2.29395747185,2.30778622627,2.17004847527,2.41738390923,2.31304979324,2.44224739075,2.41171050072,2.43530011177,2.45002532005,2.46438670158,2.41369462013,2.40135478973,2.24809932709,2.51822257042,2.49976229668,2.49933099747,2.5024626255,2.4661822319,2.44196128845,2.46532440186
2.49463605881,2.63590216637,2.68137979507,2.67770624161,2.63688325882,2.71629905701,2.754997015,2.60029315948,2.69255208969,2.48423027992,2.52852845192,2.27198004723,2.17954802513,2.77164340019,2.59819889069,2.63596844673,2.04197764397,2.53178453445,2.57271456718,2.54373955727,2.52342224121,2.61641168594,2.60997796059,2.47355175018,2.47357869148,2.45294260979,2.42068243027,2.51323723793,2.56523776054,2.3083486557,2.34578418732,2.38859367371,2.31055784225,2.20339608192,2.18441271782,2.16241264343,2.4402089119,2.32265663147,1.9715076685,2.38215374947,2.74548983574,2.58318924904,2.00053524971,1.9988462925,2.14003801346,2.28730893135,2.29731583595,2.3099603653,2.29632425308,2.30850982666,2.1720700264,2.4222445488,2.31786942482,2.44704818726,2.41652369499,2.44008922577,2.45477032661,2.4691426754,2.41838097572,2.40601444244,2.25236463547,2.52305555344,2.50456976891,2.50414967537,2.50729584694,2.4710187912,2.44688773155,2.47030735016
2.49939537048,2.64076852798,2.68630170822,2.68295526505,2.64215493202,2.7215192318,2.76024699211,2.60511851311,2.69704961777,2.48870444298,2.53335928917,2.27584576607,2.1833384037,2.78567123413,2.601780653,2.63434672356,2.04572892189,2.53069448471,2.57785439491,2.54890561104,2.52845597267,2.62153983116,2.6151034832,2.47852730751,2.47835874557,2.45769762993,2.42548775673,2.51788377762,2.56984186172,2.3128798008,2.35022783279,2.39302444458,2.31464767456,2.20699930191,2.1877040863,2.16625022888,2.44508886337,2.32667660713,1.97455883026,2.39031004906,2.75917625427,2.58689165115,2.00383448601,2.00212788582,2.14261126518,2.2904818058,2.30328583717,2.31673812866,2.29870009422,2.30922269821,2.174066782,2.42708945274,2.32269382477,2.45184183121,2.42132329941,2.44485735893,2.45949149132,2.47387433052,2.42304372787,2.41065001488,2.25660037994,2.52786374092,2.50935220718,2.50894379616,2.51210451126,2.47583293915,2.45179152489,2.47526717186
2.50415039062,2.64560627937,2.69119501114,2.68816900253,2.6473903656,2.72670435905,2.76546001434,2.60993242264,2.70157623291,2.49315023422,2.53836631775,2.27963042259,2.18700361252,2.79976797104,2.60544776917,2.63274860382,2.04937815666,2.52962732315,2.58296346664,2.55403971672,2.53346323967,2.62663698196,2.62019824982,2.4834792614,2.48313140869,2.46245145798,2.4302854538,2.52254390717,2.57446479797,2.31740570068,2.35466599464,2.3975379467,2.31877470016,2.21057605743,2.19096708298,2.1700155735,2.44995188713,2.33070158958,1.97754848003,2.39848589897,2.77293133736,2.59067630768,2.0070579052,2.00533461571,2.14515280724,2.29366064072,2.30925726891,2.32352304459,2.30108332634,2.30993199348,2.17603993416,2.4319190979,2.32751393318,2.45662736893,2.42610931396,2.4496049881,2.46418881416,2.47858142853,2.42768144608,2.41526055336,2.26080060005,2.53264689445,2.51411008835,2.51371359825,2.51688933372,2.48062443733,2.45667290688,2.4802043438
2.50890231133,2.65041661263,2.69606137276,2.69334888458,2.65259075165,2.73185563087,2.77063775063,2.61473727226,2.70613312721,2.49756479263,2.54348278046,2.28333115578,2.19054412842,2.81389927864,2.60921120644,2.63119101524,2.05292272568,2.52859854698,2.58804273605,2.55914258957,2.53844499588,2.63170456886,2.62526297569,2.48840808868,2.48789644241,2.4672036171,2.43507456779,2.52721834183,2.57910704613,2.32191157341,2.35908675194,2.40209388733,2.32291150093,2.21411395073,2.19419193268,2.17370295525,2.45479822159,2.33471798897,1.98047268391,2.40666103363,2.78672289848,2.59455418587,2.010201931,2.00846290588,2.14765834808,2.29683637619,2.31521463394,2.33029747009,2.3034696579,2.31064319611,2.17798805237,2.43673276901,2.33231711388,2.46140384674,2.43088054657,2.45433068275,2.46886062622,2.48326301575,2.43229222298,2.41984319687,2.26495552063,2.53740549088,2.51884317398,2.51845884323,2.52164959908,2.48539280891,2.46153211594,2.48511886597
2.51365113258,2.65519976616,2.70090150833,2.69849538803,2.657756567,2.73697400093,2.77578091621,2.61953425407,2.71072149277,2.50194454193,2.54862856865,2.28694486618,2.19395852089,2.82803010941,2.61308264732,2.62969017029,2.05635929108,2.52762198448,2.59309267998,2.56421494484,2.54340076447,2.63674259186,2.6302986145,2.49331307411,2.49265217781,2.47195291519,2.43985342979,2.53190660477,2.5837688446,2.32638025284,2.36347532272,2.40664458275,2.32702445984,2.21759676933,2.19736552238,2.17730545998,2.45962643623,2.33870863914,1.98332548141,2.41481304169,2.80051660538,2.59853482246,2.01326155663,2.01150774956,2.15012073517,2.29999685287,2.32113981247,2.33704161644,2.30585217476,2.31136035919,2.17990779877,2.44152903557,2.33708763123,2.46616840363,2.43563508987,2.45903253555,2.47350430489,2.48791646957,2.4368724823,2.42439389229,2.26905369759,2.54213762283,2.52354931831,2.52317786217,2.52638435364,2.4901368618,2.46636819839,2.49001049995
2.51839542389,2.65995526314,2.70571517944,2.70360970497,2.66288805008,2.74205970764,2.78089046478,2.62432408333,2.71534085274,2.50628352165,2.55371713638,2.29046678543,2.19724702835,2.84212613106,2.61707162857,2.628262043,2.05968403816,2.52671170235,2.59811282158,2.56925654411,2.54832983017,2.64175105095,2.63530468941,2.49819326401,2.4973962307,2.4766972065,2.44461965561,2.53660750389,2.58844900131,2.33079195023,2.36781549454,2.4111366272,2.33107614517,2.22100758553,2.20047307014,2.18081521988,2.4644343853,2.34265375137,1.98610019684,2.42291927338,2.81427979469,2.60262799263,2.01623106003,2.01446342468,2.1525323391,2.30312800407,2.32701301575,2.34373474121,2.30822181702,2.31208658218,2.1817946434,2.44630527496,2.34180808067,2.4709174633,2.44036960602,2.46370744705,2.4781165123,2.49253821373,2.44141769409,2.42890787125,2.27308177948,2.5468416214,2.52822613716,2.52786803246,2.53109097481,2.49485373497,2.47117948532,2.49487757683
2.52313327789,2.66468214989,2.71050214767,2.70869231224,2.66798615456,2.74711298943,2.78596711159,2.62910628319,2.71999073029,2.51057600975,2.55866146088,2.29389333725,2.20040988922,2.856153965,2.62118864059,2.62692260742,2.06289386749,2.52588152885,2.6031036377,2.57426762581,2.55323195457,2.64672994614,2.64028120041,2.50304746628,2.50212550163,2.48143386841,2.4493701458,2.54131889343,2.59314632416,2.33512663841,2.37209057808,2.41551804543,2.33503007889,2.22432923317,2.20350074768,2.18422436714,2.46922016144,2.34653401375,1.98879098892,2.4309566021,2.82797980309,2.60684251785,2.01910591125,2.01732492447,2.15488553047,2.30621576309,2.33281493187,2.35035610199,2.3105700016,2.31282567978,2.18364453316,2.45105862617,2.34646105766,2.47564649582,2.44508051872,2.46835207939,2.48269295692,2.49712514877,2.4459233284,2.43337988853,2.27702665329,2.55151462555,2.53287053108,2.53252696991,2.5357670784,2.49954128265,2.47596383095,2.4997189045
2.52786231041,2.66937994957,2.71526217461,2.71374344826,2.67305111885,2.75213503838,2.7910118103,2.63387989998,2.72466993332,2.51481533051,2.56338119507,2.2972202301,2.20344686508,2.87008047104,2.62544250488,2.62568712234,2.06598567963,2.52514505386,2.60806465149,2.57924842834,2.55810570717,2.65167951584,2.64522862434,2.50787425041,2.50683689117,2.48616027832,2.45410251617,2.54603910446,2.59785890579,2.33936595917,2.37628436089,2.41973900795,2.33885169029,2.22754573822,2.20643520355,2.18752574921,2.47398090363,2.35033082962,1.99139177799,2.4389026165,2.84158492088,2.61118674278,2.0218808651,2.02008748055,2.15717315674,2.30924701691,2.33852672577,2.3568854332,2.31288862228,2.31358122826,2.18545365334,2.4557864666,2.35102939606,2.48035120964,2.44976449013,2.47296309471,2.48723053932,2.50167369843,2.45038485527,2.43780446053,2.28087592125,2.5561542511,2.53748035431,2.53715205193,2.54041004181,2.50419640541,2.48072004318,2.50453305244
2.53022217751,2.67171692848,2.71763134003,2.71625733376,2.67557096481,2.7546339035,2.79352211952,2.63626289368,2.72701954842,2.51691269875,2.56563472748,2.29884529114,2.20491838455,2.87699580193,2.62762379646,2.62511301041,2.06748628616,2.52481627464,2.61053371429,2.58172726631,2.56053161621,2.65414261818,2.64769077301,2.51027679443,2.5091843605,2.48851823807,2.45646047592,2.54840135574,2.60021996498,2.34144473076,2.37834620476,2.42177605629,2.34070324898,2.22911000252,2.20786356926,2.18913412094,2.47635126114,2.35219287872,1.99265682697,2.44283533096,2.84834241867,2.61341023445,2.023229599,2.02143025398,2.1582903862,2.31073760986,2.34134340286,2.36010980606,2.31403470039,2.31396627426,2.18634223938,2.45813965797,2.35327720642,2.48269271851,2.45209479332,2.47525453568,2.48948311806,2.50393199921,2.45259714127,2.43999743462,2.28276109695,2.55846071243,2.5397708416,2.53945088387,2.54271841049,2.50651073456,2.483086586,2.50692915916
2.53493213654,2.6763677597,2.72234845161,2.72126221657,2.68058633804,2.75960874557,2.79851984978,2.64101982117,2.73173999786,2.52105998993,2.56989550591,2.30201721191,2.20776820183,2.89071106911,2.63209843636,2.62406182289,2.07039690018,2.52424526215,2.61544919014,2.58666181564,2.56536149979,2.65904664993,2.65259289742,2.51505994797,2.51386165619,2.49322342873,2.46115875244,2.55313014984,2.60495138168,2.34551167488,2.3823928833,2.42568206787,2.34427332878,2.23214459419,2.2106385231,2.19226360321,2.48107028008,2.35583639145,1.99511539936,2.45060777664,2.86174845695,2.61796355247,2.02584862709,2.0240380764,2.16047072411,2.31366419792,2.34688973427,2.36646842957,2.31629824638,2.31475448608,2.18808722496,2.46282362938,2.35769295692,2.4873521328,2.45673108101,2.47980880737,2.49395465851,2.50841593742,2.45698404312,2.44434261322,2.28644776344,2.56304550171,2.54432249069,2.54401946068,2.54730677605,2.51111221313,2.48779559135,2.5116994381
2.53962516785,2.68098568916,2.72703576088,2.72623586655,2.68556857109,2.76455211639,2.80348610878,2.64576292038,2.73648428917,2.52513957024,2.57379674911,2.30508422852,2.21049499512,2.90424656868,2.63672995567,2.62315249443,2.07318592072,2.52380156517,2.62033367157,2.59156513214,2.57016038895,2.66391992569,2.65746426582,2.51981163025,2.51851153374,2.49791026115,2.46583104134,2.55786061287,2.60969161987,2.34945058823,2.38633012772,2.42934536934,2.3476536274,2.23504853249,2.2132999897,2.19527435303,2.48575854301,2.35936498642,1.99747729301,2.45824337006,2.87498402596,2.6226644516,2.02836251259,2.02654123306,2.16257786751,2.31651377678,2.35231018066,2.37269544601,2.31852197647,2.31557250023,2.18979048729,2.46747469902,2.36199378967,2.49197626114,2.46133160591,2.48432135582,2.49837899208,2.51285338402,2.46131706238,2.44863033295,2.29001736641,2.56759119034,2.54883241653,2.54854750633,2.55185580254,2.51567482948,2.49247145653,2.51643824577
2.54429745674,2.68556952477,2.73169231415,2.73117852211,2.69051814079,2.76946425438,2.80842161179,2.65048861504,2.74125027657,2.52914786339,2.57732176781,2.30804657936,2.21310043335,2.917573452,2.64152431488,2.62239956856,2.07585477829,2.52349877357,2.62518692017,2.59643745422,2.57492804527,2.66876220703,2.66230511665,2.52453160286,2.52313160896,2.50257635117,2.47047472,2.56259059906,2.61443853378,2.35325670242,2.39015340805,2.43275547028,2.35083699226,2.23782014847,2.21584749222,2.19816613197,2.49041438103,2.36277532578,1.9997446537,2.46572852135,2.8880212307,2.62751913071,2.03077316284,2.02894163132,2.16461396217,2.31928515434,2.35759711266,2.37878108025,2.32070803642,2.31642842293,2.1914563179,2.47209119797,2.36617517471,2.49656224251,2.46589398384,2.4887907505,2.50275397301,2.51724267006,2.46559429169,2.45285868645,2.29346752167,2.57209587097,2.55329918861,2.55303382874,2.55636429787,2.52019715309,2.49711251259,2.52114462852
2.54894661903,2.69011855125,2.73631715775,2.73609042168,2.69543480873,2.77434492111,2.81332659721,2.65519428253,2.74603486061,2.53308343887,2.58047819138,2.31090688705,2.2155880928,2.93066287041,2.64648628235,2.62181782722,2.07840657234,2.52335000038,2.63000845909,2.60127806664,2.57966351509,2.67357325554,2.66711449623,2.52921867371,2.52771878242,2.50722002983,2.47508835793,2.56731724739,2.61918926239,2.35693097115,2.39386367798,2.43591761589,2.35382795334,2.24046373367,2.21828651428,2.20094203949,2.49503660202,2.3660697937,2.00192284584,2.47305321693,2.90083241463,2.63253164291,2.03308486938,2.03124403954,2.16658592224,2.32198309898,2.36274647713,2.3847193718,2.32286310196,2.31733250618,2.19309282303,2.47667169571,2.37023639679,2.50110769272,2.47041654587,2.49321627617,2.50707912445,2.52158355713,2.46981573105,2.45702767372,2.29680037498,2.57655882835,2.55772209167,2.55747747421,2.56083130836,2.52467823029,2.50171804428,2.52581787109
2.55356884003,2.69463181496,2.74090909958,2.74097061157,2.70031881332,2.77919459343,2.81820058823,2.65987634659,2.75083446503,2.53694605827,2.58329749107,2.31366968155,2.21796154976,2.94348859787,2.65162134171,2.62142109871,2.08084583282,2.52336859703,2.63479804993,2.60608696938,2.5843667984,2.67835259438,2.67189264297,2.53387260437,2.53227162361,2.51183891296,2.47967076302,2.57203793526,2.62394046783,2.36048030853,2.39746570587,2.43885159492,2.35664176941,2.24298930168,2.22062635422,2.20360803604,2.49962425232,2.36925601959,2.00401997566,2.48021101952,2.91339206696,2.63770675659,2.03530478477,2.03345537186,2.16850352287,2.32461667061,2.36775946617,2.39050865173,2.32499647141,2.31829595566,2.19471025467,2.48121523857,2.37418222427,2.50561118126,2.47489857674,2.49759697914,2.51135516167,2.52587580681,2.4739818573,2.46113801003,2.30002117157,2.5809803009,2.5621008873,2.56187796593,2.56525659561,2.52911782265,2.50628733635,2.53045749664
2.55816173553,2.69910907745,2.74546813965,2.74581933022,2.70516943932,2.78401279449,2.82304406166,2.66453170776,2.75564551353,2.54073882103,2.58583211899,2.31634116173,2.22022485733,2.95602464676,2.65693163872,2.62122368813,2.08317899704,2.5235683918,2.63955569267,2.61086368561,2.58903765678,2.68310070038,2.67663955688,2.53849315643,2.53678917885,2.51643204689,2.48422122002,2.57675027847,2.62868976593,2.36391592026,2.40096974373,2.44159007072,2.35930252075,2.24541115761,2.22288155556,2.20617175102,2.50417733192,2.37234807014,2.00604629517,2.48719859123,2.92567563057,2.64304685593,2.03744149208,2.03558421135,2.17038011551,2.32719993591,2.37264108658,2.39615106583,2.32712292671,2.31933236122,2.19632196426,2.48572206497,2.37802100182,2.51007270813,2.47933983803,2.50193452835,2.51558303833,2.53012108803,2.47809505463,2.46519255638,2.30313897133,2.58536028862,2.56643676758,2.56623649597,2.56964063644,2.53351664543,2.51082110405,2.53506350517
2.56272244453,2.70355010033,2.74999332428,2.75063586235,2.70998716354,2.78879952431,2.82785654068,2.66915750504,2.76046442986,2.54446554184,2.58815288544,2.31892943382,2.2223842144,2.96824717522,2.66242003441,2.6212387085,2.08541440964,2.52396225929,2.64428067207,2.61560845375,2.59367609024,2.68781685829,2.68135499954,2.54308080673,2.54127025604,2.52099847794,2.48873972893,2.58145189285,2.63343429565,2.36725401878,2.40438938141,2.44417738914,2.36184358597,2.24774909019,2.22507095337,2.20864462852,2.50869607925,2.37536406517,2.00801563263,2.49401569366,2.93765997887,2.64855456352,2.03950667381,2.03764295578,2.17223191261,2.32975029945,2.37739944458,2.40165162086,2.32925868034,2.32045674324,2.19794368744,2.49019241333,2.38176560402,2.51449275017,2.48374176025,2.50623011589,2.51976537704,2.53432130814,2.48215866089,2.46919536591,2.30616688728,2.58970046043,2.57073092461,2.57055401802,2.57398462296,2.53787565231,2.51531934738,2.53963565826
2.56724858284,2.70795488358,2.75448441505,2.75541973114,2.71477127075,2.79355478287,2.83263754845,2.67375063896,2.76528644562,2.54813218117,2.59034252167,2.32144355774,2.2244451046,2.9801337719,2.66808772087,2.62147927284,2.08756065369,2.52456307411,2.64897346497,2.62032103539,2.59828257561,2.69250154495,2.68603897095,2.54763555527,2.54571533203,2.52553796768,2.493227005,2.58614087105,2.63817071915,2.37051391602,2.40774083138,2.4466650486,2.36430287361,2.25002503395,2.22721481323,2.21103858948,2.51318120956,2.37832546234,2.00994277,2.50066375732,2.94932365417,2.65423083305,2.04151320457,2.03964424133,2.174077034,2.33228826523,2.38204574585,2.40701818466,2.33142328262,2.32168388367,2.19959330559,2.49462723732,2.38543128967,2.51887226105,2.48810505867,2.51048588753,2.52390527725,2.53847980499,2.48617696762,2.47315096855,2.30911970139,2.59400200844,2.57498550415,2.57483291626,2.57829046249,2.54219698906,2.51978302002,2.54417490959
2.57173848152,2.71232390404,2.75894117355,2.76017045975,2.71952176094,2.79827809334,2.83738684654,2.67830848694,2.77010750771,2.55174541473,2.59248948097,2.32389354706,2.22641468048,2.99166369438,2.67393541336,2.6219587326,2.0896282196,2.52538394928,2.65363359451,2.62500095367,2.60285711288,2.69715476036,2.69069123268,2.55215811729,2.55012464523,2.53005003929,2.49768352509,2.5908138752,2.6428964138,2.37371683121,2.41104269028,2.44910931587,2.36672234535,2.25226330757,2.22933650017,2.21336770058,2.51763343811,2.38125562668,2.01184391975,2.50714635849,2.96064639091,2.66007614136,2.04347515106,2.0416021347,2.1759352684,2.33483600616,2.38659262657,2.41226053238,2.33363723755,2.32303023338,2.2012887001,2.49902772903,2.38903450966,2.52321314812,2.49243164062,2.51470422745,2.52800655365,2.54259991646,2.49015474319,2.47706508636,2.3120136261,2.59826731682,2.57920312881,2.57907485962,2.58255958557,2.54648208618,2.52421331406,2.54868149757
2.57618975639,2.71665668488,2.76336288452,2.7648870945,2.72423815727,2.80296897888,2.84210395813,2.68282842636,2.77492189407,2.55531311035,2.59468221664,2.3262898922,2.2283000946,3.00281786919,2.67996144295,2.62268877029,2.09162712097,2.52643680573,2.65826034546,2.6296479702,2.60739970207,2.70177578926,2.69531154633,2.55664873123,2.55449843407,2.53453397751,2.50210952759,2.59546899796,2.64760732651,2.37688374519,2.41431331635,2.45156550407,2.3691432476,2.25448822975,2.23145866394,2.2156457901,2.52205348015,2.38417816162,2.01373505592,2.51346731186,2.97160983086,2.66608905792,2.04540657997,2.04353094101,2.17782568932,2.33741569519,2.39105319977,2.41738796234,2.33592033386,2.32451105118,2.20304846764,2.50339508057,2.39259243011,2.52751660347,2.49672341347,2.51888799667,2.53207230568,2.54668426514,2.49409675598,2.48094296455,2.31486535072,2.60249757767,2.58338546753,2.58328199387,2.58679437637,2.55073285103,2.52861094475,2.55315613747
2.58060050011,2.72095370293,2.76774954796,2.76956868172,2.72891950607,2.80762672424,2.84678769112,2.68730831146,2.77972531319,2.558842659,2.59700274467,2.32864332199,2.23010921478,3.01357841492,2.6861641407,2.62368083,2.09356856346,2.52773308754,2.66285395622,2.63426136971,2.61191058159,2.70636439323,2.69989967346,2.5611076355,2.55883717537,2.5389893055,2.50650572777,2.60010290146,2.65230035782,2.38003516197,2.41756987572,2.45408558846,2.37160468102,2.25672268867,2.23360323906,2.21788668633,2.52644205093,2.38711547852,2.01563262939,2.51963067055,2.98219704628,2.67226815224,2.047321558,2.04544472694,2.17976713181,2.3400478363,2.39544034004,2.42241096497,2.33829212189,2.32614159584,2.20488977432,2.50773048401,2.39612174034,2.53178453445,2.50098156929,2.52303934097,2.5361058712,2.55073666573,2.49800729752,2.48479008675,2.31769108772,2.60669493675,2.58753538132,2.58745646477,2.59099626541,2.55495119095,2.53297710419,2.55759882927
2.58496904373,2.72521471977,2.77209997177,2.77421426773,2.73356509209,2.81225085258,2.85143685341,2.69174575806,2.78451108932,2.5623421669,2.59951972961,2.33096313477,2.23184967041,3.02392983437,2.69254040718,2.62494587898,2.09546279907,2.52928352356,2.66741347313,2.63884091377,2.61638951302,2.71092033386,2.70445513725,2.56553483009,2.56314086914,2.543415308,2.51087188721,2.60471248627,2.65697097778,2.3831884861,2.42082858086,2.45671367645,2.37413978577,2.25898742676,2.23578929901,2.22010302544,2.53079938889,2.39008688927,2.01755094528,2.52564024925,2.99239230156,2.67861032486,2.04923295975,2.04735708237,2.18177628517,2.34275126457,2.39976525307,2.4273378849,2.34076976776,2.32793498039,2.20682883263,2.51203393936,2.39963674545,2.53601813316,2.5052075386,2.52716016769,2.54011034966,2.55475926399,2.50189065933,2.48861074448,2.32050490379,2.61086058617,2.59165406227,2.59159970284,2.5951666832,2.55913853645,2.53731155396,2.56201004982
2.58713650703,2.72733139992,2.77426147461,2.77652311325,2.73587441444,2.81454968452,2.85374832153,2.69394826889,2.78689527512,2.56408238411,2.60086894035,2.33211326599,2.23269677162,3.0289478302,2.6957924366,2.62568426132,2.0963947773,2.53015732765,2.66967988014,2.64111757278,2.61861658096,2.71318554878,2.70672011375,2.56773662567,2.56527924538,2.54561638832,2.51304340363,2.60700654984,2.65929603577,2.38477039337,2.42246246338,2.45807933807,2.37544345856,2.26013636589,2.23690295219,2.22120523453,2.53296613693,2.39159035683,2.01852178574,2.52858757973,2.99733901024,2.68184137344,2.05019116402,2.04831600189,2.18281054497,2.34413456917,2.40190696716,2.42976737022,2.34205293655,2.32889676094,2.20783925056,2.51417374611,2.40139222145,2.53812217712,2.50730872154,2.52920937538,2.54210233688,2.55675983429,2.5038228035,2.49051237106,2.32191109657,2.61293172836,2.59370207787,2.59365987778,2.59724020958,2.56122088432,2.53946709633,2.56420350075
2.59143733978,2.73153686523,2.77855634689,2.78111219406,2.74046468735,2.81912064552,2.85834383965,2.69831895828,2.79164505005,2.56754779816,2.60377049446,2.33439946175,2.23434948921,3.03866004944,2.70242118835,2.62737703323,2.09823560715,2.53210663795,2.67418622971,2.64564394951,2.62304592133,2.717689991,2.71122407913,2.57211518288,2.5695297718,2.54999542236,2.5173637867,2.6115732193,2.66392564774,2.38795161247,2.42574572563,2.46092820168,2.3781349659,2.26247572899,2.23917984962,2.22340488434,2.53727579117,2.39464068413,2.02049398422,2.53436923027,3.00692224503,2.68842053413,2.05211830139,2.05024647713,2.18494653702,2.34697127342,2.40615344048,2.43456125259,2.34471416473,2.33095622063,2.20994877815,2.51842999458,2.40490531921,2.54230475426,2.51148724556,2.53328633308,2.54606604576,2.56074094772,2.50767016411,2.49429941177,2.32472801208,2.61705088615,2.59777617455,2.5977575779,2.60136461258,2.56536269188,2.54375457764,2.56856608391
2.5956902504,2.735704422,2.78281188011,2.78566193581,2.74501633644,2.82365465164,2.86290168762,2.7026424408,2.79636216164,2.5709965229,2.60695672035,2.33667159081,2.23595404625,3.04793119431,2.70921111107,2.62936639786,2.10005092621,2.53433251381,2.67865562439,2.65013337135,2.62744045258,2.72215867043,2.71569228172,2.57645988464,2.57374310493,2.55434012413,2.52165150642,2.61610555649,2.66852116585,2.39116120338,2.42905426025,2.46394395828,2.38094711304,2.26487779617,2.24152994156,2.22560334206,2.54155278206,2.39775419235,2.02251410484,2.53999853134,3.01608276367,2.6951508522,2.05406713486,2.05220079422,2.18717932701,2.34990787506,2.41035342216,2.43927025795,2.34750890732,2.33320426941,2.21218395233,2.52265357971,2.4084250927,2.5464527607,2.51563310623,2.5373339653,2.55000376701,2.56469488144,2.51149487495,2.4980661869,2.32755637169,2.62113881111,2.60182023048,2.60182499886,2.60545778275,2.56947374344,2.54800963402,2.57289505005
2.59989261627,2.73983168602,2.78702664375,2.79017019272,2.74952769279,2.82814979553,2.86742043495,2.7069170475,2.80104064941,2.57443165779,2.6104221344,2.33893537521,2.23751807213,3.05675172806,2.71615576744,2.63165998459,2.10184836388,2.53684186935,2.68308615685,2.65458416939,2.63179898262,2.72658967972,2.7201230526,2.58076930046,2.57791733742,2.5586476326,2.52590417862,2.62059879303,2.67307758331,2.39440083504,2.43238997459,2.46712613106,2.38388133049,2.26734685898,2.24395775795,2.22780656815,2.545794487,2.4009335041,2.02458834648,2.54547309875,3.02481126785,2.70202660561,2.05604457855,2.05418515205,2.18951416016,2.35294795036,2.41450715065,2.44389343262,2.35044145584,2.33564734459,2.21455049515,2.52684283257,2.41195225716,2.55056405067,2.51974534988,2.54135131836,2.55391407013,2.56862092018,2.51529669762,2.50181221962,2.33039951324,2.6251938343,2.60583305359,2.60586071014,2.60951852798,2.57355284691,2.55223059654,2.57718849182
2.60404157639,2.74391746521,2.79119849205,2.79463529587,2.75399708748,2.83260416985,2.87189769745,2.71114063263,2.80567359924,2.57785367966,2.61414027214,2.34119415283,2.23904967308,3.0651140213,2.72324681282,2.63426446915,2.10363340378,2.53964066505,2.68747591972,2.65899443626,2.63611888885,2.73098111153,2.72451400757,2.58504080772,2.58204984665,2.56291437149,2.53011870384,2.62504816055,2.67758917809,2.39766716957,2.43575072289,2.47045969963,2.38692903519,2.26988148689,2.2464632988,2.23001766205,2.54999899864,2.40417528152,2.02672028542,2.55078792572,3.03309965134,2.70903944969,2.05805468559,2.05620408058,2.19195342064,2.35608959198,2.41861128807,2.44842767715,2.35351157188,2.33828926086,2.21705102921,2.53099489212,2.41548442841,2.55463600159,2.52382087708,2.54533600807,2.55779576302,2.57251739502,2.51907396317,2.50553631783,2.33325695992,2.62921452522,2.60981321335,2.60986256599,2.61354494095,2.57759785652,2.55641508102,2.58144426346
2.6081340313,2.74795842171,2.79532527924,2.79905509949,2.75842237473,2.8370153904,2.87633132935,2.71531105042,2.81025528908,2.58126211166,2.61806178093,2.34344983101,2.24055576324,3.07301235199,2.73047637939,2.637185812,2.10541057587,2.54273343086,2.69182252884,2.6633617878,2.64039754868,2.73533034325,2.72886276245,2.58927130699,2.58613753319,2.56713628769,2.53429150581,2.62944841385,2.68205094337,2.40095186234,2.43912911415,2.47391700745,2.3900718689,2.27247619629,2.24904155731,2.23223686218,2.55416274071,2.40747046471,2.02891039848,2.55593657494,3.0409424305,2.7161822319,2.06009936333,2.05825924873,2.19449496269,2.35932612419,2.42265915871,2.45286631584,2.35671496391,2.34113168716,2.21968460083,2.53510665894,2.41901373863,2.55866479874,2.52785658836,2.54928517342,2.56164503098,2.57638072968,2.52282357216,2.50923466682,2.33612442017,2.63319754601,2.61375713348,2.6138279438,2.61753368378,2.58160567284,2.56056022644,2.58565926552
2.61216664314,2.75195240974,2.79940319061,2.80342721939,2.76280140877,2.841381073,2.88071942329,2.71942615509,2.8147790432,2.58465433121,2.62212300301,2.34570360184,2.2420437336,3.08044242859,2.73783421516,2.64042901993,2.10718345642,2.54612421989,2.69612312317,2.6676838398,2.64463186264,2.73963451385,2.73316669464,2.59345817566,2.5901761055,2.57130885124,2.53841781616,2.63379430771,2.6864566803,2.40424346924,2.44251561165,2.47746062279,2.39328479767,2.27512097359,2.2516849041,2.23446321487,2.55828166008,2.41080665588,2.03115773201,2.56091165543,3.04833483696,2.72344470024,2.06217932701,2.06035113335,2.19713497162,2.36264848709,2.42664194107,2.45720076561,2.36004471779,2.34417462349,2.22244882584,2.53917431831,2.42253065109,2.56264638901,2.53184843063,2.55319499969,2.56545853615,2.58020710945,2.52654123306,2.5129032135,2.33899617195,2.63713932037,2.61766123772,2.61775302887,2.62148165703,2.58557271957,2.56466293335,2.58983039856
2.61613607407,2.75589585304,2.80343008041,2.80774927139,2.767131567,2.84569859505,2.88505935669,2.72348356247,2.81923961639,2.58802676201,2.62624692917,2.3479552269,2.24352073669,3.08740115166,2.74531054497,2.64399766922,2.10895514488,2.5498149395,2.70037531853,2.67195796967,2.64881873131,2.74389076233,2.73742294312,2.59759759903,2.59416174889,2.57542729378,2.54249382019,2.63808059692,2.69080138206,2.40752696991,2.44589781761,2.48104524612,2.39653658867,2.27780294418,2.2543823719,2.23669433594,2.5623524189,2.41416811943,2.03345918655,2.56570386887,3.05527377129,2.73081803322,2.06429386139,2.06247901917,2.19986653328,2.36604309082,2.43054795265,2.46142077446,2.36349034309,2.34741592407,2.22533845901,2.54319357872,2.42602229118,2.56657552719,2.53579163551,2.55706071854,2.56923127174,2.58399271965,2.53022193909,2.51653695107,2.34186291695,2.64103627205,2.62152171135,2.62163376808,2.62538480759,2.58949494362,2.56871914864,2.5939540863
2.62003922462,2.75978565216,2.80740213394,2.81201839447,2.7714099884,2.8499648571,2.88934803009,2.72748041153,2.82363128662,2.59137415886,2.63035225868,2.35020327568,2.24499297142,3.09388852119,2.75289344788,2.64789485931,2.11072778702,2.55380773544,2.70457530022,2.67618060112,2.65295410156,2.74809575081,2.74162769318,2.60168552399,2.59808921814,2.57948660851,2.54651355743,2.64230203629,2.69507980347,2.41078615189,2.44926118851,2.48462200165,2.3997938633,2.28050804138,2.25712108612,2.23892617226,2.56636977196,2.41753697395,2.03581094742,2.57030487061,3.06175851822,2.73829054832,2.06644082069,2.06464076042,2.20268201828,2.36949586868,2.43436574936,2.46551561356,2.36704111099,2.35085296631,2.22834682465,2.54715943336,2.42947483063,2.5704472065,2.53968167305,2.56087779999,2.57295870781,2.58773207664,2.5338602066,2.52012991905,2.34471487999,2.64488363266,2.62533402443,2.62546563148,2.6292386055,2.59336781502,2.57272458076,2.59802603722
2.6238732338,2.76361894608,2.81131625175,2.81623244286,2.77563476562,2.85417723656,2.89358329773,2.73141431808,2.82794857025,2.59469151497,2.63435792923,2.35244727135,2.24646782875,3.09990501404,2.76057171822,2.65212273598,2.11250329018,2.55810332298,2.70872068405,2.68034958839,2.65703487396,2.75224637985,2.74577832222,2.60571861267,2.60195469856,2.58348226547,2.55047297478,2.646453619,2.6992866993,2.4140048027,2.45259189606,2.48814249039,2.40302324295,2.28322219849,2.25988936424,2.24115562439,2.57033014297,2.42089557648,2.03820872307,2.57470583916,3.0677895546,2.74585175514,2.06861877441,2.06683421135,2.20557355881,2.37299203873,2.43808293343,2.46947455406,2.37068486214,2.35448217392,2.23146796227,2.55106806755,2.43287467957,2.57425642014,2.54351329803,2.56464147568,2.57663536072,2.59142065048,2.53745079041,2.52367639542,2.34754276276,2.64867734909,2.62909340858,2.62924456596,2.63303875923,2.59718680382,2.57667565346,2.60204267502
2.62763476372,2.76739168167,2.81516933441,2.82038831711,2.77980208397,2.85833239555,2.89776158333,2.73528242111,2.83218717575,2.59797334671,2.63818907738,2.3546860218,2.24795126915,3.10545325279,2.7683327198,2.65668201447,2.11428427696,2.56270098686,2.71280789375,2.68446135521,2.66105723381,2.7563393116,2.74987125397,2.60969281197,2.6057536602,2.58740925789,2.55436706543,2.65053081512,2.7034175396,2.41716742516,2.45587658882,2.49156188965,2.40619325638,2.2859313488,2.2626748085,2.2433795929,2.57422876358,2.42422747612,2.04064846039,2.5789000988,3.07336854935,2.75348925591,2.07082557678,2.06905770302,2.20853304863,2.37651729584,2.44168877602,2.47328829765,2.37441039085,2.35830020905,2.23469495773,2.55491471291,2.43620872498,2.57799816132,2.54728221893,2.56834721565,2.58025670052,2.59505343437,2.54098844528,2.52717113495,2.3503370285,2.65241312981,2.63279557228,2.63296580315,2.63678097725,2.6009478569,2.58056783676,2.60600018501
2.63132166862,2.77110219002,2.81895875931,2.82448291779,2.78390979767,2.86242723465,2.90188026428,2.73908209801,2.83634305,2.60121536255,2.64178466797,2.35691976547,2.24945068359,3.11053752899,2.77616286278,2.66157364845,2.11607384682,2.5676009655,2.7168340683,2.68851304054,2.66501784325,2.76037144661,2.75390338898,2.61360430717,2.60948252678,2.59126424789,2.55819201469,2.65452980995,2.70746827126,2.42026257515,2.45910477638,2.49484372139,2.40927934647,2.28862571716,2.26546907425,2.24559617043,2.5780620575,2.42751908302,2.04312825203,2.58288216591,3.07849979401,2.76119041443,2.0730612278,2.07131099701,2.21155500412,2.38006067276,2.44517493248,2.47694921494,2.37820863724,2.36230349541,2.23802304268,2.55869555473,2.43946671486,2.58166861534,2.55098462105,2.5719909668,2.58381891251,2.59862685204,2.5444688797,2.53060936928,2.35309100151,2.65608763695,2.63643717766,2.63662624359,2.64046168327,2.60464715958,2.58439803123,2.60989499092
2.63313651085,2.77293300629,2.82082867622,2.82650661469,2.78594040871,2.86445116997,2.90391635895,2.74095582962,2.83838820457,2.602820158,2.64347934723,2.35803508759,2.25020813942,3.11290740967,2.78009963036,2.66414380074,2.1169731617,2.57016372681,2.7188231945,2.69051527977,2.66697382927,2.76236343384,2.75589561462,2.61553573608,2.61131954193,2.5931634903,2.56007742882,2.65649843216,2.70946216583,2.42178153992,2.46069478989,2.49642419815,2.41078448296,2.28996491432,2.2668671608,2.24670124054,2.57995319366,2.42914628983,2.04438233376,2.5847928524,3.08089876175,2.76506090164,2.07418990135,2.07244849205,2.21308803558,2.38183617592,2.44687080383,2.47872114182,2.38013243675,2.36437392235,2.2397236824,2.56056022644,2.44106483459,2.58347606659,2.55280971527,2.5737888813,2.58557653427,2.60039043427,2.54618644714,2.53230643272,2.3544511795,2.65790104866,2.63823437691,2.63843250275,2.64227795601,2.60647273064,2.58628845215,2.61181759834
2.636708498,2.77654480934,2.82451748848,2.83050441742,2.78995251656,2.86844992638,2.90793967247,2.74464917183,2.84241390228,2.60599565506,2.64664411545,2.36026382446,2.25174355507,3.11730718613,2.78800797462,2.66953110695,2.11878275871,2.57551312447,2.72275185585,2.69447088242,2.67083597183,2.76629805565,2.75983047485,2.61934781075,2.61493778229,2.59690451622,2.56379270554,2.66037464142,2.71338748932,2.42476010323,2.46382474899,2.4994533062,2.41371250153,2.29262495041,2.26966381073,2.24890685081,2.5836827755,2.43236064911,2.04692006111,2.58845329285,3.08536839485,2.77283358574,2.07647013664,2.07474732399,2.21619653702,2.38539147377,2.45016765594,2.48214578629,2.38402676582,2.36865067482,2.24319696426,2.56423640251,2.44419622421,2.58703374863,2.55640625954,2.57733416557,2.58904409409,2.60386919975,2.54957532883,2.53565430641,2.3571369648,2.6614780426,2.64177918434,2.64199566841,2.64586114883,2.61007380486,2.59001922607,2.61561226845
2.6402027607,2.78008890152,2.82813668251,2.83443403244,2.79389762878,2.87238121033,2.91189622879,2.7482688427,2.84634923935,2.60912561417,2.64950156212,2.36249256134,2.25331139565,3.12126064301,2.79595065117,2.67524766922,2.12061190605,2.58115983009,2.72661232948,2.6983590126,2.67462897301,2.77016448975,2.76369714737,2.62309074402,2.61848020554,2.60056686401,2.56743216515,2.66416525841,2.71722579002,2.42765855789,2.46688628197,2.50230264664,2.41652822495,2.29526114464,2.27246141434,2.25110840797,2.5873401165,2.43551945686,2.04949831963,2.5919008255,3.08940601349,2.78063631058,2.07878375053,2.07707977295,2.21936273575,2.38895106316,2.45333695412,2.48541283607,2.38798141479,2.37310862541,2.24676632881,2.56784057617,2.4472413063,2.59051442146,2.55992984772,2.58081173897,2.59244656563,2.60728263855,2.55290102959,2.53894042969,2.35977721214,2.66498780251,2.64525771141,2.64549207687,2.6493768692,2.61360692978,2.59368109703,2.61933732033
2.64361906052,2.78356432915,2.8316848278,2.83829331398,2.79777312279,2.87624168396,2.91578221321,2.75181317329,2.85019183159,2.61221027374,2.6520626545,2.36472702026,2.2549200058,3.12477707863,2.80391263962,2.68129038811,2.12246799469,2.58710169792,2.7304019928,2.70217728615,2.67835068703,2.77395987511,2.76749277115,2.6267619133,2.621945858,2.60414910316,2.57099461555,2.66786909103,2.72097492218,2.43048095703,2.46988296509,2.50497984886,2.41923809052,2.29787945747,2.27526473999,2.25331163406,2.590924263,2.4386267662,2.05212306976,2.59514117241,3.09302067757,2.7884554863,2.08113670349,2.07945227623,2.22259020805,2.39251756668,2.45638370514,2.48852729797,2.39199829102,2.37774825096,2.25043463707,2.57137131691,2.45020341873,2.59391784668,2.56338047981,2.58422112465,2.5957839489,2.61063098907,2.55616426468,2.54216504097,2.36237668991,2.66842985153,2.64866900444,2.64892077446,2.65282440186,2.61707139015,2.59727239609,2.62299084663
2.64695906639,2.78697109222,2.83516120911,2.8420791626,2.80157613754,2.88002920151,2.91959571838,2.75528216362,2.85394001007,2.61525321007,2.6543598175,2.3669731617,2.25657653809,3.12786793709,2.81187939644,2.68765592575,2.12435817719,2.59333491325,2.73411917686,2.70592331886,2.6819999218,2.7776825428,2.77121591568,2.63036108017,2.62533593178,2.60765171051,2.57448029518,2.67148566246,2.72463417053,2.43323683739,2.47282242775,2.50750589371,2.42185807228,2.30048942566,2.27808332443,2.25552487373,2.59443497658,2.44169139862,2.05480074883,2.59818291664,3.09622263908,2.79627728462,2.08353614807,2.08187174797,2.22588562965,2.39609789848,2.45931577682,2.49149751663,2.39608240128,2.38257098198,2.25420689583,2.57482910156,2.45309066772,2.59724617004,2.56675863266,2.58756327629,2.59905791283,2.61391544342,2.55936694145,2.54533076286,2.36494326591,2.67180418968,2.65201401711,2.65228247643,2.65620446205,2.62046790123,2.60079288483,2.62657189369
