-0.159647420049,-0.021047135815,0.0245000161231,0.0249098297209,-0.0160414539278,0.0632888972759,0.102279193699,-0.0533184707165,0.041353110224,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920728207,-0.110009141266,-0.130939885974,-0.03726606071,-0.0437233708799,-0.181203722954,-0.18082331121,-0.200866028666,-0.233738407493,-0.139193147421,-0.0867424979806,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654780388,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
2.65022373199,2.79030966759,2.838565588,2.84578990936,2.80530405045,2.88374114037,2.92333364487,2.75867462158,2.85759353638,2.61825942993,2.65644598007,2.36924028397,2.25828933716,3.13054513931,2.81983590126,2.69434022903,2.1262922287,2.59985589981,2.73776173592,2.70959496498,2.68557548523,2.78133034706,2.77486395836,2.63388681412,2.62865161896,2.61107540131,2.57788991928,2.67501497269,2.7282037735,2.43594050407,2.4757168293,2.50991487503,2.42441344261,2.30310678482,2.28093004227,2.25775814056,2.59787249565,2.44472742081,2.05754089355,2.60103774071,3.09902429581,2.80408716202,2.08599162102,2.0843474865,2.22925853729,2.39970326424,2.46214532852,2.49433517456,2.40024161339,2.38757967949,2.25809049606,2.5782148838,2.45591521263,2.6005012989,2.57006645203,2.59084010124,2.6022708416,2.61713838577,2.56251311302,2.54844164848,2.36748838425,2.6751127243,2.65529465675,2.65557909012,2.65951824188,2.62379741669,2.60424232483,2.63008022308
2.65341615677,2.79358124733,2.84189844131,2.84942293167,2.80895519257,2.8873758316,2.92699337006,2.76199150085,2.86115169525,2.62123632431,2.65839076042,2.37153720856,2.26006603241,3.132822752,2.82776665688,2.70133781433,2.12827968597,2.6066608429,2.7413289547,2.71319055557,2.68907666206,2.78490209579,2.77843618393,2.6373398304,2.6318962574,2.6144220829,2.58122611046,2.67845773697,2.7316839695,2.43860983849,2.47858190536,2.51225042343,2.42693662643,2.30574989319,2.28382205963,2.26002407074,2.60123825073,2.44775319099,2.06035518646,2.60371923447,3.10143780708,2.81187057495,2.08851361275,2.08689045906,2.23272061348,2.40334796906,2.4648873806,2.49705505371,2.40448689461,2.39277815819,2.26209449768,2.5815308094,2.45869278908,2.60368800163,2.57330679893,2.59405469894,2.60542678833,2.62030363083,2.5656068325,2.55150318146,2.37002682686,2.67835736275,2.65851354599,2.65881276131,2.66276836395,2.62706255913,2.60762190819,2.63351583481
2.65653991699,2.7967877388,2.84516072273,2.85297703743,2.81252717972,2.89093112946,2.93057346344,2.76523375511,2.86461496353,2.62419247627,2.66027474403,2.37387561798,2.26191592216,3.13471508026,2.83565688133,2.70864391327,2.13033175468,2.61374521255,2.74481940269,2.71670889854,2.6925034523,2.78839683533,2.78193116188,2.64072060585,2.63507342339,2.61769461632,2.58449149132,2.68181610107,2.73507595062,2.44126653671,2.48143577576,2.5145637989,2.42946529388,2.30844020844,2.28677797318,2.2623360157,2.60453438759,2.45079016685,2.06325626373,2.60624432564,3.10347771645,2.81961369514,2.09111452103,2.08951282501,2.23628568649,2.40704894066,2.46755957603,2.49967432022,2.40883111954,2.39817047119,2.2662293911,2.58477973938,2.46144175529,2.6068110466,2.57648396492,2.59721159935,2.60853075981,2.62341594696,2.56865501404,2.55452227592,2.37257480621,2.68154168129,2.66167426109,2.66198730469,2.66595768929,2.63026642799,2.61093354225,2.63688015938
2.65959835052,2.79993152618,2.84835386276,2.85645031929,2.81601858139,2.89440560341,2.93407130241,2.76840305328,2.86798381805,2.62713813782,2.6621837616,2.37626624107,2.26384687424,3.13623833656,2.84349131584,2.71625137329,2.13245916367,2.62110304832,2.74823260307,2.7201488018,2.6958565712,2.7918138504,2.78534865379,2.64403033257,2.63818740845,2.620896101,2.58768963814,2.68509197235,2.73838162422,2.44393324852,2.48429822922,2.5169095993,2.43203997612,2.31120085716,2.2898182869,2.2647087574,2.60776376724,2.45386099815,2.06625699997,2.60862994194,3.10515928268,2.82730197906,2.0938065052,2.09222698212,2.23996758461,2.41082501411,2.47018122673,2.50221157074,2.41328811646,2.40376067162,2.27050638199,2.5879650116,2.46418142319,2.60987615585,2.57960247993,2.60031485558,2.61158776283,2.62648057938,2.57166385651,2.5575056076,2.37515044212,2.68466925621,2.66478133202,2.66510677338,2.669090271,2.63341259956,2.61417913437,2.64017438889
2.66259622574,2.80301523209,2.85147929192,2.85984182358,2.81942796707,2.89779806137,2.93748569489,2.77150225639,2.87125921249,2.63008451462,2.66420435905,2.37872123718,2.26586771011,3.13740968704,2.85125494003,2.72415304184,2.13467359543,2.62872886658,2.75156855583,2.72350978851,2.69913649559,2.7951529026,2.78868794441,2.64727044106,2.64124321938,2.62403035164,2.5908241272,2.68828725815,2.74160218239,2.44663310051,2.48718953133,2.5193426609,2.4347012043,2.31405448914,2.29296326637,2.26715660095,2.61092948914,2.45698952675,2.06937122345,2.61089420319,3.10649871826,2.83492136002,2.09660220146,2.09504580498,2.24378085136,2.41469430923,2.47277140617,2.50468540192,2.41787147522,2.40955281258,2.27493643761,2.59109020233,2.46693229675,2.61288976669,2.58266711235,2.60336995125,2.61460447311,2.6295030117,2.57464051247,2.56046175957,2.37777137756,2.68774437904,2.66783928871,2.66817498207,2.6721701622,2.63650560379,2.61736106873,2.64340019226
2.66553854942,2.80604195595,2.85454010963,2.86315059662,2.82275414467,2.90110754967,2.94081568718,2.77453446388,2.87444257736,2.63304233551,2.66641592979,2.38125228882,2.26798701286,3.13824653625,2.85893344879,2.73234057426,2.13698601723,2.63661503792,2.75482702255,2.726790905,2.70234441757,2.79841423035,2.79194927216,2.65044260025,2.6442463398,2.62710118294,2.59389901161,2.69140505791,2.74474048615,2.44938778877,2.49012899399,2.52191376686,2.43748641014,2.31702256203,2.29623174667,2.26969385147,2.61403441429,2.46019721031,2.07261157036,2.61305475235,3.10751318932,2.84245824814,2.09951400757,2.0979809761,2.24773836136,2.41867351532,2.47534894943,2.50711417198,2.42259335518,2.41554880142,2.27952885628,2.59416007996,2.46971321106,2.61585831642,2.58568382263,2.60638213158,2.6175866127,2.63248920441,2.57759213448,2.56339812279,2.38045501709,2.69077134132,2.67085313797,2.6711974144,2.67520165443,2.63954949379,2.62048244476,2.64655995369
2.66842985153,2.80901479721,2.85753774643,2.86637616158,2.82599592209,2.90433335304,2.94405937195,2.77750301361,2.87753534317,2.63602256775,2.66888546944,2.38386940956,2.2702126503,3.13876819611,2.86651229858,2.7408053875,2.13940644264,2.64475417137,2.75800848007,2.72999238968,2.70548129082,2.8015973568,2.79513263702,2.6535487175,2.64720153809,2.63011240959,2.59691882133,2.69444799423,2.74779868126,2.45221686363,2.4931333065,2.52466583252,2.44042825699,2.32012414932,2.2996404171,2.27233314514,2.61708235741,2.46350336075,2.07598876953,2.61512851715,3.10822081566,2.84989857674,2.10255217552,2.10104346275,2.25185132027,2.42277789116,2.47793054581,2.50951504707,2.42746400833,2.4217505455,2.28429198265,2.59717822075,2.47254133224,2.6187877655,2.58865714073,2.60935616493,2.6205394268,2.63544440269,2.58052515984,2.5663216114,2.38321638107,2.69375419617,2.67382693291,2.67417788506,2.67818927765,2.6425485611,2.62354588509,2.64965510368
2.67127537727,2.81193709373,2.86047530174,2.86951828003,2.82915353775,2.9074754715,2.94721698761,2.78041172028,2.88053870201,2.63903570175,2.67166447639,2.38658261299,2.27255249023,3.13899374008,2.87397742271,2.74953651428,2.14194417,2.65313673019,2.76111340523,2.73311448097,2.70854878426,2.80470347404,2.79823875427,2.65659093857,2.65011429787,2.63306808472,2.59988689423,2.69741892815,2.75077915192,2.45513606071,2.49621725082,2.52763271332,2.44355130196,2.32337379456,2.30320167542,2.27508568764,2.62007594109,2.46692276001,2.07951188087,2.61713051796,3.10863995552,2.85722994804,2.10572576523,2.10424208641,2.25612807274,2.42701816559,2.48053121567,2.51190233231,2.43249058723,2.42815685272,2.28923082352,2.60014843941,2.47543096542,2.62168431282,2.59159207344,2.61229681969,2.62346887589,2.63837385178,2.58344602585,2.56923890114,2.38606858253,2.69669699669,2.67676568031,2.677120924,2.68113660812,2.64550685883,2.62655448914,2.65268850327
2.67268252373,2.81338024139,2.8619222641,2.87105822563,2.83070063591,2.90901494026,2.94876337051,2.78184533119,2.88200712204,2.64055728912,2.6731801033,2.38797783852,2.27376770973,3.13900184631,2.87766313553,2.75399875641,2.14325928688,2.65741634369,2.76263737679,2.73464560509,2.71005678177,2.80622768402,2.79976296425,2.65808844566,2.65155625343,2.63452601433,2.60135245323,2.69887804985,2.75224065781,2.45663309097,2.49779224396,2.52920341492,2.44518637657,2.32505750656,2.30504274368,2.27650690079,2.62155342102,2.46867871284,2.08133029938,2.61810898781,3.1087474823,2.86085057259,2.10736560822,2.105894804,2.2583296299,2.42919158936,2.48184204102,2.51309514046,2.43506360054,2.43143606186,2.29176735878,2.60161662102,2.47690224648,2.62312173843,2.59304642677,2.61375594139,2.62492585182,2.63983035088,2.5849032402,2.57069683075,2.38753175735,2.69815468788,2.67822313309,2.67857933044,2.68259644508,2.64697170258,2.62803864479,2.6541826725
2.67546868324,2.81623244286,2.86477446556,2.87407565117,2.83373117447,2.91203141212,2.95179104805,2.78467321396,2.88488173485,2.64363574982,2.67647361755,2.39084982872,2.27629208565,3.13882160187,2.88493323326,2.76310944557,2.14598703384,2.66614556313,2.76562905312,2.73764920235,2.71302270889,2.80921936035,2.80275440216,2.66103816032,2.65441417694,2.63740539551,2.60425019264,2.70174694061,2.75511026382,2.45970702171,2.50101351738,2.53252696991,2.44860911369,2.32854700089,2.30884838104,2.2794444561,2.62447190285,2.47228646278,2.08508372307,2.62002778053,3.1087706089,2.86799454689,2.11075472832,2.10930991173,2.26286029816,2.43364739418,2.48449087143,2.5154838562,2.44033002853,2.43814373016,2.29697442055,2.6045217514,2.47990250587,2.62597823143,2.59593176842,2.61665439606,2.62782788277,2.64272928238,2.58781456947,2.57361412048,2.39053702354,2.70104455948,2.68111610413,2.68147301674,2.68549060822,2.64987540245,2.63096928596,2.65712690353
2.67822122574,2.81904172897,2.86757278442,2.87701058388,2.83667731285,2.91496443748,2.95473265648,2.78745269775,2.88767313957,2.64676642418,2.68011188507,2.39383459091,2.27894711494,3.13839673996,2.8920571804,2.77245807648,2.14884877205,2.67509174347,2.76854610443,2.74057459831,2.71592259407,2.81213569641,2.80567026138,2.66392827034,2.6572406292,2.64023756981,2.60710430145,2.70455145836,2.75790882111,2.46288967133,2.50433182716,2.53609156609,2.45223522186,2.33220076561,2.31281971931,2.28251171112,2.62734293938,2.47602391243,2.08899378777,2.62190413475,3.10855484009,2.87499856949,2.11429214478,2.11287403107,2.26756119728,2.43824791908,2.487180233,2.51788377762,2.44575381279,2.44504499435,2.30235815048,2.60738682747,2.4829826355,2.62881350517,2.59878849983,2.61952877045,2.6307156086,2.645611763,2.59072351456,2.57653617859,2.39365005493,2.70390248299,2.6839826107,2.68433737755,2.68835306168,2.65274620056,2.63385081291,2.66001439095
2.68094444275,2.82181143761,2.87032055855,2.87986421585,2.83954024315,2.91781544685,2.95758891106,2.79018878937,2.89038419724,2.64995360374,2.684071064,2.39693617821,2.28173923492,3.13774895668,2.89902353287,2.78203082085,2.15184855461,2.6842417717,2.77139043808,2.74342298508,2.71875834465,2.81497788429,2.80851221085,2.6667611599,2.66003918648,2.64302563667,2.60991764069,2.70729374886,2.76063942909,2.46618056297,2.50774717331,2.53988456726,2.45605659485,2.33601570129,2.31695365906,2.28571128845,2.63016939163,2.47988796234,2.09306025505,2.62374544144,3.10812020302,2.88185167313,2.1179792881,2.11658835411,2.27242779732,2.44298815727,2.4899122715,2.52029824257,2.45132875443,2.45213127136,2.30791306496,2.61021471024,2.48614287376,2.63163089752,2.60161924362,2.62238121033,2.63359165192,2.64848041534,2.59363293648,2.579464674,2.39687204361,2.70673155785,2.68682479858,2.6871752739,2.69118595123,2.65558695793,2.63668560982,2.66284680367
2.68364238739,2.8245434761,2.8730199337,2.8826379776,2.84232020378,2.92058515549,2.96036124229,2.79288625717,2.89301848412,2.65320086479,2.68830752373,2.40015649796,2.2846724987,3.13690042496,2.90582108498,2.79181408882,2.15498900414,2.69358229637,2.77416300774,2.74619531631,2.72153091431,2.81774759293,2.81128168106,2.66953778267,2.66281294823,2.64577198029,2.61269211769,2.7099776268,2.76330518723,2.46957302094,2.51125526428,2.54388070107,2.46005582809,2.33998465538,2.3212428093,2.28904271126,2.63295269012,2.48387026787,2.09727931023,2.6255569458,3.10748839378,2.8885436058,2.12181472778,2.12045073509,2.27745294571,2.44785881042,2.49268603325,2.5227291584,2.45704460144,2.45939183235,2.3136305809,2.61300706863,2.48937940598,2.63443231583,2.60442590714,2.62521362305,2.63645720482,2.65133666992,2.59654331207,2.58240056038,2.4001994133,2.70953297615,2.68964457512,2.68998813629,2.69399142265,2.65839862823,2.63947463036,2.66562581062
2.68631863594,2.82724118233,2.8756737709,2.88533377647,2.84501934052,2.92327523232,2.96305084229,2.7955493927,2.89557981491,2.656509161,2.69276165962,2.40349555016,2.28775143623,3.13587236404,2.91243958473,2.80179333687,2.1582710743,2.70309972763,2.77686595917,2.74889373779,2.72424268723,2.82044649124,2.81397986412,2.67226028442,2.66556406021,2.64847946167,2.61542987823,2.71260595322,2.7659099102,2.47305774689,2.51484775543,2.54804468155,2.46420812607,2.34409546852,2.32567596436,2.29250335693,2.6356947422,2.48795843124,2.10164523125,2.6273419857,3.10667991638,2.89506435394,2.12579441071,2.12445831299,2.28262639046,2.45284724236,2.49549794197,2.52517461777,2.46288824081,2.46681475639,2.3195002079,2.61576557159,2.49268507957,2.63721990585,2.6072101593,2.62802696228,2.63931298256,2.65418100357,2.59945487976,2.58534359932,2.40362668037,2.71230864525,2.6924431324,2.69277739525,2.69677066803,2.66118311882,2.64222025871,2.66835308075
2.6889770031,2.82990646362,2.87828469276,2.88795375824,2.8476395607,2.9258878231,2.96566033363,2.79818296432,2.89807224274,2.65987753868,2.69736218452,2.40695238113,2.29097890854,3.13468790054,2.91886949539,2.81195259094,2.16169404984,2.71277761459,2.7795009613,2.75151991844,2.7268948555,2.82307624817,2.81660914421,2.67493033409,2.6682946682,2.65114951134,2.61813235283,2.71518182755,2.76845669746,2.47662138939,2.51851415634,2.55233359337,2.46848297119,2.34833359718,2.3302385807,2.29608869553,2.63839673996,2.49213719368,2.1061501503,2.62910294533,3.1057164669,2.90140557289,2.12991404533,2.12860536575,2.28793525696,2.45793700218,2.49834179878,2.52763175964,2.46884346008,2.47438526154,2.32550835609,2.61849164963,2.4960501194,2.63999438286,2.60997319221,2.6308221817,2.64215946198,2.65701413155,2.6023671627,2.58829283714,2.40714550018,2.71505975723,2.6952214241,2.69554424286,2.69952487946,2.66394162178,2.64492321014,2.67103028297
2.69162082672,2.83254241943,2.8808555603,2.89050030708,2.85018277168,2.92842531204,2.96819210052,2.80079102516,2.90050077438,2.66330504417,2.70203232765,2.41052532196,2.29435801506,3.13336896896,2.92510223389,2.822275877,2.16525793076,2.72260141373,2.78207015991,2.75407624245,2.72948980331,2.82563924789,2.8191716671,2.67754936218,2.67100667953,2.65378475189,2.6208012104,2.71770882607,2.77094936371,2.48024964333,2.52224230766,2.55670118332,2.47284770012,2.35268259048,2.33491516113,2.29979372025,2.64106059074,2.4963889122,2.1107852459,2.63084053993,3.10461878777,2.90755844116,2.13416719437,2.1328856945,2.29336595535,2.46311116219,2.50121021271,2.5300962925,2.47489356995,2.4820895195,2.3316411972,2.62118649483,2.49946379662,2.64275693893,2.61271572113,2.63359951973,2.64499592781,2.65983605385,2.60527896881,2.5912463665,2.41074681282,2.71778702736,2.69798016548,2.69828939438,2.70225524902,2.66667437553,2.647585392,2.67365908623
2.69425272942,2.83515119553,2.88338923454,2.89297628403,2.85265159607,2.93089032173,2.97064876556,2.80337810516,2.90287017822,2.66678881645,2.70669484138,2.41421127319,2.29789066315,3.13193750381,2.93113064766,2.83274674416,2.16895985603,2.73255395889,2.7845761776,2.75656509399,2.73202943802,2.8281378746,2.82166981697,2.68011975288,2.67370176315,2.6563873291,2.62343740463,2.72019028664,2.77339220047,2.48392772675,2.52601909637,2.5611000061,2.47726774216,2.35712504387,2.33968901634,2.30361199379,2.64368772507,2.500695467,2.11554074287,2.63255572319,3.10340857506,2.91351652145,2.13854718208,2.1372923851,2.29890394211,2.46835136414,2.50409555435,2.53256320953,2.48102021217,2.48991107941,2.33788371086,2.62385106087,2.50291419029,2.6455078125,2.61543822289,2.63635921478,2.64782261848,2.66264629364,2.60818886757,2.59420275688,2.41441988945,2.72049188614,2.70071983337,2.70101356506,2.70496249199,2.66938304901,2.65020847321,2.67624139786
2.69687604904,2.83773636818,2.88588929176,2.89538550377,2.85504961014,2.93328619003,2.97303414345,2.80594801903,2.90518641472,2.67032551765,2.71127820015,2.41800761223,2.30157828331,3.13041639328,2.93694758415,2.84334754944,2.17279863358,2.74261903763,2.78702259064,2.75898957253,2.73451685905,2.83057546616,2.8241071701,2.68264365196,2.67638134956,2.65895986557,2.62604355812,2.72263050079,2.7757897377,2.4876408577,2.52983236313,2.56548690796,2.48171234131,2.36164450645,2.34454464912,2.30753779411,2.64628005028,2.50503993034,2.12040734291,2.63425016403,3.10210680962,2.91927361488,2.14304709435,2.14181852341,2.30453467369,2.47364020348,2.50699090958,2.53502869606,2.48720622063,2.49783492088,2.34422063828,2.6264872551,2.50639057159,2.64824795723,2.61814212799,2.63910245895,2.650639534,2.66544604301,2.61109685898,2.59716057777,2.418156147,2.72317576408,2.70344209671,2.70371842384,2.70764827728,2.67206835747,2.6527941227,2.67877960205
2.69949388504,2.84030056,2.88835883141,2.89773178101,2.85738062859,2.93561697006,2.97535204887,2.80850458145,2.90745520592,2.6739127636,2.7157227993,2.4219121933,2.30542206764,3.12882709503,2.94254803658,2.85406088829,2.17677211761,2.7527794838,2.78941226006,2.76135373116,2.73695516586,2.83295559883,2.82648658752,2.68512439728,2.67904806137,2.6615049839,2.62862181664,2.72503423691,2.77814722061,2.49137759209,2.53367209435,2.56982445717,2.48615384102,2.36622691154,2.3494682312,2.31156539917,2.64884018898,2.50940728188,2.12537622452,2.63592624664,3.10073471069,2.9248239994,2.14766097069,2.14645791054,2.31024575233,2.47896242142,2.50989103317,2.53749036789,2.49343633652,2.50584578514,2.35063934326,2.62909722328,2.50988411903,2.65097880363,2.62082886696,2.64183068275,2.6534473896,2.66823554039,2.61400198936,2.60011935234,2.42194700241,2.72584033012,2.70614814758,2.70640540123,2.71031451225,2.67473268509,2.65534520149,2.68127679825
2.70210957527,2.8428478241,2.890802145,2.90001916885,2.85964822769,2.93788695335,2.9776070118,2.81105208397,2.90968322754,2.67754840851,2.71998381615,2.42592263222,2.30942296982,3.127191782,2.94792771339,2.86486887932,2.18087887764,2.76301884651,2.79174971581,2.76366114616,2.73934817314,2.83528232574,2.8288128376,2.68756532669,2.68170428276,2.66402673721,2.63117551804,2.72740602493,2.78046989441,2.49512910843,2.53753018379,2.57408499718,2.49057197571,2.37086081505,2.35444808006,2.31569099426,2.6513710022,2.5137860775,2.13043999672,2.63758826256,3.09931349754,2.930164814,2.15238332748,2.15120458603,2.31602549553,2.48430538177,2.5127928257,2.53994750977,2.49969649315,2.5139298439,2.35712695122,2.63168358803,2.51338839531,2.65370178223,2.62350082397,2.6445453167,2.65624761581,2.6710164547,2.61690568924,2.603079319,2.42578625679,2.72848844528,2.70884013176,2.70907664299,2.71296358109,2.67737793922,2.65786457062,2.68373632431
2.70341801643,2.84411597252,2.89201521873,2.90114212036,2.86075973511,2.93900036812,2.97871232033,2.81232357025,2.91078400612,2.67938375473,2.72203660011,2.42796707153,2.3114824295,3.12636351585,2.95053362846,2.87030267715,2.18298172951,2.76816248894,2.79289984703,2.76479506493,2.74052882195,2.83642673492,2.82995724678,2.68877220154,2.68302941322,2.66528010368,2.63244390488,2.72858166695,2.78161978722,2.49700856209,2.53946471214,2.57618093491,2.49276828766,2.37319469452,2.35695672035,2.3177895546,2.65262651443,2.51597762108,2.13300585747,2.63841557503,3.09859085083,2.93275523186,2.15478396416,2.15361690521,2.31893849373,2.48698163033,2.51424431801,2.54117512703,2.50283455849,2.51799511909,2.36039352417,2.63296890259,2.51514339447,2.65506124496,2.62483215332,2.64589858055,2.65764570236,2.67240476608,2.61835718155,2.60456037521,2.42772316933,2.72980713844,2.71018195152,2.7104074955,2.71428251266,2.67869448662,2.65911340714,2.68495297432
2.70603752136,2.84664535522,2.89442706108,2.90335035324,2.86294126511,2.94118785858,2.98088145256,2.81486463547,2.91296362877,2.68308973312,2.72598099709,2.43213510513,2.31572031975,3.12469935417,2.95557641983,2.88121843338,2.18728661537,2.77848768234,2.7951669693,2.76702594757,2.74286198616,2.83868169785,2.83221197128,2.6911611557,2.68567609787,2.66777443886,2.63496780396,2.73091673851,2.78390192986,2.50077486038,2.54334378242,2.5803000927,2.49713182449,2.37789440155,2.36200857162,2.32205820084,2.65512061119,2.52036261559,2.13820266724,2.6400680542,3.09713411331,2.93777537346,2.15966272354,2.15851855278,2.32480669022,2.49234056473,2.51714968681,2.54363059998,2.50912165642,2.52616500854,2.36696743965,2.6355266571,2.51865935326,2.65777850151,2.62748765945,2.6485991478,2.66043972969,2.67517852783,2.62126255035,2.6075258255,2.43163084984,2.73243665695,2.71285915375,2.71306204796,2.71691203117,2.68131804466,2.66159272194,2.68736362457
2.7086648941,2.84916853905,2.89682459831,2.90551233292,2.86507248878,2.94332718849,2.98300075531,2.81740689278,2.91512036324,2.68684315681,2.72971796989,2.43640875816,2.32011628151,3.12304186821,2.96039247513,2.892182827,2.19172382355,2.78884935379,2.79739403725,2.76921319962,2.74516153336,2.84089565277,2.83442544937,2.69352197647,2.68832182884,2.67025709152,2.63747787476,2.73323488235,2.78616523743,2.50455260277,2.54723763466,2.58432650566,2.50145888329,2.38263630867,2.36710619926,2.32642197609,2.65759658813,2.52475094795,2.14348483086,2.641726017,3.09567904472,2.94257974625,2.16464352608,2.16352105141,2.33072853088,2.49770593643,2.52006292343,2.54609251022,2.5154197216,2.53437852859,2.3735909462,2.6380712986,2.52218604088,2.66049695015,2.63013768196,2.65129566193,2.66323494911,2.67795276642,2.62417340279,2.61049985886,2.43558502197,2.73505949974,2.71553206444,2.71571087837,2.71953439713,2.6839325428,2.66405129433,2.68974781036
2.71130490303,2.85169172287,2.89921331406,2.90763378143,2.86715865135,2.94542431831,2.9850757122,2.81995439529,2.91726136208,2.69064640999,2.73327445984,2.44079041481,2.32467103004,3.12141180038,2.9649810791,2.90317773819,2.19629454613,2.79923081398,2.79958629608,2.77136158943,2.74743390083,2.84307456017,2.83660435677,2.69586062431,2.69097185135,2.67273426056,2.63998055458,2.73554301262,2.78841638565,2.50834965706,2.55115246773,2.5882768631,2.50576090813,2.38742542267,2.37225198746,2.3308839798,2.66006016731,2.52914857864,2.14885258675,2.64340114594,3.09424567223,2.94716835022,2.16972708702,2.16862487793,2.33670306206,2.50308012962,2.52299308777,2.54857110977,2.52172684669,2.54262661934,2.38026046753,2.64060854912,2.52573013306,2.66322207451,2.63278794289,2.65399384499,2.66603660583,2.68073272705,2.62709569931,2.61348748207,2.43959140778,2.73768115044,2.71820640564,2.71835947037,2.72215509415,2.6865439415,2.66649508476,2.69211149216
2.71396255493,2.85422062874,2.90159988403,2.90972113609,2.86920619011,2.94748616219,2.98711299896,2.82251238823,2.91939473152,2.69450354576,2.73669743538,2.44528317451,2.32938480377,3.1198284626,2.96934390068,2.91418457031,2.20100092888,2.80961585045,2.80175089836,2.77347826958,2.74968528748,2.84522509575,2.83875465393,2.69818353653,2.69363236427,2.67521262169,2.64248228073,2.73784852028,2.79066348076,2.51217699051,2.55509781837,2.5921792984,2.51005744934,2.39227032661,2.37745308876,2.33544874191,2.66251802444,2.53356552124,2.15430855751,2.64510726929,3.09285306931,2.95154213905,2.17491555214,2.17383265495,2.3427324295,2.50846862793,2.5259513855,2.55107855797,2.52804517746,2.5509018898,2.38697504997,2.64314508438,2.52930283546,2.66596031189,2.63544511795,2.65670013428,2.668851614,2.68352556229,2.63003635406,2.6164958477,2.44365739822,2.7403087616,2.72088861465,2.72101449966,2.72478103638,2.68915891647,2.66893053055,2.69446158409
2.71664357185,2.85676240921,2.90399074554,2.9117808342,2.87122225761,2.94951891899,2.98911929131,2.82508587837,2.92152833939,2.69841980934,2.74004840851,2.44989132881,2.33425807953,3.11831188202,2.9734826088,2.92518472672,2.20584535599,2.81998801231,2.80389428139,2.77556991577,2.75192308426,2.84735417366,2.84088349342,2.7004981041,2.69631004333,2.67770004272,2.64499115944,2.74015951157,2.79291439056,2.51605010033,2.55908632278,2.59607172012,2.51437497139,2.39718341827,2.38271927834,2.34012198448,2.66497778893,2.53801608086,2.15985631943,2.64686012268,3.09152007103,2.95570325851,2.18021273613,2.17914795876,2.34882116318,2.51388096809,2.52895259857,2.55362963676,2.53437876701,2.55919790268,2.39373612404,2.64568805695,2.53291749954,2.66871905327,2.63811635971,2.65942239761,2.671687603,2.6863386631,2.63300299644,2.61953306198,2.44779419899,2.74294900894,2.72358608246,2.72368383408,2.72741937637,2.69178438187,2.67136526108,2.69680500031
2.7193543911,2.85932397842,2.90639305115,2.91382050514,2.87321352959,2.95153069496,2.99110198021,2.82768034935,2.9236702919,2.70240187645,2.74340009689,2.45461988449,2.33929085732,3.11688041687,2.97740054131,2.93615984917,2.21083116531,2.83033180237,2.80602431297,2.77764391899,2.75415492058,2.84946942329,2.84299874306,2.70281195641,2.69901275635,2.68020391464,2.64751505852,2.74248361588,2.79517698288,2.51998639107,2.56313323975,2.59999895096,2.51874518394,2.4021794796,2.38806319237,2.3449113369,2.66744709015,2.54251742363,2.16550207138,2.64867639542,3.09026503563,2.95965456963,2.18562293053,2.18457531929,2.35497522354,2.51932907104,2.53201293945,2.55624127388,2.5407345295,2.56750917435,2.40054655075,2.64824604988,2.53659009933,2.67150688171,2.64081001282,2.66216874123,2.6745531559,2.68918061256,2.63600492477,2.62260818481,2.452013731,2.74561047554,2.7263071537,2.726375103,2.73007798195,2.69442915916,2.67380714417,2.69915008545
2.72210073471,2.86191296577,2.90881419182,2.91584682465,2.87518787384,2.95352864265,2.99306821823,2.83030152321,2.92582821846,2.70645737648,2.74683189392,2.45947408676,2.34448337555,3.11555171013,2.98110151291,2.94709181786,2.21596169472,2.84063124657,2.80814814568,2.77970790863,2.75638866425,2.85157847404,2.84510755539,2.70513343811,2.70174789429,2.68273282051,2.65006232262,2.74482870102,2.7974588871,2.52400541306,2.5672545433,2.6040096283,2.52320194244,2.40727472305,2.39349794388,2.3498249054,2.66993427277,2.54708838463,2.17125153542,2.65057349205,3.08910536766,2.96340036392,2.19115185738,2.19012022018,2.36120223999,2.5248260498,2.53514957428,2.55893039703,2.5471200943,2.57583093643,2.40740966797,2.650826931,2.54033780098,2.67433166504,2.64353442192,2.66494774818,2.67745733261,2.69205975533,2.63905119896,2.62573075294,2.45632982254,2.74830102921,2.72906017303,2.72909665108,2.73276543617,2.69710087776,2.67626404762,2.7015042305
2.72488975525,2.86453676224,2.91126227379,2.91786766052,2.87715291977,2.95552110672,2.99502635002,2.83295583725,2.92800998688,2.71059370041,2.75042176247,2.46445918083,2.34983539581,3.11434292793,2.98459148407,2.95796203613,2.22124028206,2.8508708477,2.81027412415,2.7817697525,2.75863289833,2.85368967056,2.84721875191,2.70747065544,2.7045238018,2.6852953434,2.65264225006,2.74720358849,2.79976868629,2.52812600136,2.57146716118,2.60815191269,2.52777981758,2.41248559952,2.39903759956,2.35486984253,2.67244839668,2.55174708366,2.17711114883,2.6525683403,3.08805775642,2.96694588661,2.19680428505,2.19578766823,2.36750912666,2.53038525581,2.53837966919,2.56171441078,2.55354380608,2.58415865898,2.41432905197,2.65343976021,2.54417777061,2.67720246315,2.64629888535,2.66776847839,2.68040895462,2.69498586655,2.64215135574,2.62891077995,2.46075534821,2.75102949142,2.73185396194,2.7318572998,2.73549032211,2.6998090744,2.67874503136,2.70387649536
2.72772789001,2.86720275879,2.91374468803,2.91989135742,2.87911701202,2.95751595497,2.99698400497,2.83564949036,2.93022418022,2.71481823921,2.75424313545,2.46957993507,2.35534644127,3.11327075958,2.98787713051,2.96875238419,2.22666978836,2.86103487015,2.8124101162,2.78383779526,2.76089596748,2.85581111908,2.84934020042,2.70983242989,2.70734858513,2.68789958954,2.6552631855,2.74961614609,2.80211448669,2.53236651421,2.57578635216,2.61247062683,2.53251051903,2.41782712936,2.40469431877,2.36005401611,2.67499780655,2.55651140213,2.18308663368,2.65467691422,3.08713841438,2.97029733658,2.20258498192,2.20158243179,2.37390303612,2.53601932526,2.54171967506,2.56460928917,2.56001234055,2.59248685837,2.42130827904,2.65609335899,2.5481262207,2.68012785912,2.64911150932,2.67063975334,2.68341732025,2.69796729088,2.64531493187,2.63215780258,2.46530365944,2.75380420685,2.73469734192,2.73466587067,2.73826122284,2.70256185532,2.68125867844,2.70627498627
2.73062181473,2.86991930008,2.91626954079,2.92192554474,2.88108825684,2.95952248573,2.99895000458,2.83838915825,2.93247747421,2.71913838387,2.7583565712,2.47483992577,2.36101531982,3.11235022545,2.99096560478,2.9794447422,2.23225212097,2.8711078167,2.81456518173,2.78592085838,2.76318669319,2.8579518795,2.85148096085,2.71222758293,2.71023011208,2.690554142,2.65793371201,2.75207448006,2.80450367928,2.53674197197,2.58022546768,2.61700367928,2.53742027283,2.42331123352,2.41047811508,2.36538243294,2.67759108543,2.5613963604,2.18918228149,2.65691351891,3.08636260033,2.9734621048,2.20849704742,2.20750784874,2.38038825989,2.54173827171,2.54518413544,2.56762981415,2.56653165817,2.60080981255,2.42834830284,2.65879583359,2.55219721794,2.68311667442,2.65198135376,2.67356991768,2.68649077415,2.70101261139,2.64855051041,2.6354804039,2.4699845314,2.75663375854,2.73759818077,2.73753070831,2.74108672142,2.70536804199,2.68381333351,2.70870876312
2.73357772827,2.87269306183,2.91884422302,2.92397904396,2.88307571411,2.96154856682,3.0009329319,2.84118175507,2.93477749825,2.72356009483,2.76280784607,2.48024177551,2.3668410778,3.11159610748,2.99386525154,2.99002122879,2.23798799515,2.88107442856,2.81674695015,2.78802704811,2.76551318169,2.86012005806,2.8536491394,2.71466374397,2.71317601204,2.69326615334,2.66066193581,2.75458550453,2.80694389343,2.541264534,2.58479499817,2.621778965,2.54252910614,2.42894697189,2.41639637947,2.37085986137,2.68023610115,2.5664126873,2.19540071487,2.65929102898,3.08574438095,2.97644782066,2.21454286575,2.21356630325,2.38696742058,2.54754924774,2.54878401756,2.57078742981,2.57310438156,2.60912013054,2.43544960022,2.66155552864,2.55640172958,2.68617582321,2.65491604805,2.67656707764,2.68963718414,2.70412969589,2.65186595917,2.63888669014,2.47480654716,2.75952577591,2.74056482315,2.74045944214,2.74397420883,2.70823526382,2.68641710281,2.71118593216
2.73660206795,2.87553119659,2.92147636414,2.92606019974,2.88508749008,2.96360301971,3.00294113159,2.84403347969,2.93713140488,2.72808766365,2.76762390137,2.48578572273,2.37282109261,3.11102223396,2.99658632278,3.00046443939,2.24387693405,2.89091920853,2.81896424294,2.79016518593,2.76788377762,2.86232423782,2.85585331917,2.71714949608,2.71619272232,2.69604325294,2.66345500946,2.75715684891,2.80944228172,2.54594135284,2.58950161934,2.62681293488,2.54784798622,2.4347383976,2.42245125771,2.37648701668,2.68294072151,2.57156682014,2.20174145699,2.66181874275,3.08529782295,2.97926425934,2.22072196007,2.21975708008,2.39364027977,2.55345535278,2.55252790451,2.57409119606,2.57973051071,2.61740994453,2.44260883331,2.66437959671,2.56074738503,2.68931245804,2.65792226791,2.67963790894,2.69286322594,2.70732522011,2.65526795387,2.64238286018,2.4797744751,2.7624874115,2.74360394478,2.74345898628,2.74693083763,2.71117067337,2.68907785416,2.71371412277
2.73814153671,2.8769762516,2.92281579971,2.92711353302,2.88610553741,2.96464371681,3.00395750999,2.84548377991,2.93833041191,2.73039221764,2.77017116547,2.48861074448,2.37586784363,3.11080670357,2.99788308144,3.00563025475,2.24687790871,2.89579081535,2.82008886337,2.79124879837,2.76908802986,2.86344242096,2.8569715023,2.71841311455,2.71772956848,2.69745826721,2.66487789154,2.758466959,2.81071519852,2.54833841324,2.59190702438,2.62942838669,2.55058693886,2.43769216537,2.4255297184,2.3793566227,2.68431758881,2.57419633865,2.20495676994,2.66314101219,3.08514261246,2.98061203957,2.22386074066,2.22290110588,2.39701080322,2.55644392967,2.5544552803,2.5757997036,2.58306241035,2.62154388428,2.44620847702,2.665817976,2.56297397614,2.69091176987,2.6594543457,2.68120288849,2.6945078373,2.70895433426,2.65700268745,2.64416646957,2.48231363297,2.76399612427,2.74515247345,2.74498724937,2.74843716621,2.7126660347,2.69043183327,2.71499967575
2.74127864838,2.87992286682,2.92554664612,2.92925167084,2.88817024231,2.96675729752,3.00602030754,2.84843683243,2.94077777863,2.73508358002,2.77553725243,2.49436569214,2.38207387924,3.11052632332,3.00035572052,3.01584005356,2.25299191475,2.90542340279,2.82237458229,2.79345011711,2.77153944969,2.86571621895,2.85924506187,2.72098708153,2.72086405754,2.70034456253,2.66778063774,2.76114082336,2.81331324577,2.55324959755,2.59682202339,2.63485217094,2.5562210083,2.44371342659,2.43178534508,2.38520646095,2.68712449074,2.57955813408,2.21147537231,2.66590595245,3.08497619629,2.98319292068,2.23023414612,2.22928500175,2.40381574631,2.56248927116,2.55842208862,2.57933139801,2.5897603035,2.62978339195,2.45344376564,2.66875100136,2.56753540039,2.69417500496,2.66258001328,2.68439555168,2.69786334038,2.71227788925,2.66054368019,2.64780640602,2.48750138283,2.76707339287,2.7483112812,2.74810481071,2.75150942802,2.71571564674,2.6931912899,2.71761846542
2.74449706078,2.88294863701,2.92835140228,2.93143868446,2.89028191566,2.9689207077,3.00813055038,2.85146522522,2.9432952404,2.73988389969,2.78124189377,2.50025677681,2.38842582703,3.11045598984,3.00267696381,3.02587294579,2.25925040245,2.91489553452,2.82471609116,2.7957046032,2.77405381203,2.86804628372,2.86157512665,2.72362828255,2.7240831852,2.70331072807,2.67076301575,2.76389026642,2.81598496437,2.5583114624,2.60187125206,2.64051795006,2.56205105782,2.44987893105,2.43816494942,2.39119887352,2.69000697136,2.5850508213,2.21810460091,2.66883230209,3.08501076698,2.98563027382,2.23673009872,2.23579072952,2.41069841385,2.568618536,2.56253671646,2.58301591873,2.59649538994,2.63797426224,2.46071767807,2.67176365852,2.57223749161,2.69752764702,2.66579079628,2.68767499924,2.70131039619,2.71569180489,2.66418099403,2.65154576302,2.49283123016,2.77023410797,2.75155591965,2.75130677223,2.75466489792,2.71884799004,2.69602441788,2.72030639648
2.74780130386,2.88605904579,2.93123626709,2.93368268013,2.89244818687,2.97114253044,3.01029634476,2.85457468033,2.94588923454,2.7447912693,2.78723931313,2.50627803802,2.39491939545,3.11060595512,3.0048596859,3.03571224213,2.2656481266,2.92419219017,2.82712078094,2.79802012444,2.77663874626,2.87044048309,2.86396932602,2.72634387016,2.72739052773,2.70636129379,2.67383027077,2.76672101021,2.81873655319,2.56351447105,2.60704684258,2.64639735222,2.56805610657,2.4561753273,2.44465637207,2.39732670784,2.69297027588,2.59066271782,2.22483491898,2.67191982269,3.08525586128,2.98793625832,2.24334073067,2.24240970612,2.41764736176,2.57481956482,2.56679391861,2.58684968948,2.60325551033,2.64610314369,2.4680185318,2.67486071587,2.57707309723,2.70097279549,2.66909074783,2.69104504585,2.70485186577,2.71919941902,2.66791677475,2.65538573265,2.49829530716,2.77348279953,2.75489044189,2.75459742546,2.75790786743,2.72206711769,2.69893670082,2.7230694294
2.75119543076,2.8892583847,2.93420648575,2.93599200249,2.89467787743,2.9734313488,3.0125272274,2.85777044296,2.94856619835,2.74980163574,2.79346871376,2.51242184639,2.40154838562,3.11098527908,3.00691652298,3.04534244537,2.27217674255,2.93329882622,2.82959651947,2.80040431023,2.77930021286,2.87290644646,2.8664355278,2.72913908958,2.73078942299,2.70950031281,2.67698574066,2.7696378231,2.82157325745,2.56884479523,2.61233687401,2.6524515152,2.57420730591,2.46258544922,2.4512424469,2.4035794735,2.69601893425,2.59637832642,2.23165416718,2.67516565323,3.08572149277,2.9901227951,2.25005507469,2.24913167953,2.42464709282,2.58107709885,2.57118582726,2.59082651138,2.61002540588,2.65415549278,2.47533178329,2.67804551125,2.58203125,2.70451259613,2.67248249054,2.6945078373,2.70848846436,2.72280168533,2.67175102234,2.65932559967,2.50388264656,2.77682209015,2.75831675529,2.75797963142,2.76124167442,2.72537612915,2.70193314552,2.72591328621
2.75468277931,2.89255070686,2.93726706505,2.93837475777,2.89697980881,2.97579503059,3.01483130455,2.86105728149,2.95133137703,2.75490903854,2.79985642433,2.51867961884,2.40830731392,3.11160206795,3.00886130333,3.05474638939,2.27882766724,2.94220018387,2.83215022087,2.80286502838,2.78204464912,2.87545132637,2.86898040771,2.73201966286,2.73428201675,2.71273112297,2.68023252487,2.77264547348,2.82449960709,2.57428479195,2.61772608757,2.65863490105,2.58047032356,2.4690887928,2.45790433884,2.40994620323,2.69915699959,2.60217809677,2.23854899406,2.67856431007,3.08641505241,2.99220299721,2.25686192513,2.25594472885,2.431681633,2.58737254143,2.57570171356,2.59493780136,2.61678743362,2.66211557388,2.48264050484,2.68132162094,2.58709859848,2.70814728737,2.67596793175,2.6980650425,2.71222114563,2.72650003433,2.67568302155,2.66336393356,2.50958037376,2.78025484085,2.76183748245,2.76145529747,2.76466846466,2.72877788544,2.70501804352,2.72884321213
2.75826573372,2.89593911171,2.94042253494,2.9408390522,2.89936137199,2.97824120522,3.01721644402,2.86443948746,2.95419073105,2.76010632515,2.80632424355,2.52504110336,2.41518902779,3.11246395111,3.01070785522,3.06390976906,2.28559136391,2.95088291168,2.83478879929,2.80540966988,2.78487753868,2.87808203697,2.87161135674,2.73499035835,2.73786997795,2.71605658531,2.68357348442,2.77574777603,2.82752084732,2.57981610298,2.62319803238,2.66489744186,2.5868074894,2.47566366196,2.46462130547,2.41641378403,2.70238757133,2.60804080963,2.24550461769,2.68210935593,3.0873439312,2.99418973923,2.26374793053,2.26283550262,2.43873262405,2.59368610382,2.58032917976,2.59917354584,2.62352347374,2.66996788979,2.48992824554,2.68469142914,2.5922601223,2.71187782288,2.67954826355,2.70171761513,2.71604967117,2.73029398918,2.67971110344,2.66749835014,2.5153734684,2.78378248215,2.76545357704,2.76502633095,2.76819014549,2.73227405548,2.7081952095,2.73186349869
2.76194667816,2.8994269371,2.94367694855,2.94339227676,2.90183138847,2.9807779789,3.01969122887,2.86792063713,2.95714950562,2.76538538933,2.81279301643,2.53149580956,2.42218589783,3.11357665062,3.01247096062,3.07281827927,2.29245758057,2.95933318138,2.83751893044,2.80804586411,2.78780460358,2.88080501556,2.87433457375,2.73805594444,2.74155402184,2.7194788456,2.68701052666,2.77894854546,2.83064055443,2.58541893959,2.62873625755,2.67118906975,2.59318137169,2.48228740692,2.47137188911,2.42296910286,2.70571374893,2.61394524574,2.25250554085,2.68579387665,3.088514328,2.99609684944,2.27069973946,2.26979088783,2.44578242302,2.59999775887,2.58505558968,2.60352253914,2.63021469116,2.67769694328,2.49717760086,2.68815684319,2.59749984741,2.71570324898,2.6832242012,2.70546579361,2.71997332573,2.73418331146,2.68383312225,2.67172622681,2.5212469101,2.78740692139,2.76916575432,2.76869392395,2.77180838585,2.73586630821,2.71146798134,2.73497891426
2.76572847366,2.90301656723,2.94703388214,2.94604158401,2.90439677238,2.9834125042,3.02226305008,2.87150406837,2.96021294594,2.77073764801,2.81918859482,2.53803300858,2.42929053307,3.11494541168,3.01416540146,3.0814576149,2.29941558838,2.96753883362,2.8403468132,2.81077957153,2.79083108902,2.88362646103,2.87715673447,2.74122095108,2.74533557892,2.72300052643,2.69054579735,2.78225183487,2.83386397362,2.59107470512,2.63432359695,2.67746186256,2.59955620766,2.48893809319,2.47813606262,2.42959856987,2.70913791656,2.61987042427,2.25953698158,2.68961000443,3.0899310112,2.99793863297,2.27770376205,2.27679681778,2.45281267166,2.60628795624,2.58986783028,2.60797452927,2.63684296608,2.68528842926,2.50437188148,2.69172000885,2.60280227661,2.71962380409,2.68699669838,2.70930981636,2.72399115562,2.73816752434,2.68804717064,2.67604398727,2.5271859169,2.79112911224,2.77297496796,2.7724583149,2.7755241394,2.73955583572,2.71483945847,2.73819303513
2.76961231232,2.90671038628,2.95049715042,2.94879412651,2.90706515312,2.98615145683,3.02493953705,2.87519240379,2.96338629723,2.77615451813,2.82544803619,2.54464221001,2.43649458885,3.11657452583,3.01580643654,3.08981513977,2.30645537376,2.97548770905,2.84327840805,2.81361818314,2.79396152496,2.88655281067,2.88008356094,2.74448919296,2.74921488762,2.72662329674,2.69418096542,2.78566074371,2.83719420433,2.59676647186,2.63994503021,2.68367505074,2.60590004921,2.49559640884,2.4848947525,2.43628978729,2.71266341209,2.62579751015,2.26658463478,2.69355154037,3.09159898758,2.99972915649,2.28474783897,2.2838408947,2.45980811119,2.6125395298,2.59475517273,2.61251950264,2.64339256287,2.69272828102,2.51149582863,2.69538235664,2.60815405846,2.72363853455,2.6908659935,2.71325039864,2.7281024456,2.74224615097,2.69235062599,2.68044924736,2.53317666054,2.79495000839,2.77688121796,2.7763209343,2.77933835983,2.74334383011,2.71831250191,2.74151015282
2.77360010147,2.91051077843,2.95406937599,2.95165681839,2.90984368324,2.98900222778,3.02772760391,2.87898778915,2.96667432785,2.78162789345,2.83152270317,2.55131387711,2.44378995895,3.11846733093,3.01740932465,3.09787845612,2.31356716156,2.98316884041,2.84631991386,2.81656765938,2.79720115662,2.88958978653,2.88312125206,2.74786496162,2.75319290161,2.73034977913,2.69791841507,2.7891793251,2.84063577652,2.60248041153,2.64558815956,2.68979644775,2.61218857765,2.50224614143,2.49163269997,2.44303154945,2.71629214287,2.631711483,2.27363610268,2.69761276245,3.09352087975,3.00148272514,2.29182004929,2.2909116745,2.46675419807,2.6187376976,2.59970784187,2.61714982986,2.64984941483,2.70000481606,2.51853632927,2.69914650917,2.61354398727,2.72774744034,2.69483304024,2.71728754044,2.73230695724,2.74641871452,2.69674277306,2.68494009972,2.53920769691,2.79887080193,2.78088569641,2.78028225899,2.78325247765,2.74723148346,2.72189068794,2.74493408203
2.77769351006,2.91441965103,2.95775413513,2.95463585854,2.91273903847,2.99197053909,3.03063368797,2.88289260864,2.9700820446,2.78715109825,2.83738279343,2.5580394268,2.45116829872,3.12062597275,3.01898932457,3.1056368351,2.32074189186,2.99057269096,2.84947657585,2.81963396072,2.80055403709,2.89274263382,2.88627505302,2.75135231018,2.75727081299,2.73418211937,2.70176005363,2.79281067848,2.84419226646,2.60820651054,2.65124344826,2.69580578804,2.61840462685,2.50887441635,2.49833798409,2.44981408119,2.72002744675,2.63760137558,2.28068089485,2.70178961754,3.09569954872,3.00321412086,2.29891061783,2.29799890518,2.47364044189,2.62487220764,2.60471940041,2.62185978889,2.65620398521,2.70710778236,2.52548241615,2.70301389694,2.61896348,2.73195123672,2.69889903069,2.72142219543,2.73660445213,2.75068569183,2.70122218132,2.68951511383,2.54527020454,2.80289316177,2.78498911858,2.7843439579,2.78726816177,2.75122070312,2.72557663918,2.74846816063
2.77978038788,2.91641569138,2.95963931084,2.95617055893,2.91423249245,2.99350047112,3.032132864,2.8848862648,2.97183227539,2.78992962837,2.84022903442,2.56141996384,2.45488595963,3.12180542946,3.01977539062,3.10939836502,2.32435011864,2.99416780472,2.85109949112,2.82121253014,2.80227470398,2.89436411858,2.88789701462,2.75313901901,2.75934767723,2.73613882065,2.70372080803,2.79466986656,2.84601521492,2.61107254028,2.65407419205,2.69876527786,2.6214826107,2.5121781826,2.50167560577,2.45321822166,2.72193598747,2.64053535461,2.28419804573,2.7039206028,3.09688591957,3.00407576561,2.30245995522,2.30154585838,2.47705841064,2.62791323662,2.60724592209,2.62424349785,2.65934038162,2.71059155464,2.52891778946,2.7049870491,2.62168312073,2.73408889771,2.70096945763,2.72352647781,2.73878860474,2.75285482407,2.70349478722,2.69183397293,2.54831123352,2.8049428463,2.78707838058,2.78641295433,2.78931427002,2.75325369835,2.72746086121,2.75027775764
2.7840359211,2.92049193382,2.96349811554,2.95933532715,2.91731500626,2.99665665627,3.03522801399,2.88895773888,2.97542738914,2.79551720619,2.84575676918,2.56821274757,2.46237373352,3.12436580658,3.02135014534,3.11668038368,2.33160424232,3.00113964081,2.85443878174,2.82446503639,2.80580663681,2.89770102501,2.89123511314,2.75680112839,2.7635781765,2.74013495445,2.70772385597,2.79847717285,2.84975147247,2.61680865288,2.65973949432,2.70459532738,2.62757849693,2.51876211166,2.50831866264,2.46004891396,2.72583651543,2.64637947083,2.29121851921,2.70826816559,3.09945297241,3.00580096245,2.30956339836,2.30864334106,2.48384094238,2.63394165039,2.61233997345,2.6290678978,2.66552948952,2.71742033958,2.5357093811,2.70901465416,2.62714076042,2.73843669891,2.70518708229,2.72781062126,2.74322772026,2.75726532936,2.70810627937,2.69653511047,2.55441141129,2.8091211319,2.79133367538,2.79062819481,2.79348564148,2.75739884377,2.73131489754,2.75398492813
2.78840208054,2.92468237877,2.96747612953,2.96263027191,2.92052960396,2.99994516373,3.03845643997,2.89314246178,2.97915315628,2.8011431694,2.85108566284,2.57504320145,2.46992373466,3.12719416618,3.02294039726,3.12363386154,2.33890271187,3.00781440735,2.85790634155,2.82784795761,2.8094637394,2.90116691589,2.89470219612,2.76058506966,2.76791262627,2.74424386024,2.71183824539,2.80240607262,2.85361266136,2.62255263329,2.66541171074,2.71031665802,2.63359975815,2.52531480789,2.51491808891,2.46690583229,2.7298514843,2.65219402313,2.29821658134,2.71272993088,3.1022799015,3.00753974915,2.31666851044,2.31574082375,2.49055051804,2.63989853859,2.61749005318,2.63396978378,2.6716067791,2.72406005859,2.54239296913,2.71315288544,2.63262438774,2.74288320541,2.70950865746,2.73219704628,2.74776363373,2.76177382469,2.71280741692,2.70132231712,2.56053471565,2.81340575218,2.79569268227,2.7949488163,2.79776358604,2.76165127754,2.73528504372,2.75781226158
2.79288101196,2.92898917198,2.97157669067,2.96606063843,2.92388176918,3.00337100029,3.04182314873,2.89744138718,2.98301315308,2.80680608749,2.85625624657,2.58190798759,2.4775288105,3.13029026985,3.02456068993,3.13025164604,2.34624028206,3.01418638229,2.8615064621,2.83136701584,2.81324982643,2.9047665596,2.89830350876,2.76449465752,2.77235412598,2.7484691143,2.71606755257,2.80646038055,2.85760211945,2.62831020355,2.67109465599,2.71595263481,2.63956093788,2.53184008598,2.52147650719,2.47378706932,2.73398470879,2.657984972,2.3051905632,2.71730971336,3.10536623001,3.0093061924,2.323772192,2.32283520699,2.4971871376,2.645788908,2.6227004528,2.6389529705,2.67757487297,2.73050808907,2.54896855354,2.71740484238,2.63813924789,2.74743103981,2.71393752098,2.73668885231,2.75239896774,2.76638293266,2.71760106087,2.70619773865,2.56668329239,2.81780004501,2.80015826225,2.79937767982,2.80215120316,2.7660138607,2.73937535286,2.76176404953
2.79747486115,2.93341469765,2.97580194473,2.96963143349,2.92737627029,3.00693869591,3.04533290863,2.90185618401,2.98701119423,2.81250572205,2.86132287979,2.58880400658,2.48518109322,3.13365244865,3.02622628212,3.1365275383,2.35361266136,3.02025151253,2.86524391174,2.83502602577,2.81716942787,2.90850424767,2.90204262733,2.7685341835,2.77690505981,2.75281405449,2.72041535378,2.81064391136,2.861723423,2.63409042358,2.67679619789,2.72153496742,2.6454834938,2.53834557533,2.52800011635,2.48069167137,2.73823952675,2.66376280785,2.3121407032,2.72201108932,3.10871124268,3.01111483574,2.33087301254,2.32992529869,2.50375413895,2.65162062645,2.62797760963,2.64402341843,2.68343949318,2.73676419258,2.55543780327,2.72177410126,2.64369297028,2.75208330154,2.71847677231,2.74128913879,2.75713658333,2.77109575272,2.72249007225,2.71116471291,2.57286190987,2.82230687141,2.80473351479,2.80391740799,2.80665135384,2.77048993111,2.74358940125,2.76584362984
