-0.159647420049,-0.021047135815,0.0245000161231,0.0249098297209,-0.0160414539278,0.0632888972759,0.102279193699,-0.0533184707165,0.041353110224,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920728207,-0.110009141266,-0.130939885974,-0.03726606071,-0.0437233708799,-0.181203722954,-0.18082331121,-0.200866028666,-0.233738407493,-0.139193147421,-0.0867424979806,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654780388,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
2.80218601227,2.93796133995,2.98015451431,2.97334599495,2.93101787567,3.01065325737,3.04899024963,2.90638828278,2.9911506176,2.81824326515,2.86635255814,2.59572982788,2.49287343025,3.13727903366,3.02795147896,-3.14072942734,2.36101603508,3.02600550652,2.86912250519,2.8388299942,2.82122659683,2.91238451004,2.90592432022,2.77270746231,2.78156852722,2.75728225708,2.72488570213,2.81495952606,2.86598014832,2.63990569115,2.68252635002,2.72710299492,2.6513941288,2.54484152794,2.53449821472,2.48762154579,2.7426199913,2.66954040527,2.31906843185,2.72684049606,3.11231350899,3.01297879219,2.33797049522,2.33701062202,2.51025676727,2.65740418434,2.63333082199,2.64918851852,2.68920874596,2.74282860756,2.561804533,2.72626495361,2.64929580688,2.75684404373,2.72313022614,2.74600124359,2.7619805336,2.77591586113,2.7274787426,2.71622753143,2.57907748222,2.82692956924,2.80942177773,2.80857181549,2.81126785278,2.77508306503,2.74793100357,2.77005553246
2.80701613426,2.9426305294,2.9846367836,2.97720837593,2.93481016159,3.01451730728,3.0527985096,2.91103863716,2.99543380737,2.82402086258,2.87141633034,2.602684021,2.5005979538,3.14116716385,3.02974939346,-3.13515210152,2.36844658852,3.03144645691,2.87314605713,2.84278178215,2.82542419434,2.91641020775,2.90995192528,2.77701759338,2.78634786606,2.7618765831,2.72948169708,2.81941008568,2.87037467957,2.64576911926,2.6882956028,2.73269844055,2.65732097626,2.55133938789,2.54098010063,2.49457788467,2.74712944031,2.67533183098,2.32597637177,2.73180365562,3.11617064476,3.01491093636,2.34506487846,2.34409165382,2.51670098305,2.66315150261,2.63876891136,2.65445661545,2.69489216805,2.7487039566,2.56807398796,2.73088002205,2.65495848656,2.76171684265,2.72790145874,2.7508289814,2.76693367958,2.78084635735,2.73257040977,2.72139000893,2.5853369236,2.83167099953,2.81422591209,2.81334352493,2.8160033226,2.77979636192,2.7524034977,2.77440261841
2.81196737289,2.94742465019,2.98925042152,2.98122167587,2.93875694275,3.01853513718,3.0567612648,2.91580843925,2.99986362457,2.82984161377,2.87658596039,2.60966587067,2.50834822655,-3.13787221909,3.03163385391,-3.1299290657,2.37590193748,3.03657269478,2.87731766701,2.84688544273,2.8297662735,2.92058515549,2.91412878036,2.781468153,2.79124569893,2.76660037041,2.7342069149,2.82399868965,2.8749101162,2.65169382095,2.69411611557,2.73836421967,2.6632938385,2.55785155296,2.54745650291,2.50156283379,2.75177145004,2.68115258217,2.33286738396,2.73690605164,3.12027955055,3.01692414284,2.35215711594,2.35116934776,2.52309322357,2.66887497902,2.64430141449,2.65983557701,2.70049953461,2.75439214706,2.57425141335,2.7356235981,2.66069245338,2.76670503616,2.73279380798,2.75577545166,2.77199983597,2.78589081764,2.73776936531,2.7266561985,2.59164786339,2.83653402328,2.81914925575,2.81823611259,2.82086062431,2.78463315964,2.75701022148,2.77888846397
2.81704115868,2.95234394073,2.9939968586,2.98538827896,2.94286108017,3.0227086544,3.06088089943,2.92069888115,3.00444126129,2.83570742607,2.88192605972,2.61667394638,2.51611685753,-3.13347172737,3.03361773491,-3.12506198883,2.38337826729,3.0413839817,2.88163971901,2.85114312172,2.83425474167,2.92491173744,2.91845726967,2.78606152534,2.79626441002,2.77145600319,2.73906421661,2.82872724533,2.87958812714,2.6576924324,2.69999742508,2.74413871765,2.66933870316,2.56438827515,2.55393671989,2.5085773468,2.75654816628,2.68701553345,2.33974385262,2.74215269089,3.12463760376,3.01903033257,2.35924744606,2.35824418068,2.52943968773,2.67458629608,2.64993691444,2.66533255577,2.70603990555,2.75989675522,2.58034157753,2.74049758911,2.66650772095,2.77181172371,2.73781013489,2.76084303856,2.77718138695,2.79105138779,2.74307799339,2.7320291996,2.59801745415,2.84152078629,2.82419395447,2.82325124741,2.82584238052,2.78959560394,2.76175332069,2.78351569176
2.82223820686,2.95739006996,2.99887704849,2.98971009254,2.94712471962,3.02704071999,3.06515955925,2.92571043968,3.00916838646,2.84162092209,2.88749146461,2.62370657921,2.52389645576,-3.12882208824,3.03571248055,-3.12055134773,2.39087176323,3.04588055611,2.88611459732,2.85555720329,2.83889174461,2.92939209938,2.92293930054,2.79079961777,2.8014061451,2.77644562721,2.74405550957,2.83359742165,2.88441038132,2.66377401352,2.7059481144,2.7500538826,2.67547726631,2.57095766068,2.56042766571,2.5156223774,2.76146221161,2.69293189049,2.34660720825,2.74754691124,3.12923955917,3.02124047279,2.36633491516,2.36531567574,2.53574490547,2.68029475212,2.65568161011,2.67095303535,2.71152114868,2.76521968842,2.58634877205,2.74550461769,2.67241215706,2.77703905106,2.74295258522,2.76603412628,2.78248071671,2.79633045197,2.74849915504,2.73751163483,2.60445022583,2.84663295746,2.82936167717,2.82839107513,2.83095026016,2.79468584061,2.7666349411,2.78828597069
2.82755923271,2.9625620842,3.00389075279,2.99418902397,2.95154953003,3.03153252602,3.06959915161,2.93084406853,3.01404523849,2.84758353233,2.89332079887,2.63076066971,2.5316798687,-3.12392854691,3.03792929649,-3.11639738083,2.39837765694,3.05006337166,2.89074349403,2.86012911797,2.84367895126,2.9340274334,2.92757678032,2.7956840992,2.80667185783,2.78156995773,2.74918174744,2.83860969543,2.88937735558,2.6699450016,2.71197366714,2.75613212585,2.68172430992,2.57756495476,2.56693339348,2.52269625664,2.76651453972,2.69890904427,2.35345625877,2.75308966637,3.13408064842,3.02356553078,2.37341785431,2.37238168716,2.54201054573,2.6860063076,2.66153907776,2.67669963837,2.71694850922,2.77036309242,2.59227442741,2.75064563751,2.67841076851,2.78238844872,2.74822211266,2.77134943008,2.78789830208,2.80172848701,2.75403308868,2.74310421944,2.61094856262,2.85187125206,2.83465313911,2.8336558342,2.83618474007,2.79990458488,2.7716562748,2.79320073128
2.83300375938,2.96785950661,3.00903820992,2.9988257885,2.95613694191,3.03618454933,3.07419991493,2.93609952927,3.01907205582,2.85359501839,2.89943361282,2.63783240318,2.53945946693,-3.11879634857,3.04027843475,-3.11259818077,2.4058907032,3.05393433571,2.89552736282,2.86485958099,2.8486161232,2.93881845474,2.93236970901,2.8007144928,2.81206178665,2.78682899475,2.75444364548,2.84376430511,2.89448904991,2.67620706558,2.71807551384,2.76238393784,2.68808627129,2.58421063423,2.57345438004,2.52979564667,2.7717051506,2.70494937897,2.36028909683,2.75878024101,3.13915657997,3.02601480484,2.38049244881,2.37943863869,2.54823684692,2.69172382355,2.66751003265,2.68257212639,2.72232437134,2.7753276825,2.59811925888,2.75592064857,2.68450474739,2.78785991669,2.75361871719,2.77678847313,2.79343366623,2.80724477768,2.75967979431,2.74880671501,2.61751246452,2.85723519325,2.84006786346,2.83904528618,2.8415453434,2.80525135994,2.77681732178,2.79826021194
2.83857011795,2.97328066826,3.01431751251,3.00361990929,2.96088671684,3.04099726677,3.07896232605,2.94147634506,3.02424812317,2.85965442657,2.90582919121,2.64491605759,2.5472266674,-3.11343216896,3.04276990891,-3.10915184021,2.41340303421,3.05749559402,2.90046525002,2.86974835396,2.853703022,2.943764925,2.93731808662,2.80589056015,2.81757426262,2.79222202301,2.75983953476,2.84906005859,2.89974427223,2.6825568676,2.72425127029,2.76880741119,2.69456076622,2.59089016914,2.57998633385,2.53691506386,2.77703285217,2.71105074883,2.36710000038,2.76461410522,-3.13872480392,3.02859807014,2.38755226135,2.38648033142,2.55441999435,2.69744586945,2.67359137535,2.68856739998,2.72764801979,2.78011345863,2.60388016701,2.76132845879,2.6906914711,2.79345202446,2.75914096832,2.78234982491,2.79908490181,2.81287765503,2.76543688774,2.75461649895,2.62413740158,2.86272311211,2.84560394287,2.84455800056,2.84703063965,2.81072473526,2.78211665154,2.80346345901
2.84139871597,2.97603702545,3.01700639725,3.00607585907,2.96332240105,3.04346370697,3.08140397072,2.94421029091,3.02689146996,2.86270070076,2.90912699699,2.64845991135,2.55110359192,-3.11066508293,3.04407143593,-3.10755968094,2.41715693474,3.05916166306,2.9029917717,2.87225198746,2.85630226135,2.94629597664,2.93985009193,2.80853271484,2.82037615776,2.79496788979,2.76258730888,2.85176062584,2.90242552757,2.68576264381,2.72736501694,2.77207970619,2.6978366375,2.59424042702,2.58325409889,2.54047966003,2.77974772453,2.7141225338,2.37049508095,2.76758289337,-3.13598918915,3.02994227409,2.39107465744,2.38999342918,2.55749368668,2.70030665398,2.67667126656,2.69160890579,2.73028898239,2.78243899345,2.60672783852,2.76408147812,2.69381785393,2.79629254341,2.76194858551,2.7851755619,2.80195307732,2.81573700905,2.76835560799,2.75756072998,2.62747049332,2.8655128479,2.84841680527,2.84735965729,2.84981942177,2.81350827217,2.78481793404,2.80611848831
2.84714412689,2.98163843155,3.02248001099,3.01110577583,2.96831536293,3.04851579666,3.08640789986,2.94976758957,3.03228855133,2.86882448196,2.91589975357,2.65554714203,2.55883693695,-3.10496520996,3.04679131508,-3.10463476181,2.42465305328,3.06226587296,2.90815973282,2.87737727165,2.86161088943,2.9514734745,2.94502949715,2.81392383575,2.82606911659,2.80055737495,2.76817989349,2.85726475716,2.90789365768,2.69222831726,2.73363804817,2.77872872353,2.70445394516,2.60095310211,2.58978629112,2.54761314392,2.78527736664,2.7203001976,2.37725830078,2.77361893654,-3.13035440445,3.03274011612,2.39809775352,2.3969976902,2.56359910965,2.70602273941,2.68290400505,2.69777417183,2.73552513123,2.78695416451,2.61235332489,2.76968407631,2.70012927055,2.80205988884,2.76765441895,2.7909142971,2.8077712059,2.8215379715,2.77427077293,2.76352381706,2.63417172432,2.87118124962,2.85412955284,2.85305142403,2.85548639297,2.81916666031,2.7903213501,2.81153392792
2.85300445557,2.98735594749,3.02807974815,3.01629114151,2.97346901894,3.05372595787,3.09157109261,2.95544242859,3.0378305912,2.87498402596,2.9228656292,2.66262555122,2.56653738022,-3.09905099869,3.04967308044,-3.10205173492,2.43212652206,3.06506991386,2.9134786129,2.88265776634,2.86706423759,2.95680260658,2.95036053658,2.81945490837,2.83187675476,2.80627346039,2.77389931679,2.86290454865,2.91350007057,2.69875383377,2.73996067047,2.78549051285,2.71113801003,2.60766935349,2.59630155563,2.55474281311,2.79093742371,2.72651171684,2.38397669792,2.77977705002,-3.12450838089,3.03569030762,2.40508365631,2.40396404266,2.56964015961,2.71172118187,2.68922305107,2.70403909683,2.74069285393,2.79128551483,2.61787819862,2.77541136742,2.70650911331,2.80793809891,2.77347660065,2.79676556587,2.81369447708,2.82744479179,2.7802836895,2.7695813179,2.64090919495,2.87696480751,2.85995411873,2.85885691643,2.86126923561,2.82494282722,2.79595637321,2.81708741188
2.85897541046,2.9931845665,3.03380060196,3.02162957191,2.97878074646,3.05909132957,3.09689164162,2.96123242378,3.04351449013,2.88117218018,2.92995977402,2.66968464851,2.57419490814,-3.09292936325,3.05272197723,-3.09980416298,2.43956565857,3.06757926941,2.91894507408,2.8880906105,2.87265825272,2.96228003502,2.95584011078,2.82512140274,2.83779478073,2.8121111393,2.77973985672,2.86867547035,2.91924142838,2.70532035828,2.74631738663,2.79232311249,2.71785712242,2.61437034607,2.60278296471,2.56185507774,2.79672241211,2.73273849487,2.39063692093,2.78604435921,-3.11845779419,3.03879785538,2.4120194912,2.41087985039,2.57560324669,2.71738672256,2.69561386108,2.71038961411,2.74578046799,2.79543018341,2.62329268456,2.78125834465,2.71294093132,2.81392145157,2.77940988541,2.80272293091,2.81971549988,2.8334505558,2.78638696671,2.77572488785,2.64766788483,2.88285756111,2.86588454247,2.86477017403,2.86716198921,2.83083105087,2.80171823502,2.82277417183
2.86505174637,2.99911880493,3.03963875771,3.02711820602,2.98424816132,3.06460928917,3.10236692429,2.96713399887,3.0493376255,2.8873796463,2.9371073246,2.67671251297,2.58180046082,-3.08660936356,3.05594396591,-3.09788560867,2.44695901871,3.0697991848,2.92455601692,2.89367294312,2.87838935852,2.96790242195,2.96146464348,2.83091878891,2.84381651878,2.81806516647,2.78569579124,2.87457370758,2.9251139164,2.71190738678,2.75269007683,2.79917812347,2.72457480431,2.62103462219,2.6092107296,2.56893563271,2.80262732506,2.73895955086,2.39722490311,2.79240703583,-3.112210989,3.04206776619,2.41889238358,2.41773200035,2.58147454262,2.72300219536,2.70205926895,2.71680927277,2.75077462196,2.79938387871,2.62858510017,2.78721904755,2.71940660477,2.82000231743,2.78544688225,2.80877947807,2.82582688332,2.83954787254,2.79257178307,2.781945467,2.65443062782,2.88885307312,2.87191414833,2.87078475952,2.87315821648,2.83682489395,2.80760169029,2.82858967781
2.87122702599,3.00515270233,3.04558873177,3.03275418282,2.98986792564,3.07027626038,3.10799360275,2.97314238548,3.05529546738,2.8935956955,2.94422864914,2.68369746208,2.5893445015,-3.08009886742,3.0593419075,-3.0962870121,2.45429420471,3.07173657417,2.93030714989,2.89940071106,2.88425207138,2.97366571426,2.96722984314,2.83684182167,2.8499352932,2.82412910461,2.79176044464,2.88059353828,2.93111228943,2.7184920311,2.75905871391,2.80600428581,2.73125314713,2.62763929367,2.61556482315,2.57596945763,2.80864548683,2.74515223503,2.4037258625,2.79884934425,-3.10577630997,3.04550337791,2.42568850517,2.42450642586,2.58723831177,2.72854924202,2.70854115486,2.72328162193,2.75566196442,2.80314302444,2.63374376297,2.79328608513,2.72588634491,2.82617235184,2.79158043861,2.81492710114,2.83201980591,2.84572792053,2.79882860184,2.78823280334,2.6611790657,2.8949444294,2.87803530693,2.87689328194,2.87925076485,2.84291744232,2.81360030174,2.83452820778
2.87749457359,3.01128005981,3.05164432526,3.03853344917,2.99563598633,3.07608747482,3.1137676239,2.97925281525,3.06138420105,2.89981031418,2.95124459267,2.69062685966,2.59681725502,-3.07340693474,3.06291913986,-3.09499955177,2.46155905724,3.07339882851,2.93619394302,2.90526938438,2.89024066925,2.97956466675,2.97313070297,2.84288406372,2.85614323616,2.83029603958,2.79792642593,2.88672971725,2.93723154068,2.72505187988,2.76540398598,2.81275081635,2.73785352707,2.63416147232,2.62182450294,2.58294129372,2.81476998329,2.75129389763,2.41012477875,2.8053560257,-3.09916210175,3.04910755157,2.43239378929,2.43118929863,2.59288024902,2.73400950432,2.71504068375,2.72978854179,2.76042890549,2.80670499802,2.63875722885,2.79945254326,2.73236060143,2.83242344856,2.79780197144,2.82115745544,2.83828520775,2.85198235512,2.80514764786,2.79457688332,2.66789531708,2.90112376213,2.88423967361,2.88308763504,2.88543200493,2.84910058975,2.81970739365,2.84058332443
2.88384771347,3.01749420166,3.05780005455,3.04445147514,3.00154805183,3.08203887939,3.1196846962,2.9854593277,3.06759929657,2.90601181984,2.95808291435,2.69748902321,2.60420918465,-3.06654167175,3.06667757034,-3.09401321411,2.46874165535,3.07479405403,2.9422109127,2.91127371788,2.8963496685,2.98559427261,2.97916245461,2.84903907776,2.86243271828,2.83655905724,2.80418634415,2.89297604561,2.94346666336,2.73156523705,2.77170658112,2.81937074661,2.74434065819,2.64058041573,2.62797093391,2.58983659744,2.82099366188,2.75736308098,2.41640806198,2.8119122982,-3.09237670898,3.0528819561,2.43899512291,2.43776750565,2.59838604927,2.73936605453,2.72154045105,2.73631358147,2.76506233215,2.8100669384,2.6436150074,2.80571055412,2.73881030083,2.83874630928,2.80410337448,2.82746243477,2.84461402893,2.85830211639,2.81151890755,2.80096697807,2.67456197739,2.90738320351,2.89051938057,2.88935995102,2.89169406891,2.85536646843,2.82591605186,2.84674882889
2.89027810097,3.02378749847,3.06404876709,3.05050301552,3.00759863853,3.08812475204,3.12573957443,2.99175548553,3.07393574715,2.91218996048,2.96468281746,2.7042734623,2.61151170731,-3.05951285362,3.07061767578,-3.09331655502,2.47583079338,3.07593154907,2.94835209846,2.91740822792,2.90257191658,2.99174833298,2.98531866074,2.85530018806,2.8687953949,2.84291052818,2.81053209305,2.89932656288,2.94981122017,2.73801326752,2.77795004845,2.82582402229,2.7506840229,2.64687776566,2.63398766518,2.59664225578,2.8273088932,2.76334142685,2.42256331444,2.8185043335,-3.08542943001,3.05682730675,2.44548082352,2.44422912598,2.60374426842,2.7446038723,2.72802424431,2.74284148216,2.76955246925,2.81322860718,2.64830875397,2.81205177307,2.7452185154,2.84513235092,2.81047582626,2.83383274078,2.85099744797,2.86467790604,2.81793260574,2.80739307404,2.68116307259,2.91371440887,2.89686584473,2.8957016468,2.89802861214,2.8617067337,2.83221840858,2.85301733017
2.89677834511,3.03015303612,3.07038354874,3.05668210983,3.01378178596,3.09433937073,3.13192653656,2.99813437462,3.08038830757,2.91833472252,2.97099947929,2.71096944809,2.61871504784,-3.05232930183,3.0747385025,-3.09289717674,2.48281621933,3.07682180405,2.95461130142,2.92366623878,2.90890097618,2.99802041054,2.99159288406,2.86166024208,2.87522339821,2.84934282303,2.81695628166,2.90577459335,2.95625948906,2.74438023567,2.78411984444,2.83208036423,2.75686049461,2.65303826332,2.63986158371,2.60334610939,2.83370780945,2.76921367645,2.42857980728,2.82511973381,-3.07832932472,3.06094241142,2.45184016228,2.4505636692,2.60894536972,2.74971222878,2.73447847366,2.74935913086,2.77389144897,2.81619048119,2.65283250809,2.81846880913,2.7515707016,2.85157251358,2.81691098213,2.84026050568,2.85742640495,2.87110161781,2.82437968254,2.81384563446,2.68768525124,2.92010998726,2.90327095985,2.902105093,2.90442752838,2.86811375618,2.83860731125,2.85938191414
2.90334105492,3.03658413887,3.07679796219,3.06298303604,3.0200920105,3.10067605972,3.13824009895,3.00458884239,3.08695173264,2.92443728447,2.97700786591,2.7175693512,2.62581133842,-3.04500079155,3.07903885841,-3.09274172783,2.48968911171,3.07747602463,2.96098232269,2.93004202843,2.91533017159,3.00440430641,2.9979789257,2.86811208725,2.88170909882,2.85584950447,2.82345151901,2.91231417656,2.96280550957,2.75065517426,2.79020643234,2.83812189102,2.76285552979,2.65905237198,2.64558386803,2.6099395752,2.84018373489,2.77497005463,2.43445062637,2.8317489624,-3.07108545303,3.06522607803,2.45806574821,2.45676350594,2.61398434639,2.75468373299,2.74089288712,2.75585627556,2.77807593346,2.81895637512,2.65718269348,2.8249540329,2.75785684586,2.85805916786,2.82340168953,2.84673786163,2.86389350891,2.87756562233,2.83085227013,2.82031702995,2.69411897659,2.92656230927,2.90972733498,2.90856266022,2.91088414192,2.87457990646,2.8450756073,2.86583542824
2.90995812416,3.04307389259,3.08328533173,3.06939911842,3.02652215958,3.10712862015,-3.13851213455,3.01111149788,3.09362030029,2.93049168587,2.98270273209,2.72406601906,2.63279247284,-3.03753662109,3.08351612091,-3.09283614159,2.49644207954,3.07790660858,2.96745800972,2.93652820587,2.92185211182,3.01089310646,3.00447010994,2.87464880943,2.88824510574,2.86242318153,2.83001089096,2.91893863678,2.96944308281,2.75683164597,2.79620337486,2.84394335747,2.76866388321,2.66491484642,2.65115046501,2.61641550064,2.84672904015,2.78060555458,2.44017076492,2.83838415146,-3.06370735168,3.06967616081,2.46415138245,2.4628226757,2.61885857582,2.75951600075,2.74726033211,2.76232552528,2.7821059227,2.82153105736,2.66135978699,2.83150029182,2.76407027245,2.86458516121,2.82994031906,2.85325789452,2.87039160728,2.88406252861,2.83734297752,2.82679986954,2.7004570961,2.93306446075,2.91622805595,2.91506743431,2.91739082336,2.88109827042,2.85161590576,2.87237071991
2.91328501701,3.04633879662,3.08655405045,3.07264852524,3.02978038788,3.11039638519,-3.13525271416,3.01439619064,3.09699249268,2.93349862099,2.98543715477,2.72727441788,2.63623785973,-3.03375649452,3.08581972122,-3.09297251701,2.49977183342,3.07804226875,2.97073340416,2.93981075287,2.92514610291,3.0141749382,3.00775313377,2.87794709206,2.89153003693,2.86573338509,2.83331274986,2.92228126526,2.97279477119,2.7598824501,2.79916739464,2.84677362442,2.77149915695,2.66778898239,2.65387535095,2.61960792542,2.85002613068,2.78337788582,2.44297361374,2.84170246124,-3.05997061729,3.07196259499,2.46714091301,2.46579861641,2.62123417854,2.76188063622,2.75042533875,2.76554870605,2.78406405449,2.82274889946,2.66338419914,2.83479452133,2.76714897156,2.86786079407,2.83322572708,2.85653185844,2.87365055084,2.88732171059,2.84059357643,2.83004403114,2.70358943939,2.9363322258,2.91949319839,2.91833567619,2.92066121101,2.88437509537,2.85491132736,2.8756673336
2.91997003555,3.05290389061,3.09313797951,3.07922482491,3.03637814522,3.11701011658,-3.12865304947,3.02100682259,3.1038069725,2.93947100639,2.99069833755,2.73360800743,2.64303350449,-3.02610659599,3.09055447578,-3.09341263771,2.50633430481,3.07816314697,2.97735357285,2.94644999504,2.93179488182,3.02080845833,3.01438879967,2.88459849358,2.89812922478,2.87239575386,2.83995628357,2.92902135849,2.97955799103,2.76591014862,2.80502820015,2.85228323936,2.7770383358,2.6734251976,2.65921020508,2.62590074539,2.85666370392,2.78883457184,2.44846510887,2.84833836555,-3.05240821838,3.07665467262,2.4730117321,2.47164201736,2.62586545944,2.76650953293,2.75671744347,2.77197003365,2.78787088394,2.82505202293,2.66730880737,2.84142017365,2.773250103,2.87443375587,2.83982419968,2.863104105,2.88018417358,2.8938574791,2.84710144997,2.8365342617,2.70978021622,2.94289731979,2.92604875565,2.92489957809,2.92723178864,2.89095973969,2.86154770851,2.88231301308
2.92669177055,3.05951166153,3.09977817535,3.08589839935,3.04307818413,3.12372159958,-3.12195134163,3.02766704559,3.11071157455,2.94538497925,2.9957215786,2.73982977867,2.64969801903,-3.01834511757,3.09545516968,-3.09406280518,2.51276540756,3.07809591293,2.98406124115,2.95318174362,2.93851947784,3.02752923965,3.02111196518,2.89131808281,2.90476298332,2.87911009789,2.84664845467,2.93583130836,2.98639750481,2.77184462547,2.8108022213,2.85761427879,2.78241801262,2.67891860008,2.66439890862,2.63207054138,2.86335492134,2.79418063164,2.45380663872,2.85497260094,-3.044734478,3.08150291443,2.47873926163,2.47734189034,2.6303422451,2.77101302147,2.76296067238,2.77835941315,2.79154038429,2.82718706131,2.67107391357,2.84809112549,2.77927994728,2.88103175163,2.84645605087,2.86970448494,2.8867354393,2.90041279793,2.85361552238,2.84302449226,2.71587395668,2.94949769974,2.93263435364,2.93149614334,2.93383765221,2.8975815773,2.86823987961,2.88902401924
2.93344306946,3.06615591049,3.10646796227,3.09266233444,3.04987287521,3.13052368164,-3.11515593529,3.03436899185,3.11769866943,2.95124053955,3.00056505203,2.74593901634,2.65622496605,-3.01048135757,3.10051560402,-3.09490513802,2.51906204224,3.0778567791,2.9908490181,2.95999884605,2.94531321526,3.03433036804,3.02791500092,2.89809894562,2.91142582893,2.88586997986,2.85338377953,2.94270443916,2.99330663681,2.77769422531,2.8164973259,2.86280107498,2.78766155243,2.68427991867,2.66945099831,2.63811850548,2.8700940609,2.79942750931,2.45900273323,2.86160540581,-3.0369591713,3.08650159836,2.48432517052,2.48289966583,2.63467407227,2.77540302277,2.7691590786,2.78471970558,2.79508519173,2.82916665077,2.67468976974,2.85480237007,2.78524422646,2.88764977455,2.85311579704,2.87632870674,2.89330053329,2.90698361397,2.86013245583,2.84951162338,2.72187566757,2.956127882,2.939245224,2.93812012672,2.94047403336,2.90423560143,2.87498188019,2.89579367638
2.94021725655,3.07283139229,3.11320161819,3.0995080471,3.05675411224,3.13740873337,-3.108273983,3.0411055088,3.12476205826,2.95703887939,3.00529670715,2.75193619728,2.66261100769,-3.00252509117,3.10572862625,-3.09592151642,2.52522420883,3.07746195793,2.99770927429,2.96689295769,2.9521689415,3.0412042141,3.03479123116,2.9049346447,2.91811299324,2.89267086983,2.86015725136,2.94963479042,3.00027918816,2.78347086906,2.82212305069,2.86788368225,2.79279780388,2.68952274323,2.67437982559,2.64404797554,2.87687540054,2.8045899868,2.46406030655,2.86823868752,-3.02909135818,3.09164381027,2.48977398872,2.48832035065,2.63887214661,2.77969431877,2.77531909943,2.7910554409,2.7985200882,2.83100438118,2.67816877365,2.86154818535,2.79115200043,2.89428400993,2.85979914665,2.88297224045,2.89987611771,2.91356658936,2.86665010452,2.85599446297,2.72779178619,2.96278357506,2.9458770752,2.94476771355,2.94713640213,2.91091680527,2.88176822662,2.90261602402
2.94700813293,3.07953190804,3.11997270584,3.10642766953,3.06371378899,-3.13881659508,-3.10131406784,3.04786992073,3.13189411163,2.96278166771,3.00998830795,2.757822752,2.66885137558,-2.99448561668,3.1110868454,-3.09709334373,2.53125119209,3.07692861557,3.00463461876,2.97385668755,2.95907974243,3.04814362526,3.04173254967,2.91181898117,2.92481970787,2.89950680733,2.86696386337,2.95661616325,3.00730872154,2.78918743134,2.82769036293,2.87290596962,2.79785728455,2.69466161728,2.67919945717,2.64986348152,2.88369369507,2.80968379974,2.46898651123,2.87487506866,-3.02114033699,3.09692263603,2.49509000778,2.49360847473,2.64294910431,2.78390288353,2.78144836426,2.79737234116,2.80186104774,2.83271503448,2.68152403831,2.86832404137,2.79701304436,2.90093135834,2.866502285,2.88963150978,2.90645909309,2.92015838623,2.87316608429,2.86247110367,2.73363018036,2.96946024895,2.95252585411,2.95143437386,2.95382022858,2.91762113571,2.88859295845,2.90948462486
2.95380973816,3.08625221252,3.12677502632,3.11341357231,3.07074379921,-3.13178992271,-3.09428429604,3.05465507507,3.13908720016,2.96847128868,3.01470971107,2.76360011101,2.67494225502,-2.98637270927,3.11658120155,-3.09840130806,2.5371427536,3.07627463341,3.01161766052,2.98088216782,2.96603918076,3.05514073372,3.04873156548,2.91874551773,2.93154144287,2.90637254715,2.87379837036,2.96364164352,3.01438784599,2.79485630989,2.83321046829,2.87790966034,2.80286979675,2.69971132278,2.68392395973,2.6555685997,2.89054298401,2.81472468376,2.47378897667,2.88151669502,-3.01311516762,3.10233020782,2.50027823448,2.49876880646,2.64691758156,2.78804421425,2.78755331039,2.80367565155,2.80512404442,2.83431315422,2.68476867676,2.8751244545,2.80283641815,2.90758776665,2.87322068214,2.89630246162,2.91304659843,2.92675590515,2.87967848778,2.86894035339,2.73939824104,2.97615337372,2.95918750763,2.95811581612,2.96052074432,2.92434382439,2.8954501152,2.91639304161
2.9606153965,3.09298610687,3.13360190392,3.12045717239,3.07783532143,-3.12470507622,-3.08719372749,3.06145429611,-3.1368522644,2.97411036491,3.01952433586,2.76926994324,2.68088126183,-2.97819566727,3.12220239639,-3.09982514381,2.54289984703,3.07551765442,3.01865029335,2.98796081543,2.97303938866,3.06218767166,3.05578041077,2.92570710182,2.93827319145,2.91326260567,2.88065576553,2.97070479393,3.02150940895,2.80048942566,2.83869314194,2.88293290138,2.80786275864,2.70468592644,2.68856668472,2.66116833687,2.89741778374,2.81972742081,2.47847557068,2.88816571236,-3.00502586365,3.10785722733,2.50534391403,2.50380730629,2.6507897377,2.79213404655,2.79364109039,2.80997014046,2.80832457542,2.83581423759,2.68791556358,2.88194465637,2.80863118172,2.91424942017,2.87994980812,2.90298128128,2.91963529587,2.93335580826,2.88618540764,2.87540030479,2.74510335922,2.98285865784,2.96585798264,2.96480774879,2.96723389626,2.93108034134,2.90233421326,2.92333483696
2.96741890907,3.09972906113,3.14044761658,3.12754940987,3.08497977257,-3.11757016182,-3.08005070686,3.06826162338,-3.12956190109,2.97970199585,3.02448248863,2.77483391762,2.68666505814,-2.96996450424,3.12794113159,-3.10134506226,2.5485227108,3.07467603683,3.02572464943,2.99508428574,2.98007321358,3.06927680969,3.06287121773,2.93269705772,2.94501042366,2.920170784,2.88752985001,2.9777982235,3.02866601944,2.80609560013,2.84414720535,2.88800621033,2.81285834312,2.70959639549,2.6931385994,2.66666579247,2.90431213379,2.82470369339,2.4830532074,2.89482283592,-2.99688124657,3.11349534988,2.51029133797,2.50872802734,2.65457653999,2.79618501663,2.79971599579,2.81625914574,2.81147646904,2.8372323513,2.69097709656,2.88877868652,2.81440424919,2.9209125042,2.8866853714,2.90966367722,2.92622160912,2.93995404243,2.89268374443,2.8818488121,2.75075078011,2.98957085609,2.97253274918,2.97150540352,2.97395443916,2.93782544136,2.90923833847,2.93030333519
2.97421383858,3.10647368431,-3.13588023186,3.1346821785,3.09216833115,-3.11039376259,-3.07286381721,3.07506990433,-3.12223601341,2.98524737358,3.02961874008,2.78029227257,2.6922917366,-2.96168804169,3.13378620148,-3.10294032097,2.55401062965,3.07376790047,3.03283238411,3.00224423409,2.98713326454,3.07639980316,3.06999564171,2.93970775604,2.95174717903,2.92709064484,2.89441490173,2.98491406441,3.03584933281,2.81168055534,2.84957718849,2.89315056801,2.81787157059,2.71445035934,2.6976480484,2.67206287384,2.91121912003,2.82966184616,2.4875266552,2.90148639679,-2.9886906147,3.11923408508,2.51512360573,2.51353478432,2.65828633308,2.80020713806,2.80578064919,2.82254385948,2.81459116936,2.83858060837,2.69396257401,2.89562082291,2.82015919685,2.92757201195,2.89342164993,2.91634440422,2.93280100822,2.94654631615,2.89916968346,2.88828253746,2.75634360313,2.9962849617,2.97920680046,2.97820329666,2.98067688942,2.94457364082,2.91615629196,2.93729114532
2.98099350929,3.1132144928,-3.12901735306,-3.14133810997,3.09939241409,-3.10318470001,-3.06564235687,3.08187365532,-3.11488413811,2.99074697495,3.03494763374,2.78564476967,2.6977584362,-2.95337629318,3.13972663879,-3.10459017754,2.55936264992,3.07281208038,3.03996562958,3.00943231583,2.99421143532,3.08354830742,3.07714533806,2.94673228264,2.95847797394,2.93401551247,2.90130400658,2.99204444885,3.04305100441,2.81724619865,2.85498571396,2.89837503433,2.82290935516,2.71925234795,2.70209932327,2.67735958099,2.91813254356,2.83460617065,2.49189949036,2.90815377235,-2.98046374321,3.1250629425,2.51984286308,2.51822900772,2.66192579269,2.80420660973,2.81183385849,2.82882237434,2.81767678261,2.83987140656,2.69688081741,2.90246462822,2.82589650154,2.93422269821,2.90015292168,2.92301774025,2.9393684864,2.95312738419,2.9056391716,2.89469718933,2.76188254356,3.00299477577,2.98587417603,2.98489618301,2.9873957634,2.95131921768,2.92308115959,2.94429135323
2.9877512455,3.11994457245,-3.12215614319,-3.13415002823,3.10664272308,-3.09595179558,-3.05839467049,3.08866596222,-3.10751581192,2.99620008469,3.04046392441,2.79088926315,2.70306324959,-2.94503808022,-3.13743472099,-3.1062746048,2.56457710266,3.07182526588,3.04711556435,3.01663947105,3.00129961967,3.09071397781,3.08431196213,2.95376205444,2.96519637108,2.94093751907,2.90818977356,2.99918079376,3.05026221275,2.82278895378,2.86036992073,2.9036757946,2.82796931267,2.72400093079,2.70649290085,2.68255448341,2.92504429817,2.83953523636,2.49617266655,2.91481900215,-2.97220945358,3.13097143173,2.52444863319,2.52281093597,2.66549730301,2.80818533897,2.81787157059,2.83508992195,2.82073807716,2.84111499786,2.69973635674,2.90930271149,2.83161306381,2.94085788727,2.90687251091,2.929677248,2.94591808319,2.95969128609,2.91208577156,2.90108728409,2.76736474037,3.00969409943,2.99252867699,2.99157738686,2.99410390854,2.95805501938,2.93000507355,2.95129561424
2.99447965622,3.12665724754,-3.11530423164,-3.12694764137,3.11390995979,-3.08870434761,-3.05113053322,3.09544038773,-3.10014033318,3.00160455704,3.04614233971,2.79602336884,2.70820403099,-2.93668317795,-3.13133835793,-3.10797286034,2.56965136528,3.0708258152,3.05427312851,3.02385640144,3.00838899612,3.09788751602,3.09148645401,2.96078896523,2.97189474106,2.94784855843,2.91506409645,3.00631427765,3.05747365952,2.828302145,2.86572480202,2.90903782845,2.83304095268,2.72869157791,2.71082568169,2.6876437664,2.93194627762,2.84444403648,2.50034546852,2.92147445679,-2.9639377594,3.13694858551,2.52893996239,2.52727913857,2.66900157928,2.81214165688,2.82388687134,2.84133934975,2.82377719879,2.8423204422,2.70253276825,2.91612696648,2.83730173111,2.94747066498,2.91357254982,2.9363155365,2.95244240761,2.96623039246,2.91850304604,2.90744590759,2.77278447151,3.01637506485,2.99916267395,2.99823904037,3.00079417229,2.96477365494,2.93692016602,2.95829534531
2.99783062935,3.13000512123,-3.11188387871,-3.12334370613,3.11754727364,-3.0850777626,-3.04749464989,3.09881901741,-3.09645318985,3.00428748131,3.04902935028,2.79854798317,2.71071243286,-2.93250226974,-3.12826681137,-3.10882091522,2.5721347332,3.0703265667,3.05785226822,3.02746629715,3.01193141937,3.10147476196,3.09507393837,2.96429848671,2.97523403168,2.95129752159,2.91849422455,3.0098772049,3.06107640266,2.83104419708,2.86838841438,2.91173386574,2.83557534218,2.73101258278,2.71296739578,2.69014716148,2.93539142609,2.84688782692,2.5023932457,2.92479562759,-2.95979809761,3.13995933533,2.53114175797,2.52946996689,2.67072820663,2.81410956383,2.8268828392,2.84445428848,2.82528805733,2.84291148186,2.70390915871,2.91953158379,2.84013271332,2.95076608658,2.91691303253,2.93962454796,2.95569300652,2.96948862076,2.92169833183,2.91061091423,2.77546834946,3.01970648766,3.00247001648,3.00156068802,3.00413060188,2.96812438965,2.9403719902,2.96179127693
3.00450110435,3.13667798042,-3.10505914688,-3.11613607407,3.12482333183,-3.07782435417,-3.04022169113,3.10555410385,-3.08908724785,3.00961089134,3.05486392975,2.80350828171,2.71560359001,-2.92413926125,-3.12208557129,-3.1105017662,2.57699203491,3.06933999062,3.06500530243,3.03468155861,3.01900649071,3.10864400864,3.1022439003,2.97130465508,2.98188781738,2.95817542076,2.925334692,3.0169878006,3.0682694912,2.83649039268,2.87368035316,2.91713380814,2.8406264782,2.73559832573,2.71719455719,2.69506716728,2.94226288795,2.85174584389,2.50640916824,2.93141698837,-2.95151686668,-3.13716745377,2.53545475006,2.53376150131,2.6741271019,2.8180205822,2.83284425735,2.8506565094,2.82829022408,2.84407401085,2.70661759377,2.92631936073,2.84575915337,2.95732927322,2.92356848717,2.946215868,2.96216487885,2.97597646713,2.92805624008,2.91690707207,2.78077769279,3.02634596825,3.00905942917,3.00817918777,3.0107793808,2.97480201721,2.94725751877,2.96876859665
3.01112341881,-3.13986968994,-3.09826231003,-3.1089360714,3.1320939064,-3.07057881355,-3.03295397758,3.11225485802,-3.08173966408,3.01487374306,3.06072425842,2.80834650993,2.72032546997,-2.91578269005,-3.11586284637,-3.11214590073,2.5816988945,3.06838345528,3.07214426994,3.04188489914,3.02606058121,3.11579942703,3.10939955711,2.97828555107,2.98850131035,2.96502017975,2.93214130402,3.02407169342,3.07543849945,2.84187221527,2.87891387939,2.92251133919,2.84563040733,2.74009728432,2.72133827209,2.69986534119,2.94910264015,2.85655212402,2.51031446457,2.93800091743,-2.9432413578,-3.13106918335,2.53964328766,2.53792953491,2.6774494648,2.8218896389,2.83875274658,2.85681128502,2.83126211166,2.84521555901,2.70926594734,2.93307185173,2.85132694244,2.96384835243,2.93018341064,2.95276522636,2.96859073639,2.9824192524,2.93436360359,2.92315006256,2.78599905968,3.03294706345,3.01560807228,3.01475811005,3.01738977432,2.98144173622,2.95411276817,2.97571992874
3.01768946648,-3.13327598572,-3.09150123596,-3.10175204277,3.13934969902,-3.06334972382,-3.02570009232,3.11891388893,-3.07442045212,3.02006864548,3.06653785706,2.81305646896,2.72487711906,-2.9074420929,-3.10961151123,-3.11373376846,2.58625149727,3.06747317314,3.07925987244,3.04906654358,3.03308463097,3.12293148041,3.11653208733,2.98523235321,2.99506545067,2.97182202339,2.93890428543,3.0311191082,3.08257389069,2.84717202187,2.88407373428,2.92782139778,2.85055470467,2.74449443817,2.72538542747,2.70453333855,2.95590162277,2.86128926277,2.51410341263,2.94453334808,-2.93498086929,-3.12494301796,2.54370164871,2.54196882248,2.68068909645,2.82570457458,2.84459328651,2.86290359497,2.83419704437,2.84634160995,2.71185135841,2.93977952003,2.85681986809,2.9703142643,2.9367480278,2.95926308632,2.97496128082,2.98880767822,2.94061040878,2.92933011055,2.79111933708,3.03950119019,3.02210736275,3.02128863335,3.02395296097,2.98803424835,2.96092796326,2.98263549805
3.02419233322,-3.12673306465,-3.08478331566,-3.0945930481,-3.13660287857,-3.05614566803,-3.01846933365,3.12552428246,-3.06714010239,3.02518820763,3.07222914696,2.81763243675,2.72925615311,-2.89912581444,-3.10334420204,-3.11524581909,2.59064459801,3.06662511826,3.08634376526,3.05621814728,3.04007005692,3.13003182411,3.12363243103,2.99213600159,3.00157189369,2.97857165337,2.9456140995,3.03812003136,3.08966493607,2.8523709774,2.88914442062,2.93301773071,2.85536694527,2.74877357483,2.72932291031,2.70906233788,2.96265029907,2.86593914032,2.5177693367,2.9510011673,-2.92674446106,-3.11880087852,2.54762458801,2.54587340355,2.6838388443,2.82945346832,2.85035037994,2.86891913414,2.83708810806,2.84745669365,2.71437048912,2.94643306732,2.862221241,2.97671723366,2.94325327873,2.96570038795,2.98126745224,2.99513268471,2.94678735733,2.93543767929,2.79612541199,3.04599928856,3.02854824066,3.02776169777,3.03046035767,2.99457073212,2.96769452095,2.98950695992
3.03062367439,-3.12024879456,-3.07811665535,-3.0874671936,-3.12940239906,-3.04897594452,-3.01127004623,3.13207817078,-3.05990862846,3.03022480011,3.07772636414,2.82206892967,2.73346209526,-2.89084339142,-3.09707307816,-3.11666297913,2.59487462044,3.06585526466,3.0933868885,3.06333088875,3.04700732231,3.13709115982,3.13069200516,2.99898719788,3.00801086426,2.98525953293,2.95226144791,3.04506492615,3.09670257568,2.85745096207,2.89411020279,2.93805575371,2.86003541946,2.7529194355,2.73313832283,2.71344470978,2.96933960915,2.87048506737,2.52130699158,2.95739078522,-2.91854143143,-3.11265444756,2.55140709877,2.54963827133,2.6868929863,2.83312392235,2.8560090065,2.87484312057,2.83992886543,2.84856629372,2.71682095528,2.95302319527,2.86751556396,2.98304820061,2.94968962669,2.97206783295,2.9874997139,3.00138521194,2.95288467407,2.94146251678,2.80100393295,3.05243301392,3.03492212296,3.03416895866,3.03690290451,3.00104212761,2.97440290451,2.9963247776
3.03697633743,-3.11383008957,-3.07150840759,-3.08038234711,-3.12224245071,-3.04184865952,-3.00411009789,3.13856911659,-3.05273532867,3.03517055511,3.08296585083,2.8263604641,2.73749399185,-2.88260316849,-3.09081101418,-3.11796689034,2.59893774986,3.06517887115,3.10038113594,3.07039618492,3.05388855934,-3.13908362389,3.13770222664,3.00577783585,3.01437497139,2.99187684059,2.95883727074,3.05194425583,3.10367703438,2.86239624023,2.89895701408,2.9428961277,2.86453223228,2.75691866875,2.7368209362,2.7176733017,2.97596073151,2.87491106987,2.52471160889,2.96369051933,-2.91038036346,-3.10651516914,2.55504488945,2.55325937271,2.68984627724,2.8367061615,2.86155509949,2.88066220284,2.84271359444,2.84967541695,2.71920084953,2.95954155922,2.87268781662,2.98929810524,2.95604872704,2.97835707664,2.99364995956,3.00755691528,2.95889377594,2.94739603996,2.80574345589,3.05879449844,3.04122066498,3.04050183296,3.04327273369,3.00744009018,2.98104524612,3.00308084488
3.0432434082,-3.10748338699,-3.06496548653,-3.07334661484,-3.11513090134,-3.03477168083,-2.99699831009,-3.13819551468,-3.04562926292,3.04001951218,3.08789801598,2.83050394058,2.7413520813,-2.87441468239,-3.08456945419,-3.11913967133,2.60283207893,3.06461143494,3.10731863976,3.07740616798,3.06070542336,-3.13213038445,-3.13853001595,3.01249980927,3.02065563202,2.9984152317,2.96533322334,3.05874991417,3.11058020592,2.8671939373,2.90367436409,2.94750833511,2.86883592606,2.76076173782,2.74036288261,2.72174286842,2.98250579834,2.87920570374,2.52798104286,2.96988916397,-2.90227079391,-3.10039401054,2.55853581429,2.55673456192,2.69269633293,2.84019231796,2.86697745323,2.88636565208,2.84543943405,2.85079073906,2.72151088715,2.96597981453,2.87772679329,2.99545907974,2.96232223511,2.98456048965,2.99971055984,3.01364040375,2.96480703354,2.95323061943,2.81033539772,3.06507587433,3.04743647575,3.04675316811,3.04956221581,3.01375722885,2.98761343956,3.00976681709
3.04941892624,-3.10121512413,-3.05849480629,-3.06636834145,-3.10807681084,-3.02775335312,-2.98994231224,-3.13185191154,-3.03859972954,3.04476571083,3.09248948097,2.83449697495,2.74503612518,-2.86628651619,-3.07836055756,-3.12016367912,2.60655641556,3.06416773796,3.11419081688,3.08435201645,3.06745004654,-3.12524247169,-3.13164258003,3.0191450119,3.02684593201,3.00486707687,2.97174191475,3.0654733181,3.11740279198,2.87183523178,2.90825366974,2.95187163353,2.87293195724,2.76444196701,2.74375987053,2.72565031052,2.98896718025,2.88336086273,2.53111433983,2.9759786129,-2.89422154427,-3.09430265427,2.56187868118,2.56006240845,2.69544267654,2.84357857704,2.87226724625,2.89194464684,2.84810590744,2.85192012787,2.72375297546,2.97233057022,2.8826239109,3.00152420998,2.96850347519,2.99067115784,3.0056746006,3.01962852478,2.97061753273,2.95895910263,2.81477284431,3.07127022743,3.05356240273,3.05291604996,3.0557641983,3.01998615265,2.994099617,3.01637506485
3.05549693108,-3.09503149986,-3.05210256577,-3.05945396423,-3.10108709335,-3.02080130577,-2.98294949532,-3.12559247017,-3.03165411949,3.04940581322,3.09672832489,2.83833885193,2.74854803085,-2.85822701454,-3.07219552994,-3.12102222443,2.61011147499,3.06386232376,3.12099123001,3.09122753143,3.07411575317,-3.11842679977,-3.12482714653,3.02570724487,3.03293967247,3.01122570038,2.97805643082,3.07210707664,3.12413787842,2.87631583214,2.91269183159,2.95597863197,2.8768157959,2.76795864105,2.74701237679,2.72939515114,2.99533843994,2.88737392426,2.53411364555,2.98195314407,-2.88624048233,-3.08825135231,2.56507563591,2.5632455349,2.69808864594,2.84686517715,2.87742042542,2.8973941803,2.85071611404,2.85307192802,2.7259323597,2.97858762741,2.88737487793,3.00748753548,2.97458600998,2.99668288231,3.01153659821,3.02551627159,2.97632026672,2.96457672119,2.81905341148,3.07737207413,3.0595934391,3.05898451805,3.06187319756,3.02612090111,3.00049757957,3.02289915085
3.06147265434,-3.08893609047,-3.04579353333,-3.05261111259,-3.09416890144,-3.01392221451,-2.97602748871,-3.1194229126,-3.02480125427,3.05393791199,3.10062170029,2.84203100204,2.7518901825,-2.85024499893,-3.06608557701,-3.1216981411,2.61349964142,3.06371021271,3.12771296501,3.09802508354,3.08069610596,-3.11169028282,-3.11809134483,3.0321803093,3.03893184662,3.01748538017,2.98427176476,3.0786447525,3.13077807426,2.88063669205,2.91698932648,2.95983409882,2.88049149513,2.77131581306,2.75012469292,2.73297953606,3.00161385536,2.89124703407,2.53698444366,2.98780941963,-2.87833690643,-3.08225083351,2.56813073158,2.56628751755,2.70064067841,2.85005664825,2.88243532181,2.90271234512,2.853276968,2.85425758362,2.72805714607,2.98474597931,2.89197945595,3.01334476471,2.98056554794,3.00259208679,3.0172932148,3.03129982948,2.98191213608,2.97008085251,2.82317829132,3.08337712288,3.06552505493,3.06495451927,3.06788468361,3.03215742111,3.00680208206,3.02933287621
3.06734251976,-3.08293437958,-3.03957390785,-3.04584717751,-3.08733010292,-3.00712394714,-2.96918320656,-3.11334848404,-3.01804709435,3.05836200714,3.10419726372,2.84557676315,2.75506472588,-2.84234857559,-3.06004095078,-3.12217617035,2.61672472954,3.06372570992,3.13434934616,3.10473799706,3.08718466759,-3.10503983498,-3.11144113541,3.03855824471,3.04481887817,3.02364110947,2.99038314819,3.08508038521,3.13731718063,2.88480377197,2.92115092278,2.96345543861,2.88397216797,2.77452158928,2.75310611725,2.73640799522,3.00778865814,2.89498782158,2.53973388672,2.99354696274,-2.87051868439,-3.07631039619,2.57104969025,2.56919455528,2.7031083107,2.85316205025,2.88731431961,2.9079003334,2.85579800606,2.85548830032,2.73013710976,2.99080085754,2.89644193649,3.01909279823,2.98643803596,3.00839447975,3.02294135094,3.03697609901,2.98739051819,2.97546887398,2.82715153694,3.08928084373,3.0713531971,3.07082176208,3.07379460335,3.03809094429,3.01300764084,3.03567075729
3.07023644447,-3.07996940613,-3.0364985466,-3.04249596596,-3.08394169807,-3.00375652313,-2.96579217911,-3.11034846306,-3.01470899582,3.06053447723,3.10588002205,2.84729623795,2.75659060478,-2.83843517303,-3.05704641342,-3.12233614922,2.61827778816,3.06380057335,3.13763403893,3.10806107521,3.09039354324,-3.10174798965,-3.10814976692,3.04171037674,3.04772186279,3.02667927742,2.9933989048,3.08825874329,3.14054775238,2.88683271408,2.92318344116,2.96518707275,2.88564610481,2.7760720253,2.75455164909,2.73806595802,3.01083731651,2.89681220055,2.54106616974,2.99637174606,-2.86664390564,-3.07336592674,2.57246112823,2.57060050964,2.70431423187,2.85468649864,2.8897049427,2.91044712067,2.85704779625,2.85612463951,2.73116445541,2.99378871918,2.8986222744,3.02192544937,2.98933362961,3.0112555027,3.02572417259,3.0397734642,2.99008750916,2.97811985016,2.82908368111,3.09219431877,3.07422828674,3.07371640205,3.07671070099,3.04101848602,3.01607251167,3.03880262375
3.07594132423,-3.07411289215,-3.03041958809,-3.03586101532,-3.07723236084,-2.9970896244,-2.95907640457,-3.10442638397,-3.00811767578,3.06480145454,3.10907101631,2.85063266754,2.75952243805,-2.8306825161,-3.05111837387,-3.12248921394,2.62126946449,3.06409263611,-3.13905310631,3.1146364212,3.0967361927,-3.095236063,-3.10163855553,3.04793810844,3.0534453392,3.03267264366,2.9993481636,3.0945315361,-3.13626098633,2.89078950882,2.92715883255,2.96851539612,2.88887834549,2.77907776833,2.7573621273,2.7412750721,3.01685500145,2.90037918091,2.54365324974,3.00193548203,-2.85896873474,-3.06753325462,2.57519316673,2.57332253456,2.70667934418,2.85768795013,2.89439272881,2.91544961929,2.85953521729,2.85744833946,2.73320245743,2.99968338013,2.90288758278,3.02750658989,2.99504208565,3.01689553261,3.03120803833,3.04528689384,2.99539637566,2.98333573341,2.83284592628,3.09794259071,3.07989859581,3.0794262886,3.08246421814,3.04679393768,3.02212357521,3.04498934746
3.08153367043,-3.0683567524,-3.02443885803,-3.02931928635,-3.07061743736,-2.99051785469,-2.95245409012,-3.09861111641,-3.00164175034,3.06896972656,3.11208581924,2.85383820534,2.76229763031,-2.82303595543,-3.04527926445,-3.12240767479,2.6241145134,3.06458616257,-3.13265323639,3.1211130619,3.10297632217,-3.08882284164,-3.09522604942,3.05406093597,3.05905795097,3.03855395317,3.00518655777,3.10069012642,-3.12999892235,2.89462518692,2.93102645874,2.97169828415,2.89198207855,2.78197193146,2.76007986069,2.74435019493,3.02276444435,2.90385127068,2.54614806175,3.00738883018,-2.85139870644,-3.06178307533,2.57781362534,2.57593417168,2.70899534225,2.86064100266,2.89896512032,2.92033815384,2.86202073097,2.85885167122,2.73523139954,3.00546860695,2.90703630447,3.03297638893,3.00063991547,3.02242612839,3.03658223152,3.05069160461,3.00059342384,2.9884390831,2.83648180962,3.10358524323,3.08546233177,3.08502984047,3.0881114006,3.05246186256,3.02806782722,3.05107069016
3.0870115757,-3.06270313263,-3.01855969429,-3.02287626266,-3.06410217285,-2.98404669762,-2.94593095779,-3.09290552139,-2.99528670311,3.07304501534,3.11499714851,2.85692167282,2.76492285728,-2.815502882,-3.03953695297,-3.12207913399,2.62682151794,3.06529307365,-3.1263563633,3.12748646736,3.10911011696,-3.08251285553,-3.0889172554,3.06007575989,3.06455922127,3.04432225227,3.01091313362,3.10673165321,-3.12385487556,2.89835715294,2.93480205536,2.97478270531,2.89499258995,2.78477549553,2.7627248764,2.74730300903,3.02856421471,2.90724897385,2.54856467247,3.01273798943,-2.84394145012,-3.05612277985,2.58033514023,2.57844853401,2.71127963066,2.86356520653,2.90343356133,2.92512226105,2.8645222187,2.86034917831,2.73726725578,3.01114344597,2.91108298302,3.03833508492,3.00612711906,3.02784776688,3.0418484211,3.05598855019,3.00568175316,2.99343299866,2.84000492096,3.10912179947,3.09091925621,3.09052658081,3.09365200996,3.05802202225,3.03390359879,3.05704402924
3.09237504005,-3.05715274811,-3.01278352737,-3.01653695107,-3.05769181252,-2.97768068314,-2.93951153755,-3.08731269836,-2.98905897141,3.07703471184,3.11788105965,2.8598921299,2.76740455627,-2.80809140205,-3.03389930725,-3.12149095535,2.62940049171,3.06622552872,-3.12016654015,3.1337518692,3.11513471603,-3.07631039619,-3.08271574974,3.06598043442,3.06994891167,3.04997515678,3.01652646065,3.11265206337,-3.11783385277,2.90200424194,2.93850135803,2.97781634331,2.89794564247,2.78750944138,2.76531672478,2.75014591217,3.03425264359,2.910592556,2.55091786385,3.01798939705,-2.83660459518,-3.0505592823,2.5827703476,2.58087825775,2.71354961395,2.86648011208,2.9078104496,2.92981219292,2.86705780029,2.86195588112,2.73932743073,3.01670742035,2.91504263878,3.04358458519,3.01150417328,3.03316140175,3.0470085144,3.06117987633,3.01066422462,2.9983215332,2.84343004227,3.11455249786,3.09627056122,3.09591722488,3.09908628464,3.06347441673,3.03962922096,3.06290721893
