-0.159647420049,-0.021047135815,0.0245000161231,0.0249098297209,-0.0160414539278,0.0632888972759,0.102279193699,-0.0533184707165,0.041353110224,-0.17164722085,-0.127949953079,-0.399853914976,-0.502710521221,0.190674304962,-0.000428354047472,-0.0017802111106,-0.63663905859,-0.105197682977,-0.0809920728207,-0.110009141266,-0.130939885974,-0.03726606071,-0.0437233708799,-0.181203722954,-0.18082331121,-0.200866028666,-0.233738407493,-0.139193147421,-0.0867424979806,-0.350654214621,-0.310967981815,-0.27039450407,-0.350602895021,-0.462880730629,-0.480498194695,-0.510053396225,-0.214687049389,-0.333990097046,-0.697859406471,-0.244879961014,0.163448169827,-0.0159220527858,-0.672111332417,-0.673566758633,-0.521685957909,-0.366232663393,-0.348463922739,-0.328904926777,-0.353931933641,-0.339621841908,-0.48534476757,-0.232927724719,-0.337599366903,-0.207605943084,-0.238968968391,-0.216784581542,-0.203070804477,-0.188654780388,-0.240214645863,-0.252909481525,-0.412372022867,-0.134036809206,-0.152743935585,-0.152997538447,-0.149657845497,-0.185590282083,-0.208604708314,-0.184519410133
3.09762358665,-3.05170726776,-3.00711345673,-3.01030540466,-3.05139040947,-2.97142410278,-2.93320155144,-3.08183407784,-2.98296308517,3.08094644547,3.1208088398,2.86275911331,2.76974916458,-2.80080866814,-3.02837252617,-3.12063217163,2.63186049461,3.06739449501,-3.11408686638,3.13990592957,3.12104725838,-3.0702188015,-3.07662534714,3.07177305222,3.07522773743,3.05551242828,3.02202653885,3.1184489727,-3.1119389534,2.90558457375,2.94214105606,2.9808447361,2.90087580681,2.79019451141,2.76787567139,2.75289130211,3.03982949257,2.91390252113,2.55322241783,3.02314925194,-2.82939529419,-3.04509902,2.58513212204,2.5832362175,2.71582198143,2.86940479279,2.91210818291,2.93441820145,2.86964559555,2.86368513107,2.74142765999,3.02216029167,2.91893053055,3.04872632027,3.0167722702,3.03836846352,3.05206441879,3.06626701355,3.01554393768,3.00310826302,2.84677124023,3.11987757683,3.10151648521,3.10120201111,3.10441422462,3.06881952286,3.04524374008,3.06865859032
3.1027572155,-3.04636693001,-3.0015501976,-3.00418615341,-3.04520249367,-2.96528148651,-2.92700457573,-3.07647180557,-2.97700428963,3.08478808403,3.12384343147,2.86553215981,2.7719643116,-2.79366207123,-3.02296280861,-3.11949253082,2.63421106339,3.06880927086,-3.10812139511,-3.13724064827,3.1268453598,-3.0642414093,-3.07064914703,3.07745146751,3.0803964138,3.0609331131,3.02741312981,3.12411928177,-3.10617375374,2.90911459923,2.94573569298,2.98390865326,2.90381360054,2.79284977913,2.77041912079,2.75555086136,3.04529356956,2.91719722748,2.55549168587,3.02822351456,-2.82232022285,-3.03974723816,2.58743238449,2.58553433418,2.71811270714,2.87235665321,2.91633796692,2.93894982338,2.87230157852,2.86554956436,2.74358248711,3.02750253677,2.92276000977,3.05376219749,3.02193236351,3.04347014427,3.05701875687,3.07125210762,3.02032446861,3.00779747963,2.8500418663,3.12509775162,3.10665845871,3.10638213158,3.1096367836,3.07405781746,3.05074620247,3.07429647446
3.10777616501,-3.0411324501,-2.99609613419,-2.99818325043,-3.03913211823,-2.9592564106,-2.9209253788,-3.07122635841,-2.97118663788,3.08856678009,3.12703299522,2.86821985245,2.77405714989,-2.78665852547,-3.01767516136,-3.11806344986,2.63646173477,3.07047915459,-3.10227251053,-3.13132071495,3.13252687454,-3.05838131905,-3.06479072571,3.0830142498,3.08545541763,3.06623625755,3.03268551826,3.1296608448,-3.10054159164,2.91260838509,2.94929742813,2.98703932762,2.9067838192,2.79549098015,2.77296257019,2.75813579559,3.05064463615,2.92049193382,2.55773806572,3.03321647644,-2.81538701057,-3.03450918198,2.58968234062,2.58778452873,2.7204349041,2.87534999847,2.92050886154,2.94341373444,2.87503910065,2.86756038666,2.74580478668,3.0327334404,2.92654252052,3.0586938858,3.02698516846,3.04846715927,3.06187295914,3.07613658905,3.02500844002,3.01239228249,2.85325336456,3.13021302223,3.11169719696,3.11145806313,3.11475419998,3.07918953896,3.05613589287,3.07981920242
3.11268115044,-3.03600478172,-2.99075198174,-2.9922990799,-3.03318214417,-2.95335197449,-2.91496682167,-3.0660982132,-2.96551442146,3.09228897095,3.1304101944,2.87083005905,2.77603602409,-2.77980542183,-3.01251387596,-3.11633706093,2.63862085342,3.07241106033,-3.09654283524,-3.12552165985,3.13809013367,-3.05264091492,-3.05905199051,3.08846020699,3.09040546417,3.07142162323,3.03784394264,3.1350710392,-3.09504508972,2.91607618332,2.9528362751,2.99025940895,2.90980410576,2.79813051224,2.77551817894,2.7606549263,3.0558822155,2.92379760742,2.55997228622,3.03813028336,-2.80860185623,-3.02938842773,2.59189200401,2.58999609947,2.7228000164,2.87839603424,2.92462730408,2.94781565666,2.87786889076,2.86972689629,2.74810528755,3.0378537178,2.93028664589,3.06352257729,3.03193187714,3.05336117744,3.06662869453,3.08092212677,3.02959823608,3.01689553261,2.85641527176,3.13522386551,3.1166331768,3.11643004417,3.11976671219,3.08421516418,3.06141233444,3.08522605896
3.11747217178,-3.03098416328,-2.98551893234,-2.98653697968,-3.02735567093,-2.9475710392,-2.90913176537,-3.06108736992,-2.95999121666,3.09595942497,3.13398718834,2.87336945534,2.77790784836,-2.77310872078,-3.00748157501,-3.11430716515,2.64069652557,3.0746114254,-3.090934515,-3.11984610558,-3.13965201378,-3.0470225811,-3.05343532562,3.09378767014,3.09524679184,3.07648777962,3.04288744926,3.14034771919,-3.08968687057,2.91952395439,2.9563574791,2.99357843399,2.91288352013,2.80077672005,2.77809333801,2.76311564445,3.06100535393,2.92712140083,2.56220173836,3.04296588898,-2.80197119713,-3.02438807487,2.59406876564,2.59217691422,2.72521567345,2.88150191307,2.92869710922,2.95215821266,2.88079762459,2.87205553055,2.75049114227,3.04286265373,2.93399739265,3.06824922562,3.03677272797,3.05815219879,3.07128667831,3.08560943604,3.03409552574,3.02130889893,2.85953354836,3.14013051987,3.12146687508,3.12129831314,3.12467455864,3.08913469315,3.0665743351,3.09051537514
3.12214994431,-3.02607154846,-2.98039889336,-2.98089933395,-3.02165603638,-2.94191622734,-2.90342354774,-3.05619382858,-2.95462036133,3.0995824337,3.13775682449,2.87584400177,2.77968120575,-2.76657557487,-3.00258111954,-3.1119685173,2.64269542694,3.07708525658,-3.08545017242,-3.11429691315,-3.13433074951,-3.04152846336,-3.04794335365,3.09899544716,3.09997940063,3.08143424988,3.04781508446,-3.13769626617,-3.08446979523,2.92295360565,2.9598634243,2.99699401855,2.91602230072,2.80343294144,2.78069257736,2.7655236721,3.06601309776,2.93046498299,2.564432621,3.04772138596,-2.7955019474,-3.01951026917,2.59621930122,2.59433317184,2.7276866436,2.88466978073,2.93271899223,2.9564409256,2.88382863998,2.87455129623,2.75296759605,3.04775977135,2.93767619133,3.07287359238,3.04150724411,3.06283998489,3.0758471489,3.09019827843,3.03850007057,3.02563285828,2.86261129379,-3.13825345039,3.12619757652,3.12606263161,3.12947678566,3.09394741058,3.07162117958,3.09568595886
3.126714468,-3.02126789093,-2.97539258003,-2.9753882885,-3.0160844326,-2.93639039993,-2.89784479141,-3.05141782761,-2.94940543175,3.1031601429,-3.14149284363,2.87825798988,2.78136324883,-2.760212183,-2.99781394005,-3.10931706429,2.64462327957,3.07983541489,-3.08009147644,-3.10887551308,-3.12913322449,-3.03616118431,-3.04257798195,3.10408163071,3.10460281372,3.08625888824,3.05262565613,-3.13269281387,-3.07939600945,2.92636227608,2.96335220337,3.00049233437,2.91921210289,2.80609846115,2.78331565857,2.76788234711,3.07090401649,2.93382549286,2.56666827202,3.05239319801,-2.7891998291,-3.01475667953,2.59834742546,2.59646940231,2.73021411896,2.88789844513,2.93669009209,2.96066093445,2.88696122169,2.87721705437,2.75553631783,3.05254387856,2.94132065773,3.07739543915,3.04613471031,3.0674238205,3.0803091526,3.09468793869,3.04281187057,3.02986693382,2.86564898491,-3.13355755806,3.13082456589,3.13072180748,3.13417267799,3.09865260124,3.07655119896,3.1007361412
3.13116598129,-3.01657342911,-2.97050118446,-2.97000646591,-3.01064395905,-2.93099474907,-2.89239668846,-3.04675793648,-2.94434762001,3.1066930294,-3.13743495941,2.8806142807,2.7829618454,-2.75402450562,-2.9931807518,-3.10635113716,2.64648556709,3.08286428452,-3.0748603344,-3.10358405113,-3.12406086922,-3.03092169762,-3.03734064102,3.10904502869,3.10911655426,3.09096121788,3.05731773376,-3.12782859802,-3.07446742058,2.92974376678,2.96681904793,3.00404906273,2.92243742943,2.8087682724,2.78595852852,2.77019309998,3.07567691803,2.93719601631,2.56890964508,3.0569756031,-2.78307104111,-3.01012825966,2.60045623779,2.59858751297,2.73279690742,2.89118242264,2.94060492516,2.96481275558,2.8901913166,2.88005256653,2.75819611549,3.05721378326,2.94492602348,3.08181381226,3.0506541729,3.07190275192,3.08467173576,3.09907746315,3.04702949524,3.03400993347,2.86864423752,-3.12896895409,3.13534712791,3.1352751255,3.13876128197,3.10324907303,3.08136320114,3.10566473007
3.13334941864,-3.01426744461,-2.96809887886,-2.96736383438,-3.0079729557,-2.92834639549,-2.88972210884,-3.04447221756,-2.94187855721,3.10844254494,-3.13537669182,2.88177156448,2.78373217583,-2.75099825859,-2.99091434479,-3.10474944115,2.64739346504,3.08448338509,-3.07229280472,-3.10098743439,-3.12157225609,-3.02835059166,-3.03477048874,3.11148023605,3.11133170128,3.09326577187,3.05961871147,-3.12544941902,-3.07205820084,2.93142175674,2.96854186058,3.00583934784,2.92405676842,2.81010270119,2.78728556633,2.77133059502,3.07801890373,2.93888187408,2.57003259659,3.05923104286,-2.78007316589,-3.00786089897,2.60150361061,2.59964036942,2.73410820961,2.8928425312,2.94253921509,2.96686077118,2.89184117317,2.88153409958,2.75955963135,3.05950522423,2.9467113018,3.08398342133,3.05287289619,3.07410240173,3.08681535721,3.1012339592,3.04910254478,3.03604650497,2.87012457848,-3.12671494484,3.13756871223,3.13751149178,3.1410150528,3.1055059433,3.08372473717,3.10808300972
3.13763141632,-3.00973916054,-2.96338200569,-2.96217679977,-3.00273132324,-2.92314934731,-2.88447380066,-3.03998684883,-2.93706059456,3.11190676689,-3.13124275208,2.88404560089,2.78521943092,-2.74508428574,-2.98648118973,-3.10130882263,2.64916491508,3.087931633,-3.06725478172,-3.09589290619,-3.11669015884,-3.02330589294,-3.02972817421,3.11625695229,3.11567831039,3.09778118134,3.06413006783,-3.12079739571,-3.06735062599,2.93474435806,2.97196054459,3.00942087173,2.92729330063,2.81276392937,2.78994584084,2.77356958389,3.08261203766,2.94224739075,2.57228136063,3.06366610527,-2.77421402931,-3.00341939926,2.60358476639,2.60173368454,2.73676681519,2.89619255066,2.94635534286,2.97089624405,2.8952050209,2.88462233543,2.76235103607,3.06400108337,2.95024204254,3.08824300766,3.05722737312,3.07842063904,3.09102535248,3.10546994209,3.05317521095,3.04004883766,2.873046875,-3.12228941917,-3.14125418663,-3.14128255844,-3.13774561882,3.10993647575,3.08835744858,3.11282658577
-3.14138507843,-3.00532245636,-2.95878267288,-2.95712184906,-2.99762392044,-2.9180867672,-2.87935972214,-3.03561758995,-2.93240356445,3.11532306671,-3.12714195251,2.88626670837,2.786642313,-2.73935985565,-2.98217988014,-3.09755206108,2.65088057518,3.09165883064,-3.06234788895,-3.09093141556,-3.11193680763,-3.0183930397,-3.02481746674,3.12090730667,3.1199119091,3.10217022896,3.06851863861,-3.11628818512,-3.06279182434,2.93801259995,2.9753344059,3.01296973228,2.93050432205,2.8154065609,2.79260587692,2.77575945854,3.08708357811,2.94559264183,2.57453250885,3.06799221039,-2.7685418129,-2.99910092354,2.60564756393,2.60381007195,2.73946881294,2.89957308769,2.95009374619,2.97484278679,2.89864659309,2.88787508011,2.76522374153,3.0683786869,2.95371031761,3.09239459038,3.06146931648,3.08262968063,3.09513115883,3.10960102081,3.05714821815,3.04395389557,2.87591290474,-3.11797475815,-3.13700079918,-3.13700151443,-3.13343238831,3.11425423622,3.09286880493,3.11744499207
-3.13732886314,-3.00101804733,-2.95430183411,-2.95219898224,-2.99265146255,-2.913159132,-2.87438130379,-3.03136372566,-2.92790770531,3.11868786812,-3.12314271927,2.88843560219,2.78800749779,-2.73382973671,-2.97800803185,-3.09348154068,2.65254402161,3.09566235542,-3.05757212639,-3.08610367775,-3.10731291771,-3.01361274719,-3.02003955841,3.12543058395,3.12403154373,3.10643148422,3.07278323174,-3.11192274094,-3.05838227272,2.94121384621,2.97865271568,3.01644563675,2.93366193771,2.81801891327,2.79525637627,2.77789878845,3.09143185616,2.94890332222,2.57678318024,3.0722014904,-2.76306080818,-2.99490380287,2.60769152641,2.60586905479,2.74220728874,2.9029712677,2.95374464989,2.97869086266,2.90215539932,2.89128804207,2.76817202568,3.07263660431,2.95710587502,3.09643602371,3.06559753418,3.08672738075,3.09913063049,3.11362528801,3.06101918221,3.04775905609,2.87871551514,-3.11377263069,-3.13285803795,-3.13283205032,-3.12923192978,3.11845755577,3.09725737572,3.12193703651
-3.13338565826,-2.99682688713,-2.94994020462,-2.9474093914,-2.98781490326,-2.90836691856,-2.86953806877,-3.02722477913,-2.9235727787,3.12199831009,-3.11930966377,2.89055323601,2.78932285309,-2.72849869728,-2.97396230698,-3.08909988403,2.65415883064,3.09993958473,-3.05292868614,-3.0814101696,-3.10281920433,-3.00896525383,-3.01539421082,3.12982583046,3.12803578377,3.11056447029,3.07692265511,-3.10770106316,-3.05412173271,2.94433641434,2.9819047451,3.01981043816,2.93673992157,2.8205909729,2.79788780212,2.77998614311,3.09565615654,2.95216631889,2.57903075218,3.07628583908,-2.75777578354,-2.9908246994,2.60971641541,2.60790967941,2.7449760437,2.90637564659,2.95729875565,2.982432127,2.90572142601,2.89485669136,2.77118968964,3.07677388191,2.96041846275,3.10036587715,3.06961011887,3.09071230888,3.10302186012,3.11754059792,3.0647854805,3.05146169662,2.88144826889,-3.1096842289,-3.12882733345,-3.12877583504,-3.12514591217,3.12254500389,3.10152220726,3.12630200386
-3.12955451012,-2.99274849892,-2.94569778442,-2.9427523613,-2.98311328888,-2.90371084213,-2.8648314476,-3.02320051193,-2.91939640045,3.12525200844,-3.11569547653,2.89262223244,2.79059576988,-2.72337079048,-2.97003936768,-3.08441162109,2.65572929382,3.10448622704,-3.04841685295,-3.07685041428,-3.09845614433,-3.00445151329,-3.01088261604,3.13409256935,3.13192415237,3.11456894875,3.08093643188,-3.10362195969,-3.05000925064,2.94737052917,2.98508238792,3.02303290367,2.93971776962,2.82311439514,2.80049300194,2.78202176094,3.09975600243,2.95537018776,2.58127379417,3.08023905754,-2.75269079208,-2.98686075211,2.61172246933,2.60993289948,2.74777030945,2.90977597237,2.96074843407,2.98605918884,2.90933609009,2.89857673645,2.77427244186,3.08078956604,2.96363997459,3.1041829586,3.0735065937,3.09458374977,3.10680389404,3.12134671211,3.06844592094,3.05506038666,2.88410687447,-3.10571026802,-3.12490940094,-3.12483358383,-3.12117481232,3.12651634216,3.10566306114,3.13053965569
-3.12583518028,-2.98878335953,-2.94157457352,-2.93822813034,-2.97854733467,-2.89919018745,-2.8602604866,-3.01929044724,-2.91537761688,3.12844657898,-3.11234116554,2.89464473724,2.79183387756,-2.71844959259,-2.96623396873,-3.0794210434,2.6572599411,3.10929846764,-3.04403686523,-3.07242441177,-3.09422302246,-3.0000705719,-3.00650382042,3.13823151588,3.13569688797,3.11844539642,3.08482456207,-3.09968495369,-3.04604387283,2.950309515,2.98817944527,3.02608919144,2.94257879257,2.82558345795,2.80306696892,2.78400683403,3.1037311554,2.95850682259,2.58351206779,3.08405590057,-2.7478094101,-2.98300743103,2.61371159554,2.61193990707,2.75058603287,2.91316509247,2.96408820152,2.98956680298,2.91299200058,2.90244436264,2.77741622925,3.08468413353,2.96676492691,3.10788655281,3.07728672028,3.098341465,3.110476017,3.12504243851,3.0720000267,3.05855417252,2.88668847084,-3.10185098648,-3.12110447884,-3.12100529671,-3.11731863022,3.13037109375,3.10967993736,3.13465023041
-3.12222552299,-2.98492956161,-2.93756937981,-2.93383598328,-2.9741165638,-2.89480423927,-2.85582447052,-3.01549291611,-2.91151332855,3.13158130646,-3.10927009583,2.89662504196,2.79304528236,-2.71373844147,-2.96254110336,-3.07413458824,2.65875697136,3.11437058449,-3.03978824615,-3.06813168526,-3.09011936188,-2.9958217144,-3.00225710869,-3.14094209671,3.13935470581,3.12219524384,3.08858847618,-3.0958878994,-3.04222273827,2.95315074921,2.99119329453,3.02896642685,2.94531536102,2.82799696922,2.80560827255,2.78594446182,3.10758304596,2.96157217026,2.58574700356,3.08773398399,-2.7431344986,-2.97925949097,2.61568641663,2.61393356323,2.75342202187,2.91653800011,2.96731591225,2.99295258522,2.91668462753,2.90645599365,2.78061914444,3.08845829964,2.96979093552,3.11147809029,3.08095121384,3.10198616982,3.11403942108,3.12862944603,3.07544875145,3.06194424629,2.8891928196,-3.09810495377,-3.11741161346,-3.11729001999,-3.11357665062,3.13411045074,3.11357402802,3.13863444328
-3.11872434616,-2.98118686676,-2.93368196487,-2.92957496643,-2.96981930733,-2.89055252075,-2.85152292252,-3.01180744171,-2.90780091286,3.13465666771,-3.10648655891,2.89856791496,2.79423832893,-2.70924067497,-2.95895504951,-3.06855893135,2.66022729874,3.11969685555,-3.03566932678,-3.0639705658,-3.08614349365,-2.99170398712,-2.99814152718,-3.13705611229,-3.14028644562,3.12581992149,3.09222960472,-3.09222817421,-3.03854370117,2.95589542389,2.99412465096,3.03166294098,2.94792723656,2.83035707474,2.80811905861,2.78783965111,3.11131286621,2.96456599236,2.58798217773,3.09127306938,-2.73866891861,-2.97561240196,2.61765217781,2.61591863632,2.75627970695,2.91989421844,2.97043180466,2.99621701241,2.92041254044,2.91060948372,2.78388118744,3.09211349487,2.97271895409,3.1149585247,3.0845015049,3.10551953316,3.1174955368,3.13210844994,3.07879328728,3.0652320385,2.89162325859,-3.09447169304,-3.11382985115,-3.1136868,-3.10994768143,3.13773536682,3.11734628677,-3.14069151878
-3.11532902718,-2.97755217552,-2.92990994453,-2.92544364929,-2.96565461159,-2.88643336296,-2.84735417366,-3.00823235512,-2.90423560143,3.1376748085,-3.10397458076,2.90048074722,2.79542183876,-2.70495843887,-2.95546865463,-3.06270217896,2.66167926788,3.12527084351,-3.03167843819,-3.0599398613,-3.08229374886,-2.98771595955,-2.99415540695,-3.13329362869,-3.13685297966,3.12932300568,3.09575104713,-3.08870196342,-3.03500270844,2.95854997635,2.99697828293,3.0341899395,2.95042324066,2.83267116547,2.81060552597,2.78969979286,3.11492323875,2.96749401093,2.59022331238,3.09467554092,-2.7344148159,-2.97205877304,2.61961531639,2.61790180206,2.75916290283,2.92323684692,2.97344088554,2.99936366081,2.92417669296,2.91490340233,2.78720498085,3.09565258026,2.97555446625,3.11833095551,3.08794093132,3.10894465446,3.12084794044,3.13548350334,3.08203792572,3.06842184067,2.89398622513,-3.09094786644,-3.11035561562,-3.11019229889,-3.10642838478,3.14124941826,3.12099981308,-3.13695454597
-3.11203622818,-2.97402334213,-2.92625141144,-2.92144060135,-2.96162104607,-2.88244509697,-2.8433175087,-3.00476527214,-2.90081334114,3.14064002037,-3.1016998291,2.90237116814,2.79660511017,-2.7008934021,-2.952075243,-3.05657196045,2.66312193871,3.13108634949,-3.02781414986,-3.05603742599,-3.07856750488,-2.98385500908,-2.99029660225,-3.1296517849,-3.13352656364,3.13270807266,3.09915661812,-3.08530545235,-3.03159546852,2.96112465858,2.99976325035,3.03656983376,2.95282125473,2.8349506855,2.81307768822,2.79153466225,3.11841797829,2.97036552429,2.5924782753,3.09794616699,-2.73037409782,-2.96859312057,2.62158417702,2.61989116669,2.76207900047,2.92657327652,2.97635030746,3.00239896774,2.92798185349,2.9193379879,2.79059481621,3.09907913208,2.97830629349,3.12159967422,3.09127306938,3.11226534843,3.1241004467,3.13875818253,3.08518671989,3.07151818275,2.89629125595,-3.08753013611,-3.10698580742,-3.10680317879,-3.10301589966,-3.13852977753,3.12453746796,-3.13333725929
-3.10884237289,-2.97059702873,-2.92270326614,-2.91756415367,-2.957716465,-2.87858581543,-2.8394100666,-3.00140380859,-2.89752936363,-3.13962817192,-3.0996119976,2.90424919128,2.79779696465,-2.697047472,-2.94876694679,-3.05017852783,2.6645655632,3.13713502884,-3.02407336235,-3.05226111412,-3.07496166229,-2.98011898994,-2.98656249046,-3.12612724304,-3.13030314445,3.13597989082,3.10245084763,-3.08203363419,-3.02831745148,2.96363401413,3.00249123573,3.03883528709,2.95514535904,2.83721041679,2.81554865837,2.7933549881,3.12180042267,2.97319459915,2.59475708008,3.10109186172,-2.72654724121,-2.96520805359,2.62356853485,2.62189698219,2.76503634453,2.92991328239,2.97917056084,3.00533246994,2.93183469772,2.92391347885,2.79405713081,3.10239744186,2.98098659515,3.12476921082,3.09450268745,3.11548638344,3.1272585392,-3.14124751091,3.08824658394,3.07452774048,2.89855074883,-3.08421444893,-3.10371565819,-3.10351490974,-3.09970569611,-3.13522696495,3.12796282768,-3.12983608246
-3.10728144646,-2.96892094612,-2.92096948624,-2.91567230225,-2.95581197739,-2.87670350075,-2.8375043869,-2.99976181984,-2.89593720436,-3.13818502426,-3.09861898422,2.90518689156,2.79839944839,-2.69520664215,-2.94714236259,-3.04688596725,2.66529130936,3.14024472237,-3.02224826813,-3.0504193306,-3.07320284843,-2.97829675674,-2.98474121094,-3.12440776825,-3.12872838974,3.13757514954,3.10405802727,-3.08044242859,-3.02672481537,2.96486949921,3.00383853912,3.03993749619,2.95628881454,2.83833861351,2.8167886734,2.79426383972,3.12345147133,2.97459840775,2.59590864182,3.10262084007,-2.72471451759,-2.96354341507,2.6245701313,2.62290930748,2.76653409004,2.93158864975,2.98055148125,3.00676488876,2.93378186226,2.92625451088,2.79581785202,3.10401773453,2.98230457306,3.12631893158,3.09608101845,3.11706161499,3.12880444527,-3.13969135284,3.08974504471,3.07600235939,2.89966773987,-3.08259296417,-3.10211610794,-3.10190677643,-3.09808707237,-3.13361263275,3.1296350956,-3.12812757492
-3.1042277813,-2.96564078331,-2.91758084297,-2.91198086739,-2.95209622383,-2.87303256989,-2.83378744125,-2.9965531826,-2.89285135269,-3.13532567024,-3.09669089317,2.90706634521,2.79962253571,-2.69169020653,-2.9439470768,-3.04011559486,2.66675758362,-3.13655591011,-3.01868724823,-3.04682636261,-3.06977057457,-2.97474241257,-2.98118853569,-3.12105131149,-3.12564921379,3.14068698883,3.10719561577,-3.07734823227,-3.02363085747,2.96731424332,3.00650954247,3.04210853577,2.95855998993,2.84060359001,2.81928825378,2.79608750343,3.12667560577,2.97739624977,2.59824419022,3.10559678078,-2.72120952606,-2.96026492119,2.62659907341,2.62496042252,2.76957440376,2.93495941162,2.98326325417,3.00956773758,2.93772363663,2.9310438633,2.79940366745,3.10718393326,2.98490595818,3.12935161591,3.09916782379,3.12014460564,3.13183307648,-3.13664245605,3.09268426895,3.0788962841,2.90188646317,-3.07942008972,-3.0989844799,-3.09875941277,-3.09492015839,-3.13045477867,3.13290119171,-3.12479257584
-3.10126137733,-2.96245241165,-2.91429376602,-2.90840959549,-2.94850349426,-2.86948347092,-2.83019351959,-2.99344158173,-2.88988924026,-3.13249397278,-3.09477853775,2.90896081924,2.8008787632,-2.688393116,-2.94081640244,-3.03310775757,2.66825342178,-3.12995791435,-3.01524186134,-3.04335212708,-3.06644868851,-2.97130417824,-2.97775220871,-3.11780118942,-3.12265849113,-3.13948535919,3.11023640633,-3.07436418533,-3.0206515789,2.96974039078,3.00916361809,3.04427456856,2.96083927155,2.84289693832,2.821829319,2.79793047905,3.12980103493,2.98019766808,2.60063266754,3.10847258568,-2.71791887283,-2.95704817772,2.62867283821,2.62705683708,2.77268505096,2.93836927414,2.98592162132,3.01230049133,2.94173765182,2.93597769737,2.80308270454,3.11025595665,2.98747611046,3.13230204582,3.10216760635,3.12314391136,3.13478469849,-3.1336722374,3.09555339813,3.08172392845,2.90409827232,-3.07633519173,-3.09593820572,-3.09569883347,-3.09184122086,-3.12738585472,3.13606786728,-3.12156248093
-3.09837698936,-2.95935130119,-2.91110348701,-2.9049551487,-2.94502997398,-2.86605286598,-2.82672047615,-2.99042248726,-2.88704609871,-3.12968111038,-3.09280776978,2.91088247299,2.80217814445,-2.68531489372,-2.93774175644,-3.02587366104,2.66979074478,-3.12315559387,-3.01190829277,-3.03999209404,-3.06323266029,-2.96797847748,-2.9744284153,-3.11465239525,-3.11975002289,-3.1365647316,3.11318707466,-3.07148480415,-3.01778149605,2.97216916084,3.0118188858,3.04648303986,2.96316170692,2.8452398777,2.82442975044,2.79980754852,3.13283348083,2.98302268982,2.60308718681,3.11125922203,-2.7148411274,-2.95388436317,2.63080358505,2.62921094894,2.77587866783,2.94183349609,2.98854160309,3.0149769783,2.94583463669,2.94105696678,2.80686402321,3.113240242,2.99003267288,3.13517713547,3.10508751869,3.1260664463,3.13766646385,-3.13077282906,3.0983607769,3.08449411392,2.90632009506,-3.0733320713,-3.09296965599,-3.09271788597,-3.08884429932,-3.1243994236,3.13914060593,-3.11843156815
-3.09556889534,-2.95633244514,-2.90800595284,-2.90161418915,-2.94167280197,-2.86273765564,-2.82336473465,-2.98749160767,-2.88431501389,-3.12687706947,-3.09070944786,2.91284298897,2.80353069305,-2.68245458603,-2.93471384048,-3.01842594147,2.67138171196,-3.11615896225,-3.00868201256,-3.03674316406,-3.06011772156,-2.96476149559,-2.97121310234,-3.11159944534,-3.11691665649,-3.13373017311,3.11605429649,-3.06870341301,-3.01501393318,2.97461986542,3.01449179649,3.04877877235,2.96556091309,2.84765195847,2.82710695267,2.80173254013,3.13577961922,2.98589062691,2.60561943054,3.11396765709,-2.71197533607,-2.95076537132,2.63300347328,2.63143467903,2.77916646004,2.94536662102,2.99113893509,3.01761054993,2.95002436638,2.94628238678,2.81075525284,3.11614322662,2.99259281158,3.13798451424,3.10793447495,3.12891960144,3.14048647881,-3.12793707848,3.10111498833,3.08721613884,2.90856838226,-3.07040405273,-3.09007263184,-3.0898103714,-3.08592247963,-3.12148880959,-3.14106011391,-3.11539506912
-3.0928311348,-2.9533905983,-2.90499639511,-2.8983836174,-2.93842840195,-2.85953354836,-2.82012295723,-2.98464345932,-2.881690979,-3.12407326698,-3.08842396736,2.91485285759,2.8049454689,-2.67980980873,-2.93172335625,-3.01077699661,2.67303705215,-3.10897827148,-3.00555968285,-3.03360104561,-3.05709934235,-2.96164870262,-2.96810245514,-3.10863733292,-3.11415195465,-3.13097500801,3.11884450912,-3.06601405144,-3.01234316826,2.97711014748,3.01719808578,3.05119991302,2.96806573868,2.85015034676,2.82987618446,2.80371785164,3.1386449337,2.98881840706,2.60823988914,3.11660814285,-2.70931863785,-2.94768261909,2.6352827549,2.63373851776,2.78255844116,2.94898104668,2.99372673035,3.02021384239,2.95431470871,2.95165300369,2.81476306915,3.11897158623,2.99517130852,3.14073133469,3.11071515083,3.13170981407,-3.13993358612,-3.12515759468,3.10382437706,3.08989834785,2.91085767746,-3.06754517555,-3.08724069595,-3.08696961403,-3.08307003975,-3.11864805222,-3.13815808296,-3.11244726181
-3.09015846252,-2.95052099228,-2.90207028389,-2.89525985718,-2.93529319763,-2.85643768311,-2.81699204445,-2.98187303543,-2.87916684151,-3.12126064301,-3.08590483665,2.91692256927,2.80643200874,-2.67737841606,-2.92876148224,-3.00294089317,2.67476725578,-3.10162520409,-3.00253677368,-3.03056168556,-3.05417251587,-2.95863628387,-2.96509170532,-3.10576105118,-3.11144924164,-3.12829303741,3.12156391144,-3.06341028214,-3.00976276398,2.97965478897,3.01995015144,3.05377721786,2.9706993103,2.85274982452,2.83274936676,2.8057756424,3.14143538475,2.99181938171,2.61095809937,3.11918926239,-2.70686888695,-2.944627285,2.63765144348,2.63613247871,2.78606271744,2.95268654823,2.99631690979,3.02279758453,2.95871114731,2.95716691017,2.81889200211,3.12173104286,2.99778151512,-3.13976049423,3.11343622208,3.13444423676,-3.13721609116,-3.12242770195,3.10649633408,3.09254837036,2.91320061684,-3.06474947929,-3.08446717262,-3.08418941498,-3.08028030396,-3.11587071419,-3.13533306122,-3.10958337784
-3.08754491806,-2.9477186203,-2.8992228508,-2.89223861694,-2.93226313591,-2.85344529152,-2.81396746635,-2.97917413712,-2.87673711777,-3.11843204498,-3.08312392235,2.91906023026,2.80799937248,-2.67515707016,-2.92581868172,-2.99493122101,2.67658114433,-3.09411096573,-2.99960875511,-3.02762103081,-3.05133199692,-2.95571923256,-2.96217679977,-3.10296535492,-3.10880231857,-3.12567806244,3.12421894073,-3.06088614464,-3.00726699829,2.98226428032,3.02275776863,3.05652999878,2.97347736359,2.85546016693,2.83573579788,2.80791497231,-3.13902878761,2.99490356445,2.61378097534,3.12171792984,-2.70462274551,-2.9415910244,2.64011716843,2.63862395287,2.7896835804,2.95648860931,2.99891805649,3.02536988258,2.96321630478,2.9628200531,2.8231446743,3.12442755699,3.00043296814,-3.13711428642,3.11610412598,3.13712859154,-3.13454008102,-3.11974167824,3.10913705826,3.09517335892,2.91560697556,-3.06201124191,-3.08174657822,-3.08146452904,-3.07754826546,-3.11315107346,-3.13257956505,-3.10679745674
-3.08498501778,-2.94497871399,-2.89644908905,-2.88931560516,-2.92933392525,-2.85055232048,-2.81104469299,-2.97654151917,-2.87439513206,-3.11558127403,-3.08007025719,2.92127323151,2.80965518951,-2.67314219475,-2.92288541794,-2.98676276207,2.67848658562,-3.0864481926,-2.99677109718,-3.02477431297,-3.04857349396,-2.95289349556,-2.9593527317,-3.10024499893,-3.10620594025,-3.12312459946,3.12681460381,-3.05843544006,-3.00484919548,2.98494577408,3.02562689781,3.05946707726,2.97640681267,2.85828757286,2.83883976936,2.81014299393,-3.13637137413,2.99807596207,2.61671328545,3.12419986725,-2.70257568359,-2.93856501579,2.64268565178,2.64121842384,2.79342389107,2.96039009094,3.00153660774,3.02793645859,2.96782946587,2.96860718727,2.8275206089,3.12706685066,3.00313210487,-3.13450956345,3.11872410774,3.13976812363,-3.13190031052,-3.11709356308,3.11175251007,3.09777879715,2.91808390617,-3.0593252182,-3.07907342911,-3.07878923416,-3.07486820221,-3.11048388481,-3.12989211082,-3.10408520699
-3.08247375488,-2.94229698181,-2.89374470711,-2.88648700714,-2.92650175095,-2.84775471687,-2.80822038651,-2.97396922112,-2.87213468552,-3.1127038002,-3.07675242424,2.92356705666,2.81140804291,-2.67132878304,-2.91995334625,-2.97845053673,2.68049025536,-3.07865023613,-2.99401974678,-3.02201700211,-3.04589247704,-2.9501543045,-2.956615448,-3.09759569168,-3.10365438461,-3.12062716484,3.12935614586,-3.0560529232,-3.00250411034,2.9877011776,3.02855968475,3.06258511543,2.97948670387,2.86123371124,2.84206223488,2.81246471405,-3.13377332687,3.00133681297,2.61975693703,3.12663793564,-2.70072340965,-2.93554115295,2.64536046982,2.64391970634,2.79728221893,2.96438860893,3.00417494774,3.03050041199,2.97254657745,2.97452044487,2.83201646805,3.12965297699,3.00588130951,-3.13194179535,3.12130069733,-3.14081740379,-3.12929201126,-3.11447930336,3.11434721947,3.10036897659,2.92063498497,-3.0566868782,-3.07644343376,-3.07615923882,-3.07223582268,-3.1078646183,-3.12726640701,-3.10144162178
-3.08000588417,-2.93966889381,-2.89110589027,-2.88374876976,-2.92376184464,-2.84504771233,-2.80549001694,-2.97145199776,-2.86994981766,-3.10979652405,-3.07319664955,2.92594575882,2.81326436996,-2.66971206665,-2.91701316833,-2.97000956535,2.68259739876,-3.07073068619,-2.99134993553,-3.01934528351,-3.04328417778,-2.94749760628,-2.95396065712,-3.09501290321,-3.10114359856,-3.11818122864,3.13184809685,-3.05373287201,-3.00022578239,2.99052858353,3.03155469894,3.06586956978,2.98270750046,2.86429548264,2.84539985657,2.8148829937,-3.13122987747,3.00468230247,2.62291169167,3.1290333271,-2.6990609169,-2.9325106144,2.64814376831,2.6467294693,2.80125451088,2.96847867966,3.0068333149,3.03306174278,2.97736024857,2.98055100441,2.83662676811,3.13219094276,3.00867986679,-3.1294066906,3.12383818626,-3.13825392723,-3.1267118454,-3.11189508438,3.11692404747,3.10294723511,2.92326045036,-3.05409264565,-3.07385277748,-3.0735707283,-3.06964731216,-3.10528945923,-3.12469816208,-3.09886240959
-3.07757735252,-2.93709087372,-2.88852763176,-2.88109540939,-2.92110991478,-2.8424270153,-2.8028485775,-2.96898388863,-2.86783385277,-3.1068584919,-3.06944608688,2.92841148376,2.81523084641,-2.66828656197,-2.9140560627,-2.96145606041,2.68481183052,-3.06270384789,-2.98875713348,-3.01675391197,-3.04074430466,-2.94491863251,-2.95138335228,-3.092492342,-3.09866929054,-3.11578249931,3.13429427147,-3.05147004128,-2.99800848961,2.9934220314,3.03460669518,3.06929564476,2.98605275154,2.86746621132,2.84884595871,2.81739830971,-3.12873744965,3.00810360909,2.62617540359,3.13138580322,-2.69758272171,-2.92946600914,2.651034832,2.64964723587,2.80533432961,2.97265028954,3.00950813293,3.03561854362,2.98225998878,2.98668789864,2.84134364128,3.13468408585,3.01152348518,-3.12690114975,3.12634015083,-3.13572359085,-3.1241569519,-3.10933804512,3.11948561668,3.10551548004,2.92595815659,-3.05153846741,-3.07129812241,-3.07102012634,-3.06709885597,-3.10275435448,-3.12218332291,-3.09634327888
-3.07518362999,-2.93455839157,-2.88600611687,-2.87852287292,-2.91854166985,-2.83988785744,-2.80029153824,-2.96655988693,-2.86578059196,-3.10388970375,-3.06555509567,2.93096542358,2.81731319427,-2.66704535484,-2.91107392311,-2.95280623436,2.68713569641,-3.05458450317,-2.98623728752,-3.01423883438,-3.03826880455,-2.94241285324,-2.94887924194,-3.09002995491,-3.09622812271,-3.11342668533,3.13669800758,-3.04925918579,-2.99584698677,2.99637246132,3.03770828247,3.07283091545,2.98949933052,2.87073564529,2.85239028931,2.82000923157,-3.1262922287,3.01158952713,2.62954354286,3.13369345665,-2.69628190994,-2.92639899254,2.65403175354,2.65267086029,2.80951213837,2.97689151764,3.01219463348,3.03816652298,2.98723268509,2.9929189682,2.84615683556,3.13713574409,3.01440501213,-3.12442302704,3.12880921364,-3.13322329521,-3.12162518501,-3.10680580139,3.12203359604,3.10807490349,2.92872357368,-3.04902172089,-3.06877660751,-3.0685043335,-3.06458759308,-3.10025691986,-3.1197180748,-3.09388041496
-3.07399868965,-2.93330860138,-2.88476538658,-2.87726569176,-2.91728758812,-2.83864736557,-2.79904294014,-2.96536278725,-2.86477565765,-3.10239434242,-3.06357645988,2.93227577209,2.8183991909,-2.6664917469,-2.90957093239,-2.9484500885,2.6883392334,-3.05049490929,-2.98500347137,-3.01300859451,-3.03705406189,-2.94118618965,-2.94765329361,-3.0888197422,-3.0950191021,-3.11226415634,3.13788509369,-3.04817223549,-2.99478554726,2.99786567688,3.03927469254,3.0746281147,2.99125266075,2.87240362167,2.85419583321,2.82134985924,-3.12508630753,3.0133523941,2.631264925,3.1348297596,-2.69569587708,-2.92485499382,2.65556907654,2.65422129631,2.81163454056,2.97903394699,3.01354002953,3.03943586349,2.98974204063,2.99606609344,2.84859609604,3.13834691048,3.01585769653,-3.12319326401,3.13003206253,-3.13198399544,-3.12036752701,-3.10554862022,3.12330269814,3.10935139656,2.93012952805,-3.04777669907,-3.067527771,-3.06725907326,-3.06334519386,-3.09902119637,-3.11850333214,-3.09266877174
-3.07164931297,-2.93083953857,-2.88232183456,-2.87480568886,-2.91483569145,-2.83622193336,-2.79660344124,-2.96299552917,-2.86280369759,-3.09938216209,-3.05959320068,2.93496203423,2.82066440582,-2.66551375389,-2.90653634071,-2.93968605995,2.69083070755,-3.04226469994,-2.98258471489,-3.01059937477,-3.03466749191,-2.93878245354,-2.94525122643,-3.08643770218,-3.0926220417,-3.10996603966,3.14023160934,-3.04603004456,-2.9926970005,3.00088071823,3.04243254662,3.07825708389,2.99480199814,2.8757982254,2.85786604881,2.82409977913,-3.12270593643,3.01690888405,2.63477873802,3.1370651722,-2.69464826584,-2.92174124718,2.65871953964,2.65739774704,2.81593990326,2.98335266113,3.01623082161,3.04196095467,2.9947977066,3.00241446495,2.85353279114,3.1407418251,3.01878023148,-3.12075185776,3.13245630264,-3.12952542305,-3.11786770821,-3.10305094719,3.12583088875,3.11189770699,2.93298411369,-3.04531168938,-3.06505227089,-3.0647919178,-3.06088519096,-3.09657526016,-3.11610674858,-3.09028363228
-3.06932520866,-2.92840743065,-2.87992525101,-2.87241458893,-2.91245627403,-2.8338663578,-2.79423642159,-2.96065974236,-2.86087799072,-3.0963447094,-3.05563163757,2.93773508072,2.82305669785,-2.66470170021,-2.90345788002,-2.93086624146,2.69343423843,-3.03397941589,-2.98022770882,-3.00825500488,-3.03233528137,-2.93644118309,-2.94291138649,-3.0841050148,-3.09025120735,-3.10770225525,-3.1406416893,-3.04392766953,-2.990650177,3.00392317772,3.04561400414,3.08189821243,2.99838447571,2.87925863266,2.86160349846,2.82693719864,-3.12036466599,3.02049303055,2.63838124275,3.13924837112,-2.69375991821,-2.91858792305,2.66196680069,2.66067051888,2.82031559944,2.9877038002,3.01891493797,3.04446315765,2.99988889694,3.00882411003,2.85853600502,-3.14008283615,3.02171802521,-3.11833286285,3.13485312462,-3.12709259987,-3.11538791656,-3.10057473183,3.12834668159,3.11443567276,2.93588852882,-3.04287791252,-3.06260466576,-3.06235432625,-3.05845665932,-3.09416079521,-3.11375188828,-3.08794546127
-3.06702208519,-2.92600917816,-2.87757205963,-2.87008810043,-2.9101433754,-2.83157587051,-2.79193639755,-2.95835137367,-2.85899209976,-3.09328436852,-3.05175256729,2.94059348106,2.82557988167,-2.66404652596,-2.90032815933,-2.92200708389,2.69615077972,-3.02565455437,-2.97792840004,-3.0059709549,-3.03005337715,-2.93415760994,-2.94062924385,-3.08181715012,-3.08790373802,-3.10546898842,-3.13836145401,-3.04186010361,-2.98864006996,3.00698137283,3.0488088131,3.08551454544,3.00197339058,2.88277244568,2.86539578438,2.82985877991,-3.11805987358,3.02409076691,2.64206600189,3.14137721062,-2.69302225113,-2.91538834572,2.66530704498,2.66403532028,2.82475042343,2.99207234383,3.02158546448,3.04693722725,3.00500106812,3.01528191566,2.86359453201,-3.13775420189,3.02466154099,-3.11593461037,3.13722467422,-3.12468338013,-3.11292672157,-3.09811830521,3.13085031509,3.11696457863,2.93883609772,-3.04047298431,-3.06018304825,-3.05994415283,-3.0560567379,-3.09177517891,-3.11143541336,-3.08565115929
-3.06473660469,-2.92364192009,-2.87525820732,-2.86782050133,-2.90789246559,-2.82934522629,-2.78969883919,-2.95606589317,-2.85713863373,-3.09020447731,-3.04800820351,2.94353652,2.82823729515,-2.6635389328,-2.89714097977,-2.91312479973,2.69898056984,-3.01730465889,-2.97568154335,-3.00374221802,-3.02781748772,-2.93192744255,-2.93840026855,-3.07957077026,-3.08557677269,-3.10326290131,-3.13610935211,-3.03982162476,-2.98666000366,3.01004528999,3.05200839043,3.08907413483,3.00554585457,2.88632798195,2.86923193932,2.83286166191,-3.11578798294,3.02768921852,2.64582681656,-3.13973498344,-2.69242596626,-2.91213655472,2.66873645782,2.66748857498,2.82923412323,2.99644517899,3.02423667908,3.04937887192,3.01012063026,3.02177476883,2.86869692802,-3.13545417786,3.02760338783,-3.11355543137,3.13957309723,-3.12229585648,-3.11048293114,-3.09568023682,3.13334274292,3.11948513985,2.94182014465,-3.03809475899,-3.0577852726,-3.05755877495,-3.05368351936,-3.08941602707,-3.10915398598,-3.08339619637
-3.06246519089,-2.92130112648,-2.87297916412,-2.86560702324,-2.90569877625,-2.82717013359,-2.78751826286,-2.953799963,-2.8553109169,-3.08710741997,-3.04443836212,2.94656276703,2.83103084564,-2.663169384,-2.89389038086,-2.90423560143,2.70192289352,-3.00894451141,-2.97348308563,-3.0015642643,-3.02562308311,-2.92974591255,-2.93621993065,-3.07736158371,-3.08326792717,-3.10107970238,-3.13388204575,-3.03780722618,-2.98470497131,3.0131072998,3.05520534515,3.09255242348,3.0090842247,2.88991618156,2.87310266495,2.83594250679,-3.11354541779,3.03127837181,2.64965844154,-3.13771772385,-2.69196200371,-2.90882706642,2.67225170135,2.67102646828,2.83375787735,3.00081157684,3.02686452866,3.05178546906,3.01523590088,3.02829098701,2.87383365631,-3.13317990303,3.03053760529,-3.11119318008,-3.14128375053,-3.11992764473,-3.10805416107,-3.09325838089,3.13582491875,3.12199854851,2.9448363781,-3.03573989868,-3.05540847778,-3.05519580841,-3.05133366585,-3.08708071709,-3.10690402985,-3.08117747307
-3.06020307541,-2.91898298264,-2.8707306385,-2.86344265938,-2.90355658531,-2.82504415512,-2.78538894653,-2.95154809952,-2.85350203514,-3.08399438858,-3.04106593132,2.94967293739,2.83396363258,-2.66292762756,-2.89057135582,-2.89535498619,2.70497965813,-3.00058841705,-2.97132730484,-2.99943137169,-3.02346539497,-2.9276072979,-2.93408250809,-3.07518482208,-3.08097267151,-3.09891486168,-3.1316754818,-3.03581118584,-2.98276853561,3.01616358757,3.05839633942,3.09593582153,3.01257824898,2.89353203773,2.87700295448,2.83910107613,-3.11132764816,3.03485250473,2.6535577774,-3.13575363159,-2.69161987305,-2.90545535088,2.67585134506,2.67464756966,2.83831572533,3.005163908,3.02946829796,3.0541574955,3.02033853531,3.0348200798,2.87899684906,-3.13092708588,3.03346180916,-3.10884428024,-3.13897204399,-3.11757493019,-3.10563755035,-3.09084939957,3.1382997036,3.12450647354,2.94788265228,-3.03340482712,-3.05304932594,-3.05285096169,-3.04900336266,-3.08476495743,-3.1046807766,-3.07898950577
-3.05794644356,-2.9166829586,-2.86850810051,-2.86132216454,-2.90146136284,-2.82296299934,-2.78330659866,-2.94930720329,-2.85170507431,-3.08086585999,-3.03789639473,2.95286774635,2.83703804016,-2.66280198097,-2.88717961311,-2.88649892807,2.70815253258,-2.9922504425,-2.96920990944,-2.99733924866,-3.02133989334,-2.92550754547,-2.93198347092,-3.07303595543,-3.07868790627,-3.09676361084,-3.12948489189,-3.03382778168,-2.98084425926,3.01921439171,3.06158065796,3.09922027588,3.01602530479,2.89717388153,2.88093018532,2.84233784676,-3.10913062096,3.03840994835,2.65752363205,-3.13383817673,-2.69138884544,-2.90201759338,2.67953491211,2.67835140228,2.84290385246,3.00949859619,3.03204965591,3.05649757385,3.02542233467,3.04135298729,2.8841817379,-3.12869167328,3.03637647629,-3.10650515556,-3.13667321205,-3.11523413658,-3.10322952271,-3.08845019341,3.14077043533,3.12701249123,2.95095968246,-3.0310857296,-3.05070376396,-3.05052113533,-3.04668879509,-3.08246517181,-3.10248064995,-3.07682847977
-3.05569005013,-2.91439676285,-2.86630654335,-2.85923981667,-2.89940667152,-2.82092022896,-2.78126430511,-2.94707226753,-2.84991312027,-3.07772088051,-3.034917593,2.95614910126,2.84025597572,-2.66278147697,-2.88371062279,-2.8776819706,2.71144294739,-2.98394322395,-2.96712493896,-2.99528169632,-3.01924061775,-2.92344021797,-2.92991709709,-3.0709092617,-3.07640838623,-3.09462070465,-3.12730503082,-3.03185081482,-2.97892618179,3.0222632885,3.06476140022,3.10241389275,3.01943016052,2.90084385872,2.88488578796,2.84565520287,-3.10694885254,3.04195261002,2.66155576706,-3.13196516037,-2.69125747681,-2.89850902557,2.68330311775,2.68213891983,2.84752082825,3.01381540298,3.03461360931,3.05881118774,3.0304851532,3.04788255692,2.88938498497,-3.12646842003,3.03928565979,-3.10417103767,-3.13438248634,-3.11290049553,-3.10082554817,-3.0860555172,-3.13994407654,3.12952065468,2.95407056808,-3.02877736092,-3.04836726189,-3.04820084572,-3.04438519478,-3.08017611504,-3.10029768944,-3.07468867302
-3.05342960358,-2.91211867332,-2.86412024498,-2.85719060898,-2.89738750458,-2.81891083717,-2.77925753593,-2.94483947754,-2.84811925888,-3.07455682755,-3.03209900856,2.95952010155,2.8436191082,-2.66285347939,-2.88016152382,-2.86891889572,2.71485352516,-2.97568035126,-2.96506714821,-2.99325346947,-3.017162323,-2.92140007019,-2.92787766457,-3.06879973412,-3.07412910461,-3.09248042107,-3.12513041496,-3.02987384796,-2.97700786591,3.02531838417,3.06794524193,3.10553503036,3.0228061676,2.9045484066,2.88887429237,2.84905695915,-3.1047770977,3.04548788071,2.66565680504,-3.13012504578,-2.69121408463,-2.89492750168,2.68715858459,2.68601202965,2.85216856003,3.01811790466,3.03716778755,3.06110668182,3.03552699089,3.0544025898,2.89460539818,-3.12425208092,3.04219651222,-3.10183668137,-3.1320939064,-3.11056876183,-3.09842014313,-3.08366036415,-3.13746762276,3.13203668594,2.95722126961,-3.0264749527,-3.04603409767,-3.04588508606,-3.04208707809,-3.0778927803,-3.09812688828,-3.07256436348
-3.05115938187,-2.90984368324,-2.86194443703,-2.85516929626,-2.89539813995,-2.81692886353,-2.77728009224,-2.94260382652,-2.846316576,-3.07136964798,-3.02939534187,2.96298456192,2.84712958336,-2.66300559044,-2.87652993202,-2.86022377014,2.7183880806,-2.96747350693,-2.96303057671,-2.99124884605,-3.01509928703,-2.9193816185,-2.92585968971,-3.0667014122,-3.07184410095,-3.0903365612,-3.12295460701,-3.0278904438,-2.97508215904,3.02839136124,3.0711414814,3.10861182213,3.02617311478,2.90829730034,2.89290428162,2.85254883766,-3.10260891914,3.04902625084,2.6698307991,-3.12830686569,-2.6912457943,-2.89127016068,2.69110512733,2.68997502327,2.85685062408,3.02241301537,3.03972315788,3.06339502335,3.04055166245,3.06090831757,2.89984512329,-3.12203645706,3.04512000084,-3.09949588776,-3.1298019886,-3.10823249817,-3.09600710869,-3.08125829697,-3.13497900963,3.13456702232,2.9604203701,-3.02417182922,-3.04369854927,-3.04356765747,-3.03978848457,-3.07560873032,-3.09596204758,-3.07045006752
-3.04887390137,-2.90756559372,-2.85977220535,-2.85317015648,-2.89343357086,-2.81496906281,-2.77532672882,-2.94036054611,-2.84449887276,-3.06815385818,-3.02674913406,2.96654748917,2.85078883171,-2.66322469711,-2.87281322479,-2.85161042213,2.72205042839,-2.95933413506,-2.96101021767,-2.98926258087,-3.01304531097,-2.91737866402,-2.92385721207,-3.06460785866,-3.06954717636,-3.08818221092,-3.12077093124,-3.02589416504,-2.97314310074,3.03149628639,3.07436227798,3.1116797924,3.02955627441,2.91210317612,2.89698576927,2.8561372757,-3.10043811798,3.05258131027,2.6740834713,-3.12649798393,-2.69134044647,-2.88753509521,2.69514775276,2.69403266907,2.8615732193,3.02671051025,3.04229211807,3.06568861008,3.04556488991,3.0673968792,2.90510678291,-3.11981487274,3.04806852341,-3.09714126587,-3.12749958038,-3.10588526726,-3.09357953072,-3.07884263992,-3.13247084618,3.13711953163,2.96367812157,-3.02186203003,-3.04135394096,-3.04124212265,-3.03748273849,-3.07331776619,-3.09379673004,-3.06833934784