-0.154075950384,-0.0145526630804,0.0306076519191,0.031946927309,-0.00753924855962,0.0696049407125,0.107261836529,-0.0470725148916,0.0496118478477,-0.166074499488,-0.124836392701,-0.391723453999,-0.498352080584,0.191759124398,0.000778505695052,0.00119843694847,-0.623526632786,-0.0987202301621,-0.0699965953827,-0.0975176915526,-0.117873191833,-0.0275190453976,-0.0336745195091,-0.166477441788,-0.170300021768,-0.186609089375,-0.218150869012,-0.125253543258,-0.0743979290128,-0.339544087648,-0.300668925047,-0.262953221798,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491019011,-0.199753805995,-0.323000192642,-0.677635908127,-0.233491495252,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051811457,-0.334827154875,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800249815,-0.325770139694,-0.197168380022,-0.225156411529,-0.203335091472,-0.19076500833,-0.176795303822,-0.227034181356,-0.239684298635,-0.400566279888,-0.123305998743,-0.141618326306,-0.141655057669,-0.138286367059,-0.172692224383,-0.193390578032,-0.169925510883
-0.154076084495,-0.0145530207083,0.0306073464453,0.0319468937814,-0.00753927743062,0.0696049034595,0.107261806726,-0.047072570771,0.0496117435396,-0.166074514389,-0.124836400151,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843613356,-0.623526632786,-0.0987202301621,-0.0699966400862,-0.0975177362561,-0.117873266339,-0.0275190956891,-0.0336745679379,-0.166477516294,-0.170300126076,-0.186609178782,-0.21815097332,-0.125253647566,-0.0743980333209,-0.339544117451,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065152884,-0.467613965273,-0.498491048813,-0.199753895402,-0.323000222445,-0.677635908127,-0.233491525054,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.218002617359,-0.325770169497,-0.19716848433,-0.225156530738,-0.203335270286,-0.190765216947,-0.176795512438,-0.22703436017,-0.239684462547,-0.400566339493,-0.12330622226,-0.141618549824,-0.141655266285,-0.138286575675,-0.172692403197,-0.19339068234,-0.16992560029
-0.154076084495,-0.0145530235022,0.03060734272,0.0319468639791,-0.00753937661648,0.069604896009,0.107261799276,-0.0470725744963,0.0496117398143,-0.166074514389,-0.124836400151,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843601715,-0.623526632786,-0.0987202301621,-0.0699966773391,-0.0975178033113,-0.11787328124,-0.0275191068649,-0.0336745791137,-0.166477531195,-0.170300126076,-0.186609178782,-0.218150988221,-0.125253662467,-0.0743980407715,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065152884,-0.467613965273,-0.498491048813,-0.199753925204,-0.323000222445,-0.677635908127,-0.233491525054,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800263226,-0.325770169497,-0.197168499231,-0.225156545639,-0.203335270286,-0.190765216947,-0.176795512438,-0.22703436017,-0.239684477448,-0.400566339493,-0.123306229711,-0.141618549824,-0.141655281186,-0.138286575675,-0.172692403197,-0.193390697241,-0.169925615191
-0.154076099396,-0.0145530262962,0.0306073389947,0.0319468490779,-0.00753943808377,0.0696048885584,0.107261799276,-0.0470725782216,0.049611736089,-0.166074514389,-0.124836400151,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843601715,-0.623526632786,-0.0987202301621,-0.0699967071414,-0.0975178554654,-0.117873288691,-0.0275191143155,-0.0336745865643,-0.166477546096,-0.170300140977,-0.186609193683,-0.218150988221,-0.125253662467,-0.0743980482221,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065152884,-0.467613965273,-0.498491048813,-0.199753940105,-0.323000222445,-0.677635908127,-0.233491525054,0.165266349912,-0.0139169162139,-0.654618501663,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800263226,-0.325770169497,-0.197168499231,-0.225156545639,-0.203335285187,-0.190765246749,-0.17679554224,-0.227034389973,-0.239684477448,-0.400566339493,-0.123306229711,-0.141618579626,-0.141655281186,-0.138286590576,-0.172692403197,-0.193390697241,-0.169925615191
-0.154076099396,-0.0145530272275,0.0306073389947,0.0319468490779,-0.00753943761811,0.0696048885584,0.107261799276,-0.0470725782216,0.049611736089,-0.166074514389,-0.124836400151,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843601715,-0.623526632786,-0.0987202301621,-0.0699967071414,-0.0975178554654,-0.117873288691,-0.0275191143155,-0.0336745865643,-0.166477546096,-0.170300140977,-0.186609193683,-0.218150988221,-0.125253662467,-0.0743980482221,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065152884,-0.467613965273,-0.498491048813,-0.199753940105,-0.323000222445,-0.677635908127,-0.233491525054,0.165266349912,-0.0139169162139,-0.654618501663,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800263226,-0.325770169497,-0.197168499231,-0.225156575441,-0.203335285187,-0.190765246749,-0.17679554224,-0.227034389973,-0.239684477448,-0.400566339493,-0.123306237161,-0.141618579626,-0.141655281186,-0.138286590576,-0.172692418098,-0.193390697241,-0.169925615191
-0.154076099396,-0.0145530262962,0.0306073408574,0.0319468490779,-0.00753943761811,0.0696048885584,0.107261799276,-0.0470725782216,0.049611736089,-0.166074514389,-0.124836400151,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843601715,-0.623526632786,-0.0987202301621,-0.0699967071414,-0.0975178554654,-0.117873288691,-0.0275191143155,-0.0336745865643,-0.166477546096,-0.170300140977,-0.186609193683,-0.218150988221,-0.125253662467,-0.0743980482221,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065152884,-0.467613965273,-0.498491048813,-0.199753940105,-0.323000222445,-0.677635908127,-0.233491525054,0.165266349912,-0.0139169162139,-0.654618501663,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800263226,-0.325770169497,-0.197168499231,-0.225156545639,-0.203335285187,-0.190765246749,-0.17679554224,-0.227034375072,-0.239684477448,-0.400566339493,-0.123306229711,-0.141618579626,-0.141655281186,-0.138286590576,-0.172692403197,-0.193390697241,-0.169925615191
-0.154076099396,-0.0145530272275,0.0306073389947,0.0319468490779,-0.00753943761811,0.0696048885584,0.107261799276,-0.0470725782216,0.049611736089,-0.166074514389,-0.124836400151,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843601715,-0.623526632786,-0.0987202301621,-0.0699967071414,-0.0975178554654,-0.117873288691,-0.0275191143155,-0.0336745865643,-0.166477546096,-0.170300140977,-0.186609193683,-0.218150988221,-0.125253662467,-0.0743980482221,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065152884,-0.467613965273,-0.498491048813,-0.199753940105,-0.323000222445,-0.677635908127,-0.233491525054,0.165266349912,-0.0139169162139,-0.654618501663,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800263226,-0.325770169497,-0.197168499231,-0.225156575441,-0.203335285187,-0.190765246749,-0.17679554224,-0.227034389973,-0.239684477448,-0.400566339493,-0.123306237161,-0.141618579626,-0.141655281186,-0.138286590576,-0.172692418098,-0.193390697241,-0.169925615191
-0.154076099396,-0.0145530272275,0.0306073389947,0.0319468490779,-0.00753943761811,0.0696048885584,0.107261799276,-0.0470725782216,0.049611736089,-0.166074514389,-0.124836400151,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843601715,-0.623526632786,-0.0987202301621,-0.0699967071414,-0.0975178554654,-0.117873288691,-0.0275191143155,-0.0336745865643,-0.166477546096,-0.170300140977,-0.186609193683,-0.218150988221,-0.125253662467,-0.0743980482221,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065152884,-0.467613965273,-0.498491048813,-0.199753940105,-0.323000222445,-0.677635908127,-0.233491525054,0.165266349912,-0.0139169162139,-0.654618501663,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800263226,-0.325770169497,-0.197168499231,-0.225156575441,-0.203335285187,-0.190765246749,-0.17679554224,-0.227034389973,-0.239684477448,-0.400566339493,-0.123306237161,-0.141618579626,-0.141655281186,-0.138286590576,-0.172692418098,-0.193390697241,-0.169925615191
-0.154076099396,-0.0145530272275,0.0306073389947,0.0319468490779,-0.00753943761811,0.0696048885584,0.107261799276,-0.0470725782216,0.049611736089,-0.166074514389,-0.124836400151,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843601715,-0.623526632786,-0.0987202301621,-0.0699967071414,-0.0975178554654,-0.117873288691,-0.0275191143155,-0.0336745865643,-0.166477546096,-0.170300140977,-0.186609193683,-0.218150988221,-0.125253662467,-0.0743980482221,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065152884,-0.467613965273,-0.498491048813,-0.199753940105,-0.323000222445,-0.677635908127,-0.233491525054,0.165266349912,-0.0139169162139,-0.654618501663,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800263226,-0.325770169497,-0.197168499231,-0.225156575441,-0.203335285187,-0.190765246749,-0.17679554224,-0.227034389973,-0.239684477448,-0.400566339493,-0.123306237161,-0.141618579626,-0.141655281186,-0.138286590576,-0.172692418098,-0.193390697241,-0.169925615191
-0.154076114297,-0.0145530272275,0.0306073389947,0.0319468490779,-0.00753943808377,0.0696048885584,0.107261791825,-0.0470725819468,0.049611736089,-0.166074514389,-0.124836400151,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843601715,-0.623526632786,-0.0987202301621,-0.0699967071414,-0.0975178554654,-0.117873288691,-0.0275191143155,-0.0336745865643,-0.166477546096,-0.170300140977,-0.186609193683,-0.218150988221,-0.125253662467,-0.0743980482221,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065152884,-0.467613965273,-0.498491048813,-0.199753940105,-0.323000222445,-0.677635908127,-0.233491525054,0.165266349912,-0.0139169162139,-0.654618501663,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800263226,-0.325770169497,-0.197168499231,-0.225156575441,-0.203335285187,-0.190765246749,-0.17679554224,-0.227034389973,-0.239684477448,-0.400566339493,-0.123306237161,-0.141618579626,-0.141655281186,-0.138286590576,-0.172692418098,-0.193390697241,-0.169925630093
-0.154076114297,-0.0145530272275,0.0306073389947,0.0319468490779,-0.00753943808377,0.0696048885584,0.107261791825,-0.0470725819468,0.049611736089,-0.166074514389,-0.124836400151,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843601715,-0.623526632786,-0.0987202301621,-0.0699967071414,-0.0975178554654,-0.117873288691,-0.0275191143155,-0.0336745865643,-0.166477546096,-0.170300140977,-0.186609193683,-0.218150988221,-0.125253662467,-0.0743980482221,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065152884,-0.467613965273,-0.498491048813,-0.199753940105,-0.323000222445,-0.677635908127,-0.233491525054,0.165266349912,-0.0139169162139,-0.654618501663,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800263226,-0.325770169497,-0.197168499231,-0.225156575441,-0.203335285187,-0.190765246749,-0.17679554224,-0.227034389973,-0.239684477448,-0.400566339493,-0.123306237161,-0.141618579626,-0.141655281186,-0.138286590576,-0.172692418098,-0.193390697241,-0.169925630093
-0.154076114297,-0.0145529927686,0.0306073464453,0.0319468490779,-0.00753943668678,0.0696048885584,0.107261799276,-0.0470725782216,0.049611736089,-0.166074514389,-0.124836400151,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843601715,-0.623526632786,-0.0987202301621,-0.0699967071414,-0.0975178554654,-0.117873288691,-0.0275191124529,-0.033674582839,-0.166477546096,-0.170300140977,-0.186609193683,-0.218150988221,-0.125253662467,-0.0743980482221,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065152884,-0.467613965273,-0.498491048813,-0.199753940105,-0.323000222445,-0.677635908127,-0.233491525054,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800263226,-0.325770169497,-0.197168499231,-0.225156545639,-0.203335270286,-0.190765216947,-0.176795512438,-0.227034375072,-0.239684462547,-0.400566339493,-0.12330622226,-0.141618549824,-0.141655266285,-0.138286575675,-0.172692403197,-0.193390697241,-0.169925615191
-0.154076114297,-0.0145529201254,0.0306073594838,0.0319468528032,-0.00753943435848,0.069604896009,0.107261799276,-0.0470725782216,0.0496117398143,-0.166074514389,-0.124836400151,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843613356,-0.623526632786,-0.0987202301621,-0.0699966996908,-0.0975178405643,-0.11787328124,-0.0275191087276,-0.0336745791137,-0.166477546096,-0.170300140977,-0.186609178782,-0.218150988221,-0.125253662467,-0.0743980407715,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065152884,-0.467613965273,-0.498491048813,-0.199753925204,-0.323000222445,-0.677635908127,-0.233491525054,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800263226,-0.325770169497,-0.197168499231,-0.225156545639,-0.203335255384,-0.190765202045,-0.176795482635,-0.227034345269,-0.239684447646,-0.400566339493,-0.123306207359,-0.141618534923,-0.141655266285,-0.138286560774,-0.172692388296,-0.19339068234,-0.169925615191
-0.154076114297,-0.0145528903231,0.0306073650718,0.0319468490779,-0.00753943575546,0.0696048885584,0.107261799276,-0.0470726378262,0.0496117323637,-0.166074514389,-0.124836407602,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843613356,-0.623526632786,-0.0987202301621,-0.0699966996908,-0.0975178405643,-0.117873288691,-0.0275191105902,-0.033674582839,-0.166477560997,-0.170300155878,-0.186609193683,-0.218150988221,-0.125253662467,-0.0743980556726,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065152884,-0.467613965273,-0.498491048813,-0.199753940105,-0.323000222445,-0.677635908127,-0.233491525054,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800263226,-0.325770169497,-0.197168514132,-0.225156545639,-0.203335255384,-0.190765202045,-0.176795497537,-0.227034345269,-0.239684447646,-0.400566369295,-0.123306207359,-0.141618534923,-0.141655251384,-0.138286560774,-0.172692388296,-0.193390712142,-0.169925630093
-0.154076129198,-0.0145528577268,0.0306073687971,0.0319468490779,-0.00753943668678,0.0696048885584,0.107261799276,-0.0470726899803,0.0496117323637,-0.166074514389,-0.124836407602,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843601715,-0.623526632786,-0.0987202301621,-0.0699967071414,-0.0975178554654,-0.117873288691,-0.0275191124529,-0.033674582839,-0.166477560997,-0.17030018568,-0.186609223485,-0.218151003122,-0.125253677368,-0.0743980556726,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065152884,-0.467613965273,-0.498491048813,-0.199753940105,-0.323000222445,-0.677635908127,-0.233491525054,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800263226,-0.325770169497,-0.197168529034,-0.225156575441,-0.203335255384,-0.190765187144,-0.176795482635,-0.227034330368,-0.239684447646,-0.400566369295,-0.123306199908,-0.141618534923,-0.141655251384,-0.138286545873,-0.172692388296,-0.193390712142,-0.169925630093
-0.154076129198,-0.0145527748391,0.0306073874235,0.0319468528032,-0.00753943389282,0.069604896009,0.107261799276,-0.047072686255,0.049611736089,-0.166074514389,-0.124836407602,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843613356,-0.62352669239,-0.0987202301621,-0.0699966996908,-0.0975178405643,-0.11787328124,-0.0275191087276,-0.0336745791137,-0.166477546096,-0.17030018568,-0.186609223485,-0.218150988221,-0.125253677368,-0.0743980556726,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491048813,-0.199753925204,-0.323000222445,-0.677635908127,-0.233491525054,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243691206,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800263226,-0.325770169497,-0.197168514132,-0.225156545639,-0.203335225582,-0.190765157342,-0.176795452833,-0.227034285665,-0.239684417844,-0.400566339493,-0.123306170106,-0.14161850512,-0.141655221581,-0.138286530972,-0.172692358494,-0.193390697241,-0.169925630093
-0.154076129198,-0.0145527031273,0.030607400462,0.0319468565285,-0.00753943109885,0.069604896009,0.107261799276,-0.0470726825297,0.0496117398143,-0.166074514389,-0.124836407602,-0.391723453999,-0.498352080584,0.191759124398,0.000778505578637,0.00119843624998,-0.623526632786,-0.0987202301621,-0.0699966922402,-0.0975178331137,-0.11787327379,-0.0275191031396,-0.0336745753884,-0.166477546096,-0.170300170779,-0.186609208584,-0.218150988221,-0.125253677368,-0.0743980556726,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491048813,-0.199753925204,-0.323000192642,-0.677635908127,-0.233491510153,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243691206,-0.340546995401,-0.32775759697,-0.470186144114,-0.218002617359,-0.325770169497,-0.197168514132,-0.225156530738,-0.203335210681,-0.190765142441,-0.176795423031,-0.227034270763,-0.239684402943,-0.400566339493,-0.123306155205,-0.141618475318,-0.141655191779,-0.13828651607,-0.172692343593,-0.19339068234,-0.169925615191
-0.154076114297,-0.0145526770502,0.0306074079126,0.0319468602538,-0.00753942737356,0.0696049034595,0.107261806726,-0.0470726750791,0.0496118105948,-0.166074514389,-0.124836407602,-0.391723453999,-0.498352080584,0.191759124398,0.000778505636845,0.00119843636639,-0.623526632786,-0.0987202301621,-0.0699966922402,-0.0975178331137,-0.117873266339,-0.0275190956891,-0.0336745679379,-0.166477516294,-0.170300155878,-0.186609178782,-0.21815097332,-0.125253602862,-0.074397996068,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491048813,-0.199753910303,-0.323000192642,-0.677635908127,-0.233491510153,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.218002602458,-0.325770169497,-0.197168499231,-0.225156515837,-0.20333519578,-0.19076512754,-0.17679540813,-0.227034255862,-0.239684388041,-0.40056630969,-0.123306140304,-0.141618475318,-0.141655191779,-0.138286486268,-0.172692328691,-0.193390667439,-0.16992560029
-0.154076114297,-0.0145526770502,0.0306074079126,0.0319468602538,-0.00753942737356,0.0696049034595,0.107261806726,-0.0470726750791,0.0496118105948,-0.166074514389,-0.124836407602,-0.391723453999,-0.498352080584,0.191759124398,0.000778505636845,0.00119843636639,-0.623526632786,-0.0987202301621,-0.0699966922402,-0.0975178331137,-0.117873266339,-0.0275190956891,-0.0336745679379,-0.166477516294,-0.170300155878,-0.186609178782,-0.21815097332,-0.125253602862,-0.074397996068,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491048813,-0.199753910303,-0.323000192642,-0.677635908127,-0.233491510153,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.218002602458,-0.325770169497,-0.197168499231,-0.225156515837,-0.20333519578,-0.19076512754,-0.17679540813,-0.227034255862,-0.239684388041,-0.40056630969,-0.123306140304,-0.141618475318,-0.141655191779,-0.138286486268,-0.172692328691,-0.193390667439,-0.16992560029
-0.154076114297,-0.0145526770502,0.0306074079126,0.0319468602538,-0.00753942737356,0.0696049034595,0.107261806726,-0.0470726750791,0.0496118105948,-0.166074514389,-0.124836407602,-0.391723453999,-0.498352080584,0.191759124398,0.000778505636845,0.00119843636639,-0.623526632786,-0.0987202301621,-0.0699966922402,-0.0975178331137,-0.117873266339,-0.0275190956891,-0.0336745679379,-0.166477516294,-0.170300155878,-0.186609178782,-0.21815097332,-0.125253602862,-0.074397996068,-0.339544147253,-0.300668954849,-0.2629532516,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491048813,-0.199753910303,-0.323000192642,-0.677635908127,-0.233491510153,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051841259,-0.334827184677,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.218002602458,-0.325770169497,-0.197168499231,-0.225156515837,-0.20333519578,-0.19076512754,-0.17679540813,-0.227034255862,-0.239684388041,-0.40056630969,-0.123306140304,-0.141618475318,-0.141655191779,-0.138286486268,-0.172692328691,-0.193390667439,-0.16992560029
-0.14396879077,0.0076861702837,0.0508467406034,0.0387003906071,-0.00248358421959,0.0782625749707,0.114682875574,-0.0367875806987,0.0594344250858,-0.11935827136,-0.0144171398133,-0.412085175514,-0.510293722153,0.194315299392,0.00134664948564,0.00959357898682,-0.680617570877,-0.0868591666222,-0.0635480210185,-0.0930654481053,-0.11077298969,-0.0191523786634,-0.0256505608559,-0.160614475608,-0.166571512818,-0.182421818376,-0.21459184587,-0.119311019778,-0.0669037029147,-0.349569201469,-0.289136260748,-0.14298158884,-0.241310760379,-0.517069578171,-0.53488022089,-0.564347326756,-0.194098934531,-0.316369146109,-0.792641043663,-0.211579442024,0.169097036123,-0.013060814701,-0.743716418743,-0.746216952801,-0.570717036724,-0.369718819857,-0.339196711779,-0.312665700912,-0.345556080341,-0.313073426485,-0.505993962288,-0.212273299694,-0.328746348619,-0.184091344476,-0.217821016908,-0.193833082914,-0.178054720163,-0.162895828485,-0.217307433486,-0.230683475733,-0.437152773142,-0.107857607305,-0.126443371177,-0.12729485333,-0.124215871096,-0.161863803864,-0.187487140298,-0.16389593482
-0.138567641377,0.0173271074891,0.0589594691992,0.0430007986724,0.0016446870286,0.083269521594,0.119042053819,-0.0288313925266,0.0679927244782,-0.101333551109,0.0503861010075,-0.405231803656,-0.510290920734,0.195340961218,0.00168079102878,0.0128574427217,-0.681134581566,-0.08383859694,-0.0591060593724,-0.0890015885234,-0.105827115476,-0.0142390653491,-0.0208679996431,-0.155633836985,-0.159778103232,-0.175732448697,-0.208484366536,-0.111751250923,-0.0589912012219,-0.33936843276,-0.277457326651,-0.0975804626942,-0.221969470382,-0.514974117279,-0.533093631268,-0.561608672142,-0.1885548383,-0.306082338095,-0.79385381937,-0.205286487937,0.170194998384,-0.0126551426947,-0.744615495205,-0.747132539749,-0.569429337978,-0.362171471119,-0.33137512207,-0.305559784174,-0.339327633381,-0.310223817825,-0.504165649414,-0.206595763564,-0.319303750992,-0.17757448554,-0.211787194014,-0.187332391739,-0.170916214585,-0.155591696501,-0.210300311446,-0.223696440458,-0.430886417627,-0.100623354316,-0.119182661176,-0.120189204812,-0.117215044796,-0.155402719975,-0.182145386934,-0.158804282546
-0.134115278721,0.0241360906512,0.0651470422745,0.0466784462333,0.00518342060968,0.0874978229403,0.122801527381,-0.0224539805204,0.0752844214439,-0.0886746346951,0.103327713907,-0.401475906372,-0.510453283787,0.196276307106,0.00199901987799,0.0152716683224,-0.681450426579,-0.0815780833364,-0.0552833229303,-0.0854416489601,-0.101593784988,-0.0100594162941,-0.0167781785131,-0.151355177164,-0.154190286994,-0.169976949692,-0.203219428658,-0.105137772858,-0.0521167144179,-0.331528574228,-0.268791794777,-0.0604429058731,-0.206098020077,-0.513605833054,-0.531873106956,-0.559912025928,-0.183830842376,-0.298396319151,-0.794402897358,-0.200544893742,0.171177342534,-0.0122814308852,-0.745048701763,-0.747570872307,-0.568443417549,-0.356420248747,-0.32532915473,-0.30009457469,-0.334584325552,-0.308170378208,-0.502807021141,-0.201794460416,-0.312047451735,-0.172245010734,-0.206784963608,-0.182144403458,-0.165414333344,-0.149998918176,-0.204895660281,-0.218315184116,-0.426246583462,-0.0950187519193,-0.113580107689,-0.114666990936,-0.111745253205,-0.150243341923,-0.177638873458,-0.154449671507
-0.129401564598,0.0307003092021,0.0714109167457,0.0506950840354,0.00902034621686,0.091999553144,0.126903489232,-0.0159412715584,0.0826131030917,-0.0765653774142,0.159421846271,-0.398492574692,-0.51078671217,0.197315707803,0.00236337562092,0.0176093298942,-0.681696772575,-0.079363077879,-0.0511086545885,-0.0815120562911,-0.0970121398568,-0.00556292803958,-0.0123540582135,-0.146709322929,-0.14836011827,-0.163928419352,-0.197614639997,-0.0982966050506,-0.0450712963939,-0.323496639729,-0.260136544704,-0.0208999626338,-0.189131602645,-0.512310028076,-0.530678331852,-0.558382749557,-0.178760573268,-0.290678560734,-0.794644594193,-0.195775508881,0.17225907743,-0.011861404404,-0.745273411274,-0.747794628143,-0.567407488823,-0.350563526154,-0.319121062756,-0.294506281614,-0.329767644405,-0.306190013885,-0.501437425613,-0.196652293205,-0.304625928402,-0.16665610671,-0.201474934816,-0.176725313067,-0.159777387977,-0.144293040037,-0.199345037341,-0.212792277336,-0.421582788229,-0.0892700999975,-0.107844039798,-0.10898886621,-0.106105141342,-0.144853159785,-0.172785416245,-0.149736151099
-0.124082617462,0.0377280451357,0.0782890990376,0.0553244464099,0.0134018855169,0.0970472022891,0.131609141827,-0.00887453649193,0.0903025567532,-0.0637071430683,0.223083689809,-0.395605713129,-0.511287927628,0.198509395123,0.0027934173122,0.0200627967715,-0.681893765926,-0.0770142972469,-0.0463070049882,-0.0769628584385,-0.0917893275619,-0.000466011755634,-0.00731451902539,-0.141397237778,-0.141909256577,-0.157261326909,-0.191348731518,-0.0909247025847,-0.0375470854342,-0.314604133368,-0.250691026449,0.0241551604122,-0.169860705733,-0.510892868042,-0.529349029064,-0.55676472187,-0.173021152616,-0.282230138779,-0.794655680656,-0.190568715334,0.173495903611,-0.0113716106862,-0.745341420174,-0.747857034206,-0.566216230392,-0.344100952148,-0.31224411726,-0.288335651159,-0.324470937252,-0.304093211889,-0.499922037125,-0.190831780434,-0.296418935061,-0.160414233804,-0.195486992598,-0.170648172498,-0.153516918421,-0.13797159493,-0.19316495955,-0.206644713879,-0.41645103693,-0.0828919485211,-0.101483039558,-0.102677471936,-0.0998280420899,-0.138809338212,-0.167254313827,-0.144357532263
-0.117955632508,0.0455873757601,0.0860708281398,0.0607247054577,0.0184738989919,0.102797530591,0.13707254827,-0.00103610334918,0.0985091775656,-0.0494307279587,0.296446025372,-0.392486482859,-0.511929988861,0.199891120195,0.00330531806685,0.0227417945862,-0.682044625282,-0.0744305625558,-0.0407229065895,-0.0716502070427,-0.0857646390796,0.0053910240531,-0.00150085799396,-0.135257422924,-0.134643092752,-0.149812698364,-0.184259355068,-0.0828756093979,-0.029395589605,-0.304587304592,-0.240089699626,0.0762055441737,-0.147863686085,-0.509264290333,-0.52780944109,-0.554938852787,-0.166443541646,-0.272735744715,-0.794477403164,-0.184741362929,0.174924015999,-0.0107937576249,-0.745277225971,-0.747783482075,-0.564817428589,-0.336812376976,-0.30448782444,-0.281388819218,-0.3185108006,-0.301777094603,-0.498190760612,-0.184157371521,-0.287165224552,-0.153313696384,-0.188629433513,-0.163693606853,-0.146384030581,-0.130777835846,-0.186112701893,-0.199631750584,-0.410669118166,-0.0756312310696,-0.0942425727844,-0.0954850912094,-0.0926709622145,-0.131892159581,-0.16087064147,-0.138149440289
-0.110894456506,0.0544808879495,0.0949188843369,0.0669944733381,0.0243309680372,0.109348900616,0.143392011523,0.00769227789715,0.107306651771,-0.0333873406053,0.380590707064,-0.388971567154,-0.512681722641,0.201484844089,0.00391324795783,0.0257127545774,-0.682150900364,-0.0715513899922,-0.0342619679868,-0.0654844194651,-0.0788443982601,0.012105028145,0.00518325390294,-0.128198325634,-0.126460716128,-0.141501814127,-0.176264971495,-0.0740806385875,-0.0205472838134,-0.293397367001,-0.228193223476,0.13600102067,-0.123133726418,-0.507389783859,-0.526029884815,-0.552858233452,-0.158936992288,-0.262080520391,-0.794138729572,-0.178228512406,0.176568344235,-0.0101125389338,-0.745098173618,-0.74759209156,-0.563188433647,-0.328625112772,-0.295798450708,-0.273612111807,-0.311821132898,-0.299183815718,-0.496208965778,-0.176536053419,-0.276792645454,-0.145246058702,-0.180802151561,-0.155747160316,-0.138250201941,-0.122578084469,-0.178066775203,-0.191634878516,-0.404193937778,-0.0673519521952,-0.0859872922301,-0.0872795209289,-0.0845036655664,-0.123984575272,-0.153538569808,-0.131019562483
-0.102822601795,0.0645154565573,0.104920260608,0.0741964802146,0.0310376025736,0.116764940321,0.150631204247,0.017369762063,0.116720631719,-0.0154205653816,0.476063370705,-0.384991496801,-0.513513445854,0.203307807446,0.00463006971404,0.029015282169,-0.682217419147,-0.068341627717,-0.0268665887415,-0.0584080480039,-0.0709755495191,0.0197349265218,0.0127962464467,-0.120170965791,-0.117318801582,-0.13229778409,-0.167333289981,-0.0645174011588,-0.0109792370349,-0.281126141548,-0.215004324913,0.203933358192,-0.0959413796663,-0.505270659924,-0.52401059866,-0.550521075726,-0.150458708405,-0.250275999308,-0.793666183949,-0.171040952206,0.178446158767,-0.00931459385902,-0.744821608067,-0.747300505638,-0.561327040195,-0.319560736418,-0.286223709583,-0.2650423944,-0.304410606623,-0.296283394098,-0.493964701891,-0.167925611138,-0.265350669622,-0.13616374135,-0.171961501241,-0.146758079529,-0.129059329629,-0.113312594593,-0.168979167938,-0.182609930634,-0.397072583437,-0.0579884052277,-0.0766533315182,-0.0779980495572,-0.0752637535334,-0.115031555295,-0.145210281014,-0.122919365764
-0.0936969593167,0.07574044168,0.116114452481,0.0823702663183,0.0386390425265,0.12508751452,0.158831909299,0.0280189383775,0.126748710871,0.00450639799237,0.58316886425,-0.380532294512,-0.514398276806,0.205372735858,0.00546800717711,0.0326731130481,-0.68225312233,-0.0647812187672,-0.0185027997941,-0.0503844358027,-0.0621308721602,0.0283156968653,0.0213725622743,-0.111153520644,-0.107210971415,-0.122201353312,-0.157463610172,-0.0541917011142,-0.000696511357091,-0.267967492342,-0.200621947646,0.280256569386,-0.0667784810066,-0.50293135643,-0.521771430969,-0.547955214977,-0.140996560454,-0.23741966486,-0.793085932732,-0.163242265582,0.180569559336,-0.00838761497289,-0.744466364384,-0.746928334236,-0.559244692326,-0.309704750776,-0.27588275075,-0.255780220032,-0.296338230371,-0.293062806129,-0.491460621357,-0.158316701651,-0.252974629402,-0.126059278846,-0.162100613117,-0.136716410518,-0.118801407516,-0.102968387306,-0.158848837018,-0.172560468316,-0.389415532351,-0.0475193597376,-0.0662220790982,-0.0676220133901,-0.0649318546057,-0.105017624795,-0.135868743062,-0.113828383386
-0.0834985598922,0.08816832304,0.128509700298,0.0915394723415,0.0471678376198,0.134344309568,0.16802084446,0.0396376885474,0.137371599674,0.0263525061309,0.702150583267,-0.37561404705,-0.515312671661,0.207689553499,0.00643903343007,0.0366994850338,-0.682271003723,-0.0608602389693,-0.00915278680623,-0.0413909032941,-0.052300747484,0.0378661789,0.0309303682297,-0.101142846048,-0.0961564555764,-0.111234553158,-0.146676957607,-0.0431274622679,0.0102782268077,-0.254198491573,-0.185216411948,0.365232080221,-0.0363532081246,-0.500413000584,-0.519346117973,-0.545208990574,-0.13055972755,-0.223672553897,-0.792425751686,-0.154935896397,0.182947173715,-0.00731983175501,-0.744054198265,-0.746497452259,-0.556962132454,-0.299189925194,-0.264949649572,-0.245974570513,-0.2876996696,-0.289520770311,-0.488709777594,-0.147722661495,-0.239866301417,-0.114953890443,-0.151238337159,-0.125640168786,-0.107497863472,-0.0915642902255,-0.147707208991,-0.161523267627,-0.381381928921,-0.0359535440803,-0.0547054633498,-0.0561624243855,-0.0535176470876,-0.0939542725682,-0.125517979264,-0.103745386004
-0.0745893865824,0.0852244570851,0.127115547657,0.0970164760947,0.0531585402787,0.138019695878,0.172402709723,0.0465472452343,0.141430094838,0.0123737454414,0.503297150135,-0.327533900738,-0.495678782463,0.208715602756,0.00734494579956,0.0361033640802,-0.608062684536,-0.060775000602,-0.00177447358146,-0.0332515835762,-0.0436811074615,0.0435783974826,0.0369854420424,-0.0902417451143,-0.0793029069901,-0.096553646028,-0.130593448877,-0.0325921773911,0.0184840615839,-0.19553476572,-0.147706970572,0.0814480483532,-0.111838631332,-0.340815067291,-0.369702875614,-0.44458308816,-0.117182895541,-0.16307400167,-0.640627682209,-0.139576047659,0.18349994719,-0.00636786827818,-0.624966979027,-0.625670015812,-0.435436606407,-0.219726026058,-0.217553555965,-0.207748234272,-0.226486220956,-0.267823159695,-0.402891933918,-0.133182957768,-0.190942764282,-0.103399150074,-0.136259198189,-0.112395979464,-0.095805324614,-0.0813762545586,-0.131419330835,-0.143451288342,-0.301796764135,-0.0294580105692,-0.0471929609776,-0.048270881176,-0.0457460172474,-0.0832840576768,-0.112972550094,-0.0925611555576
-0.0636477768421,0.0959789007902,0.138188555837,0.106036126614,0.0614993646741,0.146604433656,0.181317865849,0.0565453767776,0.147651195526,0.0301915314049,0.565007984638,-0.320447385311,-0.49367082119,0.211162060499,0.00852580182254,0.0398207679391,-0.60408437252,-0.0566494017839,0.00749820377678,-0.0242386143655,-0.0340559221804,0.0527452230453,0.0462502427399,-0.0803310349584,-0.068814650178,-0.0870209112763,-0.120590388775,-0.0245604962111,0.0259391665459,-0.180283039808,-0.131724640727,0.117176532745,-0.0879412144423,-0.328785389662,-0.358829855919,-0.437633782625,-0.106984719634,-0.146410033107,-0.634393632412,-0.129839062691,0.186045855284,-0.00508403917775,-0.619542121887,-0.6201851964,-0.427043378353,-0.205607965589,-0.204939812422,-0.196267262101,-0.214441329241,-0.261366426945,-0.395096689463,-0.122684337199,-0.176519528031,-0.0921618267894,-0.125329047441,-0.101362131536,-0.0846062004566,-0.0701851695776,-0.120104156435,-0.132102146745,-0.290686249733,-0.0183841604739,-0.0360758677125,-0.0371975116432,-0.0347284264863,-0.0724111571908,-0.102677084506,-0.0825921222568
-0.0579054579139,0.101918816566,0.144178450108,0.110869593918,0.0659919604659,0.151211738586,0.186103224754,0.0618284977973,0.149884313345,0.0397154279053,0.595470428467,-0.316648423672,-0.492603987455,0.212481245399,0.00917796418071,0.0418891496956,-0.602236747742,-0.054420735687,0.0123977120966,-0.0194585472345,-0.0290380809456,0.0575938113034,0.0511462837458,-0.0752123296261,-0.0634976178408,-0.0825347080827,-0.115740276873,-0.0212374310941,0.0288946013898,-0.172992050648,-0.123864598572,0.134110316634,-0.0768839940429,-0.323258131742,-0.353841543198,-0.43430224061,-0.101830840111,-0.138400912285,-0.631667912006,-0.125059336424,0.187412902713,-0.00437793554738,-0.617126703262,-0.617745578289,-0.423187047243,-0.198864221573,-0.198857292533,-0.190712839365,-0.208657860756,-0.258167147636,-0.391444712877,-0.117373913527,-0.169546768069,-0.0864568352699,-0.119778178632,-0.0956682935357,-0.078782685101,-0.0643410980701,-0.114264711738,-0.126269206405,-0.2853513062,-0.0125573351979,-0.0302410516888,-0.0313916318119,-0.0289535336196,-0.0667635798454,-0.0973735898733,-0.0774553865194
-0.045879483223,0.114604339004,0.156819626689,0.121123678982,0.0755827948451,0.161002799869,0.196253716946,0.0729449391365,0.15449950099,0.0593191683292,0.651858091354,-0.308744221926,-0.49023848772,0.215297177434,0.0106084318832,0.0463530421257,-0.59863370657,-0.0497238822281,0.0227226857096,-0.00935513153672,-0.0185421798378,0.0678122341633,0.0614560395479,-0.064556248486,-0.0525320880115,-0.0733438432217,-0.105805821717,-0.0144592663273,0.0349365212023,-0.159324243665,-0.108751215041,0.164586961269,-0.0572475753725,-0.313289999962,-0.344823390245,-0.427874535322,-0.0911880284548,-0.12338013947,-0.626764237881,-0.115835033357,0.19031637907,-0.00283680763096,-0.612674713135,-0.613256692886,-0.416127771139,-0.186232805252,-0.187277302146,-0.180106639862,-0.197752639651,-0.251925945282,-0.384642362595,-0.106439143419,-0.156268596649,-0.07477363199,-0.108383253217,-0.0839418172836,-0.0667915642262,-0.0522781983018,-0.102323919535,-0.114386945963,-0.275193035603,-0.000450326682767,-0.0181440804154,-0.0193519368768,-0.0169707480818,-0.0550792887807,-0.0863783583045,-0.0667734518647
-0.033209592104,0.127972304821,0.170011207461,0.132008671761,0.0858601331711,0.171422451735,0.207025647163,0.084625467658,0.159842014313,0.078971862793,0.699149489403,-0.300554156303,-0.487419307232,0.218326807022,0.0122101623565,0.0511534512043,-0.594866454601,-0.0447892919183,0.0336347445846,0.00136804475915,-0.00752266868949,0.0786055475473,0.0723358690739,-0.0534101314843,-0.0411480739713,-0.0636782348156,-0.0954514294863,-0.00707979081199,0.0416228994727,-0.146874636412,-0.094608053565,0.189692676067,-0.0410307571292,-0.304557681084,-0.336851835251,-0.421564042568,-0.0801103934646,-0.109770156443,-0.622171878815,-0.10710965097,0.19341981411,-0.00112292345148,-0.608361244202,-0.608918607235,-0.409693270922,-0.174728736281,-0.17646369338,-0.170166999102,-0.187712967396,-0.245884388685,-0.378333985806,-0.0951046869159,-0.143900707364,-0.0627727583051,-0.0966391041875,-0.0718826204538,-0.0545089989901,-0.0399007722735,-0.0901769176126,-0.102347001433,-0.265613049269,0.0120512293652,-0.00567942997441,-0.00693551125005,-0.00459967693314,-0.0430163554847,-0.0749404132366,-0.0556105747819
-0.019946012646,0.141741231084,0.18352919817,0.143413707614,0.096741437912,0.182377815247,0.218308866024,0.0967566594481,0.166281282902,0.0981794968247,0.734994888306,-0.292089760303,-0.483994066715,0.221558481455,0.0139909740537,0.0562178976834,-0.590623140335,-0.0396635122597,0.0450611822307,0.0126456571743,0.0039757406339,0.0899001583457,0.0837112143636,-0.0417986512184,-0.0293297693133,-0.053382717073,-0.0845677927136,0.00121121283155,0.0492900796235,-0.135416552424,-0.0813792198896,0.209139287472,-0.0279187224805,-0.296639621258,-0.329513192177,-0.415081709623,-0.0685755610466,-0.0974031165242,-0.617410719395,-0.0987999662757,0.196711540222,0.000770355691202,-0.603771030903,-0.604312360287,-0.403513997793,-0.16413269937,-0.166235104203,-0.160736307502,-0.178350746632,-0.239945784211,-0.372234582901,-0.083348274231,-0.132271066308,-0.050445843488,-0.0845337212086,-0.0595310330391,-0.0420053005219,-0.0272952299565,-0.0778641477227,-0.0901745483279,-0.256352156401,0.0248319040984,0.00704676145688,0.00575648481026,0.00806042458862,-0.0306368507445,-0.063082292676,-0.0439871475101
-0.00614283280447,0.155744686723,0.197242736816,0.155257433653,0.108165673912,0.193804845214,0.230026245117,0.109246388078,0.173775866628,0.116648375988,0.758206725121,-0.283305734396,-0.479849278927,0.224987268448,0.0159603096545,0.0615076348186,-0.585675954819,-0.0343626588583,0.0569423139095,0.0244246628135,0.0159091837704,0.101639300585,0.0955241322517,-0.0297573320568,-0.0171007066965,-0.0424719303846,-0.0731626525521,0.0103923454881,0.0579099208117,-0.12469214946,-0.0689395368099,0.223077952862,-0.017440231517,-0.289132326841,-0.322424888611,-0.408184707165,-0.0566053427756,-0.0860495641828,-0.612119853497,-0.0907919630408,0.200187981129,0.00285191787407,-0.598593831062,-0.599124729633,-0.397271573544,-0.15420024097,-0.156400203705,-0.151644229889,-0.169457912445,-0.23399874568,-0.366090774536,-0.0711860060692,-0.121184937656,-0.0378067232668,-0.072079308331,-0.0469135120511,-0.0293130278587,-0.0145038077608,-0.0653932765126,-0.0778644979,-0.247165188193,0.037826333195,0.0199765749276,0.018667217344,0.0209519714117,-0.0179812163115,-0.0508342497051,-0.0319374427199
0.00812831614166,0.169863596559,0.211058303714,0.167472481728,0.120079666376,0.205650389194,0.242116674781,0.122004032135,0.182112902403,0.134160161018,0.768288850784,-0.274164617062,-0.474903643131,0.22861161828,0.018128586933,0.0670000389218,-0.579874575138,-0.0288930125535,0.0692204162478,0.0366535410285,0.0282264072448,0.113769471645,0.107720129192,-0.0173366460949,-0.00452071614563,-0.031046461314,-0.0613100901246,0.0202957075089,0.0672968924046,-0.114523075521,-0.057206697762,0.231781125069,-0.00919558946043,-0.281746715307,-0.315316349268,-0.400711357594,-0.0442552156746,-0.0755451917648,-0.606063723564,-0.0830038562417,0.203848853707,0.00513179413974,-0.592626273632,-0.593150317669,-0.390746593475,-0.14476069808,-0.1468334198,-0.142776831985,-0.160888165236,-0.227959185839,-0.359725654125,-0.0586680881679,-0.110516175628,-0.0249030143023,-0.0593200884759,-0.0340711399913,-0.0164706539363,-0.00157037400641,-0.0527853295207,-0.0654288902879,-0.237890228629,0.0509761199355,0.0330562852323,0.0317428335547,0.0340199582279,-0.00509748840705,-0.0382434912026,-0.0195126924664
0.0227719731629,0.183989211917,0.224888578057,0.179995343089,0.132428690791,0.217861294746,0.254523515701,0.13493129611,0.191058561206,0.150495648384,0.765194714069,-0.264669388533,-0.469104886055,0.232430383563,0.0205064769834,0.0726792961359,-0.573140144348,-0.0232615321875,0.0818330645561,0.049275316298,0.0408645756543,0.12623231113,0.120240226388,-0.00460318196565,0.00831929035485,-0.0192386861891,-0.0491167195141,0.0307232476771,0.077238060534,-0.10486318171,-0.046198438853,0.235465615988,-0.0029766082298,-0.274351745844,-0.308064043522,-0.39259454608,-0.0316055007279,-0.0658537745476,-0.599128723145,-0.0754166841507,0.207693561912,0.00762013625354,-0.5857681036,-0.586287975311,-0.383837521076,-0.135765209794,-0.137510403991,-0.134109020233,-0.152595847845,-0.221789091825,-0.3530575037,-0.0458732135594,-0.100250296295,-0.0118181305006,-0.0463329777122,-0.0210726261139,-0.00354391220026,0.0114368088543,-0.0400968231261,-0.0529194958508,-0.228479400277,0.064207598567,0.0462139323354,0.0449114590883,0.0471921153367,0.00794467609376,-0.0253776069731,-0.00678147934377
0.0376658774912,0.198004543781,0.238635540009,0.192760244012,0.145151033998,0.230377271771,0.267187535763,0.147917255759,0.200420171022,0.165407165885,0.749196648598,-0.254877686501,-0.462428420782,0.236441522837,0.0231042578816,0.0785296857357,-0.565459489822,-0.0174823105335,0.0947088375688,0.0622233487666,0.0537463910878,0.138959437609,0.133015915751,0.00835908856243,0.0212999228388,-0.00718989316374,-0.0367070436478,0.0414953306317,0.087547108531,-0.0958123505116,-0.0360485576093,0.234211862087,0.00119070324581,-0.266984432936,-0.300699055195,-0.383863031864,-0.0187578070909,-0.0570846796036,-0.591314554214,-0.0680833831429,0.211719796062,0.010326472111,-0.57801425457,-0.578533113003,-0.376562476158,-0.127298548818,-0.128516122699,-0.125712320209,-0.144645944238,-0.215503498912,-0.346102327108,-0.0329060442746,-0.0904951542616,0.00132881547324,-0.0332273766398,-0.00801985990256,0.00936507061124,0.0244151260704,-0.0274286530912,-0.040436476469,-0.21900574863,0.0774211660028,0.0593488924205,0.0580733641982,0.0603694655001,0.0210474971682,-0.0123264789581,0.00616947188973
0.0526606477797,0.21177521348,0.252183109522,0.205694332719,0.158174186945,0.243127390742,0.28004321456,0.160834401846,0.210054025054,0.178609743714,0.720806181431,-0.24490557611,-0.454876601696,0.240640386939,0.0259315930307,0.0845325067639,-0.556880414486,-0.0115791698918,0.10776399821,0.0754181221128,0.0667778849602,0.151869446039,0.145966082811,0.0214472748339,0.0342739149928,0.00495340162888,-0.0242208987474,0.0524580292404,0.0980720147491,-0.087609089911,-0.027002941817,0.227950155735,0.00305641093291,-0.259841322899,-0.293398916721,-0.374637931585,-0.00583501905203,-0.049486104399,-0.582725644112,-0.0611283108592,0.215921580791,0.0132593633607,-0.569448292255,-0.569970667362,-0.369052648544,-0.119573004544,-0.120040200651,-0.117751553655,-0.137210085988,-0.20917019248,-0.338969796896,-0.0198969934136,-0.0814750343561,0.0143833961338,-0.0201449580491,0.00495041767135,0.0221151281148,0.0372244752944,-0.0149277830496,-0.0281297191978,-0.209657743573,0.0904872491956,0.0723281130195,0.071097292006,0.0734227448702,0.0340825915337,0.000796289532445,0.0192338526249
0.0675801634789,0.225148111582,0.265395432711,0.218715727329,0.171413660049,0.256027579308,0.29301533103,0.173537537456,0.219852045178,0.18978382647,0.680732429028,-0.234927237034,-0.446479439735,0.24502030015,0.0289971176535,0.0906640291214,-0.547510445118,-0.00558670563623,0.120900966227,0.088766105473,0.0798468366265,0.164865657687,0.158994838595,0.0345383435488,0.0470663011074,0.0170354507864,-0.0118156103417,0.0634735673666,0.108683995903,-0.0806079134345,-0.0194016378373,0.216499701142,0.0021969974041,-0.253256142139,-0.286468714476,-0.365126729012,0.00701777916402,-0.0434210412204,-0.573563754559,-0.0547390058637,0.220289871097,0.0164260230958,-0.560237109661,-0.560769677162,-0.361540824175,-0.112909883261,-0.112362861633,-0.110473118722,-0.130553081632,-0.202905848622,-0.331854104996,-0.00700233969837,-0.0735131949186,0.0271578803658,-0.00725856609643,0.017668005079,0.0345282144845,0.0496891662478,-0.00278402422555,-0.0161949545145,-0.200726047158,0.10324677825,0.0849870890379,0.0838212743402,0.0861929506063,0.0468916334212,0.0138529120013,0.0322847105563
0.0822246447206,0.237955823541,0.278121590614,0.231732815504,0.184772700071,0.268982380629,0.306019723415,0.185865193605,0.229725196958,0.1985937953,0.629864454269,-0.225173041224,-0.437296360731,0.249570935965,0.0323081947863,0.0968955755234,-0.53751629591,0.00045086236787,0.134008795023,0.102159842849,0.0928248167038,0.17783805728,0.1719930619,0.0474912449718,0.0594776570797,0.0288883522153,0.000333933770889,0.0744092091918,0.119264371693,-0.0752410441637,-0.0136451097205,0.199645027518,-0.00190324231517,-0.247664436698,-0.280311405659,-0.355614542961,0.0196354854852,-0.0393254011869,-0.564118385315,-0.0491507798433,0.224811509252,0.0198320560157,-0.550624966621,-0.55117726326,-0.354343622923,-0.107706561685,-0.105830416083,-0.104184307158,-0.125007972121,-0.196867421269,-0.325019568205,0.00559897348285,-0.0670010000467,0.0394374914467,0.00523280026391,0.0299356356263,0.0463974736631,0.0616058446467,0.00877945218235,-0.00486348196864,-0.192580372095,0.115517653525,0.0971367806196,0.096059218049,0.0984975993633,0.0592919662595,0.026684563607,0.0451766029
0.0963782146573,0.250026285648,0.290204107761,0.244646534324,0.198144957423,0.281886905432,0.318964451551,0.197646573186,0.239592477679,0.204717040062,0.569274067879,-0.215910285711,-0.427414387465,0.25428006053,0.035870872438,0.103194639087,-0.527115345001,0.00648293690756,0.146966591477,0.115481138229,0.105571739376,0.190666422248,0.184841603041,0.0601523444057,0.0712937042117,0.0403351932764,0.0120409950614,0.0851322561502,0.129697456956,-0.0719613060355,-0.0101440250874,0.177236184478,-0.0097464248538,-0.243547126651,-0.275378853083,-0.346440583467,0.0318399369717,-0.0376475602388,-0.55474627018,-0.0446196608245,0.229470998049,0.0234815552831,-0.540917396545,-0.54150223732,-0.347828954458,-0.104386895895,-0.100815780461,-0.0992187708616,-0.120936997235,-0.191235974431,-0.318774044514,0.0177138783038,-0.0623507127166,0.0509935468435,0.0171151049435,0.0415414981544,0.0575020983815,0.0727579668164,0.0195232238621,0.00561623927206,-0.1856302917,0.127106487751,0.108576320112,0.107613012195,0.110142290592,0.0710876956582,0.0391187667847,0.0577514730394
0.109821289778,0.261196434498,0.301491469145,0.257354080677,0.211418047547,0.294632941484,0.331753849983,0.208711668849,0.249380633235,0.207883730531,0.500240147114,-0.207414761186,-0.416944772005,0.259133219719,0.039689835161,0.109527260065,-0.516560673714,0.012457812205,0.159649893641,0.128606259823,0.117945052683,0.203227713704,0.197418347001,0.0723658502102,0.082301415503,0.0512011274695,0.0231201518327,0.0955146700144,0.139873281121,-0.0711690559983,-0.00925433356315,0.149299427867,-0.0217018947005,-0.241356521845,-0.272105783224,-0.337962508202,0.0434529408813,-0.0387720167637,-0.545836865902,-0.0413853004575,0.234251156449,0.0273771509528,-0.53145378828,-0.532086968422,-0.342369675636,-0.103335700929,-0.097665220499,-0.0958895459771,-0.118678033352,-0.186192497611,-0.313429921865,0.0291500873864,-0.0599333010614,0.0616036951542,0.0281772073358,0.0522784255445,0.0676292255521,0.0829372107983,0.0292165279388,0.0150052532554,-0.180270448327,0.13782633841,0.119111925364,0.118290856481,0.120938368142,0.0820868238807,0.050982195884,0.069849550724
