-0.154075950384,-0.0145526630804,0.0306076519191,0.031946927309,-0.00753924855962,0.0696049407125,0.107261836529,-0.0470725148916,0.0496118478477,-0.166074499488,-0.124836392701,-0.391723453999,-0.498352080584,0.191759124398,0.000778505695052,0.00119843694847,-0.623526632786,-0.0987202301621,-0.0699965953827,-0.0975176915526,-0.117873191833,-0.0275190453976,-0.0336745195091,-0.166477441788,-0.170300021768,-0.186609089375,-0.218150869012,-0.125253543258,-0.0743979290128,-0.339544087648,-0.300668925047,-0.262953221798,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491019011,-0.199753805995,-0.323000192642,-0.677635908127,-0.233491495252,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051811457,-0.334827154875,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800249815,-0.325770139694,-0.197168380022,-0.225156411529,-0.203335091472,-0.19076500833,-0.176795303822,-0.227034181356,-0.239684298635,-0.400566279888,-0.123305998743,-0.141618326306,-0.141655057669,-0.138286367059,-0.172692224383,-0.193390578032,-0.169925510883
0.116210132837,0.26639893651,0.30679422617,0.263598144054,0.217981621623,0.30091252923,0.338059842587,0.213925078511,0.254207998514,0.208299070597,0.463021367788,-0.203534245491,-0.411528736353,0.261609107256,0.0416966229677,0.112696498632,-0.511308252811,0.0154096493497,0.165849789977,0.135056093335,0.123947687447,0.209369987249,0.203566804528,0.0782569348812,0.0874388739467,0.0563590414822,0.0283659379929,0.100528426468,0.144819006324,-0.0717970281839,-0.00986770633608,0.133339881897,-0.0292723290622,-0.24109621346,-0.271203458309,-0.334089398384,0.0489833205938,-0.0404675863683,-0.541674315929,-0.0403140671551,0.236681163311,0.0294178333133,-0.526918947697,-0.527583003044,-0.340138882399,-0.103752024472,-0.0968750119209,-0.0949173569679,-0.118311367929,-0.183939680457,-0.311182230711,0.0345559753478,-0.0596498660743,0.0664905160666,0.0333389677107,0.0572619326413,0.0722673162818,0.0876044332981,0.0336059331894,0.0192256178707,-0.178290367126,0.142807930708,0.123986698687,0.123247399926,0.125964850187,0.087232530117,0.0566477030516,0.0756709203124
0.128214791417,0.275974988937,0.316654771566,0.275811195374,0.230898216367,0.31322658062,0.35044041276,0.223639681935,0.263785094023,0.206748381257,0.384256988764,-0.196631327271,-0.400414675474,0.266650676727,0.0459066405892,0.119024060667,-0.501006364822,0.0212207492441,0.17790363729,0.147663623095,0.135519370437,0.221316978335,0.215523317456,0.0895392894745,0.0968994051218,0.0660830140114,0.0382135473192,0.110211573541,0.154452726245,-0.0751694813371,-0.0132629945874,0.0977933853865,-0.0475179888308,-0.24236741662,-0.271000444889,-0.327240377665,0.0594237409532,-0.0461700372398,-0.534133374691,-0.0393228977919,0.241612136364,0.0336858257651,-0.518425285816,-0.51916539669,-0.336819916964,-0.106551095843,-0.0969519019127,-0.0944404602051,-0.119189761579,-0.180035471916,-0.307656615973,0.044669803232,-0.0610088966787,0.0753480792046,0.0428441390395,0.0663805231452,0.0806159675121,0.0960190147161,0.0413887687027,0.0266354903579,-0.175856545568,0.151943534613,0.132878094912,0.132323235273,0.135202586651,0.0967415347695,0.0673732161522,0.0867897197604
0.139065846801,0.284390300512,0.325461775064,0.287583649158,0.243448123336,0.325138241053,0.362440615892,0.232319653034,0.273174464703,0.20207233727,0.301371753216,-0.19096763432,-0.389024972916,0.271801739931,0.0503807365894,0.125323459506,-0.491140961647,0.0268966834992,0.189415425062,0.159793794155,0.146430537105,0.232736244798,0.22694838047,0.100069604814,0.105182006955,0.0749226585031,0.0471103861928,0.119337879121,0.163648933172,-0.0812790617347,-0.0194578971714,0.0581639781594,-0.0695197582245,-0.246011838317,-0.272949516773,-0.321718901396,0.0689500719309,-0.0548264831305,-0.527817130089,-0.0398518964648,0.246629059315,0.0382039584219,-0.510873377323,-0.511708438396,-0.335099548101,-0.111919052899,-0.0992245003581,-0.0959140136838,-0.122195616364,-0.176951825619,-0.305484592915,0.0537661127746,-0.0648866072297,0.0829091146588,0.0511752106249,0.0742963477969,0.0876699835062,0.103150345385,0.0477877743542,0.0326183065772,-0.175494357944,0.159914508462,0.140565961599,0.140220433474,0.143289282918,0.105136208236,0.0772064626217,0.0971246287227
0.14866784215,0.291636049747,0.333188831806,0.298844724894,0.255543708801,0.336575388908,0.373988419771,0.239914819598,0.282382071018,0.194472879171,0.216588333249,-0.18654614687,-0.377457469702,0.277052849531,0.0551214404404,0.131589472294,-0.481831669807,0.0324464812875,0.200316905975,0.171364665031,0.156622841954,0.243563398719,0.237777486444,0.10979411006,0.11225733161,0.0828553512692,0.0550318732858,0.127896308899,0.172402590513,-0.0897789746523,-0.0281207188964,0.0156928189099,-0.0944732055068,-0.2517619133,-0.276841104031,-0.317535191774,0.0775257125497,-0.0660313665867,-0.52279061079,-0.0417426377535,0.251726776361,0.0429744385183,-0.504346191883,-0.505293607712,-0.334889411926,-0.119564816356,-0.103481903672,-0.0991554781795,-0.127109467983,-0.174614429474,-0.304586201906,0.061814237386,-0.0710065960884,0.0891723632812,0.0583146698773,0.0810050591826,0.0934485346079,0.109016485512,0.0528357774019,0.0372169874609,-0.177049040794,0.166718378663,0.147054955363,0.146938100457,0.150219529867,0.112403616309,0.0861046016216,0.106625378132
0.156981229782,0.297762572765,0.339854836464,0.309539288282,0.267112344503,0.347482681274,0.385023534298,0.246433570981,0.291448682547,0.184288725257,0.132325023413,-0.183236420155,-0.365774452686,0.282398164272,0.0601314380765,0.137829944491,-0.473089069128,0.0379053503275,0.210566595197,0.182317093015,0.166076079011,0.253760546446,0.247972309589,0.118705205619,0.118176631629,0.0899267494678,0.0620244406164,0.135929435492,0.180756181479,-0.100074782968,-0.0386987514794,-0.0280744303018,-0.121246114373,-0.259085863829,-0.282216995955,-0.314523786306,0.0851760208607,-0.0791272819042,-0.518931269646,-0.0446897111833,0.256906151772,0.0480004958808,-0.498767107725,-0.499840438366,-0.33589720726,-0.128961384296,-0.109310716391,-0.103798180819,-0.133506894112,-0.172840490937,-0.304706722498,0.0688532143831,-0.0788715332747,0.0942240208387,0.0643257498741,0.0865847915411,0.0980616286397,0.113723643124,0.0566691420972,0.0405845567584,-0.180151611567,0.172424152493,0.152426734567,0.15255010128,0.156059980392,0.118603505194,0.0940822586417,0.115290753543
0.164012640715,0.302857428789,0.345522284508,0.319624841213,0.278094023466,0.357818007469,0.395495206118,0.251928955317,0.300435125828,0.171951934695,0.051146954298,-0.180797889829,-0.353997766972,0.287834554911,0.0654133483768,0.144062191248,-0.464812040329,0.0433283373713,0.220144718885,0.1926112324,0.174800977111,0.263311028481,0.257515728474,0.126833185554,0.123055666685,0.0962359979749,0.0681912600994,0.143518969417,0.188785091043,-0.111384101212,-0.0504759140313,-0.0713708549738,-0.148464381695,-0.267240732908,-0.288415670395,-0.31236243248,0.0919763147831,-0.0932685434818,-0.515936851501,-0.0482744947076,0.262172311544,0.0532859973609,-0.493904054165,-0.495112061501,-0.337655037642,-0.139397293329,-0.116138391197,-0.109329983592,-0.140800744295,-0.171358734369,-0.305441528559,0.0749781131744,-0.0878155231476,0.0982165262103,0.0693358033895,0.0911795422435,0.101689882576,0.11744620651,0.0595054812729,0.0429603122175,-0.18425925076,0.177158951759,0.15682426095,0.157190382481,0.160935789347,0.123854465783,0.101201497018,0.12315954268
0.169793993235,0.307014942169,0.350269943476,0.329064041376,0.288435548544,0.367543280125,0.405356258154,0.25647225976,0.309401005507,0.157925784588,-0.024345273152,-0.178922638297,-0.342115551233,0.293360352516,0.0709695294499,0.150307610631,-0.456810921431,0.048779156059,0.229041442275,0.202217638493,0.182821959257,0.272206187248,0.266398906708,0.134226128459,0.127041324973,0.101906225085,0.073661878705,0.150760129094,0.196573376656,-0.122839681804,-0.0626685768366,-0.112348258495,-0.17465095222,-0.27537098527,-0.294662773609,-0.310625165701,0.0980249270797,-0.107528120279,-0.513373672962,-0.0520276017487,0.267532080412,0.0588349550962,-0.489409565926,-0.490754872561,-0.339586913586,-0.150070279837,-0.123314268887,-0.115167044103,-0.148321524262,-0.169851660728,-0.306295454502,0.0803101062775,-0.0970963910222,0.101329304278,0.0735012665391,0.0949621126056,0.104542717338,0.120385572314,0.0615973547101,0.044621065259,-0.188735365868,0.181072801352,0.16041457653,0.161017119884,0.164995729923,0.128300234675,0.107546798885,0.130289211869
0.174357891083,0.31030729413,0.354160070419,0.337817013264,0.298082828522,0.376615822315,0.414556503296,0.2601339221,0.318380653858,0.142634779215,-0.0917922854424,-0.177303850651,-0.330101162195,0.298972785473,0.0768013522029,0.156583458185,-0.448861271143,0.0543140508235,0.237242758274,0.211105823517,0.190156966448,0.280431598425,0.274607598782,0.140925392509,0.130272939801,0.107048407197,0.0785544216633,0.157730400562,0.204184636474,-0.133636772633,-0.0745569989085,-0.14931897819,-0.198442831635,-0.28266081214,-0.300211876631,-0.308874279261,0.103410340846,-0.12104986608,-0.510771334171,-0.0555161722004,0.27298989892,0.0646503418684,-0.484901458025,-0.486380934715,-0.341120898724,-0.160225197673,-0.130226626992,-0.120760478079,-0.155436471105,-0.168019667268,-0.306780308485,0.0849595144391,-0.106025204062,0.103723414242,0.0769650787115,0.0980880334973,0.106806613505,0.12271989882,0.0631733611226,0.0458182357252,-0.192969620228,0.184295684099,0.163343325257,0.164168506861,0.168369561434,0.132068231702,0.113193832338,0.136729672551
0.177724823356,0.312773883343,0.357228696346,0.345838338137,0.306979089975,0.384985178709,0.423041552305,0.262969464064,0.3273665905,0.126437857747,-0.149180307984,-0.175679445267,-0.317930340767,0.304666548967,0.0829087719321,0.162898361683,-0.440748304129,0.0599725060165,0.244724690914,0.219239518046,0.196807563305,0.287960827351,0.282116115093,0.146952882409,0.132858708501,0.111739084125,0.0829532444477,0.164469063282,0.211642891169,-0.143114060163,-0.085554279387,-0.180866762996,-0.218701049685,-0.288423448801,-0.304430544376,-0.306723207235,0.108193062246,-0.133130118251,-0.507694244385,-0.0583932511508,0.278545498848,0.0707333236933,-0.480024546385,-0.481629818678,-0.341762423515,-0.169232219458,-0.136369615793,-0.125657841563,-0.161618724465,-0.16562063992,-0.306478202343,0.0890056267381,-0.114037849009,0.105517037213,0.0798334479332,0.100672453642,0.10861966759,0.124579757452,0.0644079372287,0.046745210886,-0.196449920535,0.186918690801,0.165714338422,0.166742786765,0.171148851514,0.135249584913,0.118193387985,0.142509803176
0.179900035262,0.314422398806,0.359485894442,0.353077948093,0.315064013004,0.392593443394,0.430753439665,0.265011459589,0.336304068565,0.109630413353,-0.194944962859,-0.17385712266,-0.305595099926,0.310434311628,0.0892899334431,0.169250562787,-0.432302087545,0.0657733231783,0.251451522112,0.226575061679,0.202755630016,0.294754356146,0.288885951042,0.15230640769,0.134864494205,0.11600997299,0.0868985876441,0.17096811533,0.218924477696,-0.150797963142,-0.0952389836311,-0.205928638577,-0.234583213925,-0.292157948017,-0.306854695082,-0.303879529238,0.11239811033,-0.143261253834,-0.503795266151,-0.0604212544858,0.284194350243,0.0770827755332,-0.474497795105,-0.476216435432,-0.341142982244,-0.176631078124,-0.141379788518,-0.129536151886,-0.166486248374,-0.162491768599,-0.305082798004,0.0924881473184,-0.120732314885,0.106776721776,0.0821664109826,0.102781333029,0.110062725842,0.126040205359,0.065409399569,0.0475239381194,-0.19880490005,0.188988924026,0.167583450675,0.16879235208,0.173381313682,0.137892231345,0.122565090656,0.147632241249
0.180884003639,0.315244019032,0.360927343369,0.359486550093,0.322279423475,0.399381220341,0.437635242939,0.266277611256,0.345096021891,0.0924738124013,-0.228012397885,-0.171713069081,-0.293109029531,0.31626662612,0.0959412232041,0.175629884005,-0.423412114382,0.0717173814774,0.257382273674,0.233066856861,0.207970291376,0.300765961409,0.294872224331,0.156966671348,0.136322543025,0.119855038822,0.0903940573335,0.177177622914,0.225963458419,-0.156394273043,-0.103339292109,-0.223807811737,-0.245549142361,-0.293552994728,-0.307194679976,-0.300154000521,0.116023160517,-0.151121303439,-0.498837411404,-0.0614622719586,0.289927959442,0.0836953595281,-0.46813249588,-0.469949156046,-0.339029103518,-0.182126298547,-0.145028680563,-0.132194951177,-0.169797375798,-0.158546894789,-0.302404850721,0.0954159796238,-0.125858023763,0.107530534267,0.0839881747961,0.104442432523,0.111171931028,0.127133607864,0.0662320554256,0.0482170283794,-0.199802815914,0.190521746874,0.168971210718,0.170335784554,0.175082549453,0.140011683106,0.126305237412,0.152080789208
0.180687144399,0.315230846405,0.361548990011,0.365021169186,0.328573435545,0.405293941498,0.44363668561,0.266783118248,0.353617399931,0.0752352997661,-0.247789144516,-0.169173583388,-0.28050455451,0.3221539855,0.102857656777,0.182022407651,-0.414024084806,0.0777951851487,0.262478172779,0.238673016429,0.212418213487,0.305951029062,0.300031930208,0.160908564925,0.137248575687,0.123246386647,0.0934227854013,0.18302077055,0.232666358352,-0.159746199846,-0.109688438475,-0.234135553241,-0.251318216324,-0.292454510927,-0.305305749178,-0.29544493556,0.11905311048,-0.156529128551,-0.49268591404,-0.0614475905895,0.295736819506,0.0905660688877,-0.460825741291,-0.46272328496,-0.335301756859,-0.185549974442,-0.147188708186,-0.133524060249,-0.171417742968,-0.153756961226,-0.298352330923,0.0977833271027,-0.1292758286,0.107790440321,0.0853058695793,0.105664648116,0.11196051538,0.127871245146,0.0668994560838,0.0488520599902,-0.199321597815,0.191519528627,0.169882565737,0.171377018094,0.176254585385,0.141608789563,0.129400268197,0.155832350254
0.180155143142,0.31491330266,0.361554473639,0.367450118065,0.331361532211,0.407907813787,0.446294218302,0.266758024693,0.357731968164,0.0666787996888,-0.252630412579,-0.167740166187,-0.27417165041,0.325115710497,0.10641336441,0.18521912396,-0.409138709307,0.0808800831437,0.264703243971,0.24113330245,0.2143458426,0.308222085238,0.30229061842,0.162603422999,0.137516692281,0.124760821462,0.0947550088167,0.185776442289,0.235857695341,-0.160556420684,-0.112170569599,-0.236427471042,-0.252222269773,-0.290953546762,-0.303509533405,-0.292707324028,0.12034021318,-0.158282056451,-0.489143550396,-0.061033219099,0.298666834831,0.0940962582827,-0.456806093454,-0.45873734355,-0.332819283009,-0.186455875635,-0.147687733173,-0.133670702577,-0.171571180224,-0.151045829058,-0.295801013708,0.0987549126148,-0.130319580436,0.107739940286,0.0857778713107,0.106113627553,0.112237982452,0.128109842539,0.0671799406409,0.0491532385349,-0.198508456349,0.19181959331,0.170161783695,0.171711236238,0.176643639803,0.142212122679,0.130702197552,0.15744048357
0.178260743618,0.3136754632,0.360971748829,0.371618807316,0.336201786995,0.412430882454,0.450904935598,0.266177505255,0.365590035915,0.0499090366066,-0.25231179595,-0.164520099759,-0.261474996805,0.331071197987,0.113715648651,0.191606536508,-0.398992717266,0.087134949863,0.268496930599,0.245355471969,0.217600017786,0.312107026577,0.306152254343,0.165436327457,0.13768170774,0.12741407752,0.0970494225621,0.190908581018,0.241861879826,-0.160423725843,-0.115689828992,-0.235306248069,-0.250087857246,-0.286055624485,-0.298219263554,-0.286459118128,0.122458353639,-0.159849777818,-0.481120586395,-0.0593739263713,0.30457380414,0.101342186332,-0.448034822941,-0.45001962781,-0.326619237661,-0.186622992158,-0.147494152188,-0.132902339101,-0.170538559556,-0.145001038909,-0.2896527946,0.100279383361,-0.131043985486,0.107300236821,0.0863624364138,0.106701225042,0.112574629486,0.128342211246,0.0676507726312,0.0497390218079,-0.195723295212,0.192036196589,0.170381858945,0.172020852566,0.177041009068,0.14303919673,0.132816299796,0.160118028522
0.175335988402,0.311683684587,0.359638869762,0.374864071608,0.340048372746,0.416005134583,0.454564511776,0.26494255662,0.372860699892,0.0339274220169,-0.239044770598,-0.160791099072,-0.248777374625,0.337066024542,0.121266193688,0.197980463505,-0.388370007277,0.0934977531433,0.271414786577,0.248641639948,0.220057651401,0.315113484859,0.309137254953,0.167536273599,0.137393370271,0.129564210773,0.0988580211997,0.195485755801,0.247297391295,-0.157942607999,-0.117203973234,-0.226758956909,-0.242803484201,-0.278673946857,-0.290704727173,-0.279187232256,0.123984217644,-0.158803105354,-0.471872001886,-0.0565823465586,0.310540497303,0.108829334378,-0.438312232494,-0.440332353115,-0.318801790476,-0.184571638703,-0.145679488778,-0.130688920617,-0.167697817087,-0.13814227283,-0.282135009766,0.101269632578,-0.129914581776,0.106461033225,0.0865048617125,0.106910437346,0.112657852471,0.128286466002,0.0680380091071,0.0503380931914,-0.19138905406,0.191778764129,0.170188546181,0.171888768673,0.176966354251,0.14339184761,0.134294897318,0.16208820045
0.171506151557,0.309026002884,0.357629358768,0.377195805311,0.342905133963,0.418634951115,0.457274675369,0.263140320778,0.379450351,0.0191671382636,-0.213573887944,-0.156501486897,-0.236122921109,0.343099534512,0.12905742228,0.204340726137,-0.377309948206,0.0999684482813,0.273473590612,0.251003950834,0.221742853522,0.317255914211,0.311260253191,0.168933272362,0.136723548174,0.131228327751,0.10020917654,0.199467435479,0.2521058321,-0.153116166592,-0.116619952023,-0.21113614738,-0.230579704046,-0.268892914057,-0.281042128801,-0.270913034678,0.124956674874,-0.155123114586,-0.46145761013,-0.0526230111718,0.316567093134,0.116550438106,-0.427689999342,-0.429727524519,-0.309424698353,-0.180287584662,-0.142210453749,-0.126997411251,-0.163032338023,-0.130487903953,-0.273292720318,0.101775221527,-0.126893356442,0.105311848223,0.0862720087171,0.106804683805,0.112553663552,0.128010198474,0.068403981626,0.0510104000568,-0.185512319207,0.191114366055,0.169649362564,0.17138107121,0.176484450698,0.143329247832,0.135178253055,0.163383170962
0.166932806373,0.305818170309,0.355039834976,0.378640532494,0.344794213772,0.420343101025,0.4590536654,0.26089438796,0.38529843092,0.00611441908404,-0.176931113005,-0.151591300964,-0.223548486829,0.349174529314,0.137081339955,0.21069316566,-0.36585816741,0.106552921236,0.274708986282,0.252472728491,0.22270013392,0.318568259478,0.312555015087,0.169678121805,0.135772451758,0.132452055812,0.101156897843,0.202845022082,0.256261497736,-0.14596439898,-0.113843053579,-0.188926935196,-0.213713467121,-0.256829619408,-0.269337326288,-0.26166793704,0.125438064337,-0.148807272315,-0.449963480234,-0.0474560186267,0.322657644749,0.124498017132,-0.416237741709,-0.418275743723,-0.29856851697,-0.173771694303,-0.137058496475,-0.121797055006,-0.156535103917,-0.122057259083,-0.263187080622,0.101869828999,-0.121947839856,0.103972882032,0.0857560187578,0.106469042599,0.112348400056,0.127601757646,0.0688285455108,0.0518322102726,-0.178110018373,0.190132379532,0.16885368526,0.170585662127,0.175682097673,0.142932385206,0.135527566075,0.164056301117
0.161801353097,0.302193194628,0.351982980967,0.379237413406,0.345750629902,0.421165406704,0.459932506084,0.258347064257,0.390377879143,-0.00475627137348,-0.130408778787,-0.145994365215,-0.211083993316,0.355296492577,0.145329594612,0.21704877913,-0.354066997766,0.113260313869,0.275169402361,0.25309073925,0.222986623645,0.319097518921,0.313068419695,0.169833794236,0.134653180838,0.133299306035,0.101769454777,0.205637231469,0.259768426418,-0.136552751064,-0.108816765249,-0.160766333342,-0.192603722215,-0.24264678359,-0.255737751722,-0.251498639584,0.125503242016,-0.139903903008,-0.437503606081,-0.0410596467555,0.328818768263,0.132664322853,-0.404044866562,-0.406067848206,-0.286344975233,-0.165068805218,-0.130226880312,-0.115084476769,-0.14823384583,-0.112879700959,-0.251904368401,0.101638771594,-0.115081772208,0.10257640481,0.0850595384836,0.105996787548,0.112134367228,0.127156302333,0.0693936944008,0.0528801418841,-0.169227063656,0.188932478428,0.167900115252,0.169600114226,0.174656257033,0.142292052507,0.13541521132,0.16417324543
0.156305998564,0.298290342093,0.348586559296,0.379035651684,0.34581926465,0.421149164438,0.459953159094,0.255644917488,0.394690483809,-0.0130944419652,-0.0755440667272,-0.139666959643,-0.198757946491,0.361472725868,0.15379332006,0.223420232534,-0.342007666826,0.120097160339,0.274911105633,0.252908706665,0.222665384412,0.318899571896,0.312855750322,0.169467106462,0.133473798633,0.133838906884,0.102115444839,0.207880988717,0.262652754784,-0.125038862228,-0.101586587727,-0.127459079027,-0.167784824967,-0.226583689451,-0.240460768342,-0.240490466356,0.125227481127,-0.128568693995,-0.4242362082,-0.0334630198777,0.335058152676,0.141041085124,-0.391235679388,-0.393230140209,-0.272919505835,-0.154316887259,-0.121793165803,-0.106922492385,-0.138233244419,-0.103011578321,-0.239576742053,0.101165153086,-0.106383167207,0.101245425642,0.0842789188027,0.105474635959,0.111993797123,0.12676024437,0.0701655000448,0.0542116649449,-0.158970981836,0.187614142895,0.166884317994,0.168519929051,0.173503026366,0.141496703029,0.134914845228,0.163802847266
0.15063752234,0.294244736433,0.344976693392,0.37809124589,0.345052450895,0.420348644257,0.459164857864,0.252928853035,0.398262888193,-0.0186489336193,-0.0140943750739,-0.132600128651,-0.186600446701,0.36771184206,0.162462949753,0.229819729924,-0.329771518707,0.127063915133,0.273993551731,0.251982152462,0.221798762679,0.318033427,0.311975479126,0.168641522527,0.132327511907,0.134136229753,0.102255113423,0.209625184536,0.264957278967,-0.111677676439,-0.0922982543707,-0.0899768322706,-0.139929100871,-0.208963960409,-0.223800688982,-0.228772103786,0.124677784741,-0.115064717829,-0.410362362862,-0.0247548427433,0.341383844614,0.149619147182,-0.377969324589,-0.379924446344,-0.25851598382,-0.141746580601,-0.111913457513,-0.097445435822,-0.126717090607,-0.0925446525216,-0.22638823092,0.100520141423,-0.0960290879011,0.100080147386,0.0834928676486,0.104970552027,0.111985750496,0.126478090882,0.0711810961366,0.0558520853519,-0.147517621517,0.186262413859,0.165884837508,0.167424827814,0.172303885221,0.14062024653,0.134092479944,0.163009673357
0.144974783063,0.290188401937,0.341269403696,0.376464515924,0.343507289886,0.418821722269,0.457622051239,0.250325769186,0.401139467955,-0.0212899763137,0.0519830584526,-0.124837815762,-0.174647286534,0.374022245407,0.171328008175,0.236256033182,-0.317472606897,0.13415120542,0.272476047277,0.250368535519,0.220444053411,0.316557466984,0.310485363007,0.167412653565,0.131286174059,0.134246751666,0.102234400809,0.210923671722,0.266733884811,-0.0968282222748,-0.0812082141638,-0.049455344677,-0.109847642481,-0.190201088786,-0.20613360405,-0.216522246599,0.12390729785,-0.0997700244188,-0.396125286818,-0.0150924064219,0.34780189395,0.158388346434,-0.36444106698,-0.366348952055,-0.243420049548,-0.127687200904,-0.100829206407,-0.0868663042784,-0.113954640925,-0.081612303853,-0.212578818202,0.0997570976615,-0.0842933580279,0.0991484001279,0.0827558189631,0.104528494179,0.112141281366,0.126347780228,0.0724441930652,0.0577897839248,-0.135117411613,0.184941679239,0.164957582951,0.166372954845,0.171119883657,0.13971658051,0.133002057672,0.161849349737
0.139474526048,0.286228865385,0.33756056428,0.374215692282,0.341241568327,0.416624933481,0.455380111933,0.247937828302,0.403371572495,-0.021016208455,0.120497301221,-0.116477228701,-0.162942439318,0.380411267281,0.180377230048,0.242732182145,-0.305247098207,0.141337096691,0.270412445068,0.248122766614,0.218647286296,0.314523637295,0.308436959982,0.165821656585,0.130391702056,0.134206831455,0.102076746523,0.21182499826,0.268033385277,-0.0809575915337,-0.068687543273,-0.00721480324864,-0.0785010680556,-0.170800745487,-0.187918752432,-0.203969046474,0.122947454453,-0.0831818431616,-0.381806522608,-0.00470556458458,0.354315936565,0.167337268591,-0.350879251957,-0.352735728025,-0.227978408337,-0.112569183111,-0.0888698771596,-0.075479477644,-0.100303024054,-0.070392280817,-0.19844442606,0.0989033430815,-0.0715501829982,0.0984757319093,0.0820890218019,0.104158423841,0.112452156842,0.12636885047,0.073914706707,0.0599663965404,-0.12209751457,0.183684960008,0.164124503732,0.16539002955,0.169981002808,0.138809740543,0.13167771697,0.160361543298
0.134259670973,0.282445132732,0.333922326565,0.37140417099,0.338312953711,0.413811981678,0.452494055033,0.245836436749,0.405006766319,-0.0179428122938,0.189054951072,-0.107659645379,-0.151538357139,0.386884629726,0.189597979188,0.249244689941,-0.293244183064,0.148587822914,0.267850130796,0.245296493173,0.216441601515,0.311976015568,0.305874139071,0.16389387846,0.129651859403,0.13402877748,0.101780019701,0.212363794446,0.268895804882,-0.064617857337,-0.0552003122866,0.0352672226727,-0.0469697490335,-0.151336863637,-0.169675529003,-0.191375210881,0.121806316078,-0.0658914223313,-0.367707043886,0.0061155911535,0.360926270485,0.176453024149,-0.337530642748,-0.339335113764,-0.212579622865,-0.0969003885984,-0.0764344930649,-0.0636441484094,-0.086186774075,-0.0590973384678,-0.18432033062,0.0979585796595,-0.0582541003823,0.0980431735516,0.0814791694283,0.10383669287,0.112872764468,0.126503944397,0.0755125880241,0.0622815638781,-0.108843289316,0.182493418455,0.163373962045,0.164469391108,0.168885886669,0.137893736362,0.130132853985,0.158568710089
0.129423931241,0.278894424438,0.330409318209,0.368089020252,0.334780246019,0.410434544086,0.449019193649,0.244061842561,0.406085968018,-0.0122454473749,0.255286961794,-0.0985331088305,-0.140486240387,0.393446713686,0.19897697866,0.25578469038,-0.281594187021,0.155863597989,0.264833658934,0.241941004992,0.213854178786,0.308954566717,0.302836954594,0.161647677422,0.129053667188,0.133710891008,0.101329877973,0.212564185262,0.269351601601,-0.0483534038067,-0.0412169359624,0.0765269249678,-0.0163097977638,-0.132361069322,-0.151899710298,-0.178985208273,0.120480947196,-0.0484847538173,-0.354088753462,0.0170731469989,0.367631077766,0.185721889138,-0.324611127377,-0.326366394758,-0.197587236762,-0.0811777338386,-0.0639184638858,-0.0517182461917,-0.0720233097672,-0.0479401908815,-0.170523732901,0.0969096720219,-0.0448584742844,0.097807250917,0.080896474421,0.103525973856,0.11334335804,0.126700922847,0.0771461501718,0.0646240860224,-0.095727391541,0.181352734566,0.162678748369,0.163589328527,0.167818397284,0.136949270964,0.128372177482,0.156485512853
0.12504568696,0.275615602732,0.327063649893,0.364332765341,0.330711394548,0.40654566884,0.445018172264,0.242637008429,0.406638771296,-0.00413019536063,0.316855847836,-0.0892373025417,-0.129832670093,0.400100946426,0.208500236273,0.262340515852,-0.270400762558,0.163123846054,0.261411964893,0.238115429878,0.210914865136,0.305501490831,0.299369037151,0.159104660153,0.128580585122,0.133248731494,0.100712835789,0.212442904711,0.269422233105,-0.0326662771404,-0.0271788500249,0.115141943097,0.0124801062047,-0.114374324679,-0.135037183762,-0.167009204626,0.118970029056,-0.0315066277981,-0.34116128087,0.027886910364,0.37442740798,0.195129513741,-0.312294453382,-0.314005941153,-0.183319225907,-0.0658555328846,-0.0516831837595,-0.0400300137699,-0.0581942014396,-0.0371170602739,-0.1573343575,0.0957447066903,-0.0317814163864,0.0977198779583,0.0803112387657,0.103189647198,0.113804869354,0.126906961203,0.0787288099527,0.066889859736,-0.0830837637186,0.180244401097,0.162008583546,0.162725284696,0.166759282351,0.135956481099,0.126402944326,0.15412953496
0.123051740229,0.274085253477,0.32546505332,0.362310528755,0.328499644995,0.404429078102,0.442841827869,0.242061704397,0.40674084425,0.000769833568484,0.345196008682,-0.0845627933741,-0.124667406082,0.403463453054,0.213311448693,0.26562038064,-0.264997750521,0.166736349463,0.259567290545,0.23604786396,0.209326520562,0.30362957716,0.297490268946,0.157732993364,0.12839050591,0.132970631123,0.100345395505,0.212279036641,0.269332647324,-0.0251728072762,-0.0202580522746,0.133045136929,0.0258943829685,-0.105884194374,-0.127064675093,-0.161227419972,0.118150174618,-0.0233248900622,-0.335003256798,0.0331648625433,0.377858906984,0.199880823493,-0.306400865316,-0.308093219995,-0.176536843181,-0.0584643706679,-0.0457648970187,-0.0343607105315,-0.0515053570271,-0.0318828709424,-0.151038244367,0.095120601356,-0.0254724957049,0.0977218970656,0.0800137743354,0.103004865348,0.114017933607,0.127000451088,0.0794797986746,0.0679681375623,-0.0770245119929,0.179698809981,0.161676079035,0.162294253707,0.166229486465,0.1354393363,0.12534686923,0.152859151363
0.119493685663,0.271252095699,0.322434514761,0.358017742634,0.323768377304,0.399890482426,0.438180059195,0.241183802485,0.406519889832,0.0121323671192,0.395718753338,-0.075217500329,-0.114678442478,0.41026109457,0.223023816943,0.272176533937,-0.254604756832,0.173906430602,0.255643248558,0.231644392014,0.205935105681,0.299625962973,0.29347461462,0.154806315899,0.128091141582,0.132290899754,0.0994726270437,0.211688309908,0.268839359283,-0.0110990582034,-0.00680507114157,0.165314540267,0.0502900928259,-0.0901171788573,-0.112215809524,-0.150147140026,0.116380766034,-0.00781226856634,-0.323353976011,0.0433422885835,0.384787142277,0.209469094872,-0.295189619064,-0.296849876642,-0.163791790605,-0.0444096364081,-0.0344743207097,-0.0235060248524,-0.0387353971601,-0.0218502301723,-0.139147400856,0.0937843024731,-0.0134891103953,0.097793571651,0.0793970525265,0.102589257061,0.114385671914,0.127147391438,0.0808683782816,0.069975733757,-0.0655604228377,0.178618252277,0.16100473702,0.161425471306,0.165163144469,0.134358137846,0.123101182282,0.150147601962
0.116571679711,0.268742740154,0.319652318954,0.353455781937,0.318697184324,0.395007163286,0.433170437813,0.240680411458,0.405789256096,0.0254296157509,0.436569750309,-0.0659279674292,-0.10516115278,0.417157948017,0.232843756676,0.278720021248,-0.244772687554,0.180983647704,0.251464933157,0.226950317621,0.202309399843,0.295332729816,0.289171874523,0.15168376267,0.127920329571,0.131484240294,0.0984509885311,0.210800245404,0.267982333899,0.00155914854258,0.00594611745328,0.192064329982,0.0709507316351,-0.0761607512832,-0.0989906042814,-0.139763459563,0.114475831389,0.00633840216324,-0.312621325254,0.0529045239091,0.391801327467,0.219159513712,-0.284769624472,-0.286406755447,-0.152236565948,-0.0314986258745,-0.0240401942283,-0.0134141612798,-0.0269187688828,-0.0124728754163,-0.128279626369,0.092362165451,-0.00250860326923,0.0979612842202,0.0787715166807,0.10212495923,0.114673927426,0.127240359783,0.0820951461792,0.0717672854662,-0.0550776086748,0.177563741803,0.160332322121,0.160558611155,0.16410151124,0.133233100176,0.120717465878,0.147254377604
0.114354431629,0.266580492258,0.317143708467,0.348697036505,0.313369750977,0.38985401392,0.427889823914,0.240553900599,0.404536783695,0.0404833070934,0.466344922781,-0.0567365624011,-0.0961284190416,0.424157142639,0.242756217718,0.285243242979,-0.235497966409,0.187951177359,0.247101664543,0.222045212984,0.198510944843,0.290817916393,0.284650504589,0.14842222631,0.127898260951,0.130569770932,0.0973080471158,0.209619343281,0.266759961843,0.0126429954544,0.0178374759853,0.212552607059,0.0874471664429,-0.0641646757722,-0.0875108018517,-0.130106449127,0.112476356328,0.0189366359264,-0.302804231644,0.0617626942694,0.39890140295,0.228937387466,-0.275140970945,-0.276764214039,-0.141935154796,-0.0198704265058,-0.0145612359047,-0.00417564157397,-0.0161683689803,-0.00380754773505,-0.118494331837,0.0908905789256,0.00734465895221,0.0982372313738,0.0781640410423,0.101633712649,0.114891983569,0.127289056778,0.0831632167101,0.0733405351639,-0.0456537157297,0.176553741097,0.159674108028,0.159712120891,0.163065388799,0.132090836763,0.118243768811,0.144233182073
0.112901113927,0.264789879322,0.314934253693,0.343813300133,0.307869642973,0.384507626295,0.422416597605,0.240798801184,0.402739316225,0.0570961236954,0.484106242657,-0.047677218914,-0.0875898227096,0.43126142025,0.252746105194,0.291740775108,-0.226773113012,0.194798350334,0.242623284459,0.217008441687,0.194603785872,0.286151587963,0.27998098731,0.14508113265,0.128044500947,0.129564493895,0.0960726365447,0.20814217627,0.265161573887,0.0220593363047,0.0287574585527,0.226303070784,0.0995178595185,-0.0542101599276,-0.0778393819928,-0.121188908815,0.110426284373,0.0298600643873,-0.29388692975,0.0698636844754,0.406087994576,0.238788232207,-0.266292512417,-0.267910927534,-0.132914483547,-0.00961111765355,-0.00609415303916,0.00415750872344,-0.00655257003382,0.0041154678911,-0.109817609191,0.0894097015262,0.0159970745444,0.098640397191,0.0776068419218,0.101145192981,0.115060783923,0.12731435895,0.0840902626514,0.0747097954154,-0.0373280905187,0.175613999367,0.15905405581,0.158912226558,0.162082716823,0.130964770913,0.115731626749,0.141140416265
0.11225323379,0.263392299414,0.31304654479,0.338873118162,0.302277326584,0.379043459892,0.416827201843,0.24139611423,0.400372773409,0.0750301852822,0.489432126284,-0.0387912094593,-0.0795568451285,0.438473135233,0.262797623873,0.29820856452,-0.218602120876,0.201517805457,0.238096401095,0.211915344,0.190648913383,0.281402289867,0.275231897831,0.141715839505,0.128367751837,0.128478348255,0.0947674885392,0.206359952688,0.2631726861,0.0297483634204,0.0386095494032,0.233101695776,0.107042089105,-0.0463402047753,-0.0700101852417,-0.113028854132,0.108364731073,0.0390210598707,-0.28586524725,0.0771707966924,0.413361936808,0.248696833849,-0.258223801851,-0.259846389294,-0.125190272927,-0.000785739044659,0.00131819292437,0.0115463575348,0.00187708518934,0.011278941296,-0.102264486253,0.0879543125629,0.023395223543,0.099184513092,0.0771265551448,0.100686304271,0.115201242268,0.12733708322,0.0848946794868,0.0758911669254,-0.0301298387349,0.174768999219,0.158495381474,0.158183917403,0.161179855466,0.129885837436,0.11322824657,0.13802844286
0.112425595522,0.262401640415,0.311496913433,0.333939999342,0.296668231487,0.373534321785,0.411195665598,0.242298662663,0.397419780493,0.0939969867468,0.482442736626,-0.0301366858184,-0.0720462277532,0.445793628693,0.272895157337,0.304643154144,-0.211009770632,0.2081040591,0.23358091712,0.206834241748,0.186699837446,0.276633560658,0.270466715097,0.138372167945,0.128854006529,0.127308577299,0.0934020280838,0.204259902239,0.260778456926,0.0356621965766,0.047292560339,0.232988938689,0.110020272434,-0.0405788458884,-0.0640463083982,-0.105663336813,0.106318607926,0.046345539391,-0.278761953115,0.0836504101753,0.42072352767,0.258648186922,-0.250958353281,-0.252594023943,-0.118783012033,0.00654171640053,0.00762795517221,0.0179480277002,0.00906856078655,0.017670398578,-0.0958527475595,0.0865451693535,0.0294852945954,0.0998651757836,0.0767336115241,0.100271731615,0.115324676037,0.127368941903,0.0855848416686,0.0768911615014,-0.0240959655493,0.1740347296,0.158012673259,0.157543122768,0.160374060273,0.128874391317,0.110769763589,0.134939670563
0.113405890763,0.261823117733,0.310286104679,0.329071730375,0.291112273932,0.368049174547,0.405592560768,0.243443652987,0.39388024807,0.113666109741,0.463799148798,-0.0217886865139,-0.0650816634297,0.453223407269,0.283022522926,0.311041593552,-0.204042837024,0.214552804828,0.229129254818,0.201825588942,0.182801350951,0.271903127432,0.26574292779,0.135085299611,0.129471242428,0.126044332981,0.091974824667,0.201833441854,0.25797277689,0.0397650115192,0.0547030419111,0.226255327463,0.108572214842,-0.0369315743446,-0.0599606968462,-0.0991489067674,0.104302734137,0.0517744459212,-0.272627919912,0.0892720744014,0.428173005581,0.268626689911,-0.244544774294,-0.246202453971,-0.113718666136,0.0123092876747,0.0127827394754,0.0233160145581,0.0149696497247,0.0232811775059,-0.0906037837267,0.0851889550686,0.0342135466635,0.100661866367,0.0764222890139,0.0999012812972,0.115429215133,0.127408757806,0.0861553549767,0.0777029320598,-0.0192719828337,0.173413470387,0.15760718286,0.156992062926,0.159668773413,0.127936840057,0.108379438519,0.131905570626
0.115159414709,0.26165831089,0.309407263994,0.324321985245,0.285674482584,0.362654715776,0.400085866451,0.244761437178,0.389781177044,0.133692443371,0.434680104256,-0.0138265173882,-0.0586903207004,0.460762292147,0.293163627386,0.317403078079,-0.197760134935,0.220863819122,0.224788591266,0.196943566203,0.178993061185,0.26726514101,0.261114239693,0.131884172559,0.130178421736,0.124675676227,0.0904817655683,0.199085891247,0.25476822257,0.0420564115047,0.0607605911791,0.213446035981,0.102957233787,-0.0353634394705,-0.0577351152897,-0.0935456007719,0.102326162159,0.0552895180881,-0.267524749041,0.094022102654,0.43571048975,0.278616964817,-0.239042073488,-0.240730643272,-0.110010877252,0.0164810791612,0.0167456064373,0.0276181325316,0.0195483192801,0.0281160715967,-0.086527146399,0.083885371685,0.0375482626259,0.101546704769,0.0761787667871,0.0995680093765,0.115508601069,0.127451017499,0.0865967869759,0.0783165320754,-0.0156921166927,0.172901794314,0.157274976373,0.156527295709,0.159061506391,0.127073124051,0.106073305011,0.128951475024
0.117637783289,0.261911422014,0.30885335803,0.319743067026,0.280417919159,0.357417970896,0.394742250443,0.246186882257,0.385183542967,0.15375213325,0.396726280451,-0.00631528440863,-0.0528976768255,0.468410223722,0.303302526474,0.323729991913,-0.192216217518,0.227043747902,0.220605298877,0.192240148783,0.175315156579,0.262773931026,0.256634235382,0.128798529506,0.130939140916,0.123204886913,0.0889275446534,0.196046203375,0.251204580069,0.0426057949662,0.0654442086816,0.195360183716,0.0936002731323,-0.0357672385871,-0.0572893917561,-0.088892377913,0.100401714444,0.0569502748549,-0.263497710228,0.097924657166,0.443337023258,0.288603812456,-0.234496712685,-0.236224576831,-0.107634089887,0.0190822891891,0.0195254944265,0.0308639891446,0.022822547704,0.032206825912,-0.0835977122188,0.0826378762722,0.0395125821233,0.102498218417,0.075993552804,0.0992702841759,0.115564748645,0.127498149872,0.0869100317359,0.0787341445684,-0.0133495209739,0.172500953078,0.157017961144,0.156150385737,0.158554330468,0.126287266612,0.103868819773,0.12610386312
0.120789632201,0.262591004372,0.30862480402,0.31538772583,0.27540487051,0.352407574654,0.389629513025,0.247670590878,0.380184829235,0.173575669527,0.351966112852,0.000713222252671,-0.0477197878063,0.476168036461,0.313423931599,0.330030024052,-0.18744187057,0.233110055327,0.21662838757,0.187767863274,0.171813741326,0.258487731218,0.252360105515,0.125865742564,0.131735861301,0.121657252312,0.0873369127512,0.192773923278,0.247354537249,0.0415879450738,0.0688290968537,0.173045471311,0.081116579473,-0.0379300005734,-0.0584482960403,-0.0851796269417,0.0985556989908,0.0569314844906,-0.260543763638,0.101063653827,0.451056063175,0.298573166132,-0.230915218592,-0.232689782977,-0.106493398547,0.0202360209078,0.0212093554437,0.0331340506673,0.0248923674226,0.0356277599931,-0.0817295536399,0.0814647227526,0.040218796581,0.103516235948,0.0758745372295,0.099023655057,0.115619853139,0.127571746707,0.0871204659343,0.0789853259921,-0.0121642658487,0.172226861119,0.156854197383,0.15587836504,0.158163964748,0.125597834587,0.101793460548,0.123397886753
0.124565958977,0.263704448938,0.308731347322,0.311310946941,0.270698130131,0.347694933414,0.384816110134,0.249184310436,0.374916762114,0.192894771695,0.302720606327,0.00725700566545,-0.0431597344577,0.484037309885,0.323513269424,0.336316853762,-0.183436319232,0.239091932774,0.212911278009,0.183581501245,0.168542578816,0.254469454288,0.24835370481,0.123132973909,0.132574617863,0.120083115995,0.0857572034001,0.189358964562,0.243322446942,0.0392821133137,0.0710743889213,0.147763565183,0.066302664578,-0.0415265113115,-0.0609334073961,-0.0823424011469,0.0968303233385,0.0555163361132,-0.258597403765,0.103582829237,0.458872795105,0.30851188302,-0.228252619505,-0.230079442263,-0.106414057314,0.0201607998461,0.021962242201,0.0345801599324,0.0259394347668,0.0385002568364,-0.0807668790221,0.08040176332,0.0398665331304,0.104625761509,0.0758501663804,0.0988627970219,0.115717381239,0.127713412046,0.0872794315219,0.0791286677122,-0.0119793619961,0.17211151123,0.156819179654,0.155744940042,0.157923236489,0.125039726496,0.0998868793249,0.120879329741
0.126677125692,0.264430701733,0.308917790651,0.309395641088,0.26848039031,0.345473825932,0.382543683052,0.249952659011,0.37223803997,0.202314972878,0.277193754911,0.0103617738932,-0.0411065816879,0.488014727831,0.328541755676,0.339461088181,-0.181706562638,0.242063716054,0.211169824004,0.181614980102,0.167014718056,0.2525832057,0.246472969651,0.121862180531,0.133023634553,0.119314707816,0.0849981456995,0.187640890479,0.241285830736,0.0377714298666,0.0718574598432,0.134454101324,0.0583198741078,-0.0437250547111,-0.0625526830554,-0.081208832562,0.0960348695517,0.0544148571789,-0.257956027985,0.104677066207,0.462820261717,0.313466101885,-0.227230116725,-0.22908437252,-0.10669015348,0.0197684541345,0.0220728926361,0.0350703336298,0.0261682793498,0.0397836007178,-0.0805525630713,0.0799324959517,0.0393906794488,0.105234585702,0.0758932381868,0.0988357365131,0.115806750953,0.127833351493,0.0873686149716,0.079192198813,-0.0121828271076,0.172131761909,0.156870141625,0.155749619007,0.157877862453,0.124829739332,0.099016584456,0.119710989296
0.131328076124,0.266240566969,0.309578061104,0.305849045515,0.264357537031,0.34135004878,0.378312110901,0.251525521278,0.366878420115,0.220618769526,0.225976601243,0.0162964127958,-0.0374318957329,0.496057569981,0.338558226824,0.345765858889,-0.178729608655,0.248000234365,0.207962885499,0.17797575891,0.164221942425,0.249103948474,0.243003174663,0.119559377432,0.134023606777,0.117875024676,0.0836021825671,0.184256434441,0.237249091268,0.0343536548316,0.0729851797223,0.107477843761,0.0418904572725,-0.0485796742141,-0.0662384778261,-0.0793786421418,0.0946309939027,0.0517570488155,-0.257189750671,0.106707058847,0.470799028873,0.323337584734,-0.225684389472,-0.227594017982,-0.107653997838,0.0185554306954,0.0219860337675,0.0357880331576,0.0262728519738,0.0421778820455,-0.0804654657841,0.0791710913181,0.0380956605077,0.106616064906,0.0761438831687,0.0989461094141,0.116133585572,0.128235250711,0.0876459479332,0.0793910473585,-0.0129664801061,0.172377407551,0.15716329217,0.155954003334,0.157987400889,0.124600373209,0.0974904447794,0.11760430038
0.136533841491,0.268556296825,0.310656607151,0.302734643221,0.260708242655,0.337715506554,0.374557256699,0.253185987473,0.361679911613,0.238162517548,0.176751703024,0.0219781063497,-0.0342868492007,0.504220664501,0.348511308432,0.352112233639,-0.176271811128,0.253971606493,0.205185860395,0.174787282944,0.161852359772,0.246083587408,0.239989325404,0.117650911212,0.135241314769,0.116676792502,0.0824778303504,0.181081175804,0.233409881592,0.0308900102973,0.07390370965,0.0813790485263,0.0258220229298,-0.0535302683711,-0.0700566545129,-0.0779044032097,0.0935658738017,0.048995912075,-0.256855487823,0.108785271645,0.47889700532,0.333151906729,-0.224594667554,-0.226557016373,-0.108822591603,0.0172045044601,0.0218366105109,0.0364709608257,0.0262706372887,0.0445408709347,-0.0805346444249,0.0787366703153,0.0367381572723,0.108312532306,0.0767074748874,0.0993724614382,0.116766512394,0.128956466913,0.0881841778755,0.0798276141286,-0.0139128752053,0.172977030277,0.15779954195,0.156503632665,0.158446535468,0.12471203506,0.0963302701712,0.11588203162
0.142263889313,0.271398603916,0.312186956406,0.300111413002,0.257595151663,0.334641039371,0.371344417334,0.254984617233,0.356815904379,0.25486177206,0.131883591413,0.0275399796665,-0.0316111706197,0.512506604195,0.358389675617,0.35852098465,-0.174174651504,0.260025024414,0.202907323837,0.172115430236,0.159986436367,0.243596717715,0.237505301833,0.116221502423,0.136769771576,0.115843228996,0.0817460343242,0.17826589942,0.229926750064,0.0279166791588,0.075025446713,0.0576197877526,0.0111864348873,-0.0580003932118,-0.0734835267067,-0.07651784271,0.0929386392236,0.0466878078878,-0.25664049387,0.111195325851,0.487121045589,0.342899829149,-0.223703503609,-0.225712195039,-0.109799876809,0.0162009000778,0.02201477997,0.0374713279307,0.026569224894,0.0470933951437,-0.0804175212979,0.0787297040224,0.035757932812,0.110426366329,0.0776865854859,0.100220561028,0.117823347449,0.130108326674,0.0891252458096,0.080658659339,-0.0146363377571,0.17401625216,0.158873096108,0.157489985228,0.159343779087,0.125259339809,0.0956252589822,0.11463072896
0.148473322392,0.274770826101,0.314191162586,0.298032671213,0.255074054003,0.332188427448,0.368731766939,0.256973296404,0.352435827255,0.270586103201,0.0934297591448,0.0330945253372,-0.0293423496187,0.520915865898,0.368182867765,0.365007400513,-0.172279208899,0.266197800636,0.201188489795,0.170019924641,0.15869513154,0.241708636284,0.235616058111,0.115346342325,0.138691201806,0.115482963622,0.0815140530467,0.17594216764,0.226937308908,0.0259046778083,0.0767037048936,0.0374782085419,-0.00107260909863,-0.0614774636924,-0.0760506466031,-0.0749702677131,0.0928363353014,0.0453185811639,-0.256241381168,0.114176727831,0.495474606752,0.352572411299,-0.222760528326,-0.2248057127,-0.110225103796,0.0159739032388,0.0228640232235,0.0390971191227,0.0275274626911,0.0500259250402,-0.0798047184944,0.0792375952005,0.0355401299894,0.113039545715,0.079168304801,0.101580046117,0.119402430952,0.131782755256,0.0905901119113,0.0820185020566,-0.0147915678099,0.175564706326,0.160460978746,0.158988177776,0.160751968622,0.12632215023,0.0954540297389,0.113926902413
0.15509916842,0.278654903173,0.316676974297,0.296543836594,0.253192514181,0.330407530069,0.366768181324,0.259199112654,0.348654896021,0.285147130489,0.0630455687642,0.0387150533497,-0.02742321603,0.529446601868,0.377880573273,0.371579647064,-0.170446395874,0.272513657808,0.200079828501,0.168551489711,0.158034712076,0.240471571684,0.234373956919,0.115084804595,0.141066968441,0.115679383278,0.0818647369742,0.174211353064,0.22454726696,0.0252177380025,0.0791960656643,0.0219747833908,-0.0102039230987,-0.0635563209653,-0.0773859992623,-0.0730610340834,0.0933252796531,0.0452595837414,-0.255398690701,0.117901846766,0.503957271576,0.362160474062,-0.221551403403,-0.223620355129,-0.109807610512,0.0168557595462,0.0246470086277,0.0415813960135,0.0294204670936,0.0534811131656,-0.0784499868751,0.0803252235055,0.0363781377673,0.116202294827,0.081213593483,0.103513889015,0.121571242809,0.134041488171,0.0926650166512,0.0840040296316,-0.0141081418842,0.177667796612,0.162613928318,0.16104824841,0.162719860673,0.127956584096,0.0958771035075,0.113830454648
0.162062779069,0.283013761044,0.319638490677,0.295682489872,0.251988500357,0.329337030649,0.365493416786,0.261702090502,0.345550835133,0.298311710358,0.0419364012778,0.0444303303957,-0.0258046574891,0.53809517622,0.387473225594,0.378239363432,-0.16856752336,0.278983354568,0.199620097876,0.167750522494,0.158045649529,0.239924505353,0.233818277717,0.115478739142,0.143934100866,0.116487048566,0.0828529670835,0.173140913248,0.22282704711,0.0260974541306,0.0826545357704,0.0118393404409,-0.015676131472,-0.0639562383294,-0.077230527997,-0.0706502795219,0.0944486930966,0.0467528626323,-0.253915458918,0.122471153736,0.512565553188,0.371655166149,-0.219913110137,-0.221991062164,-0.108341671526,0.019066689536,0.0275337975472,0.0450723804533,0.0324277281761,0.0575498715043,-0.0761818736792,0.0820323824883,0.0384612344205,0.119931451976,0.0838548019528,0.10605597496,0.124364063144,0.136914119124,0.0953980982304,0.0866708829999,-0.0124037759379,0.180345773697,0.165355145931,0.163693770766,0.165270760655,0.130193158984,0.0969347432256,0.114382863045
0.169273242354,0.287799060345,0.323061674833,0.29547944665,0.251492351294,0.329005479813,0.364940017462,0.264516085386,0.343166172504,0.309834599495,0.0308437701315,0.0502297356725,-0.024446176365,0.546856045723,0.396951317787,0.384983420372,-0.166568145156,0.285607308149,0.199837788939,0.167648226023,0.158753886819,0.240094467998,0.233976915479,0.116553500295,0.147306039929,0.117932416499,0.0845062062144,0.172765538096,0.221813216805,0.0286684092134,0.0871355980635,0.00750759849325,-0.0171776916832,-0.0625182837248,-0.0754363611341,-0.0676592737436,0.0962278619409,0.0499180071056,-0.251663565636,0.127920970321,0.52129304409,0.381047338247,-0.217738971114,-0.219809904695,-0.105706833303,0.0227191671729,0.0316062867641,0.0496384762228,0.0366379283369,0.0622760131955,-0.0729027613997,0.0843752101064,0.0418801568449,0.124215051532,0.0870980620384,0.109214343131,0.127786427736,0.140402853489,0.0988034754992,0.090037509799,-0.00958188064396,0.183598190546,0.168684974313,0.166926294565,0.168406799436,0.133040040731,0.0986482203007,0.11560831219
