-0.154075950384,-0.0145526630804,0.0306076519191,0.031946927309,-0.00753924855962,0.0696049407125,0.107261836529,-0.0470725148916,0.0496118478477,-0.166074499488,-0.124836392701,-0.391723453999,-0.498352080584,0.191759124398,0.000778505695052,0.00119843694847,-0.623526632786,-0.0987202301621,-0.0699965953827,-0.0975176915526,-0.117873191833,-0.0275190453976,-0.0336745195091,-0.166477441788,-0.170300021768,-0.186609089375,-0.218150869012,-0.125253543258,-0.0743979290128,-0.339544087648,-0.300668925047,-0.262953221798,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491019011,-0.199753805995,-0.323000192642,-0.677635908127,-0.233491495252,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051811457,-0.334827154875,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800249815,-0.325770139694,-0.197168380022,-0.225156411529,-0.203335091472,-0.19076500833,-0.176795303822,-0.227034181356,-0.239684298635,-0.400566279888,-0.123305998743,-0.141618326306,-0.141655057669,-0.138286367059,-0.172692224383,-0.193390578032,-0.169925510883
0.176635220647,0.292959213257,0.326929777861,0.295961022377,0.251727581024,0.329433381557,0.365133970976,0.267671316862,0.34151661396,0.319495528936,0.0300565529615,0.0560744144022,-0.0233142692596,0.555723130703,0.406306743622,0.391806334257,-0.164405927062,0.292379319668,0.200753286481,0.168267920613,0.160173609853,0.240999042988,0.234868302941,0.11832113564,0.151177898049,0.120019510388,0.0868297815323,0.173093900084,0.221516087651,0.0329552553594,0.0926203802228,0.00913806259632,-0.0145991314203,-0.0591905005276,-0.0719534233212,-0.0640627816319,0.0986667126417,0.0547711737454,-0.248580887914,0.134238511324,0.53013253212,0.390328943729,-0.214975476265,-0.217022970319,-0.101858124137,0.02783376351,0.0368727445602,0.0552825629711,0.0420638173819,0.0676663145423,-0.068578928709,0.0873514041305,0.0466433726251,0.129020795226,0.0909296646714,0.112977795303,0.131822988391,0.144490420818,0.102869458497,0.0940939038992,-0.00561926187947,0.187410593033,0.172587916255,0.170732006431,0.172115415335,0.136489167809,0.101023815572,0.117517136037
0.184056758881,0.298446506262,0.331227630377,0.297149151564,0.25271242857,0.330635756254,0.366096913815,0.271196782589,0.340600550175,0.327132254839,0.0394402183592,0.0619097016752,-0.0223792903125,0.564690887928,0.41553196311,0.398702442646,-0.162065401673,0.299290448427,0.202380672097,0.169626399875,0.162310674787,0.242649227381,0.236504435539,0.120784021914,0.155532896519,0.122736915946,0.0898131653666,0.174117296934,0.221928447485,0.0389026962221,0.0990364924073,0.0166394654661,-0.00800788030028,-0.0540093295276,-0.066812440753,-0.0598781555891,0.101756989956,0.061246983707,-0.244662806392,0.141377136111,0.539077043533,0.399492442608,-0.211614921689,-0.21362285316,-0.0968130677938,0.0343579240143,0.0432846322656,0.0619580447674,0.048659119755,0.0737008601427,-0.063228353858,0.0909460186958,0.0526956431568,0.134305164218,0.0953230857849,0.11732275784,0.136445313692,0.149147689342,0.107567094266,0.0988105088472,-0.000551071017981,0.191761031747,0.177039563656,0.175088316202,0.176375627518,0.140522137284,0.104057140648,0.120109729469
0.191455066204,0.304221451283,0.335943758488,0.299062758684,0.25446075201,0.332622230053,0.367845267057,0.275120228529,0.340409100056,0.332660764456,0.0584766864777,0.0676735937595,-0.0216138120741,0.57375395298,0.42462092638,0.405667513609,-0.159553840756,0.306331038475,0.204728990793,0.171735063195,0.16516391933,0.24505007267,0.23889131844,0.123936794698,0.160346329212,0.126063346863,0.0934348404408,0.175817683339,0.223034575582,0.046390991658,0.106273397803,0.0297001395375,0.00237540644594,-0.0470849089324,-0.0601114034653,-0.0551570765674,0.105481594801,0.0692154094577,-0.239954978228,0.149266690016,0.548120141029,0.408531576395,-0.207689121366,-0.209642320871,-0.0906412303448,0.042180698365,0.0507490821183,0.0695805177093,0.0563314557076,0.0803401172161,-0.0569111928344,0.0951352119446,0.0599319823086,0.140019133687,0.100243575871,0.122217729688,0.141616985202,0.154338747263,0.112855799496,0.104144267738,0.00554064242169,0.196623712778,0.182010799646,0.179967954755,0.181161880493,0.145114123821,0.107735730708,0.123378746212
0.198760032654,0.310253381729,0.341070264578,0.301716655493,0.256981641054,0.33539840579,0.370391696692,0.279466629028,0.340933978558,0.336085289717,0.0863095745444,0.0733016729355,-0.0209922231734,0.582907557487,0.433568567038,0.412698477507,-0.156898021698,0.313491255045,0.207802399993,0.174599677324,0.168726593256,0.248201951385,0.242030128837,0.127767786384,0.165587946773,0.129971668124,0.0976656079292,0.178173810244,0.22481687367,0.0552464798093,0.114192739129,0.047815836966,0.0161965377629,-0.0385913327336,-0.0520067363977,-0.049979891628,0.109816931188,0.0784935578704,-0.234546795487,0.15781904757,0.557255983353,0.417441219091,-0.203264206648,-0.205149024725,-0.0834572836757,0.0511431209743,0.0591373741627,0.0780352726579,0.0649507194757,0.0875280275941,-0.0497240759432,0.0998887345195,0.0682069659233,0.146111339331,0.105650834739,0.127625212073,0.14729565382,0.160022765398,0.118685759604,0.110041379929,0.0125344581902,0.20197032392,0.187469139695,0.185340166092,0.186445325613,0.1502353549,0.11204059422,0.127310574055
0.205914497375,0.316518634558,0.346600532532,0.305120915174,0.260279208422,0.338964879513,0.373743325472,0.284255325794,0.342171192169,0.337489306927,0.121793143451,0.0787308886647,-0.02049032785,0.592148184776,0.442371249199,0.419794052839,-0.154140993953,0.320761173964,0.211599305272,0.178220018744,0.172985672951,0.252099722624,0.245916426182,0.132258653641,0.171221733093,0.134430095553,0.102469488978,0.181164324284,0.227259263396,0.0652465820312,0.122630119324,0.0703153610229,0.0329837352037,-0.0287603568286,-0.0427074357867,-0.0444512031972,0.114732839167,0.0888505876064,-0.228565216064,0.166928872466,0.56648004055,0.426217526197,-0.198435857892,-0.200240626931,-0.0754162445664,0.0610429793596,0.0682882219553,0.0871798992157,0.0743524953723,0.0951927006245,-0.0417964681983,0.105169907212,0.0773382335901,0.152527913451,0.111498869956,0.13350148499,0.153432354331,0.166153252125,0.124997921288,0.116437315941,0.0202736537904,0.207768842578,0.19337785244,0.191169828176,0.192192867398,0.155850574374,0.116945892572,0.131885021925
0.209420710802,0.319732546806,0.349514633417,0.307105928659,0.262219130993,0.341042965651,0.375721633434,0.286818921566,0.343056201935,0.337475299835,0.141978472471,0.081349991262,-0.0202776044607,0.596799790859,0.446717351675,0.423365831375,-0.152742430568,0.324433714151,0.213766828179,0.180311754346,0.175370261073,0.254324823618,0.248136565089,0.134743630886,0.17417229712,0.136853829026,0.105072766542,0.182890102267,0.228722661734,0.0705926865339,0.126983299851,0.0829588994384,0.0423126555979,-0.0234313998371,-0.0376893691719,-0.0415947288275,0.117396861315,0.0943480730057,-0.225408628583,0.171654060483,0.571123600006,0.430554628372,-0.195907965302,-0.19766908884,-0.0711336508393,0.0662692263722,0.073089748621,0.0919581204653,0.0792856141925,0.0991763621569,-0.0376045517623,0.107994690537,0.0821573361754,0.15583948791,0.114571750164,0.136599421501,0.156654730439,0.16936917603,0.128313139081,0.11979855597,0.0243637729436,0.2108258605,0.19648770988,0.194243401289,0.195228487253,0.158830314875,0.11961337924,0.134404718876
0.216266229749,0.326309710741,0.355632305145,0.311640202999,0.266676992178,0.345782101154,0.380280375481,0.292282491922,0.345362067223,0.336119830608,0.186274379492,0.0863510593772,-0.0199182070792,0.606163203716,0.455297827721,0.430556029081,-0.149949297309,0.33184465766,0.218630895019,0.1850502491,0.180632635951,0.259316325188,0.253120034933,0.140172019601,0.180308252573,0.142063990235,0.110650531948,0.186789169908,0.232125729322,0.0817850604653,0.135822013021,0.110463947058,0.0624352656305,-0.0121519817039,-0.0271023046225,-0.0357901901007,0.123108945787,0.105784378946,-0.218878880143,0.181354939938,0.580470442772,0.439125448465,-0.190713599324,-0.192381903529,-0.0621835254133,0.0771015658975,0.0830072462559,0.101804763079,0.0894750878215,0.107380211353,-0.0288813747466,0.113980330527,0.0921468287706,0.162628039718,0.120977133512,0.143077030778,0.163365438581,0.176062583923,0.135210752487,0.126791536808,0.0328480042517,0.217226669192,0.202986136079,0.200676783919,0.201593771577,0.165102273226,0.125352114439,0.139887332916
0.222863793373,0.333067178726,0.362120866776,0.316919803619,0.271895766258,0.351284623146,0.385632276535,0.298183113337,0.348395377398,0.333148926497,0.234404861927,0.0909679308534,-0.0196364596486,0.615603029728,0.463728815317,0.437806099653,-0.147227615118,0.33932864666,0.224183291197,0.190513283014,0.18652535975,0.265009611845,0.258807986975,0.146179452538,0.186710238457,0.147721990943,0.116678863764,0.191271901131,0.236159220338,0.0933602303267,0.14463545382,0.140092253685,0.0839131847024,-0.000350420159521,-0.0160579681396,-0.0300008635968,0.129291757941,0.117518931627,-0.212228402495,0.19125404954,0.589891791344,0.447557240725,-0.18546526134,-0.187035784125,-0.0529273226857,0.0881859436631,0.0931407287717,0.111858017743,0.0998865440488,0.115797795355,-0.0198806636035,0.120366975665,0.102374821901,0.169578373432,0.127673745155,0.149874135852,0.170367866755,0.183045178652,0.142388209701,0.134061485529,0.0415342971683,0.223965927958,0.209807038307,0.207444518805,0.208305835724,0.171743050218,0.131589993834,0.145927131176
0.229186803102,0.339975953102,0.368952512741,0.322927415371,0.277856528759,0.357525736094,0.391757875681,0.304495036602,0.352160096169,0.328751116991,0.284561723471,0.0951088741422,-0.0194261912256,0.625113487244,0.472009778023,0.445110172033,-0.144664809108,0.346862524748,0.230395287275,0.196674659848,0.193007275462,0.271372467279,0.26516854763,0.152718812227,0.193313330412,0.15377573669,0.123095169663,0.19631254673,0.240807130933,0.10494505614,0.153157323599,0.170758247375,0.105965688825,0.0115689821541,-0.00492187729105,-0.0244069155306,0.135886907578,0.129171341658,-0.205673068762,0.201168507338,0.599379837513,0.455848753452,-0.180332258344,-0.181803181767,-0.0436375625432,0.0991901606321,0.103223353624,0.121880047023,0.110245496035,0.124289862812,-0.0108341500163,0.127089545131,0.112539447844,0.176611721516,0.134587138891,0.156913325191,0.177575096488,0.190234228969,0.149741441011,0.14149466157,0.0501554645598,0.23098051548,0.216880783439,0.214479267597,0.215300142765,0.178685352206,0.138271138072,0.152475163341
0.235207617283,0.346995413303,0.376086264849,0.329634785652,0.284531027079,0.364470660686,0.398626923561,0.311171680689,0.356652259827,0.32309615612,0.334735959768,0.0986633822322,-0.019291004166,0.634687364101,0.480141192675,0.45245808363,-0.142360940576,0.354416131973,0.237227037549,0.203497990966,0.200025677681,0.27836176753,0.272158652544,0.159731090069,0.200037747622,0.160160750151,0.129823863506,0.201875522733,0.246044173837,0.116115778685,0.161079779267,0.201241195202,0.127712517977,0.0231476593763,0.00589194102213,-0.0192127954215,0.142823278904,0.14030918479,-0.199450567365,0.210884764791,0.608924746513,0.463999420404,-0.175502941012,-0.176875770092,-0.0346217826009,0.109738826752,0.11295170337,0.131599143147,0.120240226388,0.132692992687,-0.00200514565222,0.134069740772,0.122296921909,0.183633774519,0.141628548503,0.164101600647,0.184882551432,0.197529643774,0.15714712441,0.14895696938,0.0584079883993,0.238191649318,0.224121525884,0.221697986126,0.222496703267,0.185847014189,0.145326972008,0.159470379353
0.240905702114,0.35408115387,0.38347440958,0.337005406618,0.291884809732,0.372076869011,0.406200647354,0.318153232336,0.361860007048,0.316355615854,0.382996201515,0.101533472538,-0.0192349515855,0.644315421581,0.48812353611,0.45983684063,-0.140396043658,0.3619569242,0.244633495808,0.210941955447,0.207524970174,0.285928666592,0.279729813337,0.167156323791,0.206806972623,0.166814640164,0.136793002486,0.207923606038,0.251841425896,0.126483783126,0.168125525117,0.230375260115,0.148324802518,0.0339621379972,0.0160032790154,-0.0145957823843,0.15003170073,0.150536999106,-0.193760469556,0.220200747252,0.618514299393,0.472008615732,-0.171134576201,-0.172413766384,-0.0261577218771,0.119492657483,0.122050411999,0.140766710043,0.12958741188,0.140850365162,0.00636589666829,0.141232743859,0.131334602833,0.190554842353,0.148714244366,0.1713501513,0.192190185189,0.204834982753,0.164489150047,0.156322747469,0.0660189911723,0.245520859957,0.231444716454,0.229018747807,0.229816377163,0.193147957325,0.152690067887,0.166851267219
0.246269285679,0.361184597015,0.391062200069,0.344994485378,0.299876362085,0.380294412374,0.414431661367,0.325368821621,0.367759436369,0.308711737394,0.427465736866,0.103636220098,-0.0192620065063,0.653987109661,0.495958507061,0.467230558395,-0.138829767704,0.369451075792,0.252564609051,0.218960016966,0.215447202325,0.294019162655,0.287828028202,0.174934133887,0.213549822569,0.173677176237,0.143934741616,0.214415282011,0.258163124323,0.135700941086,0.174055084586,0.257041603327,0.167024105787,0.0436285361648,0.0250698979944,-0.0107038589194,0.157445818186,0.159502342343,-0.188764080405,0.228931158781,0.628134965897,0.479876816273,-0.167353004217,-0.168545588851,-0.0184903088957,0.128153711557,0.130277261138,0.14916241169,0.138037294149,0.148615688086,0.0140647143126,0.148508325219,0.139376580715,0.197292417288,0.155767247081,0.17857567966,0.199403822422,0.21205881238,0.171660467982,0.163476720452,0.0727502480149,0.25289067626,0.238768175244,0.236361831427,0.237181678414,0.200511172414,0.160294726491,0.174556314945
0.251296043396,0.368256539106,0.398791760206,0.353549450636,0.308457881212,0.389066129923,0.423264056444,0.332740455866,0.374311506748,0.300408810377,0.466409683228,0.104921482503,-0.0193714089692,0.663689911366,0.50364792347,0.474621772766,-0.137689933181,0.376866668463,0.260966598988,0.22750146687,0.223734170198,0.302575349808,0.29639557004,0.183006539941,0.220206022263,0.180693313479,0.151189759374,0.221304565668,0.264965355396,0.143497318029,0.178707808256,0.280233442783,0.18313665688,0.0518370270729,0.0328188054264,-0.00763546349481,0.165006130934,0.166938364506,-0.184565708041,0.236928448081,0.63777166605,0.487604647875,-0.164236173034,-0.165351212025,-0.0118080303073,0.135502099991,0.137452825904,0.156620457768,0.145404145122,0.15586695075,0.0209237430245,0.155836001039,0.14621758461,0.203779071569,0.162723854184,0.185707837343,0.206444039941,0.219123154879,0.178573563695,0.170325651765,0.0784263685346,0.260231345892,0.246019288898,0.243656426668,0.244523435831,0.207869067788,0.16808103025,0.182527348399
0.255987465382,0.37524574995,0.40660020709,0.362609028816,0.317573457956,0.398327589035,0.432633846998,0.340179473162,0.381457805634,0.291624933481,0.49830186367,0.105368934572,-0.0195599384606,0.673410236835,0.511194169521,0.481992334127,-0.136982038617,0.384174138308,0.269779324532,0.236508652568,0.232323750854,0.311533391476,0.305368810892,0.191312849522,0.226716250181,0.187804073095,0.158497557044,0.228533491492,0.272189766169,0.14965762198,0.181952267885,0.299083650112,0.196102187037,0.0583493299782,0.039042621851,-0.00544976675883,0.172652631998,0.172628760338,-0.181224822998,0.244068995118,0.647408306599,0.495193213224,-0.161825358868,-0.16287329793,-0.00624872976914,0.141363069415,0.143433615565,0.163006961346,0.151539906859,0.162506356835,0.0268178675324,0.163156554103,0.151693433523,0.209953248501,0.169524565339,0.192681416869,0.213239073753,0.225957036018,0.185152128339,0.176789417863,0.0829168334603,0.267475634813,0.253129422665,0.250835210085,0.251775085926,0.215156987309,0.175988674164,0.190703853965
0.260350435972,0.382102131844,0.414423078299,0.372104287148,0.327160179615,0.408007889986,0.442469656467,0.347592651844,0.389122664928,0.28254249692,0.521900117397,0.104986101389,-0.0198217593133,0.683133244514,0.518599867821,0.489323735237,-0.136691749096,0.391347795725,0.278937727213,0.245918154716,0.241151437163,0.320825129747,0.314679503441,0.19979147613,0.233026847243,0.194949790835,0.165799766779,0.23603451252,0.279765814543,0.154041990638,0.183718845248,0.312911123037,0.205503076315,0.063007928431,0.0436067730188,-0.00416637165472,0.18032746017,0.176436573267,-0.178758785129,0.25026640296,0.657028496265,0.502644240856,-0.160127356648,-0.161119654775,-0.00189659011085,0.145629629493,0.148129761219,0.168235510588,0.156352356076,0.168464154005,0.0316675268114,0.170415297151,0.155701771379,0.215765044093,0.176118060946,0.199440166354,0.219729185104,0.232500568032,0.191335603595,0.182805940509,0.0861459970474,0.274562418461,0.260037779808,0.257837831974,0.258876413107,0.222316503525,0.183958888054,0.199025005102
0.264394879341,0.388776570559,0.422194331884,0.381959497929,0.337148249149,0.418030411005,0.452693611383,0.354882359505,0.397217214108,0.273344427347,0.536307096481,0.103801719844,-0.0201509669423,0.692843079567,0.525868475437,0.496598511934,-0.136794254184,0.398366570473,0.288371413946,0.255660325289,0.250149339437,0.330377668142,0.324254781008,0.208378300071,0.239086702466,0.202068403363,0.173037648201,0.243731498718,0.28761279583,0.156578987837,0.183992758393,0.321245700121,0.211070075631,0.065728507936,0.0464411564171,-0.00377595983446,0.187972679734,0.178297862411,-0.177156671882,0.255468845367,0.666615486145,0.509959995747,-0.159126877785,-0.160075441003,0.00120870862156,0.148254856467,0.151497781277,0.172261282802,0.159798488021,0.173696354032,0.0354315154254,0.177559182048,0.158194795251,0.221173331141,0.182458013296,0.205933719873,0.22586338222,0.238702178001,0.197075352073,0.18832693994,0.0880836397409,0.281435012817,0.266689181328,0.264608889818,0.265771299601,0.229293018579,0.191932529211,0.207427963614
0.268131881952,0.395221620798,0.429847091436,0.392092138529,0.347461074591,0.428313791752,0.463222026825,0.361950367689,0.405643641949,0.264210224152,0.541017532349,0.101858086884,-0.0205444693565,0.702523589134,0.533003389835,0.503800213337,-0.137263834476,0.405213683844,0.298004508018,0.265658915043,0.259245812893,0.340113967657,0.334017336369,0.217005833983,0.244846135378,0.209095209837,0.180150866508,0.251541644335,0.295642405748,0.157255142927,0.18280442059,0.323841929436,0.212679341435,0.0664878860116,0.0475279130042,-0.00425228103995,0.19552873075,0.178211629391,-0.176394239068,0.259654432535,0.676153123379,0.517142891884,-0.158799394965,-0.159716233611,0.00306027662009,0.149241268635,0.153531715274,0.17507340014,0.161875396967,0.178180530667,0.0380975268781,0.18453514576,0.159169405699,0.226143985987,0.188500806689,0.212115168571,0.231596872211,0.244516178966,0.202330872416,0.193313837051,0.0887334570289,0.288039475679,0.273032367229,0.271096140146,0.272406369448,0.236033782363,0.199848383665,0.215846866369
0.269887268543,0.398342877626,0.433607310057,0.397234559059,0.352713108063,0.433526009321,0.468572348356,0.365369081497,0.409934461117,0.259720385075,0.539693057537,0.100616514683,-0.0207657925785,0.707347512245,0.536521911621,0.50736862421,-0.137630090117,0.408568531275,0.302869647741,0.270728051662,0.263806074858,0.345024675131,0.338942468166,0.221310913563,0.247595116496,0.212546765804,0.183636426926,0.255450367928,0.299684047699,0.156903728843,0.18168053031,0.322973966599,0.211998805404,0.0661383345723,0.0474214702845,-0.00480549037457,0.199251309037,0.177451834083,-0.176319941878,0.261365652084,0.680898189545,0.520685434341,-0.158880710602,-0.159786164761,0.00351990037598,0.149131029844,0.154053777456,0.176027700305,0.162407875061,0.180139780045,0.0390205234289,0.187940612435,0.159095287323,0.228453710675,0.191395238042,0.21507306397,0.234299257398,0.247263431549,0.204764693975,0.195595577359,0.0885826274753,0.291223704815,0.276071876287,0.274216353893,0.275608867407,0.239298000932,0.203762888908,0.220038861036
0.273182243109,0.404358685017,0.440957248211,0.40761834383,0.363357752562,0.44404026866,0.479390650988,0.371924191713,0.418677657843,0.25099670887,0.529831469059,0.0976258590817,-0.0212616175413,0.716952085495,0.543463170528,0.514432430267,-0.1386179775,0.415135294199,0.312650024891,0.280956804752,0.272909075022,0.354884624481,0.348832994699,0.22986613214,0.252812445164,0.219313427806,0.190447732806,0.26327458024,0.307823032141,0.154865294695,0.178430482745,0.317002505064,0.207738801837,0.0640180930495,0.0459404736757,-0.00651969620958,0.206558838487,0.174554631114,-0.176770314574,0.26404094696,0.690331161022,0.527674496174,-0.159520968795,-0.160412460566,0.00352588808164,0.147747248411,0.154137551785,0.177056714892,0.162493437529,0.183497980237,0.0400604866445,0.194563671947,0.157862082124,0.232715576887,0.19691374898,0.220702543855,0.239356964827,0.252419352531,0.209229677916,0.199723139405,0.0873573198915,0.297329723835,0.281862914562,0.280184954405,0.281757950783,0.245588496327,0.211472243071,0.228352040052
0.276194065809,0.410037666559,0.448026239872,0.41805523634,0.374114364386,0.454598993063,0.490287393332,0.378027111292,0.42750915885,0.242736324668,0.510854065418,0.0940021723509,-0.0218384955078,0.726484894753,0.550280511379,0.521388292313,-0.139944478869,0.421506464481,0.322423636913,0.29123032093,0.281919956207,0.364723324776,0.358704388142,0.238281771541,0.257611095905,0.225824579597,0.196980714798,0.271001875401,0.315922796726,0.151129469275,0.17393681407,0.305672198534,0.199800878763,0.0600820183754,0.042834430933,-0.00901488028467,0.213623598218,0.169924348593,-0.178003519773,0.26575627923,0.699675381184,0.534538567066,-0.160786822438,-0.161675691605,0.00235172128305,0.144891947508,0.152993291616,0.176958039403,0.161334395409,0.186127737164,0.040056232363,0.200884774327,0.155248820782,0.236479207873,0.202033877373,0.225912809372,0.243922188878,0.257093429565,0.213134020567,0.203249499202,0.0849471017718,0.303045094013,0.287232518196,0.285751521587,0.287524104118,0.251517862082,0.218962743878,0.236506327987
0.27893435955,0.415348976851,0.454759836197,0.428454637527,0.384894907475,0.465117245913,0.501170933247,0.383605957031,0.436346083879,0.235078364611,0.483708173037,0.0898040533066,-0.0225119329989,0.735928952694,0.556977927685,0.528227031231,-0.141611024737,0.427682518959,0.332108259201,0.301461845636,0.290765374899,0.374461084604,0.368475794792,0.246489301324,0.261956423521,0.232025563717,0.203183397651,0.278560638428,0.323907762766,0.145842120051,0.168345034122,0.289517194033,0.188525035977,0.0544691160321,0.0382201075554,-0.0122474385425,0.220391228795,0.163733884692,-0.179995775223,0.266584813595,0.708916664124,0.541281223297,-0.162662789226,-0.163559615612,6.6165557655e-05,0.140699401498,0.150716945529,0.175817042589,0.159037783742,0.188071295619,0.0390668660402,0.206858769059,0.151372864842,0.239738538861,0.206726878881,0.230673581362,0.247974678874,0.261264204979,0.216465294361,0.206167683005,0.0814333185554,0.30833414197,0.292149811983,0.290882229805,0.292870789766,0.257047086954,0.226175367832,0.244435966015
0.281421363354,0.420275002718,0.461115956306,0.438730150461,0.395613700151,0.475515067577,0.511953294277,0.388610571623,0.445126146078,0.228160887957,0.449700593948,0.0851040706038,-0.0232979990542,0.745268762112,0.563559889793,0.534942984581,-0.143615335226,0.433670699596,0.341627806425,0.311568588018,0.299380868673,0.384025037289,0.378072977066,0.254430085421,0.265832424164,0.237880021334,0.209020808339,0.285899192095,0.331722915173,0.13921085,0.161848887801,0.269276350737,0.174386680126,0.0473794750869,0.0322682373226,-0.0161542650312,0.226821228862,0.15622100234,-0.182705655694,0.266639947891,0.718043208122,0.547906517982,-0.165120527148,-0.166034847498,-0.00322449416853,0.13535822928,0.147450879216,0.173762738705,0.15575760603,0.189397931099,0.0371860377491,0.2124556005,0.146403044462,0.242508023977,0.210981205106,0.234972029924,0.251513659954,0.264929443598,0.219232618809,0.20849364996,0.0769362747669,0.313177645206,0.296601444483,0.295560061932,0.297777861357,0.262152820826,0.233062893152,0.252085804939
0.283684253693,0.424814909697,0.467069000006,0.448802739382,0.406190156937,0.485720336437,0.522552669048,0.393020451069,0.453809887171,0.222129300237,0.410427004099,0.0799955800176,-0.0242089852691,0.754489719868,0.570031225681,0.541534900665,-0.145941659808,0.439486950636,0.350915759802,0.321475446224,0.307714879513,0.393352419138,0.387431889772,0.262060403824,0.269249111414,0.243375971913,0.214481323957,0.292990475893,0.339337259531,0.131512776017,0.154698759317,0.245865881443,0.157990112901,0.0390819534659,0.0252122320235,-0.0206420291215,0.232892483473,0.147695317864,-0.186060369015,0.266079604626,0.727044820786,0.554419279099,-0.168106675148,-0.169046446681,-0.00736650777981,0.129120260477,0.143392145634,0.170975387096,0.151702985168,0.19020833075,0.0345503501594,0.217666193843,0.140568211675,0.244829118252,0.214809030294,0.238818839192,0.254564076662,0.268112063408,0.22147333622,0.21027316153,0.0716253146529,0.317578166723,0.300596743822,0.299790173769,0.302246689796,0.266833215952,0.23959544301,0.259416431189
0.285765051842,0.428984820843,0.472610592842,0.458602488041,0.416550993919,0.49567013979,0.532894611359,0.396844089031,0.462379008532,0.217142567039,0.367694288492,0.0745986253023,-0.0252494439483,0.763578653336,0.576396763325,0.548005223274,-0.14855197072,0.445154249668,0.35991743207,0.331117212772,0.315731108189,0.402392715216,0.396500259638,0.269353896379,0.272244721651,0.248527690768,0.219579160213,0.29983240366,0.3467438519,0.123096995056,0.147205293179,0.22034612298,0.140055909753,0.0299173220992,0.0173523519188,-0.0255784541368,0.238606095314,0.138540029526,-0.189944341779,0.265106618404,0.735913336277,0.560824394226,-0.171532481909,-0.172503620386,-0.0121527155861,0.122303768992,0.138796538115,0.167689263821,0.147140800953,0.190634563565,0.0313437096775,0.222505360842,0.134160786867,0.246771633625,0.218248784542,0.242250844836,0.257178872824,0.270862191916,0.223255932331,0.211584940553,0.0657249838114,0.321561783552,0.304170101881,0.303602129221,0.306302428246,0.271110296249,0.245763361454,0.266406476498
0.287719160318,0.432816892862,0.477749586105,0.468069672585,0.426630854607,0.505311369896,0.542913973331,0.400122016668,0.470834344625,0.213372915983,0.323430418968,0.0690601170063,-0.0264132265002,0.772523403168,0.582661807537,0.554359674454,-0.151380762458,0.450702011585,0.368590801954,0.34043982625,0.323409199715,0.411107748747,0.405238598585,0.276302337646,0.274886935949,0.253375947475,0.224354758859,0.306446790695,0.353958189487,0.114375710487,0.139732301235,0.193874850869,0.121393971145,0.0202900916338,0.0090494165197,-0.0307905655354,0.243985563517,0.129201814532,-0.194194853306,0.263961285353,0.744641959667,0.567127585411,-0.175269246101,-0.17627517879,-0.0173248574138,0.115286186337,0.133972331882,0.164186760783,0.142389193177,0.190836116672,0.0277946144342,0.22701215744,0.127529814839,0.248433023691,0.221365258098,0.245330944657,0.259438246489,0.273256391287,0.224679127336,0.212539404631,0.0595120973885,0.325177788734,0.307379931211,0.307049334049,0.309993565083,0.275029748678,0.25157776475,0.273053586483
0.289617836475,0.436359226704,0.48251157999,0.477156579494,0.436373919249,0.514600992203,0.552554607391,0.402927726507,0.479191571474,0.211017116904,0.279737085104,0.0635653585196,-0.0276781115681,0.781312823296,0.588831782341,0.560606241226,-0.154320761561,0.45616415143,0.376908481121,0.349402427673,0.330746412277,0.419473171234,0.413621097803,0.2829182446,0.277276813984,0.257990270853,0.228877961636,0.312878876925,0.361016333103,0.105844594538,0.132715001702,0.167749136686,0.102938786149,0.0106908138841,0.00074556999607,-0.0360467731953,0.249080136418,0.120211713016,-0.19857981801,0.262925416231,0.753225028515,0.573334574699,-0.179129347205,-0.180170342326,-0.022556476295,0.108522571623,0.129294931889,0.160809382796,0.137830719352,0.191002115607,0.0241886284202,0.231253296137,0.121098130941,0.249941751361,0.224253579974,0.248151779175,0.261453270912,0.275400817394,0.225876867771,0.213284358382,0.0533341914415,0.328500509262,0.310311257839,0.310211241245,0.313394188881,0.278664082289,0.257073760033,0.279376775026
0.29153111577,0.439659327269,0.486926287413,0.485821634531,0.445729523897,0.523500680923,0.561766684055,0.405343919992,0.487466096878,0.210241630673,0.238527044654,0.0582958981395,-0.0290157031268,0.789935827255,0.594911873341,0.566751122475,-0.157256662846,0.461570650339,0.384848207235,0.357969939709,0.337744653225,0.427468985319,0.421626657248,0.289218664169,0.279518663883,0.262443125248,0.233221426606,0.319175869226,0.367955774069,0.0979713574052,0.126560002565,0.143156155944,0.0855562612414,0.00158583908342,-0.00713647902012,-0.0411166362464,0.253942161798,0.112067066133,-0.202862232924,0.262261360884,0.7616558671,0.579451024532,-0.182919457555,-0.1839928478,-0.0275304466486,0.102442391217,0.125120654702,0.157880485058,0.133826211095,0.191310480237,0.0208019446582,0.235298082232,0.115265585482,0.251423567533,0.227009668946,0.250806808472,0.263334184885,0.277401059866,0.226981669664,0.213965341449,0.0475262142718,0.331605345011,0.313049674034,0.313168495893,0.316579729319,0.282087385654,0.262290298939,0.285399377346
0.293525457382,0.442763119936,0.491025835276,0.494031190872,0.454652935266,0.531976878643,0.570507228374,0.407459795475,0.495667904615,0.211177781224,0.201540738344,0.0534281879663,-0.0303925909102,0.798381447792,0.600907027721,0.572798192501,-0.160066246986,0.466945916414,0.392393827438,0.366113960743,0.344409734011,0.435079842806,0.429239392281,0.295224189758,0.281716763973,0.266806066036,0.237457722425,0.32538241148,0.374810189009,0.0911922156811,0.121640987694,0.121183030307,0.0700475275517,-0.00658497726545,-0.0141961872578,-0.0457724295557,0.258625179529,0.105227716267,-0.206801787019,0.262205570936,0.769926846027,0.585482001305,-0.186442181468,-0.1875423491,-0.0319422259927,0.0974449962378,0.121781684458,0.155699595809,0.130709350109,0.191923260689,0.0178974512964,0.239215880632,0.110404536128,0.252997845411,0.229727387428,0.253387928009,0.265187829733,0.279359221458,0.228121638298,0.214722663164,0.042407695204,0.334566652775,0.315678685904,0.31600022316,0.319624662399,0.285373419523,0.267269104719,0.2911477983
0.295658409595,0.445710778236,0.494842350483,0.501757800579,0.463104248047,0.53999966383,0.578739404678,0.409365326166,0.503794312477,0.213903099298,0.170258149505,0.0491195358336,-0.0317745506763,0.806638240814,0.606821835041,0.578747212887,-0.162633419037,0.472305864096,0.39953199029,0.373810470104,0.350747346878,0.442292183638,0.43644541502,0.300954073668,0.283966124058,0.271140992641,0.241650089622,0.331531852484,0.381601512432,0.0858771428466,0.118266962469,0.102753169835,0.0570956654847,-0.0134423943236,-0.0200870968401,-0.0498098656535,0.2631765306,0.100079223514,-0.21017806232,0.26294901967,0.778028786182,0.591432213783,-0.189515456557,-0.190634280443,-0.0355258882046,0.0938663184643,0.119557835162,0.154516890645,0.128758370876,0.192973032594,0.0157022271305,0.24306806922,0.106829077005,0.254767417908,0.23248937726,0.255976498127,0.267107725143,0.281364709139,0.229408964515,0.215678662062,0.0382555350661,0.337450772524,0.318272233009,0.31877681613,0.322595268488,0.288587749004,0.272048175335,0.296646296978
0.297978579998,0.448537319899,0.498407632113,0.508981645107,0.471050202847,0.547544062138,0.586434304714,0.411159127951,0.511829197407,0.218406766653,0.145853102207,0.0454994104803,-0.0331293828785,0.814694404602,0.612659931183,0.584594786167,-0.16485850513,0.47765815258,0.406253427267,0.381040990353,0.356763094664,0.449095249176,0.443234145641,0.306425511837,0.286351472139,0.275498062372,0.245850294828,0.337644666433,0.388338446617,0.0823061540723,0.116655424237,0.0885908901691,0.0472346059978,-0.0186885837466,-0.0245364718139,-0.0530625544488,0.267636060715,0.0969053283334,-0.21280823648,0.264626801014,0.785951256752,0.597305059433,-0.191987469792,-0.193114861846,-0.0380705669522,0.0919540002942,0.118657305837,0.154516667128,0.128176301718,0.194557085633,0.0143940867856,0.246906191111,0.104773297906,0.256816864014,0.235364496708,0.258640050888,0.269170194864,0.283490717411,0.230934500694,0.216931849718,0.0352853797376,0.340313643217,0.320891916752,0.321557223797,0.325547486544,0.291785478592,0.276660263538,0.301915943623
0.299221843481,0.449915289879,0.500106394291,0.512401223183,0.474825233221,0.551130592823,0.59007358551,0.412046015263,0.515808820724,0.221303418279,0.136505782604,0.0439799688756,-0.033787611872,0.818643927574,0.615551292896,0.587478756905,-0.165817275643,0.480331748724,0.409456342459,0.384477317333,0.359652429819,0.45234104991,0.446469932795,0.309069484472,0.287618875504,0.277699142694,0.247967511415,0.340693920851,0.391689866781,0.0812369212508,0.116554230452,0.08327806741,0.0435862950981,-0.0206383187324,-0.0261571109295,-0.054354198277,0.269842267036,0.0961194485426,-0.213798642159,0.265843361616,0.789842009544,0.60021340847,-0.192960456014,-0.194087892771,-0.0389038622379,0.0916756987572,0.118748545647,0.154999539256,0.128441348672,0.195570185781,0.0141137680039,0.248833850026,0.104366362095,0.257968246937,0.236862614751,0.260017633438,0.270274400711,0.284617722034,0.23180937767,0.217694267631,0.0342933796346,0.341752231121,0.322227835655,0.322964578867,0.327031761408,0.29339286685,0.278912991285,0.304471164942
0.301893800497,0.452619105577,0.50335675478,0.518851399422,0.481965959072,0.557922244072,0.596925914288,0.413859993219,0.523643195629,0.228313177824,0.123887643218,0.0415715388954,-0.0350488685071,0.826378881931,0.621280908585,0.593162417412,-0.167388230562,0.48567160964,0.415544003248,0.390985965729,0.365195423365,0.458516567945,0.452620238066,0.314179807901,0.290337502956,0.282152563334,0.252246648073,0.346756219864,0.398327440023,0.0806051567197,0.117801696062,0.0764067396522,0.0390125699341,-0.0231003817171,-0.0281066671014,-0.0562107749283,0.274219363928,0.0962163060904,-0.21506601572,0.269057869911,0.797475397587,0.605976045132,-0.194325938821,-0.19544441998,-0.0396263413131,0.0925331115723,0.120064914227,0.156974375248,0.130129158497,0.198062449694,0.0143544832245,0.25272294879,0.104852423072,0.260553181171,0.240003779531,0.26288947463,0.272656917572,0.287027060986,0.233815610409,0.219524860382,0.03335974738,0.344667047262,0.324976593256,0.32583758235,0.330039381981,0.29664593935,0.283323734999,0.309429347515
0.304837882519,0.455281257629,0.5064432621,0.524786651134,0.488551110029,0.564199626446,0.603206694126,0.415811389685,0.53129285574,0.236825451255,0.119615219533,0.0400507450104,-0.0362163037062,0.833887696266,0.626942098141,0.598727226257,-0.168460384011,0.490995794535,0.421212047338,0.397008627653,0.37043300271,0.464272260666,0.458344727755,0.319067001343,0.293347269297,0.286697715521,0.256608992815,0.352775275707,0.404875546694,0.0820248648524,0.12098724395,0.0746812969446,0.0381711497903,-0.0235830638558,-0.0282753929496,-0.0570507459342,0.278570115566,0.0985651537776,-0.215330198407,0.273320913315,0.804903626442,0.611668586731,-0.194871708751,-0.195968806744,-0.0390424355865,0.0952998548746,0.122919417918,0.160315155983,0.133376926184,0.201188310981,0.0157011095434,0.256682276726,0.107102163136,0.263549000025,0.243369266391,0.265948146582,0.275304108858,0.289675951004,0.236198708415,0.221798554063,0.0338721983135,0.347662836313,0.32785898447,0.328819006681,0.333129256964,0.29997843504,0.287628352642,0.314199626446
0.308079838753,0.457937777042,0.509408354759,0.530218362808,0.494576692581,0.569962143898,0.608919560909,0.417995661497,0.538712739944,0.246688723564,0.123702928424,0.0394551940262,-0.0372668765485,0.841162443161,0.632537066936,0.604167342186,-0.169006586075,0.496297091246,0.426470726728,0.402550786734,0.37537714839,0.469614267349,0.46365070343,0.323746830225,0.296691805124,0.291347712278,0.261070489883,0.35873606801,0.411309063435,0.0854871347547,0.126068025827,0.0781031325459,0.0410643257201,-0.0220730639994,-0.0266494490206,-0.0568478256464,0.282913446426,0.103135608137,-0.214565396309,0.278611838818,0.812118113041,0.617292702198,-0.194572031498,-0.195635378361,-0.0371375754476,0.0999501049519,0.127299040556,0.165007099509,0.138159930706,0.204944744706,0.0181634537876,0.260734319687,0.111102215946,0.266984641552,0.246986448765,0.269223093987,0.278246164322,0.292595028877,0.238988339901,0.224543854594,0.0358423143625,0.35077252984,0.330907166004,0.331940859556,0.336333036423,0.303419023752,0.291847914457,0.318798601627
0.311641812325,0.460629343987,0.512299478054,0.535167813301,0.500048816204,0.575219273567,0.614078938961,0.420497179031,0.545858263969,0.257734835148,0.135869368911,0.0398026332259,-0.0381776578724,0.848196983337,0.638068318367,0.609477579594,-0.16901730001,0.501567184925,0.431337296963,0.40762591362,0.380044072866,0.474556177855,0.468553006649,0.328237324953,0.300402879715,0.296108752489,0.265640437603,0.364619791508,0.417600661516,0.0909196063876,0.13294801116,0.0864976644516,0.0475682280958,-0.0186221133918,-0.0232741329819,-0.0556085817516,0.287265270948,0.109829679132,-0.212785482407,0.284882605076,0.81911200285,0.622850358486,-0.193432435393,-0.19445027411,-0.033942066133,0.106399290264,0.133144408464,0.170995235443,0.144406452775,0.209310770035,0.0217144433409,0.264896601439,0.116786241531,0.270877450705,0.250874459743,0.272737264633,0.281505644321,0.295808553696,0.242202967405,0.227776125073,0.0392359346151,0.354026705027,0.33414965868,0.335231900215,0.339679598808,0.306992739439,0.296003013849,0.323244124651
0.31554082036,0.463399767876,0.515166819096,0.539664149284,0.504983067513,0.579988181591,0.618708789349,0.423377096653,0.552690386772,0.269788175821,0.155568748713,0.041092120111,-0.0389262698591,0.854987323284,0.643537819386,0.614655911922,-0.168499574065,0.506799519062,0.435834884644,0.412254691124,0.384452939034,0.479117304087,0.473072379827,0.332556843758,0.304496198893,0.300979137421,0.270320653915,0.370405852795,0.423723489046,0.0981940329075,0.141486167908,0.0995343327522,0.0574473403394,-0.0133397271857,-0.0182471666485,-0.0533695220947,0.291637390852,0.118491336703,-0.210039913654,0.292062014341,0.82588082552,0.628343403339,-0.191486880183,-0.192448452115,-0.0295256581157,0.114512853324,0.140355288982,0.178189471364,0.152005493641,0.214251473546,0.0262951757759,0.269179701805,0.124041371047,0.275230169296,0.255042076111,0.276505589485,0.285096585751,0.299332976341,0.245849385858,0.231497272849,0.0439778082073,0.357451945543,0.337609648705,0.338716030121,0.343193560839,0.310719579458,0.300112277269,0.327554017305
0.3197914958,0.466295331717,0.518063187599,0.543744444847,0.509404361248,0.584295392036,0.622842073441,0.426689445972,0.559181332588,0.282670646906,0.18202662468,0.0433054640889,-0.0394902415574,0.861531794071,0.648947358131,0.619702160358,-0.16747404635,0.511987805367,0.439993023872,0.416465252638,0.388627201319,0.483324050903,0.477236390114,0.336726605892,0.308980077505,0.305956035852,0.27511075139,0.376078724861,0.42965811491,0.107134312391,0.151503920555,0.116747573018,0.0703690946102,-0.00638630380854,-0.0117125725374,-0.0501930937171,0.296040743589,0.128915026784,-0.206408768892,0.300059199333,0.832422018051,0.633773207664,-0.188793540001,-0.189689546824,-0.0239931698889,0.124113410711,0.148797407746,0.186470225453,0.160811975598,0.219718396664,0.0318180173635,0.273591786623,0.132715642452,0.280037730932,0.259492665529,0.280537962914,0.289026498795,0.303179085255,0.249924913049,0.235698327422,0.0499572865665,0.361072301865,0.341306775808,0.342413932085,0.346896767616,0.314616620541,0.304194480181,0.331747978926
0.324405044317,0.469361811876,0.521040141582,0.547451257706,0.513346135616,0.588174462318,0.626519680023,0.430478513241,0.565316915512,0.296202510595,0.214274451137,0.0464066676795,-0.0398477874696,0.867830097675,0.654298603535,0.624618053436,-0.165973573923,0.51712590456,0.443845808506,0.420291781425,0.392593204975,0.487207889557,0.481077820063,0.340768843889,0.31385409832,0.311035215855,0.280007690191,0.381629109383,0.435393631458,0.117520667613,0.162788540125,0.137554898858,0.0859155803919,0.00203149719164,-0.00385647127405,-0.0461656413972,0.300484359264,0.140850514174,-0.201998725533,0.308763474226,0.838734567165,0.639141082764,-0.185431927443,-0.186254844069,-0.0174812618643,0.134984955192,0.158304527402,0.195690125227,0.170649677515,0.225649356842,0.0381687693298,0.278136909008,0.142621040344,0.285285770893,0.264222592115,0.284837216139,0.293294161558,0.307349443436,0.254415780306,0.240357816219,0.0570309534669,0.364906549454,0.34525462985,0.346340596676,0.350805848837,0.318695932627,0.308267116547,0.335846364498
0.329387068748,0.472640663385,0.524145483971,0.550831854343,0.516849040985,0.591665387154,0.629788517952,0.434777379036,0.571095943451,0.310202151537,0.25118547678,0.0503397658467,-0.0399783439934,0.873883724213,0.659592628479,0.629406273365,-0.16404157877,0.522206664085,0.447430670261,0.423773437738,0.396378725767,0.490804284811,0.48463305831,0.344705373049,0.319108366966,0.316210359335,0.285004764795,0.387053281069,0.440927356482,0.129094019532,0.175096198916,0.161275625229,0.1035958305,0.0116656832397,0.00509731005877,-0.0413952730596,0.304974138737,0.154007717967,-0.196938693523,0.318043589592,0.844818711281,0.644447982311,-0.181499496102,-0.182243868709,-0.0101552661508,0.1468770504,0.168681249022,0.205675333738,0.181313857436,0.231967583299,0.0452085509896,0.282814145088,0.153536707163,0.290949523449,0.269220411777,0.289397716522,0.297888249159,0.31183680892,0.259295672178,0.245440617204,0.065025575459,0.368966192007,0.349458426237,0.350503325462,0.354930281639,0.322962850332,0.312344819307,0.339868545532
0.334736257792,0.476166367531,0.52742010355,0.553935527802,0.519959270954,0.594812393188,0.632700204849,0.439606338739,0.576528787613,0.324485182762,0.29151058197,0.0550308711827,-0.039862960577,0.87969493866,0.664830088615,0.634069085121,-0.161728769541,0.527220487595,0.45078638196,0.42695248127,0.400011360645,0.494150608778,0.487940639257,0.348556697369,0.324723154306,0.321472346783,0.290091216564,0.392352163792,0.446263670921,0.141562581062,0.188156604767,0.187150776386,0.122860342264,0.0222347546369,0.0148943960667,-0.0360071286559,0.309511750937,0.168063431978,-0.191373050213,0.327748984098,0.850675165653,0.64969432354,-0.177106425166,-0.177769050002,-0.00220367079601,0.159510686994,0.179707124829,0.21622915566,0.192575231194,0.238581776619,0.0527776218951,0.287616610527,0.165213942528,0.29699280858,0.274465858936,0.294204354286,0.302786111832,0.316623091698,0.264525622129,0.250898033381,0.0737434476614,0.373253822327,0.353913962841,0.354900211096,0.35927093029,0.327414810658,0.316438406706,0.343831837177
0.340443640947,0.479964256287,0.530896902084,0.556812167168,0.522727012634,0.597662508488,0.635308682919,0.44497153163,0.581634640694,0.338874846697,0.333911240101,0.0603928267956,-0.0394841209054,0.88526648283,0.670011043549,0.638608932495,-0.159088164568,0.532155752182,0.453951865435,0.429873168468,0.403517723083,0.497285246849,0.491039544344,0.352340757847,0.330669313669,0.326808810234,0.295252263546,0.397529780865,0.451411753893,0.154613256454,0.201684460044,0.214364424348,0.143118694425,0.0334350913763,0.0252605229616,-0.0301357861608,0.314094632864,0.182673797011,-0.185452237725,0.337713122368,0.856304824352,0.654879808426,-0.172367751598,-0.1729478091,0.00617062114179,0.172589719296,0.191145241261,0.227138727903,0.204189151525,0.245389059186,0.060702458024,0.292531698942,0.177386194468,0.303369134665,0.279930591583,0.299233436584,0.307954788208,0.321679651737,0.270055502653,0.256669729948,0.0829716622829,0.377762883902,0.358607321978,0.359520316124,0.363819926977,0.33204138279,0.320554435253,0.347750782967
0.346485227346,0.48404327035,0.534594297409,0.559509277344,0.525203704834,0.600262343884,0.637668013573,0.450858414173,0.586435377598,0.353176236153,0.37683391571,0.0663094893098,-0.0388317890465,0.890601813793,0.675135076046,0.643024921417,-0.156189188361,0.536994993687,0.456961989403,0.432577997446,0.406917870045,0.500242948532,0.493965476751,0.356067210436,0.336898207664,0.332195341587,0.300459653139,0.402585327625,0.456378519535,0.167873606086,0.215343922377,0.241954997182,0.163671433926,0.0449032746255,0.0358672402799,-0.0239472426474,0.318707853556,0.197433665395,-0.179356753826,0.34773632884,0.861708462238,0.660003602505,-0.167423665524,-0.167923092842,0.0147238261998,0.185765638947,0.202714070678,0.238150849938,0.215867042542,0.252262145281,0.0687735006213,0.297532171011,0.189736276865,0.310010373592,0.285568296909,0.304442197084,0.313339859247,0.326956808567,0.275811344385,0.262670248747,0.0924528837204,0.382468789816,0.363505572081,0.364334136248,0.368551552296,0.336815237999,0.324687808752,0.351630598307
0.349622756243,0.486189067364,0.536529481411,0.560805439949,0.526349842548,0.601483404636,0.638771414757,0.453990221024,0.58873206377,0.360236465931,0.398037105799,0.0694421604276,-0.0383991748095,0.893181741238,0.677675426006,0.645186185837,-0.154659330845,0.539372801781,0.458420068026,0.433863401413,0.408584862947,0.501666665077,0.495374977589,0.357912451029,0.340103894472,0.334901571274,0.30307367444,0.405070155859,0.458799481392,0.174475491047,0.22212600708,0.25561183691,0.173856809735,0.0506349653006,0.041168153286,-0.0207788534462,0.321022152901,0.204752862453,-0.176290348172,0.352710098028,0.864325463772,0.662541985512,-0.164910525084,-0.165371119976,0.0189994182438,0.192289993167,0.208466246724,0.243621617556,0.221646681428,0.255685299635,0.0728044733405,0.300056874752,0.195886701345,0.313409477472,0.288438290358,0.30710119009,0.316097080708,0.329662919044,0.278752118349,0.26573112607,0.0972160249949,0.384887516499,0.366021096706,0.366804391146,0.370977669954,0.339249104261,0.326760113239,0.353558152914
0.356109112501,0.490688562393,0.54057508707,0.563319921494,0.528491079807,0.603797078133,0.640858829021,0.460606366396,0.593124032021,0.374062269926,0.439035028219,0.0759891271591,-0.0373132564127,0.898167967796,0.682711541653,0.649413347244,-0.151466831565,0.544032752514,0.461262434721,0.436326920986,0.411864072084,0.5044246912,0.498108237982,0.361571490765,0.34666249156,0.34032034874,0.308302313089,0.409946918488,0.463513702154,0.187415525317,0.235405936837,0.282099574804,0.193653792143,0.0618968494236,0.0515883788466,-0.0143773313612,0.325654625893,0.219043076038,-0.170204117894,0.362462878227,0.869389355183,0.667569935322,-0.159865856171,-0.160253152251,0.0274198185652,0.205018535256,0.219748049974,0.25434845686,0.232926011086,0.262429773808,0.0807439759374,0.305136173964,0.207960784435,0.320318311453,0.294249296188,0.312499523163,0.321704745293,0.335176497698,0.284713357687,0.271922081709,0.106648802757,0.38983643055,0.371160179377,0.371849060059,0.375930249691,0.344190627337,0.330910950899,0.357390135527
0.362845152617,0.495452314615,0.544850885868,0.565766215324,0.530475914478,0.605977416039,0.642830133438,0.467653393745,0.597272276878,0.387349426746,0.47703781724,0.0828293114901,-0.0359208136797,0.902925014496,0.68768632412,0.653510034084,-0.148122906685,0.548548161983,0.464033544064,0.438683211803,0.415085792542,0.50709092617,0.500755012035,0.365195959806,0.353372246027,0.345728993416,0.313511401415,0.414703845978,0.468068599701,0.199753537774,0.248076140881,0.306804209948,0.212206706405,0.0726565271616,0.0615576803684,-0.00798368733376,0.330280482769,0.232593208551,-0.16426949203,0.3718085289,0.874226570129,0.672530829906,-0.154863283038,-0.15518476069,0.0355158410966,0.217087194324,0.230542078614,0.264614015818,0.243637099862,0.268945902586,0.0883866548538,0.310233294964,0.21951764822,0.327315598726,0.300116479397,0.317968547344,0.327390640974,0.340781331062,0.290723204613,0.278140515089,0.115793213248,0.394906252623,0.376410216093,0.377002477646,0.380989313126,0.34920462966,0.335065335035,0.361195147038
0.369789123535,0.500460326672,0.54934746027,0.568183243275,0.532356798649,0.608069002628,0.64473503828,0.475074261427,0.601197421551,0.399933904409,0.510827600956,0.0898743569851,-0.0342058874667,0.907455682755,0.692597031593,0.657471895218,-0.144645348191,0.552900254726,0.466763973236,0.440973907709,0.41826826334,0.509697258472,0.503347635269,0.368794679642,0.360178202391,0.351103186607,0.318676710129,0.419339537621,0.472470015287,0.21122764051,0.259892106056,0.32899081707,0.229008436203,0.0826753154397,0.0708639994264,-0.00168907071929,0.33488586545,0.245112761855,-0.158566623926,0.380588889122,0.878836333752,0.677421569824,-0.149960711598,-0.150225460529,0.0431378223002,0.228252872825,0.240648031235,0.274234086275,0.253576278687,0.27513641119,0.0955976098776,0.31532305479,0.230331778526,0.334332972765,0.30599579215,0.323467165232,0.333103269339,0.346428275108,0.296719104052,0.284316688776,0.124482303858,0.400064140558,0.381732732058,0.382229417562,0.386122733355,0.354261428118,0.339217990637,0.36497759819
