-0.154075950384,-0.0145526630804,0.0306076519191,0.031946927309,-0.00753924855962,0.0696049407125,0.107261836529,-0.0470725148916,0.0496118478477,-0.166074499488,-0.124836392701,-0.391723453999,-0.498352080584,0.191759124398,0.000778505695052,0.00119843694847,-0.623526632786,-0.0987202301621,-0.0699965953827,-0.0975176915526,-0.117873191833,-0.0275190453976,-0.0336745195091,-0.166477441788,-0.170300021768,-0.186609089375,-0.218150869012,-0.125253543258,-0.0743979290128,-0.339544087648,-0.300668925047,-0.262953221798,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491019011,-0.199753805995,-0.323000192642,-0.677635908127,-0.233491495252,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051811457,-0.334827154875,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800249815,-0.325770139694,-0.197168380022,-0.225156411529,-0.203335091472,-0.19076500833,-0.176795303822,-0.227034181356,-0.239684298635,-0.400566279888,-0.123305998743,-0.141618326306,-0.141655057669,-0.138286367059,-0.172692224383,-0.193390578032,-0.169925510883
0.376896500587,0.505688250065,0.554049968719,0.570606589317,0.534184396267,0.610113799572,0.646619796753,0.482802450657,0.604914069176,0.411667108536,0.539365530014,0.0970493033528,-0.0321502275765,0.911762237549,0.697440326214,0.661295175552,-0.141037881374,0.557073414326,0.469482421875,0.443238794804,0.42142906785,0.512273788452,0.50591647625,0.372376412153,0.367026358843,0.356418937445,0.323776066303,0.423849612474,0.476719528437,0.221626445651,0.270652323961,0.348043143749,0.243643894792,0.0917674675584,0.0793438404799,0.00444097444415,0.339458703995,0.256364941597,-0.15314501524,0.388673216105,0.883218288422,0.682238519192,-0.145191252232,-0.14540964365,0.0501736998558,0.238320067525,0.249903842807,0.283058911562,0.262580186129,0.280923753977,0.10227432102,0.320382863283,0.240219965577,0.341307163239,0.311847448349,0.328958928585,0.338797479868,0.352073729038,0.302647858858,0.290391951799,0.132585883141,0.405279070139,0.387092411518,0.38749730587,0.391300618649,0.359334081411,0.343364924192,0.368742287159
0.384119510651,0.511107385159,0.558938205242,0.573067188263,0.536005973816,0.612150907516,0.648526847363,0.490757912397,0.608431279659,0.422417521477,0.561831474304,0.104291066527,-0.0297355186194,0.915847420692,0.702212035656,0.66497606039,-0.137294888496,0.561054706573,0.47221454978,0.445514529943,0.424584150314,0.514848291874,0.508489429951,0.375948935747,0.373861283064,0.361650794744,0.328787863255,0.428225487471,0.480814188719,0.230790555477,0.280199974775,0.363483637571,0.255799591541,0.0997998341918,0.0868813619018,0.0103624872863,0.343987196684,0.266169279814,-0.148029491305,0.395960360765,0.887372553349,0.686977505684,-0.140568852425,-0.140752106905,0.0565467886627,0.247141972184,0.258186280727,0.290974467993,0.270526409149,0.286250263453,0.108345210552,0.325391471386,0.249042332172,0.348178684711,0.317634254694,0.334410697222,0.344433367252,0.357678562403,0.308464169502,0.296317487955,0.140008687973,0.410521149635,0.392456203699,0.392775505781,0.396494358778,0.364397585392,0.347502052784,0.372493416071
0.391403436661,0.516683280468,0.563986063004,0.57559043169,0.537863731384,0.61421495676,0.650493264198,0.498831301928,0.611751437187,0.432072252035,0.577661395073,0.111545920372,-0.0269442647696,0.919714093208,0.70690792799,0.668512701988,-0.133405745029,0.564836144447,0.474981039762,0.447832465172,0.427745312452,0.517444133759,0.511089861393,0.379515886307,0.380617767572,0.366767019033,0.333686113358,0.432451695204,0.484744101763,0.2386110425,0.288422584534,0.374990791082,0.26527005434,0.106689743698,0.0934058576822,0.0160483587533,0.348455905914,0.274401932955,-0.1432261765,0.402378827333,0.891300320625,0.691634237766,-0.136093690991,-0.136253535748,0.0622128657997,0.254619896412,0.26540902257,0.297900825739,0.277333468199,0.291079491377,0.113767944276,0.330324292183,0.256699919701,0.354885399342,0.323316514492,0.339789181948,0.349973678589,0.363205850124,0.314128220081,0.302051365376,0.146686717868,0.415759533644,0.397791177034,0.398032844067,0.401674419641,0.369425654411,0.35162204504,0.376230955124
0.398690313101,0.52237957716,0.5691639781,0.578196644783,0.539795279503,0.616336882114,0.652551651001,0.506906688213,0.614875376225,0.440539509058,0.586576521397,0.118763446808,-0.0237620864064,0.923365235329,0.711522996426,0.671903729439,-0.129360407591,0.56841301918,0.477798700333,0.450219452381,0.4309220016,0.520081579685,0.513737857342,0.383079141378,0.387230664492,0.371735781431,0.338445603848,0.436511486769,0.488498002291,0.245029136539,0.295252501965,0.382411658764,0.271961063147,0.112400405109,0.0988868847489,0.0214820932597,0.352849215269,0.280996024609,-0.13873013854,0.407888025045,0.895003199577,0.696203947067,-0.131759002805,-0.131907358766,0.0671550557017,0.260702043772,0.271522670984,0.303792506456,0.282959073782,0.295393973589,0.118525333703,0.335157424212,0.263135373592,0.361369967461,0.328856885433,0.345063865185,0.355385869741,0.36862295866,0.319606870413,0.307560026646,0.152583897114,0.420964896679,0.403066754341,0.403239995241,0.406812787056,0.374393492937,0.355716735125,0.379953503609
0.405919134617,0.528156995773,0.574438869953,0.58090120554,0.541832268238,0.618543326855,0.654729068279,0.514863789082,0.617805123329,0.447747498751,0.588578999043,0.125892579556,-0.0201796926558,0.926803946495,0.716052293777,0.675150156021,-0.125154659152,0.5717856884,0.480680078268,0.452696859837,0.43412026763,0.522777020931,0.516449332237,0.38663738966,0.393634676933,0.37652528286,0.343041062355,0.440388441086,0.492065340281,0.250027805567,0.300660550594,0.385751783848,0.275877922773,0.116931162775,0.103325165808,0.0266510192305,0.357150495052,0.285933583975,-0.134533375502,0.412473887205,0.898483812809,0.700681805611,-0.127558216453,-0.127706900239,0.0713763684034,0.265376269817,0.276508331299,0.308632820845,0.287394434214,0.299193322659,0.122619442642,0.339866727591,0.268325597048,0.367578655481,0.334219127893,0.350205302238,0.360640108585,0.373899638653,0.324871271849,0.312815278769,0.15768456459,0.426108062267,0.408253490925,0.408368378878,0.411881566048,0.379276484251,0.359775751829,0.38365700841
0.413026541471,0.533974587917,0.579774856567,0.583714067936,0.544000864029,0.6208563447,0.657046973705,0.522583782673,0.620545446873,0.453646242619,0.583945870399,0.13288281858,-0.0161935109645,0.930033564568,0.720489799976,0.678254127502,-0.120791062713,0.574957728386,0.48363301158,0.455280601978,0.437343031168,0.525542855263,0.519236207008,0.390186816454,0.399766355753,0.381105214357,0.347448319197,0.444068342447,0.495437890291,0.253629028797,0.304654181004,0.385168910027,0.277119159698,0.120313636959,0.106748796999,0.0315448977053,0.361342459917,0.289242506027,-0.130627572536,0.416147917509,0.901745676994,0.705062448978,-0.123486891389,-0.123647466302,0.0748964101076,0.268666923046,0.28037571907,0.312432080507,0.290661156178,0.30249145627,0.126068502665,0.344428241253,0.272280067205,0.373462617397,0.339368849993,0.355185508728,0.365709364414,0.379008114338,0.329896569252,0.31779396534,0.161991342902,0.431160360575,0.413323014975,0.413390010595,0.41685333848,0.384050130844,0.363787025213,0.387335091829
0.419948995113,0.539791584015,0.585135102272,0.586641192436,0.546321570873,0.623294115067,0.659522294998,0.529954314232,0.623107373714,0.458209514618,0.573208928108,0.139685750008,-0.01180594787,0.933058202267,0.724829852581,0.68121945858,-0.116278730333,0.577936530113,0.486662268639,0.457981824875,0.440591096878,0.528388679028,0.522107243538,0.393722116947,0.405567526817,0.38544973731,0.351646631956,0.447542071342,0.498613119125,0.255892336369,0.307276785374,0.380960136652,0.275869756937,0.122610077262,0.109211936593,0.0361566394567,0.365409195423,0.290994882584,-0.127003803849,0.418945729733,0.904793202877,0.709340631962,-0.11954267323,-0.11972618103,0.0777507275343,0.270633488894,0.283162415028,0.315226703882,0.292810082436,0.305316388607,0.128906294703,0.348820090294,0.275039792061,0.378980219364,0.344275474548,0.359979599714,0.370570957661,0.383924752474,0.33466348052,0.322479516268,0.165525093675,0.436095476151,0.418249964714,0.418279498816,0.421702891588,0.388692080975,0.367738008499,0.390980422497
0.42662486434,0.54556876421,0.590483605862,0.589684426785,0.548809230328,0.625870764256,0.662166535854,0.536875069141,0.625508487225,0.461440891027,0.557126998901,0.146258383989,-0.00702462997288,0.935881376266,0.729066133499,0.684051513672,-0.111630477011,0.580733239651,0.489769071341,0.460807085037,0.443863868713,0.531320869923,0.525068104267,0.397237598896,0.410988628864,0.389539450407,0.355620414019,0.450807392597,0.501595318317,0.256916373968,0.308610290289,0.373549520969,0.272396236658,0.12391486764,0.110796511173,0.0404858849943,0.369337409735,0.291308164597,-0.123648732901,0.420927345753,0.907631278038,0.713510632515,-0.115721583366,-0.115938320756,0.0799928456545,0.27137234807,0.284935712814,0.317080557346,0.293922811747,0.307709872723,0.131183475256,0.353024333715,0.276679694653,0.384099394083,0.348914504051,0.364567697048,0.37520840764,0.388631701469,0.339160084724,0.32686367631,0.168327987194,0.440890729427,0.423013418913,0.42301556468,0.426408827305,0.393183529377,0.371617108583,0.394585758448
0.432997852564,0.55127120018,0.595787465572,0.59284299612,0.551474392414,0.628597378731,0.664987206459,0.543263614178,0.627774178982,0.463389456272,0.536649703979,0.15256921947,-0.00186014676001,0.938507735729,0.733192384243,0.686757385731,-0.106857024133,0.583362519741,0.492953836918,0.463760077953,0.447161465883,0.534344851971,0.528122961521,0.400729805231,0.415993869305,0.393365323544,0.359363526106,0.453871488571,0.504397809505,0.256844550371,0.308782786131,0.36347335577,0.267042964697,0.124359145761,0.111617058516,0.0445462055504,0.373120009899,0.290350794792,-0.120537132025,0.422179728746,0.910265982151,0.717567145824,-0.112011320889,-0.112270630896,0.0816991254687,0.271022379398,0.285798162222,0.318089723587,0.294116169214,0.309729069471,0.132971376181,0.357030898333,0.27731475234,0.388802111149,0.353271573782,0.368938952684,0.37961524725,0.393120825291,0.343386262655,0.330951154232,0.170470386744,0.445530772209,0.427600502968,0.427584499121,0.430956840515,0.397512853146,0.375416964293,0.398146808147
0.436055719852,0.554085016251,0.598413646221,0.594465017319,0.552875876427,0.630019843578,0.666464984417,0.546240925789,0.628866910934,0.463907927275,0.525101304054,0.155620619655,0.000862117332872,0.939748466015,0.735212206841,0.688065826893,-0.104425154626,0.584620118141,0.494575619698,0.465285301208,0.448820441961,0.535892963409,0.529687047005,0.402467310429,0.418334871531,0.395180463791,0.361150205135,0.455333799124,0.505738973618,0.256454199553,0.308485209942,0.357629060745,0.26378813386,0.124309740961,0.11178573966,0.0464844927192,0.374957054853,0.289461106062,-0.119060337543,0.422566443682,0.911509096622,0.719551026821,-0.11019051075,-0.110474206507,0.0823818668723,0.270493417978,0.285929173231,0.318315893412,0.293913632631,0.310620069504,0.133709996939,0.358959883451,0.277301877737,0.390996783972,0.35534375906,0.37104293704,0.381733506918,0.39528426528,0.345401614904,0.332889080048,0.171323880553,0.447790294886,0.429826587439,0.429804593325,0.433169752359,0.399615734816,0.377286672592,0.399910867214
0.441888302565,0.559621751308,0.603599011898,0.597791850567,0.555818915367,0.632987201214,0.669556975365,0.551737427711,0.630995035172,0.464101225138,0.500121295452,0.161512002349,0.00657905219123,0.942088246346,0.739161252975,0.6905990839,-0.0994703173637,0.587033331394,0.497878044844,0.468433350325,0.452160984278,0.539064347744,0.532890796661,0.405927300453,0.422690480947,0.398622959852,0.3645619452,0.458133965731,0.508319020271,0.255098044872,0.307245671749,0.344754099846,0.256407052279,0.12378899008,0.111746892333,0.0502055883408,0.378526985645,0.287012666464,-0.116229958832,0.422940433025,0.913851201534,0.723426759243,-0.106594897807,-0.10693269968,0.083480656147,0.268855273724,0.285689532757,0.318302869797,0.293017297983,0.312215417624,0.134944051504,0.36267349124,0.27672675252,0.39507946372,0.359280109406,0.37509277463,0.38580802083,0.399455845356,0.349251180887,0.33657169342,0.172670677304,0.452188044786,0.434146106243,0.434117525816,0.437473893166,0.403700083494,0.380967408419,0.403408318758
0.447315484285,0.56502020359,0.608677923679,0.601225435734,0.558949112892,0.636121690273,0.672829091549,0.556604385376,0.633079648018,0.46327984333,0.473659783602,0.167130798101,0.0126499645412,0.944243192673,0.742984116077,0.693029940128,-0.0943847596645,0.589329183102,0.501258909702,0.471710920334,0.455536186695,0.54233944416,0.536197721958,0.409372270107,0.426617383957,0.401832252741,0.367775946856,0.460793286562,0.510790407658,0.253176033497,0.305333524942,0.330901414156,0.248276084661,0.122889921069,0.111370190978,0.0537722706795,0.381968796253,0.283900797367,-0.113502115011,0.422899931669,0.916007220745,0.72717499733,-0.103017687798,-0.103415325284,0.0843393802643,0.26663556695,0.284931749105,0.317807674408,0.291626632214,0.313637107611,0.135957852006,0.366206496954,0.27558863163,0.398771703243,0.362953215837,0.378945201635,0.389685600996,0.403436779976,0.352886855602,0.340030401945,0.173656642437,0.45642966032,0.438297986984,0.43826854229,0.441622525454,0.407631754875,0.384576112032,0.406870722771
0.452317595482,0.570268332958,0.613637924194,0.604761838913,0.562265992165,0.639426648617,0.676278412342,0.56084638834,0.635164797306,0.461610227823,0.447084277868,0.172519445419,0.0190701596439,0.946218788624,0.746674537659,0.695369720459,-0.0891337841749,0.591532349586,0.504721283913,0.47511869669,0.458956748247,0.545724332333,0.539612948895,0.41281619668,0.430145978928,0.404845058918,0.37082901597,0.463352620602,0.513195216656,0.250983864069,0.303021758795,0.316894173622,0.239973276854,0.121889173985,0.110903412104,0.0572857782245,0.38530793786,0.280455350876,-0.110762551427,0.422612369061,0.917984962463,0.730790615082,-0.099373228848,-0.0998344272375,0.0851374864578,0.264114171267,0.283878356218,0.317032784224,0.289974749088,0.314992576838,0.136909753084,0.369587898254,0.274138599634,0.402116775513,0.366397857666,0.382633239031,0.393406391144,0.407263606787,0.356362164021,0.343327432871,0.174470245838,0.460535228252,0.442307919264,0.442281335592,0.445637285709,0.4114356637,0.388131082058,0.410313934088
0.45688188076,0.575354456902,0.618467211723,0.608395040035,0.565764605999,0.642901837826,0.679897904396,0.564484119415,0.637290239334,0.459261924028,0.42164221406,0.177725344896,0.0258350167423,0.948020219803,0.750226259232,0.697629034519,-0.0836799666286,0.593665719032,0.508266270161,0.478654444218,0.462431937456,0.549222648144,0.543138980865,0.416272461414,0.433314055204,0.407700002193,0.373759359121,0.465851962566,0.515573441982,0.248801246285,0.300570905209,0.303484886885,0.232032194734,0.12104831636,0.110581509769,0.0608476959169,0.388570606709,0.276987880468,-0.107897236943,0.422235190868,0.919791698456,0.7342684865,-0.0955750569701,-0.0961016118526,0.0860465317965,0.261556267738,0.282741397619,0.316170573235,0.288282603025,0.316382408142,0.137950360775,0.372847944498,0.272615849972,0.405161172152,0.369651019573,0.386190354824,0.397010028362,0.410972237587,0.359729647636,0.346523582935,0.175293132663,0.464524954557,0.446201384068,0.446179449558,0.449539929628,0.41513684392,0.391650438309,0.413753181696
0.461002707481,0.580268204212,0.623156547546,0.612117767334,0.569436371326,0.646542787552,0.683677494526,0.56754976511,0.639489412308,0.456410348415,0.398492097855,0.182802736759,0.0329403579235,0.949652373791,0.753632605076,0.699817597866,-0.0779805406928,0.595750153065,0.5118932724,0.482313811779,0.465969324112,0.552834868431,0.546775639057,0.419753700495,0.436165392399,0.410436958075,0.376606047153,0.468328773975,0.517961382866,0.246899455786,0.298234939575,0.291378289461,0.224958822131,0.120621845126,0.110633827746,0.0645641833544,0.391783446074,0.273799449205,-0.104786850512,0.421918272972,0.921434104443,0.737602829933,-0.0915315076709,-0.0921232923865,0.0872357040644,0.259219497442,0.281727463007,0.315407544374,0.286764144897,0.317901551723,0.139226868749,0.376018226147,0.271253436804,0.407954335213,0.372751951218,0.389651626348,0.400537133217,0.414599716663,0.363042801619,0.349680364132,0.176305562258,0.468420147896,0.450004935265,0.449987798929,0.453353434801,0.418761670589,0.395152837038,0.417203336954
0.464680612087,0.585000514984,0.627698361874,0.615921318531,0.573269188404,0.650341629982,0.687604010105,0.570084393024,0.641787230968,0.453228801489,0.378646492958,0.18780566752,0.0403811745346,0.951120615005,0.756887972355,0.701943814754,-0.0719931945205,0.597803771496,0.515600025654,0.486089915037,0.46957436204,0.556558907032,0.550520122051,0.423270761967,0.438746035099,0.413093447685,0.379405796528,0.470815002918,0.520388662815,0.245523124933,0.296245664358,0.28119301796,0.219201132655,0.120838917792,0.11126729846,0.0685356855392,0.394971400499,0.271161794662,-0.10131816566,0.421795010567,0.922918736935,0.74078887701,-0.0871550217271,-0.0878102108836,0.088858678937,0.257337063551,0.281023830175,0.314912170172,0.28561258316,0.319633156061,0.140871882439,0.379128903151,0.270262926817,0.410544723272,0.375738859177,0.393050342798,0.404025703669,0.418180555105,0.366351306438,0.352854639292,0.177672684193,0.472241312265,0.453743726015,0.453729867935,0.45709964633,0.422334998846,0.39865526557,0.420677602291
0.467923015356,0.589543104172,0.632086336613,0.619795918465,0.577247977257,0.654286444187,0.691661298275,0.572136223316,0.644199371338,0.449885427952,0.362943679094,0.192787766457,0.0481507070363,0.952429413795,0.759986341,0.7040143013,-0.0656792744994,0.59984087944,0.519381940365,0.489973604679,0.473249346018,0.560389101505,0.554366409779,0.42683172226,0.441102951765,0.415703326464,0.382191389799,0.473336100578,0.522877395153,0.244882032275,0.29480522871,0.273443162441,0.215134263039,0.121894329786,0.112658075988,0.0728523358703,0.398156285286,0.269307971001,-0.0973905324936,0.421977996826,0.924251139164,0.743821322918,-0.0823675245047,-0.0830827578902,0.091046795249,0.25610974431,0.280792236328,0.314829111099,0.28499341011,0.321645468473,0.142997711897,0.382207274437,0.269827187061,0.412978470325,0.378647178411,0.396416634321,0.407509058714,0.42174500227,0.369698792696,0.356096297503,0.179538115859,0.476006239653,0.457439690828,0.45742636919,0.460797846317,0.425878822803,0.402172118425,0.424186229706
0.47074341774,0.593889772892,0.636316716671,0.623731195927,0.581355452538,0.658362746239,0.69583183527,0.573759913445,0.64673268795,0.446541339159,0.352025538683,0.19779779017,0.0562394559383,0.953583776951,0.76292181015,0.706035017967,-0.0590078607202,0.601873099804,0.523232996464,0.493954002857,0.476994097233,0.564317405224,0.558306276798,0.430441945791,0.443281948566,0.418295830488,0.38499084115,0.475910484791,0.525442183018,0.24514362216,0.294080376625,0.268523544073,0.213048398495,0.123940512538,0.11494410038,0.077588044107,0.401356428862,0.268425762653,-0.0929224565625,0.422557234764,0.925436913967,0.746695041656,-0.0771060064435,-0.0778767094016,0.0939032956958,0.255699396133,0.281163722277,0.315275281668,0.285039961338,0.323990732431,0.145692184567,0.385277122259,0.270094335079,0.415297836065,0.381508767605,0.399776339531,0.411015182734,0.425318479538,0.373121589422,0.359446525574,0.182017505169,0.479730546474,0.461111783981,0.461095243692,0.464464694262,0.42941197753,0.405715018511,0.427736938
0.473161756992,0.598037600517,0.640388906002,0.627716839314,0.585572063923,0.662553787231,0.700096726418,0.575015485287,0.649385929108,0.443349689245,0.346325904131,0.202876806259,0.0646343901753,0.954588651657,0.765689015388,0.708010613918,-0.0519590377808,0.603908836842,0.52714574337,0.498018234968,0.480805724859,0.568333506584,0.562329232693,0.434104055166,0.445327073336,0.420895040035,0.387826383114,0.47854962945,0.528090059757,0.246429935098,0.294199943542,0.266702622175,0.213142693043,0.127083003521,0.118220806122,0.0827965959907,0.40458625555,0.268653869629,-0.0878567174077,0.423599421978,0.926481366158,0.74940520525,-0.0713269412518,-0.0721476748586,0.0974994823337,0.256225943565,0.282236099243,0.316337883472,0.285850733519,0.326703935862,0.149015396833,0.388357996941,0.271175175905,0.417541384697,0.384351223707,0.403150975704,0.414566576481,0.428921580315,0.37664809823,0.362937062979,0.185195192695,0.483427524567,0.464775562286,0.464751362801,0.468114107847,0.432949960232,0.409292280674,0.431334108114
0.475207686424,0.601989686489,0.644307494164,0.631743967533,0.589878737926,0.666842222214,0.704437613487,0.575980782509,0.652155101299,0.440457493067,0.346067935228,0.208058670163,0.0733192414045,0.95544975996,0.768283188343,0.709946095943,-0.0445245876908,0.605954825878,0.531113386154,0.502154111862,0.484681159258,0.572426915169,0.566424965858,0.437820285559,0.447286754847,0.423524856567,0.390719413757,0.48126333952,0.530826210976,0.248819127679,0.295256733894,0.268122166395,0.215525537729,0.131380781531,0.122541405261,0.0885113030672,0.40785959363,0.270083844662,-0.0821615308523,0.425151109695,0.92739033699,0.751947462559,-0.0650072544813,-0.065871976316,0.101875007153,0.257768660784,0.284076571465,0.318076997995,0.287490963936,0.329805076122,0.153000861406,0.391469269991,0.273145347834,0.419749438763,0.387202173471,0.406560629606,0.418182998896,0.432572722435,0.380301445723,0.366593122482,0.18912512064,0.487110823393,0.46844637394,0.468409508467,0.471760302782,0.436507761478,0.412911862135,0.434982210398
0.476921260357,0.605755567551,0.648082077503,0.635805130005,0.594256579876,0.671211183071,0.708836913109,0.576748669147,0.655034005642,0.438005417585,0.351270139217,0.213369622827,0.082274146378,0.956172883511,0.770699679852,0.711845755577,-0.0367086566985,0.608016133308,0.535129904747,0.506349742413,0.488617688417,0.576587617397,0.570583641529,0.441593110561,0.449213296175,0.426209330559,0.393690109253,0.484060138464,0.533654212952,0.25234746933,0.297309339046,0.272802263498,0.22021792829,0.136847838759,0.127918288112,0.0947449654341,0.411190390587,0.272762030363,-0.0758309736848,0.427239626646,0.928169667721,0.754317820072,-0.0581447072327,-0.0590471699834,0.107038579881,0.260367780924,0.28672260046,0.32052642107,0.289994299412,0.333299636841,0.157656028867,0.394630253315,0.276046872139,0.421964198351,0.390089541674,0.410024404526,0.421881735325,0.436288416386,0.384099841118,0.370433479548,0.193831682205,0.490794688463,0.472139060497,0.472084462643,0.47541770339,0.44010001421,0.416581660509,0.438685745001
0.477668315172,0.607573449612,0.649919867516,0.637846469879,0.596466600895,0.673420488834,0.711053133011,0.577089250088,0.656511366367,0.436993092299,0.355871766806,0.216080367565,0.0868461355567,0.956485033035,0.771840155125,0.712783932686,-0.0326615944505,0.609053909779,0.537154853344,0.508466541767,0.490607917309,0.578689992428,0.57268345356,0.443501383066,0.450180649757,0.427578866482,0.395210266113,0.485491335392,0.53510248661,0.254541069269,0.298721402884,0.276340723038,0.223415449262,0.140013575554,0.130997076631,0.0980558767915,0.412881314754,0.274574488401,-0.0724315792322,0.428489983082,0.928512990475,0.755437493324,-0.0545139573514,-0.055432934314,0.109911456704,0.262068122625,0.288353353739,0.322022914886,0.291573643684,0.335193037987,0.160231143236,0.396235138178,0.277853161097,0.423087328672,0.391555339098,0.411782294512,0.42376691103,0.438175350428,0.386058181524,0.372427284718,0.196477517486,0.492641568184,0.473998457193,0.473932921886,0.477255225182,0.441913604736,0.418437629938,0.440559506416
0.478978395462,0.611092805862,0.653508663177,0.641948461533,0.600918531418,0.677879691124,0.715510249138,0.577747344971,0.659544885159,0.435492634773,0.368882864714,0.221622943878,0.0961644127965,0.95701444149,0.773983299732,0.714639544487,-0.0243025328964,0.61114525795,0.541235983372,0.512732088566,0.494631975889,0.582934379578,0.576920032501,0.447364479303,0.452158004045,0.430390059948,0.39833381772,0.488429456949,0.53807580471,0.259772896767,0.302326738834,0.285708278418,0.231442764401,0.147176384926,0.137905150652,0.105055734515,0.416323900223,0.279136329889,-0.0651846826077,0.431403666735,0.929110944271,0.757543742657,-0.0468710176647,-0.0478185266256,0.116216287017,0.26626226306,0.292228728533,0.325558274984,0.295381516218,0.339262604713,0.16585727036,0.399506539106,0.282174259424,0.425392955542,0.394549280405,0.415362000465,0.427618741989,0.442017376423,0.390101075172,0.376569330692,0.202343717217,0.496355772018,0.477753728628,0.47766238451,0.480958461761,0.445585787296,0.422197759151,0.4443551898
0.480094254017,0.6144785285,0.657000005245,0.646073281765,0.605400204659,0.682380735874,0.719988524914,0.57845813036,0.662679076195,0.434806764126,0.386595606804,0.227336958051,0.105694107711,0.957424223423,0.775940418243,0.716472744942,-0.0156148178503,0.61326032877,0.545355975628,0.51703286171,0.498712450266,0.587224423885,0.581198990345,0.451291561127,0.454234331846,0.433314681053,0.401581406593,0.491474688053,0.541153788567,0.266085714102,0.306963175535,0.297918319702,0.241502374411,0.155377939343,0.145750537515,0.112534336746,0.419857084751,0.284905910492,-0.0573816969991,0.434856683016,0.929597139359,0.759470760822,-0.0387546904385,-0.0397251024842,0.123218677938,0.271478801966,0.296900749207,0.329798609018,0.300026893616,0.343689233065,0.172078281641,0.402873963118,0.287414938211,0.42781111598,0.397646963596,0.41903975606,0.431588917971,0.44596067071,0.394318521023,0.380921334028,0.20894408226,0.500110149384,0.481569707394,0.481447458267,0.484711647034,0.449329018593,0.426027536392,0.448218345642
0.481082618237,0.617759943008,0.660418212414,0.650219321251,0.609898030758,0.686910688877,0.724476516247,0.579316973686,0.665913581848,0.435035437346,0.40843167901,0.233234480023,0.115408726037,0.957722425461,0.777709424496,0.718289494514,-0.00663421722129,0.615400731564,0.549512565136,0.521360933781,0.502847671509,0.591553151608,0.58551377058,0.455284744501,0.456456720829,0.436372727156,0.404966771603,0.494636267424,0.544342577457,0.273392856121,0.312583297491,0.312639504671,0.253365308046,0.164507001638,0.154432222247,0.120450042188,0.423491299152,0.291795134544,-0.0490872375667,0.438818722963,0.929979145527,0.761216640472,-0.0302189085633,-0.0312073007226,0.130842372775,0.277642279863,0.302317917347,0.334699362516,0.305449277163,0.348439693451,0.178830549121,0.406352192163,0.293515890837,0.430378705263,0.400870412588,0.422828435898,0.435685992241,0.450015068054,0.398712962866,0.385482281446,0.216219305992,0.503919243813,0.485459387302,0.485301345587,0.488528460264,0.45315515995,0.429933071136,0.452152699232
0.482013523579,0.620968699455,0.663788855076,0.654385089874,0.614400029182,0.691457152367,0.728964030743,0.580403387547,0.66924983263,0.43625420332,0.433689296246,0.239324629307,0.125281050801,0.957917690277,0.779288768768,0.720095396042,0.00259835924953,0.617566168308,0.553702950478,0.525709152222,0.507035076618,0.595913529396,0.589857935905,0.459344625473,0.458864152431,0.43957978487,0.408499449492,0.497922688723,0.547648191452,0.281578570604,0.319111227989,0.329466551542,0.266749799252,0.174426108599,0.163825586438,0.128750622272,0.427233666182,0.299683243036,-0.0403787605464,0.443242967129,0.930265128613,0.762780189514,-0.0213276557624,-0.0223299842328,0.138993665576,0.28464910388,0.308406114578,0.340195566416,0.311564713717,0.353470891714,0.186035394669,0.409951984882,0.300392448902,0.433125346899,0.404236495495,0.426736682653,0.439914017916,0.4541862607,0.403281003237,0.390244334936,0.224091187119,0.507795095444,0.489432752132,0.489234477282,0.492419749498,0.457072794437,0.433917939663,0.456160157919
0.482956558466,0.62413662672,0.667137145996,0.658569991589,0.618896007538,0.696009337902,0.733442544937,0.581782639027,0.672690689564,0.438512355089,0.461567282677,0.245611906052,0.135282710195,0.958018600941,0.780677676201,0.721895873547,0.0120376711711,0.619755268097,0.557924866676,0.53007119894,0.511271178722,0.600298821926,0.594225227833,0.463470309973,0.461486965418,0.442947357893,0.412184536457,0.501340985298,0.551076471806,0.290501892567,0.326445221901,0.347933709621,0.281330615282,0.184976130724,0.173786461353,0.137374579906,0.431088030338,0.308420777321,-0.0313434824347,0.448066681623,0.930462658405,0.764160692692,-0.0121527435258,-0.0131659861654,0.147564664483,0.292371332645,0.315070688725,0.346203476191,0.318268835545,0.358731418848,0.193601548672,0.413680016994,0.307936996222,0.436072736979,0.407756477594,0.43076851964,0.444271892309,0.458475321531,0.408013045788,0.395192831755,0.232465028763,0.511746346951,0.493495970964,0.493253827095,0.496393173933,0.461086928844,0.437983483076,0.460240751505
0.48398065567,0.627295076847,0.670487225056,0.662773489952,0.623377501965,0.70055693388,0.737904667854,0.583510041237,0.676240503788,0.441833019257,0.491191059351,0.25209608674,0.145385041833,0.958033978939,0.781876027584,0.723695337772,0.0216365493834,0.621964216232,0.562175691128,0.534441709518,0.515552163124,0.604702413082,0.598609685898,0.467659771442,0.464349448681,0.446483612061,0.416023910046,0.504897415638,0.554633080959,0.300002664328,0.334462612867,0.367530494928,0.296751141548,0.195982336998,0.184156954288,0.146254271269,0.435055762529,0.317836046219,-0.0220739152282,0.453214585781,0.93057924509,0.765358269215,-0.00277014845051,-0.0037923946511,0.156437605619,0.30066215992,0.322201609612,0.352624952793,0.325441151857,0.364162415266,0.201428771019,0.41753962636,0.316024541855,0.439236491919,0.411437273026,0.434924095869,0.448754280806,0.462879121304,0.412894308567,0.400307416916,0.24123428762,0.515778779984,0.497651875019,0.497362792492,0.500453233719,0.465199500322,0.442129194736,0.46439319849
0.485146790743,0.630469381809,0.673857748508,0.666993975639,0.62783652544,0.705090105534,0.742343962193,0.585626006126,0.679901003838,0.446198165417,0.521520733833,0.25875839591,0.155555099249,0.95797252655,0.782884597778,0.725496888161,0.0313354842365,0.624185860157,0.566450715065,0.538814127445,0.519870281219,0.609115898609,0.603003680706,0.471905767918,0.467461585999,0.450187146664,0.420009583235,0.508592486382,0.558318912983,0.309874236584,0.342995375395,0.387637972832,0.312574148178,0.207226932049,0.194740250707,0.155299171805,0.439129769802,0.327706456184,-0.0126851852983,0.458584666252,0.930622160435,0.766373634338,0.00672524375841,0.00569453788921,0.165465816855,0.309331417084,0.329652369022,0.359329074621,0.332925111055,0.36968895793,0.209391832352,0.421524494886,0.324488729239,0.442617148161,0.415273576975,0.439191967249,0.453342974186,0.467382341623,0.41789534688,0.405551731586,0.250258892775,0.519888281822,0.501892566681,0.501554846764,0.504594504833,0.469402462244,0.446347534657,0.46861037612
0.486509770155,0.633681356907,0.677264690399,0.671229660511,0.632267177105,0.709599733353,0.746754705906,0.588159203529,0.683672487736,0.451563119888,0.551503837109,0.265570759773,0.165757939219,0.957841873169,0.783704459667,0.727302074432,0.041073821485,0.626410782337,0.570744872093,0.543182969093,0.52421694994,0.613530993462,0.607399404049,0.476199686527,0.470826148987,0.454052269459,0.424129873514,0.512423634529,0.56213247776,0.319902062416,0.351863503456,0.407626390457,0.328355193138,0.218487635255,0.205335900187,0.164415329695,0.443300276995,0.33779963851,-0.00329170376062,0.464066803455,0.930597126484,0.767207562923,0.0162384547293,0.0151985036209,0.174500524998,0.318181186914,0.337268978357,0.366177290678,0.340556979179,0.375231951475,0.217362836003,0.425624579191,0.333154737949,0.446208149195,0.41925534606,0.443556666374,0.458015531301,0.471965283155,0.422982275486,0.410884976387,0.259393781424,0.524067223072,0.506206333637,0.505819678307,0.508808135986,0.473684459925,0.450628906488,0.472883611917
0.488119482994,0.636951386929,0.680722177029,0.675479233265,0.636665284634,0.714078307152,0.751133263111,0.591128647327,0.687554597855,0.457869708538,0.580167591572,0.272504717112,0.175960466266,0.957649767399,0.784337460995,0.729111611843,0.0507985316217,0.628629148006,0.575054109097,0.547544300556,0.528584957123,0.617940843105,0.611790716648,0.480534076691,0.474442660809,0.458072543144,0.428373366594,0.51638764143,0.566071510315,0.329889476299,0.3608982265,0.426916211843,0.343688815832,0.229563862085,0.215763568878,0.173519179225,0.447558015585,0.347900986671,0.0060083498247,0.469556480646,0.930509865284,0.767861843109,0.0256874598563,0.0246363412589,0.18340909481,0.327029824257,0.344909459352,0.373041391373,0.348186016083,0.380717724562,0.225226938725,0.429830372334,0.341861367226,0.450001180172,0.423372358084,0.448003739119,0.462751030922,0.476609677076,0.428123891354,0.41626945138,0.268507659435,0.528307914734,0.510582149029,0.51014739275,0.513085544109,0.478034883738,0.454964786768,0.477205097675
0.490020692348,0.640297174454,0.68424230814,0.679740786552,0.641028344631,0.718519806862,0.755476593971,0.59454369545,0.691544413567,0.465045630932,0.606611967087,0.27953222394,0.186130687594,0.957403659821,0.784786164761,0.730925440788,0.060462269932,0.630831122398,0.579374611378,0.551895081997,0.532967627048,0.622339367867,0.616172075272,0.484902024269,0.478307247162,0.462239921093,0.432728081942,0.520479619503,0.570131719112,0.339655905962,0.369940787554,0.444973558187,0.3582046628,0.240274205804,0.225860744715,0.182535871863,0.451893717051,0.357812047005,0.015129847452,0.474955946207,0.930365920067,0.768338918686,0.0350005105138,0.0339353457093,0.19207316637,0.335710465908,0.352443009615,0.379802793264,0.355673402548,0.386078327894,0.232881054282,0.434132158756,0.350459426641,0.453986346722,0.427614122629,0.452519237995,0.467529565096,0.481297969818,0.433291107416,0.421670198441,0.277481257915,0.532602727413,0.515008747578,0.514528095722,0.517418026924,0.482443243265,0.459347039461,0.481567621231
0.492253988981,0.643733918667,0.687834918499,0.684012770653,0.645355343819,0.722919344902,0.759783029556,0.598404109478,0.695636868477,0.473008513451,0.63004386425,0.286627352238,0.196237623692,0.957109987736,0.785053789616,0.732742905617,0.0700238272548,0.633007466793,0.583703458309,0.556233763695,0.537359714508,0.626721978188,0.620539426804,0.489297747612,0.482413887978,0.466545730829,0.437182843685,0.524692714214,0.574306845665,0.349043995142,0.378848612309,0.461330831051,0.371581196785,0.250463008881,0.235488578677,0.191401273012,0.456299066544,0.367358207703,0.0240024123341,0.480178296566,0.930169939995,0.768641591072,0.0441174432635,0.0430345907807,0.20039242506,0.344077378511,0.359755307436,0.38635763526,0.362897932529,0.391254454851,0.240237519145,0.438521236181,0.358818262815,0.458153665066,0.431970894337,0.457090914249,0.472333699465,0.486014783382,0.438458681107,0.427056878805,0.286211669445,0.536944627762,0.519476354122,0.51895314455,0.521797955036,0.486900448799,0.463769048452,0.485964953899
0.494855284691,0.647275388241,0.691508412361,0.688293278217,0.649646818638,0.727273643017,0.764051795006,0.602701365948,0.699824035168,0.481669932604,0.649807393551,0.293768286705,0.206252232194,0.95677536726,0.785144507885,0.73456376791,0.0794487223029,0.635150551796,0.5880382061,0.560559689999,0.541756987572,0.63108497858,0.624889671803,0.493716716766,0.486755162477,0.470981001854,0.441727429628,0.529018819332,0.578588604927,0.357924610376,0.387500673532,0.47560441494,0.383557260036,0.260005295277,0.244535967708,0.200063616037,0.460767090321,0.376394718885,0.0325713679194,0.485151618719,0.929926872253,0.768773794174,0.0529904961586,0.051885779947,0.2082875669,0.352010756731,0.366752564907,0.392620801926,0.369760453701,0.396198511124,0.247226938605,0.442990362644,0.366829872131,0.462494283915,0.436434745789,0.461709022522,0.47714972496,0.490747928619,0.443606674671,0.432405352592,0.294615358114,0.541328132153,0.523977160454,0.523415625095,0.526219248772,0.491399228573,0.468225479126,0.490392178297
0.49630355835,0.649088859558,0.693377494812,0.690436244011,0.651779711246,0.729433238506,0.766172230244,0.605008602142,0.701948344707,0.486233711243,0.65815192461,0.297350138426,0.211216196418,0.956594526768,0.785124897957,0.735475182533,0.0841005891562,0.636207699776,0.590207278728,0.562717974186,0.543956637383,0.633258461952,0.627057790756,0.495933800936,0.489010751247,0.473243534565,0.444029957056,0.53121984005,0.580765008926,0.362142413855,0.391699105501,0.481865763664,0.388956397772,0.264503538609,0.248814985156,0.204305589199,0.463022530079,0.38068524003,0.0367287136614,0.487526863813,0.929789066315,0.768777251244,0.0573236010969,0.0562062859535,0.212056919932,0.355784863234,0.370109528303,0.395621716976,0.373031020164,0.398571699858,0.250567167997,0.445252776146,0.370678186417,0.464726895094,0.438704580069,0.464032977819,0.479558765888,0.493117660284,0.446168363094,0.435059219599,0.298673838377,0.54353415966,0.526238024235,0.525659143925,0.528443872929,0.493662416935,0.470465302467,0.492615699768
0.49951210618,0.652808070183,0.697184085846,0.694726228714,0.656021177769,0.733716964722,0.77038526535,0.60992115736,0.706259131432,0.495768278837,0.671540737152,0.304527282715,0.22104075551,0.95620983839,0.784959077835,0.737299919128,0.0932670012116,0.638290405273,0.594547986984,0.567025661469,0.548356831074,0.637588739395,0.63137948513,0.50038176775,0.493684262037,0.477854520082,0.448691308498,0.535696804523,0.585188150406,0.370085835457,0.399790912867,0.492506593466,0.39848819375,0.27291098237,0.25684556365,0.212591066957,0.467573493719,0.388756096363,0.0447694770992,0.492028325796,0.929484307766,0.768662154675,0.0657644048333,0.0646184384823,0.219212129712,0.362903296947,0.376505404711,0.401330918074,0.379214316607,0.403103888035,0.256915152073,0.449830502272,0.378018975258,0.469311714172,0.443316340446,0.468707472086,0.484374284744,0.497859418392,0.451260328293,0.440317898989,0.306473314762,0.547973036766,0.530778586864,0.530168771744,0.532919287682,0.498213946819,0.474966347218,0.497081041336
0.503151357174,0.656656682491,0.701084911823,0.699019432068,0.660232186317,0.737953305244,0.774562656879,0.615191578865,0.710635900497,0.505765914917,0.680371522903,0.31171298027,0.230706602335,0.955799043179,0.784629285336,0.739127874374,0.102232083678,0.64032959938,0.598890304565,0.57132178545,0.552755832672,0.641895592213,0.635681033134,0.504844844341,0.498557150364,0.482565611601,0.453416228294,0.540257275105,0.5896884799,0.377332597971,0.407427340746,0.500545918941,0.406267553568,0.280500203371,0.26414385438,0.22059302032,0.472171187401,0.396098643541,0.0524279214442,0.496175140142,0.929144799709,0.768388926983,0.0738869532943,0.0727077797055,0.22583514452,0.369410097599,0.382446169853,0.406622499228,0.384889096022,0.407338052988,0.262801885605,0.454471588135,0.38484826684,0.474045753479,0.448016643524,0.473412007093,0.489181309938,0.50260001421,0.456303566694,0.445502907038,0.313822358847,0.552445232868,0.535340845585,0.534705519676,0.537426650524,0.502795219421,0.479492306709,0.501566767693
0.507234334946,0.660642385483,0.705083310604,0.703313827515,0.664416372776,0.742144048214,0.778706908226,0.620768547058,0.715066790581,0.516132593155,0.684633970261,0.318900078535,0.240189701319,0.95536762476,0.784142076969,0.740959942341,0.110977262259,0.642325520515,0.603233337402,0.575607657433,0.557152926922,0.646179795265,0.63996309042,0.509321033955,0.503609597683,0.487363815308,0.458194881678,0.54488825798,0.59425330162,0.38386374712,0.414573550224,0.505975484848,0.412285476923,0.287261277437,0.27070081234,0.228298276663,0.47681042552,0.402687042952,0.0596933923662,0.499956786633,0.92877560854,0.76796400547,0.0816776007414,0.0804608240724,0.231918945909,0.375285089016,0.387915372849,0.411482363939,0.390039622784,0.411270469427,0.268221765757,0.459170341492,0.39114522934,0.478919178247,0.452799052,0.478143811226,0.493978053331,0.507338225842,0.46129539609,0.450610816479,0.320706427097,0.556950688362,0.539924263954,0.539268612862,0.541965246201,0.507404386997,0.484040975571,0.506070613861
0.511767446995,0.66477137804,0.709182202816,0.707607269287,0.668577611446,0.7462926507,0.782820999622,0.626595795155,0.719543218613,0.526775658131,0.684512019157,0.32608500123,0.249467894435,0.954921066761,0.783504486084,0.742797851562,0.119487404823,0.644280850887,0.607576727867,0.579884946346,0.561548173428,0.650443136692,0.644227325916,0.51380944252,0.508820950985,0.492237150669,0.463018864393,0.549578845501,0.598872482777,0.389689981937,0.421218752861,0.508895635605,0.416603177786,0.293214738369,0.276534229517,0.235702812672,0.481487005949,0.408528089523,0.0665648579597,0.503379762173,0.928382217884,0.76739436388,0.0891302227974,0.0878718346357,0.237474352121,0.380534559488,0.392917066813,0.415915727615,0.394672214985,0.414909332991,0.273185163736,0.463922172785,0.39691260457,0.483923375607,0.457658469677,0.482902020216,0.498766064644,0.512076020241,0.46623775363,0.45564365387,0.327128827572,0.56149071455,0.544530451298,0.543859541416,0.54653608799,0.512041389942,0.488611221313,0.510591030121
0.516750574112,0.669049084187,0.713383972645,0.711899220943,0.672721624374,0.750404536724,0.786909937859,0.632615864277,0.724060297012,0.5376060009,0.680370986462,0.333268404007,0.258521050215,0.954464137554,0.782724678516,0.744644284248,0.127751246095,0.646200656891,0.611921489239,0.584156811237,0.565943956375,0.654689490795,0.648477554321,0.518310904503,0.514171302319,0.497176140547,0.467882663012,0.554321467876,0.603539168835,0.394850820303,0.42737570405,0.509508430958,0.419348359108,0.298410207033,0.281687378883,0.242812111974,0.486199140549,0.413659781218,0.0730510279536,0.506466031075,0.927970051765,0.76668792963,0.0962464362383,0.0949429422617,0.242529705167,0.385190337896,0.397475272417,0.419945657253,0.398814380169,0.418273895979,0.277717977762,0.468724757433,0.402176082134,0.489051967859,0.462591767311,0.487688839436,0.503550827503,0.516818881035,0.471137702465,0.460609406233,0.333110511303,0.56606900692,0.549163758755,0.548481941223,0.551142573357,0.516708552837,0.4932038486,0.515128493309
0.522177875042,0.673480391502,0.717691481113,0.716189444065,0.676853954792,0.754486978054,0.790979385376,0.638773262501,0.728618204594,0.548537135124,0.67273747921,0.340454757214,0.26733097434,0.95400249958,0.78181129694,0.746502995491,0.1357614398,0.648092806339,0.616269767284,0.588426589966,0.570344150066,0.658924520016,0.652718901634,0.522828042507,0.5196428895,0.502174496651,0.472783774137,0.559112489223,0.608251154423,0.399412274361,0.433079063892,0.508106172085,0.420708358288,0.302924513817,0.286227315664,0.249640986323,0.490947186947,0.418149143457,0.0791701376438,0.509252607822,0.927545487881,0.765853226185,0.103035502136,0.101684063673,0.247129634023,0.389307886362,0.401632368565,0.423612296581,0.402513235807,0.421393871307,0.281860411167,0.473577916622,0.406982749701,0.494301140308,0.467598438263,0.492509186268,0.508341610432,0.521576046944,0.476007163525,0.465521663427,0.338688910007,0.57069170475,0.553831338882,0.553142249584,0.555790364742,0.521410882473,0.49782153964,0.519685328007
0.528036296368,0.678069531918,0.722107648849,0.720479249954,0.680981874466,0.758549213409,0.795036375523,0.645015895367,0.733221590519,0.559456944466,0.662271678448,0.347647279501,0.275881975889,0.953540623188,0.78077340126,0.748377919197,0.143513217568,0.649966061115,0.62062484026,0.592699170113,0.574754118919,0.663155376911,0.656958281994,0.527364850044,0.525218784809,0.507228076458,0.477721691132,0.563951730728,0.613009750843,0.40345659852,0.438370347023,0.505054295063,0.420917659998,0.306854784489,0.290238827467,0.256209284067,0.495732933283,0.42207852006,0.0849471092224,0.511784493923,0.927113771439,0.764899253845,0.109511978924,0.108110569417,0.251330763102,0.392954528332,0.405440092087,0.426964253187,0.405825853348,0.424306452274,0.285663217306,0.478482812643,0.411390811205,0.499667912722,0.472678780556,0.497369587421,0.513149797916,0.526358604431,0.480860859156,0.470397382975,0.343911260366,0.57536649704,0.558541893959,0.557848393917,0.560486674309,0.526154518127,0.502468287945,0.524265110493
0.534307360649,0.682820141315,0.726635873318,0.72477132082,0.685113251209,0.762602329254,0.799089848995,0.651298046112,0.737880408764,0.570247650146,0.649736404419,0.354848206043,0.284160524607,0.953083515167,0.779620945454,0.750274062157,0.151005402207,0.651831269264,0.62499165535,0.596980333328,0.57918125391,0.667391121387,0.661204218864,0.531927287579,0.530885338783,0.512336492538,0.482699394226,0.568843901157,0.617821753025,0.407084107399,0.443304270506,0.500776767731,0.420251458883,0.310317665339,0.293824136257,0.26254349947,0.500560760498,0.425549000502,0.0904152691364,0.514115691185,0.926681399345,0.763835906982,0.11569724977,0.114244677126,0.255202054977,0.396213233471,0.408962309361,0.43006119132,0.408822387457,0.427055984735,0.28918787837,0.48344296217,0.415472626686,0.505151748657,0.47783562541,0.502278983593,0.517989873886,0.53118032217,0.485717117786,0.475257605314,0.348836570978,0.580102682114,0.563306510448,0.562610447407,0.56524091959,0.530947983265,0.507150053978,0.528873562813
0.540965795517,0.687736213207,0.731281340122,0.729070544243,0.689257502556,0.766659498215,0.803149700165,0.657582879066,0.742609202862,0.580800533295,0.635961353779,0.362061947584,0.292156487703,0.952636003494,0.778364539146,0.752196550369,0.158242896199,0.653700470924,0.629377186298,0.601277589798,0.583635091782,0.671643137932,0.665467202663,0.536523580551,0.53663289547,0.51750344038,0.487723499537,0.573797941208,0.622697889805,0.41041263938,0.447951316833,0.495738595724,0.419016093016,0.313447117805,0.297101229429,0.268678635359,0.505437850952,0.428680807352,0.0956183075905,0.516308903694,0.92625439167,0.762673795223,0.121621496975,0.120117589831,0.258824497461,0.399183481932,0.412275731564,0.432973921299,0.41158631444,0.429693192244,0.292505919933,0.488464772701,0.419315457344,0.510755062103,0.483074635267,0.507249653339,0.522879779339,0.536058604717,0.490598738194,0.480128258467,0.353536337614,0.584912776947,0.568139255047,0.567441403866,0.570065021515,0.535802781582,0.511875450611,0.533518910408
0.547987401485,0.692825734615,0.736053466797,0.733385503292,0.693426549435,0.770737171173,0.807229101658,0.663847863674,0.747429847717,0.59105682373,0.621906995773,0.369307756424,0.299867719412,0.952202677727,0.777015149593,0.754151582718,0.165248736739,0.655588030815,0.63379317522,0.605602443218,0.588131606579,0.675927221775,0.669762611389,0.541169464588,0.542465269566,0.522744119167,0.4928124547,0.578832447529,0.627658247948,0.413607448339,0.452430695295,0.490495502949,0.417590707541,0.316420465708,0.300227761269,0.274676054716,0.510381221771,0.431646585464,0.100629635155,0.518450319767,0.925839006901,0.761423707008,0.127340272069,0.12578612566,0.262310266495,0.402010917664,0.415494471788,0.435806006193,0.414238810539,0.432283222675,0.295715034008,0.493565231562,0.423049241304,0.516492664814,0.488413184881,0.512305080891,0.527849555016,0.541022241116,0.495542824268,0.485050857067,0.35811829567,0.589818000793,0.573063969612,0.572363853455,0.57498049736,0.540740132332,0.516661643982,0.538216948509
0.555342078209,0.698094010353,0.740960419178,0.737725675106,0.697632789612,0.774852335453,0.81134146452,0.670079052448,0.752364873886,0.600962221622,0.608484387398,0.376601874828,0.307294934988,0.951787889004,0.775584697723,0.756144821644,0.17204849422,0.657507777214,0.638251960278,0.609967112541,0.592686831951,0.680259525776,0.67410582304,0.545880973339,0.548387765884,0.528074741364,0.497985333204,0.583967626095,0.632723748684,0.416827827692,0.456858277321,0.485574096441,0.416336745024,0.31940856576,0.303356260061,0.280596494675,0.515407681465,0.434613138437,0.105523519218,0.520622014999,0.925441086292,0.760097622871,0.132910594344,0.131308525801,0.265768826008,0.404836863279,0.418728679419,0.438657104969,0.416897475719,0.434888720512,0.298910140991,0.498761117458,0.426799446344,0.522378146648,0.493867784739,0.517467737198,0.532927632332,0.54609811306,0.500584542751,0.49006485939,0.362686932087,0.594838380814,0.578102827072,0.577398896217,0.580007433891,0.545780420303,0.521525800228,0.54298377037
0.559133589268,0.700796067715,0.743466854095,0.739908754826,0.699753940105,0.776929438114,0.813414514065,0.673179924488,0.754884362221,0.605767130852,0.602272510529,0.380270659924,0.310902774334,0.951588988304,0.774842679501,0.757157623768,0.175379142165,0.658483982086,0.640501618385,0.612168490887,0.59499168396,0.682448983192,0.67630058527,0.548266470432,0.551385164261,0.530779719353,0.500609695911,0.586580634117,0.63530421257,0.418493896723,0.45908626914,0.483385503292,0.415878385305,0.320957779884,0.304965615273,0.283545672894,0.517957568169,0.436145216227,0.107948839664,0.521742880344,0.925250530243,0.759409666061,0.13565737009,0.134032547474,0.267519980669,0.406290650368,0.420383661985,0.440118759871,0.418263435364,0.4362154603,0.300530254841,0.501400113106,0.428717255592,0.525380074978,0.496643602848,0.520095825195,0.535515427589,0.548685908318,0.503152191639,0.492617547512,0.364996850491,0.597397565842,0.580671608448,0.579964876175,0.582568645477,0.548345208168,0.523992478848,0.545398235321
