-0.154075950384,-0.0145526630804,0.0306076519191,0.031946927309,-0.00753924855962,0.0696049407125,0.107261836529,-0.0470725148916,0.0496118478477,-0.166074499488,-0.124836392701,-0.391723453999,-0.498352080584,0.191759124398,0.000778505695052,0.00119843694847,-0.623526632786,-0.0987202301621,-0.0699965953827,-0.0975176915526,-0.117873191833,-0.0275190453976,-0.0336745195091,-0.166477441788,-0.170300021768,-0.186609089375,-0.218150869012,-0.125253543258,-0.0743979290128,-0.339544087648,-0.300668925047,-0.262953221798,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491019011,-0.199753805995,-0.323000192642,-0.677635908127,-0.233491495252,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051811457,-0.334827154875,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800249815,-0.325770139694,-0.197168380022,-0.225156411529,-0.203335091472,-0.19076500833,-0.176795303822,-0.227034181356,-0.239684298635,-0.400566279888,-0.123305998743,-0.141618326306,-0.141655057669,-0.138286367059,-0.172692224383,-0.193390578032,-0.169925510883
0.566919028759,0.706335544586,0.748588979244,0.74430757761,0.704039812088,0.781133174896,0.817603290081,0.679351389408,0.760031282902,0.615050911903,0.591321229935,0.387656211853,0.317910164595,0.951210379601,0.77331340313,0.759218037128,0.181918561459,0.660475492477,0.645048856735,0.616616666317,0.599664747715,0.686884105206,0.680745124817,0.553105354309,0.557454228401,0.536274790764,0.505942285061,0.591902554035,0.640565156937,0.422021448612,0.463631600142,0.479825854301,0.415488004684,0.324257045984,0.308355599642,0.289454907179,0.523138701916,0.439394682646,0.112799026072,0.524096310139,0.9248893857,0.757991909981,0.141107574105,0.139440342784,0.271124899387,0.409354776144,0.423827052116,0.443166106939,0.42113083601,0.438949257135,0.303866177797,0.506767630577,0.432704001665,0.531505703926,0.502298772335,0.525455832481,0.540801823139,0.553973555565,0.508398234844,0.497833788395,0.369723320007,0.602622926235,0.585917949677,0.585203409195,0.587795615196,0.553573548794,0.529003858566,0.550297379494
0.574938058853,0.712053537369,0.75386095047,0.748760938644,0.708395063877,0.785417437553,0.821861445904,0.685487449169,0.765341162682,0.623860895634,0.582880020142,0.395106613636,0.324643671513,0.95086055994,0.771733999252,0.761328220367,0.188315168023,0.662527441978,0.649671494961,0.621136963367,0.604435145855,0.691407442093,0.685276448727,0.558047235012,0.563627719879,0.541896104813,0.511400818825,0.597368776798,0.64597684145,0.425905883312,0.468365371227,0.477671176195,0.416017502546,0.327928185463,0.312067419291,0.295416235924,0.528440117836,0.442992508411,0.117699474096,0.526646077633,0.924558758736,0.756528615952,0.146539628506,0.14483487606,0.274935185909,0.412714779377,0.427514761686,0.44643843174,0.424250930548,0.441827386618,0.307388573885,0.512265086174,0.436967819929,0.537797808647,0.508100748062,0.530966877937,0.546251475811,0.559425294399,0.513811767101,0.503220319748,0.374655991793,0.608002007008,0.591321527958,0.590595722198,0.593173503876,0.558945536613,0.534131407738,0.555302560329
0.583142876625,0.717944860458,0.759286224842,0.753282487392,0.712832629681,0.789798855782,0.826204538345,0.691599011421,0.770827710629,0.632152974606,0.577487051487,0.402616739273,0.331109881401,0.950543165207,0.7701177001,0.763490855694,0.194590315223,0.664647400379,0.654382526875,0.625742316246,0.609316527843,0.696034014225,0.689909338951,0.563104808331,0.569909334183,0.54765444994,0.516997694969,0.60299217701,0.651552736759,0.430240243673,0.473353683949,0.477230042219,0.417680710554,0.332072973251,0.316192656755,0.301465958357,0.533872723579,0.447036534548,0.122702106833,0.529436886311,0.924263060093,0.755032539368,0.151994362473,0.150257691741,0.279018312693,0.416455060244,0.431510478258,0.449992567301,0.427693456411,0.444885462523,0.311154931784,0.517901659012,0.44158115983,0.544255614281,0.514055430889,0.536639511585,0.551877737045,0.565053343773,0.51941049099,0.508797347546,0.379856526852,0.613544285297,0.596892654896,0.59615200758,0.598711967468,0.564471721649,0.539386928082,0.560426056385
0.591482102871,0.724001765251,0.764866769314,0.757886469364,0.71736562252,0.794293642044,0.830647706985,0.697701513767,0.776499867439,0.63988751173,0.575533509254,0.410173624754,0.337315231562,0.95026165247,0.768477618694,0.76570802927,0.200759842992,0.666840672493,0.659194648266,0.630445957184,0.614320993423,0.700777769089,0.69465726614,0.568288743496,0.576300263405,0.553556323051,0.52274119854,0.608780920506,0.657301008701,0.435089081526,0.478640764952,0.478724777699,0.420631140471,0.336763054132,0.320795834064,0.307627558708,0.539444327354,0.451595008373,0.127845138311,0.532498657703,0.924006402493,0.753516614437,0.157501876354,0.155739441514,0.283422201872,0.420635104179,0.435857504606,0.453867137432,0.431507378817,0.448148399591,0.315206080675,0.523682653904,0.446593135595,0.550873100758,0.520164132118,0.542479455471,0.557687997818,0.570864319801,0.525204837322,0.514577269554,0.385366976261,0.619255006313,0.602637052536,0.601877868176,0.60441672802,0.570158421993,0.544779539108,0.56567800045
0.599902451038,0.730214476585,0.770603179932,0.762587428093,0.722006440163,0.798916637897,0.835206031799,0.703813612461,0.782361805439,0.647032260895,0.577256500721,0.417756557465,0.343266278505,0.950019717216,0.766827762127,0.767980933189,0.206833615899,0.66911059618,0.664119541645,0.635259866714,0.619458496571,0.705651164055,0.699532866478,0.573607325554,0.582798957825,0.559604465961,0.528635203838,0.61473852396,0.663225650787,0.440487265587,0.484248787165,0.482287585735,0.424959003925,0.342038571835,0.325913250446,0.313911229372,0.545158982277,0.456705361605,0.133151486516,0.535846412182,0.923792600632,0.7519941926,0.163080245256,0.161298528314,0.288174033165,0.425287783146,0.440578222275,0.458082020283,0.435719788074,0.451629638672,0.319564849138,0.529609262943,0.452029109001,0.557638585567,0.526423275471,0.548487186432,0.563683509827,0.57685905695,0.531197965145,0.52056401968,0.391208738089,0.625135183334,0.608555793762,0.607774555683,0.610289037228,0.576007723808,0.550315260887,0.571065843105
0.608350396156,0.736572146416,0.776495158672,0.767400383949,0.726767897606,0.803682327271,0.839895069599,0.709955990314,0.788413226604,0.653564810753,0.582738280296,0.42533877492,0.348969846964,0.949820697308,0.765181660652,0.770309925079,0.212815567851,0.671458482742,0.669168651104,0.640196204185,0.62473744154,0.710665822029,0.704547703266,0.579066753387,0.589400649071,0.565797567368,0.534679710865,0.620864391327,0.669326066971,0.446440547705,0.490178704262,0.487960636616,0.430691480637,0.347908496857,0.331553220749,0.320314079523,0.551017820835,0.462374925613,0.138628572226,0.53948110342,0.923625290394,0.750478327274,0.168735578656,0.166941106319,0.293280571699,0.430420219898,0.445674777031,0.462638914585,0.440336376429,0.45533195138,0.3242367208,0.535679221153,0.457891106606,0.564535975456,0.532825171947,0.554658889771,0.569860100746,0.583033204079,0.537386119366,0.526754260063,0.397383213043,0.631182491779,0.614645719528,0.613839507103,0.616326868534,0.582018077374,0.555997371674,0.576595008373
0.616773486137,0.743062734604,0.78254109621,0.772340595722,0.731662273407,0.808604001999,0.844729185104,0.716149866581,0.794650912285,0.659481465816,0.59191006422,0.432888269424,0.354432344437,0.949668109417,0.763553321362,0.772695064545,0.218703269958,0.673883736134,0.674352526665,0.645266413689,0.630164504051,0.715831637383,0.709711849689,0.584671258926,0.596098303795,0.572131097317,0.540871024132,0.627154529095,0.67559838295,0.452928751707,0.496414452791,0.495699614286,0.437795609236,0.354352146387,0.337697327137,0.326820850372,0.55701893568,0.468584775925,0.144268423319,0.543391406536,0.923507988453,0.748982489109,0.174461871386,0.172661066055,0.298728644848,0.436016589403,0.451131165028,0.467523723841,0.445344030857,0.459247946739,0.32921013236,0.541887044907,0.464160859585,0.571545541286,0.539358615875,0.560986280441,0.576208770275,0.589377820492,0.543759346008,0.533137500286,0.403873413801,0.637391209602,0.620900154114,0.620066463947,0.622524559498,0.588184177876,0.561826586723,0.582268476486
0.625122249126,0.749674081802,0.788738846779,0.777422726154,0.736700773239,0.813693463802,0.849722862244,0.722415268421,0.801068544388,0.66479241848,0.604562938213,0.440369158983,0.359660506248,0.949565529823,0.761956989765,0.775136053562,0.224489092827,0.676384449005,0.679680526257,0.650480747223,0.635744392872,0.721157431602,0.715034306049,0.590422868729,0.602881848812,0.57859736681,0.547202050686,0.633601725101,0.68203574419,0.459906816483,0.502923071384,0.505379796028,0.446182549,0.361321687698,0.344302624464,0.333405315876,0.56315779686,0.475290507078,0.15004914999,0.547554552555,0.923443973064,0.747520148754,0.180242389441,0.178441286087,0.304487317801,0.442039132118,0.456914782524,0.472707152367,0.450711518526,0.463361084461,0.334458500147,0.548224270344,0.47080078721,0.578644394875,0.546008884907,0.567457616329,0.582715928555,0.595879793167,0.550302267075,0.539697229862,0.410645186901,0.643752574921,0.627308726311,0.626445949078,0.628873407841,0.594497680664,0.567800939083,0.588087141514
0.63335031271,0.756393253803,0.795084357262,0.782660663128,0.74189466238,0.818961441517,0.854888916016,0.728769481182,0.807657897472,0.669518589973,0.620358526707,0.447742134333,0.364660441875,0.949516654015,0.760406672955,0.777632057667,0.230159848928,0.678957402706,0.685160756111,0.655848503113,0.641479790211,0.726649999619,0.720522224903,0.596321344376,0.609738588333,0.585185527802,0.553662240505,0.640196204185,0.688628792763,0.467306435108,0.509655058384,0.516802370548,0.455711603165,0.368743807077,0.351303398609,0.340030699968,0.569426774979,0.482423633337,0.155935555696,0.55193644762,0.923436701298,0.746104836464,0.186049923301,0.184254035354,0.310508608818,0.448429167271,0.462976425886,0.478145509958,0.456390410662,0.467646121979,0.339940786362,0.554679512978,0.477754682302,0.585806548595,0.552758216858,0.574057161808,0.589363634586,0.602521657944,0.556993842125,0.546410620213,0.41764831543,0.650254666805,0.63385784626,0.6329652071,0.635361492634,0.600946962833,0.573915779591,0.594049572945
0.64141613245,0.763206720352,0.801572024822,0.788066506386,0.747253298759,0.824416399002,0.860239267349,0.735225856304,0.814409255981,0.673691213131,0.638846516609,0.454965919256,0.369438350201,0.949525356293,0.758916497231,0.780181825161,0.235698446631,0.681597530842,0.690799593925,0.661377608776,0.647371172905,0.732314407825,0.726181030273,0.602363944054,0.616652846336,0.591882050037,0.56023812294,0.646926045418,0.695366322994,0.475039571524,0.516546726227,0.529704332352,0.466197639704,0.376523852348,0.358614623547,0.346652060747,0.575815737247,0.489895015955,0.161881923676,0.556493759155,0.923489689827,0.74474978447,0.191849112511,0.190063253045,0.316730409861,0.45511007309,0.469253540039,0.48378303647,0.462317377329,0.47207030654,0.345603823662,0.561238527298,0.484950900078,0.59300416708,0.55958622694,0.580766141415,0.596130013466,0.609282374382,0.563808143139,0.553249537945,0.424819201231,0.656882464886,0.640530347824,0.639608204365,0.641973912716,0.607517302036,0.58016371727,0.600151777267
0.649282455444,0.770099580288,0.808194220066,0.793651163578,0.752785384655,0.830064892769,0.865783572197,0.741791725159,0.821311414242,0.677347719669,0.659481287003,0.461997956038,0.373999923468,0.949595153332,0.757500171661,0.782783389091,0.241084396839,0.684298634529,0.696601450443,0.667073965073,0.653416574001,0.738153338432,0.732013583183,0.608545720577,0.62360560894,0.598670661449,0.566913127899,0.653777122498,0.702235102654,0.483001202345,0.523522138596,0.543767929077,0.47741779685,0.384548932314,0.36613509059,0.353217661381,0.582311987877,0.497597843409,0.167833894491,0.561174452305,0.923605620861,0.743468105793,0.197597905993,0.195826038718,0.323078989983,0.461990147829,0.475671559572,0.489553302526,0.468416661024,0.47659432888,0.351384520531,0.56788444519,0.492304176092,0.600206613541,0.566469490528,0.587562203407,0.602989196777,0.61613714695,0.570714831352,0.560180962086,0.432082742453,0.663618147373,0.647306144238,0.646355867386,0.648692667484,0.61419069767,0.586534976959,0.606387317181
0.656917154789,0.777055859566,0.814940333366,0.799422085285,0.75849711895,0.835910558701,0.87152916193,0.748467743397,0.828351378441,0.6805306077,0.681642591953,0.468795031309,0.378350377083,0.949729442596,0.756171584129,0.785434484482,0.246295273304,0.687053084373,0.702567994595,0.67294126749,0.659611344337,0.744166731834,0.73802036047,0.614858686924,0.630575120449,0.605532348156,0.573667943478,0.660733163357,0.709219872952,0.491073459387,0.530496001244,0.558633029461,0.489120095968,0.392692565918,0.373751491308,0.35967117548,0.588900029659,0.505411863327,0.17373162508,0.565919756889,0.923787295818,0.742272913456,0.203249901533,0.201495081186,0.329472064972,0.468966305256,0.482147216797,0.495381891727,0.474602967501,0.481173664331,0.35721218586,0.574597895145,0.499719172716,0.607381641865,0.573382616043,0.594420075417,0.609912037849,0.623057842255,0.577679693699,0.567167639732,0.439355522394,0.670440375805,0.654161691666,0.653185725212,0.655496537685,0.620946466923,0.593016564846,0.612747013569
0.660639107227,0.780552387238,0.818355858326,0.802379369736,0.761421918869,0.838907837868,0.874478936195,0.751845419407,0.831920027733,0.681958317757,0.693086445332,0.472092062235,0.380447775126,0.94982200861,0.755544543266,0.786777555943,0.248827680945,0.688447594643,0.705613076687,0.67593973875,0.662762701511,0.74723815918,0.741088569164,0.618061423302,0.634058952332,0.608984768391,0.577068984509,0.664246141911,0.712751805782,0.495111763477,0.533953785896,0.566244781017,0.495067536831,0.396766722202,0.377557992935,0.362837582827,0.592223227024,0.509320318699,0.176640599966,0.568297028542,0.92390370369,0.741711676121,0.206024453044,0.204278990626,0.332658052444,0.472456097603,0.485379040241,0.498293370008,0.477700322866,0.483469188213,0.360120207071,0.577973544598,0.503418087959,0.610948681831,0.576842069626,0.597863733768,0.613387525082,0.626533389091,0.581172406673,0.570669174194,0.442967832088,0.67387676239,0.657611370087,0.656623899937,0.658923208714,0.624348163605,0.596294283867,0.615970134735
0.667872369289,0.787565350533,0.82525831461,0.808436989784,0.767409145832,0.845048904419,0.880532801151,0.758667469025,0.839134812355,0.684500813484,0.716144919395,0.478444725275,0.384486556053,0.950059235096,0.754372656345,0.789495825768,0.253721624613,0.691263258457,0.711822092533,0.682063341141,0.669163584709,0.753504812717,0.747349023819,0.624546945095,0.640999555588,0.615908801556,0.583894848824,0.671319425106,0.719873011112,0.503079414368,0.540723741055,0.581495583057,0.506920516491,0.404800742865,0.385060787201,0.368995159864,0.598908901215,0.517023026943,0.182320073247,0.573003172874,0.924188196659,0.740669548512,0.211424127221,0.209698244929,0.338930636644,0.479338496923,0.491749227047,0.504037976265,0.483820140362,0.488029628992,0.365857690573,0.584740698338,0.510705590248,0.618010759354,0.583740115166,0.604753911495,0.620336472988,0.633485913277,0.588143587112,0.577651202679,0.450063347816,0.680776894093,0.664529502392,0.663522541523,0.665802776814,0.631175935268,0.602906763554,0.62248891592
0.674805760384,0.794584691525,0.832238256931,0.814683973789,0.773579478264,0.851380825043,0.886791050434,0.765560209751,0.846443295479,0.686676323414,0.738754272461,0.484433680773,0.388316571712,0.950368285179,0.753321170807,0.792252063751,0.258361637592,0.694103777409,0.718183577061,0.688352286816,0.67568385601,0.759928941727,0.75376778841,0.631124973297,0.647877454758,0.622837543488,0.590729773045,0.678440630436,0.727057397366,0.510775089264,0.54720979929,0.596385538578,0.518440783024,0.412544697523,0.392293602228,0.37485948205,0.605626940727,0.524444818497,0.187751293182,0.577580928802,0.924542784691,0.739744246006,0.216574400663,0.214868322015,0.344981819391,0.485982269049,0.497906804085,0.509599149227,0.489749521017,0.492499411106,0.371413558722,0.591505765915,0.517744481564,0.624943912029,0.590582311153,0.611617863178,0.627248346806,0.640406787395,0.595056116581,0.58456236124,0.456897735596,0.687686741352,0.671443641186,0.670423150063,0.672690749168,0.638010442257,0.609576940536,0.629089713097
0.681421279907,0.801585376263,0.839272260666,0.82111531496,0.779929578304,0.857895612717,0.893249154091,0.772495985031,0.853824734688,0.688547253609,0.760160326958,0.490016043186,0.391938716173,0.95075160265,0.752402544022,0.795040905476,0.262723535299,0.6969576478,0.724688112736,0.69479995966,0.682308256626,0.76649916172,0.760333776474,0.637777626514,0.654660701752,0.629742980003,0.597545623779,0.685585379601,0.734281599522,0.518062710762,0.553316891193,0.610475242138,0.529325783253,0.419850826263,0.399125039577,0.380369573832,0.612352728844,0.531448185444,0.192870631814,0.581961512566,0.924968838692,0.738947451115,0.221425622702,0.219738528132,0.350718200207,0.492271900177,0.503758192062,0.514892935753,0.49539244175,0.496824592352,0.376707017422,0.598241209984,0.524426281452,0.631710350513,0.59733581543,0.618421316147,0.634083688259,0.647257626057,0.601865470409,0.591355144978,0.46337646246,0.694574117661,0.678319394588,0.677292585373,0.679555237293,0.644820570946,0.616282343864,0.635753154755
0.687705159187,0.808540523052,0.846333861351,0.827721893787,0.786453068256,0.864581406116,0.899897933006,0.779439985752,0.861254513264,0.690166711807,0.779665708542,0.495154768229,0.395353764296,0.951211035252,0.751628518105,0.797856092453,0.266787350178,0.699813246727,0.731322944164,0.701396465302,0.689018845558,0.773200690746,0.767032682896,0.644484817982,0.661316633224,0.636595726013,0.604312837124,0.692726671696,0.741519451141,0.524818003178,0.558957517147,0.623359382153,0.539298295975,0.426585882902,0.405437141657,0.385472267866,0.619060635567,0.537907123566,0.19762378931,0.586081683636,0.925467312336,0.738290071487,0.225935533643,0.224265798926,0.356056511402,0.498102337122,0.509218215942,0.519842982292,0.500661730766,0.500956177711,0.381665706635,0.604918777943,0.530651688576,0.638273954391,0.603968381882,0.625129759312,0.640803694725,0.654000103474,0.608528256416,0.597983419895,0.469414442778,0.701406002045,0.685122072697,0.684097230434,0.686363637447,0.651575028896,0.622998774052,0.64245814085
0.693647325039,0.815421760082,0.853394329548,0.834489941597,0.793139576912,0.871422767639,0.9067248106,0.786351203918,0.868704676628,0.691564679146,0.796656250954,0.499818146229,0.398561954498,0.951748132706,0.751009881496,0.800691246986,0.27053681016,0.702659249306,0.738071739674,0.708128333092,0.695794701576,0.780015826225,0.77384698391,0.651223957539,0.667811274529,0.643364727497,0.611000955105,0.69983458519,0.748741447926,0.530930161476,0.564049422741,0.634681820869,0.548116326332,0.432634711266,0.411128133535,0.390122205019,0.625723481178,0.543708086014,0.201965928078,0.589884221554,0.926038324833,0.737782120705,0.230069249868,0.228414475918,0.360925942659,0.50337934494,0.514210224152,0.524380326271,0.505479097366,0.50485098362,0.386227786541,0.611509561539,0.536330878735,0.644599616528,0.610448122025,0.631708800793,0.647369921207,0.660596609116,0.61500287056,0.604403197765,0.47493621707,0.70814883709,0.691816687584,0.690802931786,0.693082749844,0.65824174881,0.629700481892,0.649181425571
0.699242353439,0.822200417519,0.860422670841,0.841401815414,0.799975395203,0.878400743008,0.913712918758,0.793184161186,0.876144349575,0.692770898342,0.810623705387,0.503982841969,0.401563823223,0.952364265919,0.750557780266,0.803539872169,0.27396094799,0.705485880375,0.744915544987,0.714978933334,0.702613651752,0.786923885345,0.780756354332,0.657971560955,0.674112081528,0.650019049644,0.617579936981,0.706878185272,0.755916535854,0.536310970783,0.568528592587,0.644150316715,0.555583834648,0.43790602684,0.416117995977,0.394285321236,0.632314264774,0.548761248589,0.205864295363,0.593324005604,0.926682949066,0.737433969975,0.233801543713,0.232158794999,0.365271389484,0.50802898407,0.51867377758,0.528451144695,0.509783267975,0.50847452879,0.390344917774,0.617985665798,0.54139238596,0.650656342506,0.616745233536,0.638126432896,0.653747200966,0.667012274265,0.621251583099,0.610575377941,0.479882448912,0.71476995945,0.698369860649,0.697377085686,0.699680328369,0.664789795876,0.636361539364,0.655898630619
0.704488575459,0.828848302364,0.867387294769,0.848436176777,0.806943893433,0.885493636131,0.920841693878,0.799891293049,0.883541107178,0.69381403923,0.821184456348,0.507633090019,0.404359400272,0.95306044817,0.750281631947,0.806395471096,0.277052879333,0.708284258842,0.751832425594,0.721928834915,0.70945161581,0.793902099133,0.787738084793,0.664702892303,0.680188596249,0.656528711319,0.6240208745,0.713825702667,0.763012766838,0.540896117687,0.572349846363,0.651546478271,0.561555862427,0.442333906889,0.420349001884,0.397938042879,0.638806641102,0.553002297878,0.209296926856,0.59636837244,0.927401423454,0.737254500389,0.237115636468,0.235481575131,0.369053542614,0.51199889183,0.522565603256,0.532016634941,0.513530552387,0.51180100441,0.393982291222,0.624320626259,0.545784533024,0.656417429447,0.622832834721,0.644353151321,0.659903824329,0.673215150833,0.627241492271,0.616466343403,0.484209984541,0.72123837471,0.704750239849,0.70378869772,0.70612603426,0.671190083027,0.642955899239,0.662585020065
0.709388315678,0.835337817669,0.874256253242,0.855567872524,0.81402438879,0.892676651478,0.928087234497,0.806423425674,0.890861690044,0.694724023342,0.828096807003,0.510761260986,0.406948834658,0.953837692738,0.750190556049,0.809252142906,0.279810011387,0.711047708988,0.758798241615,0.728955388069,0.716283261776,0.800925374031,0.794767141342,0.671392679214,0.686012864113,0.662864923477,0.630296707153,0.720645844936,0.769998073578,0.544648230076,0.575489997864,0.656735360622,0.565945386887,0.445879936218,0.42378783226,0.401067942381,0.645175218582,0.556395530701,0.212253123522,0.5989985466,0.928194344044,0.737252175808,0.240003496408,0.238374575973,0.372250318527,0.515260279179,0.525861144066,0.535054981709,0.516696691513,0.514814436436,0.397120088339,0.630489647388,0.549477159977,0.661861300468,0.62868720293,0.650362610817,0.665812194347,0.679177641869,0.632945001125,0.622048377991,0.487893342972,0.727525472641,0.710929453373,0.710009634495,0.712391734123,0.67741549015,0.649457812309,0.669215202332
0.713948369026,0.841643810272,0.880998015404,0.862768888474,0.821193993092,0.899923086166,0.935422420502,0.812733471394,0.898073911667,0.695534348488,0.831277132034,0.513369441032,0.409332484007,0.954696536064,0.750293016434,0.812104582787,0.282234549522,0.713771343231,0.765787124634,0.736033976078,0.72308331728,0.807967543602,0.801817417145,0.67801618576,0.691561460495,0.669002354145,0.636383295059,0.727309465408,0.7768419981,0.547559440136,0.577949762344,0.659674823284,0.568728029728,0.44853579998,0.426427662373,0.403674930334,0.651396751404,0.558936595917,0.214733868837,0.601211428642,0.929062664509,0.737434923649,0.242466449738,0.240839064121,0.374857872725,0.517810344696,0.528556466103,0.537562906742,0.519278883934,0.517509639263,0.399754017591,0.636471271515,0.552464544773,0.666973352432,0.634289622307,0.656133174896,0.67145049572,0.684877336025,0.638341546059,0.627301752567,0.490926921368,0.733606100082,0.716883420944,0.716015458107,0.718452751637,0.683442652225,0.655843198299,0.675764679909
0.718178808689,0.847742855549,0.887582659721,0.870008945465,0.828426718712,0.907204091549,0.942817568779,0.818776786327,0.90514677763,0.69628071785,0.830791532993,0.515466988087,0.411510229111,0.955637693405,0.750596344471,0.814947724342,0.284331232309,0.716452002525,0.772771418095,0.743137478828,0.729825556278,0.81500095129,0.808860957623,0.684548556805,0.696815133095,0.674918174744,0.642259478569,0.733789086342,0.78351598978,0.549647808075,0.579751312733,0.660408139229,0.569936692715,0.45031914115,0.428284198046,0.405768424273,0.657449841499,0.560648798943,0.216748654842,0.603017449379,0.930007040501,0.737809896469,0.244512245059,0.242882907391,0.376887321472,0.519668519497,0.530665636063,0.53955334425,0.521292328835,0.519890248775,0.401893079281,0.64224666357,0.554761826992,0.671744763851,0.639625132084,0.66164702177,0.676801741123,0.690296649933,0.643416345119,0.632213115692,0.493321418762,0.739458322525,0.722591519356,0.721785187721,0.724287509918,0.689250946045,0.662088871002,0.682209193707
0.722093164921,0.853614509106,0.893981695175,0.877255737782,0.835694253445,0.914489984512,0.950240910053,0.824513137341,0.912052035332,0.697001159191,0.826848804951,0.517071247101,0.413482248783,0.956661641598,0.751107215881,0.817777693272,0.286108136177,0.719088733196,0.779722809792,0.750237286091,0.736484587193,0.821997702122,0.815869629383,0.690966069698,0.701759397984,0.680593550205,0.647907555103,0.740060806274,0.78999465704,0.550956130028,0.580936908722,0.659060060978,0.569658279419,0.451272547245,0.429395139217,0.40736746788,0.663315713406,0.561581909657,0.218315601349,0.60444009304,0.931028664112,0.738383293152,0.246155455709,0.244520977139,0.378364741802,0.520875692368,0.53221988678,0.541054546833,0.522770047188,0.521969437599,0.403559148312,0.647800266743,0.556404709816,0.676173090935,0.644683539867,0.666890919209,0.681854426861,0.695423126221,0.648161351681,0.636776506901,0.495104044676,0.745064437389,0.728037774563,0.727302193642,0.729878723621,0.694823622704,0.668173909187,0.688525974751
0.723936736584,0.856459319592,0.897103369236,0.880870878696,0.839331626892,0.91812479496,0.953952729702,0.827255308628,0.915430724621,0.697363853455,0.823682188988,0.517695605755,0.414390981197,0.957204759121,0.751442313194,0.819186627865,0.286879718304,0.720390677452,0.783176898956,0.75377625227,0.739774703979,0.825473248959,0.819351673126,0.694124221802,0.704112112522,0.683334946632,0.650640666485,0.743109881878,0.793151140213,0.551337182522,0.581316828728,0.657664775848,0.569002151489,0.451457470655,0.429687976837,0.407989710569,0.666172802448,0.561778187752,0.218938723207,0.605018079281,0.931568741798,0.738746106625,0.246832117438,0.245193943381,0.378908067942,0.521253108978,0.532802760601,0.541634202003,0.523322582245,0.522902011871,0.404224634171,0.65048956871,0.556996822357,0.678259313107,0.647106528282,0.669408500195,0.684266507626,0.697874009609,0.650409042835,0.638927519321,0.495778203011,0.747770369053,0.730658710003,0.729961454868,0.732578277588,0.697517096996,0.671149611473,0.691629290581
0.727409422398,0.861958265305,0.903176665306,0.888064205647,0.846594691277,0.925359845161,0.961355209351,0.832471311092,0.922042787075,0.698120057583,0.815224409103,0.518607795238,0.41605424881,0.958354115486,0.752275109291,0.821990549564,0.288197517395,0.722963094711,0.790024697781,0.760814368725,0.746262669563,0.832362115383,0.826254367828,0.700327932835,0.708578765392,0.688625454903,0.65592366457,0.749036431313,0.799300730228,0.551604986191,0.581697523594,0.653587222099,0.566762208939,0.451294720173,0.429793357849,0.408901333809,0.67172986269,0.561687469482,0.21988414228,0.605935513973,0.932708859444,0.739627420902,0.24791136384,0.246263965964,0.379634618759,0.521602272987,0.533617317677,0.542485296726,0.52409273386,0.524570167065,0.405246883631,0.655689895153,0.557765364647,0.682183802128,0.651741445065,0.674233496189,0.688862502575,0.702550411224,0.654658138752,0.642973005772,0.496725797653,0.752982795238,0.735692441463,0.735077381134,0.737780332565,0.702713906765,0.676958978176,0.69771528244
0.730613291264,0.867192924023,0.909006178379,0.895179629326,0.853815495968,0.932522118092,0.968700885773,0.837311387062,0.928434193134,0.698951721191,0.804359912872,0.51910084486,0.417512506247,0.959587693214,0.75332814455,0.824774205685,0.289227843285,0.725496292114,0.796768128872,0.76777356863,0.752607703209,0.839144825935,0.833051621914,0.70636433363,0.712726652622,0.693649530411,0.660953879356,0.75471508503,0.805210769176,0.551294922829,0.581644773483,0.648041427135,0.563454687595,0.45050317049,0.429329693317,0.409403413534,0.677067041397,0.561041474342,0.220460176468,0.606578350067,0.933929920197,0.740719437599,0.248650446534,0.246991783381,0.379930257797,0.521483659744,0.534021377563,0.542977333069,0.524475991726,0.52600300312,0.405899584293,0.660646915436,0.558046936989,0.685788750648,0.656096100807,0.67877727747,0.693156480789,0.706927657127,0.658585727215,0.646686375141,0.497192114592,0.757923483849,0.740445256233,0.739918529987,0.742714047432,0.707651495934,0.682565748692,0.703624486923
0.733572244644,0.872155308723,0.914574980736,0.902183532715,0.860962092876,0.939581692219,0.975955188274,0.841763794422,0.934591650963,0.699900567532,0.791667044163,0.519216179848,0.418767154217,0.960906207561,0.754604995251,0.827536046505,0.289989680052,0.727994799614,0.803379893303,0.774624049664,0.758789718151,0.845795452595,0.839716792107,0.712216854095,0.71656370163,0.698406279087,0.665730476379,0.760138869286,0.810872256756,0.5505194664,0.581256866455,0.641364455223,0.559310972691,0.449194967747,0.428395837545,0.4095441401,0.682178258896,0.559962272644,0.220711514354,0.607006788254,0.935233950615,0.742025852203,0.2490850389,0.24741370976,0.379863262177,0.52099776268,0.534095406532,0.543182909489,0.524554491043,0.527238786221,0.406241416931,0.665359795094,0.557934939861,0.689095258713,0.660178780556,0.683044672012,0.697157502174,0.711013376713,0.662206530571,0.650086343288,0.497251480818,0.762590885162,0.744918704033,0.744484961033,0.747377991676,0.712328791618,0.687958955765,0.709342300892
0.736312270164,0.876841068268,0.919870018959,0.909043729305,0.868002235889,0.946508944035,0.983084142208,0.845826148987,0.940506458282,0.700996041298,0.777777135372,0.519000709057,0.419820696115,0.962310552597,0.756108164787,0.830275297165,0.290505111217,0.73046463728,0.8098346591,0.781336843967,0.764789998531,0.852289617062,0.846225082874,0.717871427536,0.720104157925,0.702900111675,0.670256912708,0.765305876732,0.816281199455,0.549401342869,0.580637633801,0.633924663067,0.554584562778,0.447494357824,0.427101492882,0.409377843142,0.687061071396,0.558581292629,0.220689058304,0.607286512852,0.936622917652,0.74354916811,0.249256029725,0.247571393847,0.379510223866,0.520252883434,0.533926844597,0.543180704117,0.524417042732,0.528320789337,0.406338304281,0.669832110405,0.557531177998,0.69212949276,0.664002478123,0.68704521656,0.700879573822,0.714820027351,0.665541052818,0.653197228909,0.496986538172,0.766987860203,0.749118864536,0.748781085014,0.751775205135,0.716748833656,0.693131148815,0.714856624603
0.738863289356,0.881252110004,0.924884676933,0.915730774403,0.874905645847,0.953276634216,0.99005562067,0.84950786829,0.94617497921,0.702264010906,0.763416647911,0.51851272583,0.420679152012,0.963802039623,0.757839381695,0.832992017269,0.290805608034,0.732913255692,0.816110014915,0.787885725498,0.770594894886,0.858606100082,0.852554500103,0.723319351673,0.723371744156,0.707143306732,0.674544930458,0.770221114159,0.821439862251,0.548087656498,0.579908847809,0.626151442528,0.549575269222,0.44555208087,0.425580561161,0.408973932266,0.691719770432,0.557053804398,0.220460161567,0.607495605946,0.938099682331,0.745291233063,0.249218061566,0.247520342469,0.378966569901,0.519378423691,0.533621311188,0.543065667152,0.524169921875,0.529301524162,0.406272083521,0.674074351788,0.556957423687,0.694926798344,0.667588233948,0.690796971321,0.704345881939,0.71836912632,0.668619632721,0.656053960323,0.49649900198,0.771125137806,0.753060102463,0.752819776535,0.755916535854,0.720922231674,0.698080718517,0.720161020756
0.741257071495,0.885393559933,0.929616332054,0.922217309475,0.88164293766,0.959859371185,0.996839106083,0.852828621864,0.95159727335,0.703727126122,0.749323785305,0.517815589905,0.42135065794,0.965381741524,0.759799599648,0.835686922073,0.290927141905,0.735349237919,0.822186410427,0.794246435165,0.776193380356,0.864725887775,0.858685553074,0.728555142879,0.726396620274,0.711153507233,0.678610861301,0.7748939991,0.826354861259,0.546731889248,0.579196333885,0.618483483791,0.544591724873,0.443525880575,0.423973888159,0.408407717943,0.696162819862,0.555540621281,0.220098897815,0.607715249062,0.939666807652,0.747253298759,0.249031618237,0.247322037816,0.378333628178,0.51850938797,0.533289194107,0.542937040329,0.523924410343,0.530236363411,0.406129717827,0.678101718426,0.556341171265,0.697526931763,0.670962154865,0.694322347641,0.70758408308,0.721686542034,0.671477735043,0.658696651459,0.495896965265,0.775017499924,0.756760954857,0.756617546082,0.759817063808,0.724864423275,0.70281034708,0.725252509117
0.743524074554,0.889271736145,0.934064328671,0.928477942944,0.888185501099,0.966232419014,1.00340557098,0.855814576149,0.95677280426,0.705396234989,0.736152231693,0.516969025135,0.421843647957,0.967051386833,0.761988580227,0.838360548019,0.29090359807,0.737780094147,0.828044891357,0.800395488739,0.781574845314,0.870630741119,0.864599645138,0.733573675156,0.729209542274,0.714947879314,0.682470440865,0.779333949089,0.831032335758,0.545469284058,0.578609526157,0.611307442188,0.53990650177,0.441556692123,0.422407418489,0.407748222351,0.700398445129,0.554182469845,0.219672784209,0.608017206192,0.941327035427,0.749435484409,0.248752191663,0.247032761574,0.37770268321,0.517764091492,0.533028483391,0.542882978916,0.523777961731,0.531175076962,0.405989468098,0.681928813457,0.555795073509,0.69996792078,0.674148857594,0.697642922401,0.710620343685,0.724796831608,0.674148142338,0.661162316799,0.495277345181,0.778679847717,0.760239481926,0.760190963745,0.76349157095,0.728589653969,0.707322359085,0.730128228664
0.745693683624,0.892894744873,0.938231527805,0.934490382671,0.894506633282,0.972373723984,1.00972831249,0.858498990536,0.961702287197,0.707275390625,0.724488973618,0.516030967236,0.422167032957,0.968812644482,0.764405310154,0.841013550758,0.290767908096,0.740212380886,0.833669483662,0.806312203407,0.786731183529,0.876304984093,0.870280385017,0.738372087479,0.731843233109,0.718545258045,0.686140835285,0.783551514149,0.835479855537,0.544423818588,0.578246533871,0.60497123003,0.535766243935,0.439773887396,0.420997083187,0.407060742378,0.704436182976,0.553106784821,0.219245925546,0.608466923237,0.94308334589,0.751836895943,0.248432725668,0.246706306934,0.37715831399,0.517250061035,0.532928824425,0.54298388958,0.523819386959,0.532163202763,0.405923724174,0.685571372509,0.555421888828,0.702287256718,0.677173674107,0.70078098774,0.713481068611,0.727724909782,0.676663637161,0.663487195969,0.494729995728,0.782128274441,0.763514637947,0.763557851315,0.766956210136,0.732113957405,0.71162134409,0.734787583351
0.747793734074,0.896272599697,0.942123293877,0.940234959126,0.900581538677,0.97826230526,1.01578342915,0.860920250416,0.966385781765,0.709362924099,0.714833974838,0.51505625248,0.422330379486,0.970667123795,0.767047941685,0.843645989895,0.29055172205,0.742651581764,0.839045882225,0.811977505684,0.791655242443,0.881734013557,0.875713169575,0.742948532104,0.734330773354,0.721964240074,0.689638972282,0.787556886673,0.839704275131,0.5437027812,0.578191637993,0.599772393703,0.532383263111,0.438290804625,0.419844835997,0.4064052701,0.708286046982,0.552422881126,0.218876928091,0.609121084213,0.944937825203,0.754456043243,0.248122066259,0.246392115951,0.37677565217,0.517060279846,0.533068418503,0.543310046196,0.524125158787,0.533240437508,0.40599668026,0.689044952393,0.555311322212,0.704520821571,0.680061280727,0.703758478165,0.716191768646,0.730495095253,0.679055213928,0.665705442429,0.494334936142,0.785379528999,0.766605913639,0.766735911369,0.77022767067,0.735453367233,0.715712428093,0.739230692387
0.749850153923,0.899416983128,0.945747971535,0.945695996284,0.906388401985,0.983880519867,1.02155005932,0.863121390343,0.970823168755,0.711652457714,0.707586169243,0.514095425606,0.422343879938,0.972616791725,0.769913554192,0.846257984638,0.290283977985,0.745102286339,0.84416282177,0.817375600338,0.796342074871,0.886906027794,0.880885899067,0.747302651405,0.736705183983,0.725223243237,0.692981481552,0.791360080242,0.843712449074,0.543394327164,0.5785125494,0.595949351788,0.529928803444,0.437201321125,0.419035226107,0.405834168196,0.711958527565,0.552219152451,0.21861641109,0.61002600193,0.946893334389,0.757290422916,0.247863009572,0.246133506298,0.376617610455,0.517270088196,0.533511817455,0.543919324875,0.524757385254,0.53443980217,0.406261980534,0.692365169525,0.555536866188,0.706701695919,0.682835221291,0.706596434116,0.718776583672,0.733130395412,0.68135124445,0.667848110199,0.49415948987,0.788450360298,0.769532084465,0.769743204117,0.77332264185,0.738623976707,0.719601869583,0.743459284306
0.751886546612,0.902340650558,0.949116051197,0.950860798359,0.911907613277,0.989212751389,1.02701056004,0.865147650242,0.975013375282,0.714133620262,0.703034520149,0.513193547726,0.422217696905,0.974663853645,0.772998690605,0.848849654198,0.289989858866,0.747567355633,0.849011003971,0.822492778301,0.800787866116,0.891811072826,0.885788559914,0.751435160637,0.738997459412,0.728339076042,0.696183264256,0.794969677925,0.847509741783,0.543565034866,0.579258859158,0.593676328659,0.528529644012,0.436577290297,0.418633252382,0.405390799046,0.715463280678,0.55256074667,0.218505248427,0.611216902733,0.948952317238,0.760336697102,0.247690588236,0.245965972543,0.376733094454,0.517935156822,0.534308195114,0.544855952263,0.525762081146,0.535786032677,0.406761199236,0.695546269417,0.556154370308,0.708859324455,0.68551659584,0.7093141675,0.721257030964,0.7356518507,0.683576822281,0.669941902161,0.494256705046,0.79135710001,0.772310853004,0.772596478462,0.776256978512,0.741640865803,0.723296105862,0.747475504875
0.753924369812,0.90505862236,0.952240765095,0.955720543861,0.917122900486,0.994246304035,1.03215110302,0.86704570055,0.978955447674,0.716793835163,0.701353490353,0.512389600277,0.421962529421,0.976810455322,0.776298642159,0.85142070055,0.289690464735,0.75004863739,0.853584110737,0.827318549156,0.804990589619,0.896441400051,0.89041352272,0.755347728729,0.741236746311,0.731327176094,0.699258267879,0.798393547535,0.851101219654,0.544259011745,0.580462396145,0.593060791492,0.528265714645,0.436467438936,0.418683350086,0.405108839273,0.718809902668,0.553489267826,0.218573614955,0.61271739006,0.951117098331,0.763590633869,0.247631669044,0.245916515589,0.377156227827,0.519091427326,0.535490751266,0.546149671078,0.52716845274,0.53729647398,0.407523244619,0.698601543903,0.557201385498,0.711019515991,0.688124537468,0.711929380894,0.723652660847,0.738078415394,0.685753643513,0.672009706497,0.494664609432,0.794115722179,0.77495932579,0.775312364101,0.779046416283,0.744518578053,0.726801872253,0.751282572746
0.754949569702,0.906345367432,0.953716516495,0.958034157753,0.919612586498,0.996648013592,1.03459811211,0.86796104908,0.980833947659,0.718186795712,0.701612532139,0.512034893036,0.421789824963,0.977921962738,0.778027534485,0.852698504925,0.289544045925,0.751295685768,0.855766117573,0.829619646072,0.807000637054,0.898651897907,0.892620265484,0.757222414017,0.742344915867,0.732778131962,0.700752198696,0.800038695335,0.852821946144,0.544809877872,0.581240475178,0.593389809132,0.528571546078,0.436614096165,0.418886005878,0.405036062002,0.720426738262,0.55417996645,0.218681395054,0.613587915897,0.952239990234,0.765293955803,0.247650638223,0.245941966772,0.377489596605,0.519859313965,0.536232709885,0.546935737133,0.528026819229,0.538116455078,0.408008277416,0.700085818768,0.557892680168,0.712107539177,0.689406275749,0.713203549385,0.72482407093,0.739261448383,0.686829566956,0.673039674759,0.494992673397,0.795444369316,0.776239752769,0.776623487473,0.780391514301,0.745909452438,0.728486299515,0.753108918667
0.757023215294,0.908784866333,0.956505060196,0.962427556515,0.9243491292,1.00121641159,1.03924059868,0.869752645493,0.984400093555,0.721089243889,0.704314351082,0.511437058449,0.421360820532,0.980223059654,0.781639754772,0.855238497257,0.28926590085,0.753802359104,0.859920024872,0.833994984627,0.81083792448,0.902861177921,0.89681994915,0.760810136795,0.744552254677,0.735598921776,0.703657925129,0.803194999695,0.856110811234,0.546322107315,0.583149313927,0.595315873623,0.530057609081,0.437315434217,0.41965124011,0.405036509037,0.723551869392,0.556014120579,0.219050467014,0.615571796894,0.954568445683,0.76884996891,0.247792318463,0.246100097895,0.3784044981,0.521774530411,0.538021147251,0.548789024353,0.530053913593,0.539887547493,0.409190148115,0.702973484993,0.559613406658,0.714309871197,0.691933572292,0.715693116188,0.727122664452,0.74157589674,0.688964903355,0.675100505352,0.495903581381,0.798008799553,0.778721451759,0.779160737991,0.782990455627,0.748602807522,0.731722295284,0.756609201431
0.759139299393,0.911060869694,0.959091305733,0.966509282589,0.928756594658,1.0054680109,1.04354512691,0.871527075768,0.987716495991,0.724134683609,0.70982927084,0.511006057262,0.420829743147,0.98263078928,0.785452187061,0.857757866383,0.289014875889,0.756325185299,0.863794088364,0.838065803051,0.81443375349,0.906787574291,0.900734364986,0.764186263084,0.746764957905,0.7383223176,0.706462979317,0.80618083477,0.859203696251,0.548370361328,0.585516154766,0.598879873753,0.532676279545,0.43855124712,0.420888483524,0.405237555504,0.72653901577,0.558435678482,0.219624757767,0.61787456274,0.957009255886,0.772599935532,0.248075410724,0.246404051781,0.379645913839,0.524182319641,0.540208399296,0.551011264324,0.532483696938,0.54183113575,0.410650610924,0.705761611462,0.561777055264,0.716559350491,0.694422781467,0.718114435673,0.729372680187,0.743832290173,0.691088199615,0.677171468735,0.497152715921,0.800461053848,0.78110909462,0.781595885754,0.785478949547,0.751187682152,0.734786987305,0.759910941124
0.761309504509,0.913191556931,0.961493968964,0.970282793045,0.932830929756,1.00940108299,1.04751074314,0.873322963715,0.990784108639,0.727308213711,0.717952013016,0.510757684708,0.42020753026,0.985148608685,0.7894577384,0.860256969929,0.288796007633,0.758862674236,0.867390811443,0.841831922531,0.817791104317,0.910431802273,0.904364645481,0.767355322838,0.748999238014,0.74095672369,0.70917403698,0.809001207352,0.86210411787,0.550923407078,0.588312506676,0.603967547417,0.536351442337,0.440291821957,0.422571659088,0.40563750267,0.729394495487,0.561406731606,0.220395699143,0.620481729507,0.959565222263,0.776537060738,0.24849614501,0.246849760413,0.381196677685,0.527050733566,0.542773663998,0.553583800793,0.535289824009,0.543937683105,0.412374913692,0.708457350731,0.564358949661,0.718865573406,0.696882486343,0.720476984978,0.731583356857,0.746040403843,0.6932066679,0.67925876379,0.498725414276,0.802813231945,0.783413887024,0.783940196037,0.787868261337,0.75367385149,0.737687110901,0.763019144535
0.763541817665,0.915195584297,0.963732004166,0.973753988743,0.936571836472,1.01301658154,1.05114042759,0.87517362833,0.993605494499,0.730593681335,0.728387355804,0.510700762272,0.419505298138,0.987779438496,0.793648958206,0.862735629082,0.288610696793,0.761411964893,0.870714783669,0.845296084881,0.820914268494,0.913797020912,0.907714247704,0.770322501659,0.751267015934,0.743508517742,0.711796104908,0.811660647392,0.864815950394,0.553931474686,0.591495156288,0.610412061214,0.540969848633,0.442488461733,0.424657911062,0.40622612834,0.732123732567,0.564870297909,0.221345514059,0.6233689785,0.962238609791,0.780654013157,0.249043643475,0.247425839305,0.38302719593,0.530331373215,0.545682430267,0.556475996971,0.5384324193,0.54619127512,0.414337724447,0.711066186428,0.567319154739,0.721233010292,0.699318230152,0.722787261009,0.73376083374,0.748207330704,0.695323884487,0.68136370182,0.500594437122,0.805075764656,0.785645246506,0.78620326519,0.790168166161,0.756069123745,0.740428805351,0.765939056873
0.765841245651,0.917091012001,0.965824484825,0.976931810379,0.939982414246,1.01631867886,1.05444049835,0.877105712891,0.996184825897,0.733973860741,0.740763604641,0.51083779335,0.418734192848,0.990527033806,0.798017203808,0.865194499493,0.288456827402,0.763970196247,0.873772621155,0.848463714123,0.823808729649,0.916888237,0.910788655281,0.773093163967,0.753574848175,0.745981752872,0.714331746101,0.814163208008,0.867343306541,0.557328879833,0.595007896423,0.618001282215,0.54638671875,0.445076495409,0.427089869976,0.406985372305,0.734730482101,0.568752586842,0.222448840737,0.626504182816,0.965032398701,0.784942865372,0.24970087409,0.248114719987,0.38509747386,0.533962130547,0.548888862133,0.559647083282,0.541860282421,0.548570632935,0.416504919529,0.713591456413,0.570604383945,0.723661243916,0.701731979847,0.725049197674,0.73590785265,0.750337004662,0.697438955307,0.683483421803,0.502721011639,0.807257175446,0.787810087204,0.788392305374,0.792386233807,0.758379399776,0.743017494678,0.768675863743
0.768209040165,0.918894529343,0.967789173126,0.979827046394,0.943068921566,1.01931393147,1.05742001534,0.879138588905,0.998528122902,0.73742878437,0.754646122456,0.511165261269,0.41790574789,0.993394732475,0.802553892136,0.867634236813,0.288329988718,0.766533732414,0.876572549343,0.851342260838,0.826480507851,0.919712245464,0.913595378399,0.775672912598,0.755924522877,0.748378038406,0.716781497002,0.8165127635,0.869690716267,0.561036527157,0.598783195019,0.626485824585,0.55243074894,0.447977811098,0.429798394442,0.407891005278,0.737217366695,0.572965860367,0.223674446344,0.62984764576,0.967948675156,0.789395093918,0.250446230173,0.248894095421,0.387359172106,0.537868797779,0.552336812019,0.563047230244,0.545512735844,0.551050007343,0.418835103512,0.716034054756,0.574149906635,0.726144492626,0.704122304916,0.727263510227,0.738023936749,0.752430200577,0.699547171593,0.685610175133,0.505056977272,0.809363603592,0.789912939072,0.790512263775,0.794527947903,0.760608494282,0.745458066463,0.771234750748
0.770642220974,0.920620858669,0.969642221928,0.982451677322,0.945840001106,1.02201104164,1.06009042263,0.881283402443,1.00064253807,0.740934669971,0.769545078278,0.511672914028,0.417031049728,0.996386110783,0.807249546051,0.870054960251,0.288223236799,0.769097745419,0.879123449326,0.85394102335,0.828935980797,0.922277092934,0.916142702103,0.778066813946,0.758312284946,0.750696539879,0.719143152237,0.818712413311,0.871862709522,0.564962685108,0.602742910385,0.635583102703,0.55890750885,0.451102226973,0.432703465223,0.408912569284,0.739584922791,0.57740932703,0.224985778332,0.633353292942,0.970990121365,0.794001877308,0.251253753901,0.249737292528,0.389756172895,0.541966497898,0.555961310863,0.566618382931,0.549319505692,0.553598821163,0.421280145645,0.718392372131,0.577880084515,0.728671908379,0.706483960152,0.729427456856,0.740104556084,0.754483997822,0.701639354229,0.687731802464,0.507545053959,0.811398267746,0.791954755783,0.792564988136,0.796595811844,0.762757062912,0.747753739357,0.773620069027
0.773129761219,0.922278642654,0.971394598484,0.98481798172,0.948306083679,1.02441942692,1.06246459484,0.88353908062,1.00253498554,0.744448125362,0.784818291664,0.51233279705,0.416117250919,0.999503910542,0.812093794346,0.872456133366,0.288117438555,0.771655261517,0.881433367729,0.856269180775,0.831178665161,0.924589753151,0.918438255787,0.780275642872,0.760722160339,0.752928256989,0.721406400204,0.820760846138,0.873860538006,0.568975329399,0.606772959232,0.644912064075,0.565549135208,0.454319804907,0.435689270496,0.409997940063,0.741826832294,0.581939578056,0.226324096322,0.636953353882,0.974157869816,0.798752963543,0.252078980207,0.250598877668,0.392205387354,0.546133637428,0.559666752815,0.570275366306,0.553180992603,0.556172907352,0.423768997192,0.720656335354,0.581684827805,0.73121958971,0.708800911903,0.73152834177,0.742133915424,0.7564843297,0.703693032265,0.689821958542,0.510097980499,0.813355863094,0.793927371502,0.794543087482,0.798583507538,0.764817357063,0.74990183115,0.775831460953
0.775656282902,0.923874080181,0.973055124283,0.986938893795,0.950479507446,1.02655017376,1.06455683708,0.885896384716,1.00421285629,0.747921407223,0.799823820591,0.513112723827,0.415170580149,1.00275063515,0.817076683044,0.874836623669,0.287992924452,0.774198234081,0.883510708809,0.858337163925,0.833212077618,0.926658272743,0.920490384102,0.782299935818,0.763134002686,0.755062222481,0.72355890274,0.822656154633,0.875685453415,0.572940707207,0.610756635666,0.654089689255,0.572086811066,0.457499682903,0.438639223576,0.411093562841,0.743935346603,0.586411178112,0.227631226182,0.640578627586,0.977453112602,0.803638756275,0.252877563238,0.251433521509,0.394623428583,0.550247550011,0.563355982304,0.573931336403,0.556996166706,0.558726847172,0.42623013258,0.722814142704,0.585451841354,0.733759582043,0.711054623127,0.733550786972,0.744093954563,0.758414924145,0.705683588982,0.69185167551,0.512626886368,0.815228641033,0.795820116997,0.796437263489,0.800482749939,0.766779601574,0.751898765564,0.777868032455
