-0.154075950384,-0.0145526630804,0.0306076519191,0.031946927309,-0.00753924855962,0.0696049407125,0.107261836529,-0.0470725148916,0.0496118478477,-0.166074499488,-0.124836392701,-0.391723453999,-0.498352080584,0.191759124398,0.000778505695052,0.00119843694847,-0.623526632786,-0.0987202301621,-0.0699965953827,-0.0975176915526,-0.117873191833,-0.0275190453976,-0.0336745195091,-0.166477441788,-0.170300021768,-0.186609089375,-0.218150869012,-0.125253543258,-0.0743979290128,-0.339544087648,-0.300668925047,-0.262953221798,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491019011,-0.199753805995,-0.323000192642,-0.677635908127,-0.233491495252,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051811457,-0.334827154875,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800249815,-0.325770139694,-0.197168380022,-0.225156411529,-0.203335091472,-0.19076500833,-0.176795303822,-0.227034181356,-0.239684298635,-0.400566279888,-0.123305998743,-0.141618326306,-0.141655057669,-0.138286367059,-0.172692224383,-0.193390578032,-0.169925510883
0.778204798698,0.925411820412,0.974631369114,0.988828122616,0.952374756336,1.02841591835,1.06638336182,0.888339936733,1.00568604469,0.751310050488,0.813991785049,0.513983368874,0.414198964834,1.00612878799,0.822187066078,0.877195954323,0.287836283445,0.776720285416,0.885365128517,0.860157072544,0.835041463375,0.92849200964,0.922309041023,0.784141778946,0.76552683115,0.757088720798,0.72559016943,0.82439827919,0.8773406744,0.576741755009,0.614591538906,0.662778437138,0.578285634518,0.460529386997,0.441453427076,0.412155151367,0.745904266834,0.590697109699,0.228860989213,0.64416795969,0.980876624584,0.808648526669,0.253614991903,0.252205938101,0.396939992905,0.55420166254,0.566944003105,0.577510595322,0.560677468777,0.561221599579,0.428602933884,0.72485512495,0.589082598686,0.736264884472,0.713227808475,0.735481321812,0.745968222618,0.760261118412,0.707589030266,0.69379556179,0.515055477619,0.817009806633,0.797623693943,0.798238873482,0.802286148071,0.768635392189,0.753742396832,0.779730498791
0.780755877495,0.92689460516,0.976128458977,0.990499675274,0.954007923603,1.03003060818,1.06796061993,0.890847861767,1.00696468353,0.754568994045,0.826803088188,0.514915645123,0.413210302591,1.00964021683,0.827414214611,0.879533588886,0.287636309862,0.779214978218,0.887007057667,0.861742198467,0.836672365665,0.930101215839,0.923904836178,0.785803437233,0.767877817154,0.758997559547,0.727489948273,0.825986921787,0.878829240799,0.580271601677,0.618182659149,0.670670688152,0.583932340145,0.463307201862,0.444042056799,0.413142681122,0.747727453709,0.594680964947,0.229973450303,0.64766484499,0.984429240227,0.813771724701,0.25426158309,0.252885639668,0.399092316628,0.55789899826,0.570352971554,0.580943405628,0.564145207405,0.563621461391,0.43083307147,0.726768910885,0.592486679554,0.73870742321,0.715302705765,0.737306118011,0.747740626335,0.762008011341,0.709388136864,0.695629000664,0.517313957214,0.818691432476,0.799327731133,0.799938857555,0.803985416889,0.770375788212,0.755430698395,0.781419694424
0.782025694847,0.927615642548,0.976848363876,0.991258025169,0.954731345177,1.0307482481,1.06866121292,0.892117381096,1.00753521919,0.756136059761,0.832556247711,0.515395998955,0.41271224618,1.01144635677,0.830067813396,0.880694210529,0.287517637014,0.780450582504,0.887751460075,0.862450838089,0.837415277958,0.930824995041,0.92462259531,0.786567568779,0.769030153751,0.759905040264,0.728387415409,0.826724469662,0.879512906075,0.581905126572,0.619860291481,0.674233019352,0.586490094662,0.464573919773,0.445227384567,0.413597822189,0.748582601547,0.596527278423,0.230475366116,0.649362742901,0.986253976822,0.816372394562,0.254543215036,0.253182977438,0.400089949369,0.559624612331,0.57196867466,0.582585513592,0.565777122974,0.564776241779,0.431880027056,0.727674901485,0.594078421593,0.739896357059,0.716297864914,0.73817461729,0.748583734035,0.762839794159,0.710241496563,0.696497321129,0.518360197544,0.819492518902,0.80013936758,0.800747871399,0.804793477058,0.771200060844,0.756216049194,0.782199621201
0.784539520741,0.929016590118,0.978232204914,0.992628216743,0.956002891064,1.0320135355,1.06989717484,0.894667804241,1.00853955746,0.759117901325,0.842514455318,0.51636826992,0.41171386838,1.01516079903,0.835448086262,0.88299870491,0.287239044905,0.782894849777,0.889093637466,0.863708972931,0.838759481907,0.932117283344,0.925904512405,0.787963688374,0.771272301674,0.761617004871,0.730069994926,0.8280813694,0.88075619936,0.584858477116,0.622933030128,0.680446207523,0.590975046158,0.466816365719,0.447338789701,0.41441231966,0.750175714493,0.599873125553,0.23135393858,0.652630031109,0.990000724792,0.82164478302,0.255011260509,0.253680258989,0.401899844408,0.562783539295,0.574984610081,0.585687220097,0.568798840046,0.566978514194,0.433812975883,0.729378223419,0.596997201443,0.742191910744,0.718192517757,0.739815831184,0.750174582005,0.764411568642,0.711844623089,0.69812387228,0.520253777504,0.821010053158,0.80167555809,0.802278220654,0.806321203709,0.772751152515,0.757667839527,0.783630728722
0.78699952364,0.9303612113,0.979541897774,0.993814051151,0.957055449486,1.03306484222,1.07092738152,0.897204816341,1.00937306881,0.761864423752,0.850162684917,0.517336249352,0.410720348358,1.01901185513,0.84091603756,0.885281324387,0.286904245615,0.785301029682,0.890249252319,0.864766836166,0.839921057224,0.933212518692,0.926991641521,0.789187073708,0.77341145277,0.763185620308,0.731596767902,0.829283475876,0.881839692593,0.58734190464,0.625580966473,0.685299813747,0.594520926476,0.468624919653,0.449064671993,0.415081232786,0.751609683037,0.602700173855,0.232051298022,0.655697345734,0.993876993656,0.827002763748,0.255342483521,0.254037618637,0.403435826302,0.565506577492,0.577674865723,0.588511168957,0.57146024704,0.569021999836,0.43550786376,0.730929970741,0.599518239498,0.744356811047,0.719947457314,0.741320371628,0.7516284585,0.765851676464,0.713297367096,0.699590325356,0.521848976612,0.822409510612,0.803088963032,0.803685605526,0.807725667953,0.774166941643,0.7589610219,0.784892320633
0.789381861687,0.931646943092,0.980777084827,0.994828164577,0.957906961441,1.0339179039,1.0717689991,0.899691462517,1.01004505157,0.764340102673,0.855298280716,0.518278956413,0.409740626812,1.02299940586,0.846459805965,0.887542366982,0.286513715982,0.787666559219,0.891228854656,0.865638673306,0.840907216072,0.934122383595,0.927895843983,0.790241897106,0.775423824787,0.764601826668,0.732960283756,0.830330431461,0.882766187191,0.589311003685,0.627760827541,0.688674747944,0.597046852112,0.469962060452,0.450372308493,0.415589362383,0.752880871296,0.60495954752,0.232557192445,0.658538937569,0.997882187366,0.832435011864,0.255530536175,0.254248380661,0.404676169157,0.567753732204,0.58000510931,0.591026544571,0.573728680611,0.570893466473,0.436945647001,0.73232293129,0.601601541042,0.746367752552,0.721549034119,0.742679178715,0.752935707569,0.767151117325,0.714588344097,0.700883746147,0.523117423058,0.823684811592,0.804372549057,0.804963648319,0.809000909328,0.775441646576,0.760095834732,0.785987138748
0.791662693024,0.932870209217,0.981936335564,0.995681941509,0.958575129509,1.03458845615,1.07243907452,0.902090132236,1.01056373119,0.766514897346,0.857824444771,0.519178211689,0.408783972263,1.02712416649,0.852067410946,0.889783203602,0.286070644855,0.78999131918,0.89204287529,0.866338253021,0.841725647449,0.934858739376,0.928629040718,0.791132867336,0.777287483215,0.765857756138,0.734154582024,0.83122241497,0.883538365364,0.590740978718,0.629446446896,0.690513908863,0.598513960838,0.47080975771,0.451246321201,0.415928244591,0.753987133503,0.60662406683,0.232869043946,0.661139786243,1.0020159483,0.837930083275,0.255574792624,0.254311800003,0.405611395836,0.569503068924,0.581954956055,0.593214929104,0.575586378574,0.572586894035,0.438117951155,0.733551323414,0.603223621845,0.748204350471,0.72298592329,0.743885278702,0.75408911705,0.768303096294,0.715709269047,0.701995611191,0.5240432024,0.824831545353,0.805521130562,0.806107401848,0.810142576694,0.776571035385,0.761073470116,0.786918699741
0.793818235397,0.934027135372,0.983017444611,0.996386766434,0.959077239037,1.03509199619,1.0729534626,0.904362738132,1.01093816757,0.768364071846,0.857749223709,0.52001875639,0.407859474421,1.03138530254,0.857727169991,0.89200514555,0.285580039024,0.792275905609,0.892701506615,0.866879224777,0.842384576797,0.935433626175,0.929203093052,0.791865289211,0.778982043266,0.766947209835,0.735175669193,0.831960260868,0.884159743786,0.591626167297,0.630627691746,0.690821051598,0.598924219608,0.471168249846,0.451687276363,0.416095793247,0.754927396774,0.607687115669,0.232990533113,0.663494110107,1.00627756119,0.843476831913,0.255479425192,0.254231959581,0.406242877245,0.570749640465,0.583517372608,0.595069825649,0.577029526234,0.574102878571,0.439025759697,0.734610915184,0.60437643528,0.749849200249,0.724248826504,0.744933784008,0.755084395409,0.769303381443,0.71665585041,0.702921271324,0.52462220192,0.825846493244,0.806531071663,0.807113707066,0.811147630215,0.777552723885,0.761895954609,0.787691116333
0.795825779438,0.935113430023,0.984017789364,0.996953248978,0.959430277348,1.03544425964,1.0733281374,0.906472921371,1.0111771822,0.769869089127,0.855181276798,0.520788490772,0.406975537539,1.03578186035,0.86342728138,0.894210457802,0.285048365593,0.794522464275,0.893215060234,0.867274999619,0.84289252758,0.935859262943,0.929630219936,0.79244530201,0.780489563942,0.767865478992,0.736021339893,0.832545757294,0.884634375572,0.591978907585,0.631310403347,0.689657390118,0.598318040371,0.471054941416,0.451710760593,0.416095346212,0.755702495575,0.608162283897,0.232931017876,0.665606021881,1.01066577435,0.849063932896,0.255252808332,0.25401738286,0.406582206488,0.571504533291,0.584697842598,0.596595883369,0.578067541122,0.575448274612,0.439679175615,0.735499739647,0.605066895485,0.75128865242,0.725331306458,0.745822072029,0.755919992924,0.770150363445,0.717427134514,0.703660368919,0.524861395359,0.82672804594,0.807400822639,0.807980835438,0.812014579773,0.778385698795,0.762566745281,0.788309633732
0.797663748264,0.936124801636,0.984934389591,0.99739086628,0.959650218487,1.03566026688,1.07357776165,0.908386945724,1.01129078865,0.771018743515,0.850321352482,0.521477997303,0.406140089035,1.04031205177,0.86915576458,0.896401286125,0.284483164549,0.796734333038,0.893593192101,0.867538094521,0.843258440495,0.936147749424,0.929922223091,0.792879462242,0.7817953825,0.768610358238,0.736691534519,0.832982242107,0.884967923164,0.591828644276,0.631515443325,0.687136948109,0.596771240234,0.470502853394,0.451346218586,0.415935635567,0.756314396858,0.608081400394,0.23270496726,0.667488098145,1.01517891884,0.854680120945,0.254906982183,0.253680229187,0.40665024519,0.571794331074,0.58551388979,0.597808778286,0.578722417355,0.576635718346,0.440096437931,0.736217439175,0.605316460133,0.752513051033,0.72622948885,0.746549963951,0.756596982479,0.770844936371,0.718025624752,0.704216241837,0.524778366089,0.827476084232,0.80813062191,0.808709144592,0.812743604183,0.779070854187,0.763089776039,0.788779914379
0.799312710762,0.937057197094,0.985764861107,0.997708976269,0.959752261639,1.03575503826,1.07371592522,0.910075426102,1.01128971577,0.7718090415,0.843451321125,0.522081494331,0.405360758305,1.04497373104,0.874901413918,0.898580789566,0.283893704414,0.79891616106,0.893845915794,0.867680847645,0.843491792679,0.936310827732,0.930090725422,0.793175339699,0.782888770103,0.7691822052,0.737188875675,0.833275079727,0.885167360306,0.59122043848,0.631277918816,0.683420598507,0.594390928745,0.469559758902,0.450635761023,0.415630549192,0.756767272949,0.607493817806,0.232331901789,0.669161617756,1.01981508732,0.860314786434,0.254457950592,0.253236800432,0.406476795673,0.571659564972,0.585994541645,0.598734080791,0.579027950764,0.577683269978,0.440303504467,0.736766338348,0.605159699917,0.75351691246,0.726942718029,0.747119963169,0.757119715214,0.771390974522,0.718457877636,0.704596817493,0.524400472641,0.828092694283,0.808723151684,0.80930107832,0.813337266445,0.779611349106,0.763470649719,0.789108872414
0.800755560398,0.937907457352,0.986507117748,0.997916638851,0.95975112915,1.03574311733,1.07375645638,0.911514520645,1.01118600368,0.772244095802,0.834921360016,0.522596478462,0.404644668102,1.04976463318,0.880652844906,0.900752127171,0.283290445805,0.801073431969,0.893983066082,0.86771517992,0.843602895737,0.936361372471,0.930147886276,0.793341815472,0.783763229847,0.769584357738,0.737519145012,0.833431720734,0.885241568089,0.590213358402,0.630645632744,0.6787083745,0.591311633587,0.468285918236,0.449632793665,0.415199011564,0.75706756115,0.606464207172,0.231836110353,0.670655488968,1.02457261086,0.865957140923,0.25392511487,0.252706795931,0.406099289656,0.571153700352,0.58617913723,0.599406898022,0.579028248787,0.578613817692,0.440333276987,0.737151384354,0.604643166065,0.754299640656,0.727473795414,0.747537612915,0.757495522499,0.771795153618,0.718733608723,0.7048137784,0.523764312267,0.828581988811,0.809183299541,0.809761404991,0.813799977303,0.780012607574,0.763716816902,0.789304792881
0.801978230476,0.9386729002,0.98715955019,0.998022437096,0.959660291672,1.03563857079,1.07371127605,0.912685990334,1.01099216938,0.772336304188,0.825133621693,0.523024260998,0.403998881578,1.05468153954,0.88639909029,0.902919113636,0.282685935497,0.803212940693,0.894014596939,0.867652595043,0.84360229969,0.936311125755,0.930105447769,0.793388187885,0.784416735172,0.769823014736,0.737690329552,0.833461284637,0.885201096535,0.588878571987,0.629678189754,0.673231840134,0.587689518929,0.466752678156,0.448400497437,0.414664715528,0.7572234869,0.605070352554,0.231246620417,0.672005236149,1.02944862843,0.871596813202,0.253331720829,0.252113968134,0.405562520027,0.570341467857,0.58611625433,0.599870562553,0.578777015209,0.579454302788,0.440224885941,0.737379729748,0.603824496269,0.754864752293,0.727828741074,0.747810781002,0.75773447752,0.772066771984,0.718866288662,0.704882264137,0.522914588451,0.82894974947,0.809518277645,0.810096740723,0.814138054848,0.780282020569,0.763836622238,0.789376914501
0.80297011137,0.939352095127,0.987722039223,0.998034894466,0.959492504597,1.03545498848,1.07359206676,0.913578748703,1.01072192192,0.772106647491,0.814525902271,0.523370027542,0.403430044651,1.05972063541,0.892129421234,0.90508556366,0.282094061375,0.805341720581,0.893950819969,0.867504239082,0.843501567841,0.936172664165,0.92997521162,0.793325424194,0.784852325916,0.769907653332,0.737713634968,0.833375275135,0.885057926178,0.587297320366,0.628444612026,0.667243897915,0.583696842194,0.465039968491,0.44700974226,0.414055675268,0.757245600224,0.603400886059,0.23059643805,0.673251628876,1.03443992138,0.877223730087,0.25270408392,0.251485019922,0.404916703701,0.56929653883,0.585862278938,0.600175261497,0.578335285187,0.580235123634,0.440022289753,0.737461686134,0.602769911289,0.755220770836,0.728016972542,0.74795037508,0.757849693298,0.772217929363,0.718872308731,0.704821407795,0.521902740002,0.829204380512,0.809737443924,0.810316264629,0.814360260963,0.780429363251,0.763840377331,0.789335846901
0.803727328777,0.939946949482,0.988197207451,0.997963547707,0.959260284901,1.03520619869,1.07341039181,0.914191484451,1.01038992405,0.771593928337,0.80363368988,0.523650586605,0.402947276831,1.06487822533,0.897833704948,0.907256245613,0.28153771162,0.807469129562,0.893803298473,0.86728233099,0.843314647675,0.935959398746,0.92977052927,0.793167769909,0.785082578659,0.769854068756,0.737607002258,0.833189070225,0.884827315807,0.585578739643,0.627040088177,0.661061942577,0.57955467701,0.463255017996,0.445556402206,0.413415461779,0.757149815559,0.601574778557,0.229935109615,0.674450516701,1.03954410553,0.88282841444,0.252082169056,0.250860691071,0.404231280088,0.568119049072,0.585495352745,0.600390553474,0.577785789967,0.580995738506,0.439785718918,0.737413644791,0.601570248604,0.755385577679,0.728055953979,0.747974514961,0.757861912251,0.772268235683,0.718777358532,0.704659759998,0.520801723003,0.829359769821,0.809856951237,0.8104352355,0.814481317997,0.78047066927,0.76374322176,0.789196193218
0.804017901421,0.940213561058,0.988403141499,0.997899234295,0.959123790264,1.0350612402,1.07329916954,0.914394438267,1.01020681858,0.771245479584,0.798245131969,0.523772478104,0.402741342783,1.06749999523,0.900673031807,0.908344805241,0.28128054738,0.808535337448,0.893701851368,0.867147505283,0.843193471432,0.935828924179,0.929644227028,0.793058156967,0.78512597084,0.769781649113,0.737511396408,0.833064615726,0.884685397148,0.584702551365,0.626304209232,0.657995820045,0.577496111393,0.462369203568,0.444836497307,0.413097828627,0.757063388824,0.60064047575,0.229616299272,0.675049781799,1.04213738441,0.885619580746,0.251786381006,0.250563472509,0.403895795345,0.567512392998,0.585294485092,0.600486755371,0.577496945858,0.581381201744,0.439673841,0.737346827984,0.600945115089,0.75540304184,0.72802567482,0.747949540615,0.757836461067,0.77226215601,0.71870046854,0.704550564289,0.52024102211,0.829405009747,0.809884607792,0.810462236404,0.814508795738,0.780456960201,0.763661682606,0.789094269276
0.80442327261,0.9406863451,0.988753497601,0.997718572617,0.958816349506,1.03473818302,1.07304263115,0.914598584175,1.0098067522,0.770392298698,0.787878513336,0.523990511894,0.402405202389,1.07282686234,0.906320154667,0.910530805588,0.280821323395,0.810677468777,0.893450140953,0.866836607456,0.842903137207,0.935527563095,0.92935103178,0.792785286903,0.785078763962,0.769553244114,0.737245202065,0.832756876945,0.884351074696,0.58297842741,0.624820411205,0.652087926865,0.573526203632,0.460670828819,0.443463861942,0.412492722273,0.756822526455,0.59879732132,0.229030624032,0.676279902458,1.04740393162,0.891173779964,0.251248091459,0.250022232533,0.40327835083,0.566320240498,0.584902882576,0.600696802139,0.576938331127,0.582184433937,0.439496725798,0.737137258053,0.599696457386,0.75531989336,0.727876782417,0.74783629179,0.757734298706,0.772198617458,0.718502819538,0.704292058945,0.519140899181,0.829438924789,0.809885025024,0.810460031033,0.814506471157,0.780370235443,0.763441622257,0.78883433342
0.804598927498,0.941080510616,0.989024996758,0.997476160526,0.958471059799,1.0343798399,1.07274758816,0.914546906948,1.0093767643,0.769371747971,0.778421103954,0.524189293385,0.402177333832,1.07826030254,0.911917805672,0.912732422352,0.28045374155,0.812839746475,0.893142580986,0.86647939682,0.842560470104,0.935182631016,0.929013431072,0.792453110218,0.784870266914,0.769230782986,0.736896455288,0.832387208939,0.883965432644,0.581371545792,0.623392820358,0.646694660187,0.569904565811,0.45914632082,0.442249208689,0.411961078644,0.756505906582,0.597074687481,0.228551417589,0.677592754364,1.05277335644,0.896683871746,0.250811070204,0.249582648277,0.402782559395,0.565230071545,0.584583163261,0.600981771946,0.576466083527,0.583059430122,0.439425379038,0.73684233427,0.598517715931,0.755098998547,0.727627158165,0.747654676437,0.757581055164,0.772082984447,0.718267261982,0.704002737999,0.518123149872,0.829409480095,0.809825897217,0.810396075249,0.814440369606,0.780218243599,0.763158500195,0.788512289524
0.80455249548,0.941399276257,0.989222288132,0.997180879116,0.958097040653,1.03399646282,1.07242274284,0.914259314537,1.00892651081,0.768235623837,0.770257592201,0.52438724041,0.40206515789,1.08379471302,0.917457520962,0.914953649044,0.280198007822,0.815029382706,0.892789840698,0.866086125374,0.842178165913,0.9348051548,0.928642332554,0.792075514793,0.784522354603,0.768832504749,0.736484646797,0.831969857216,0.883541405201,0.579969167709,0.622101783752,0.642045736313,0.566794514656,0.457877993584,0.441266536713,0.411539852619,0.756130576134,0.59556812048,0.228219717741,0.67903316021,1.0582408905,0.902141571045,0.250508844852,0.249278768897,0.402463167906,0.564322948456,0.584400057793,0.601398944855,0.576147198677,0.584036886692,0.439507186413,0.736480355263,0.597483992577,0.75476360321,0.727297127247,0.747423291206,0.757396638393,0.771933853626,0.718017220497,0.703708648682,0.517247498035,0.829330742359,0.809722661972,0.810285508633,0.814325273037,0.780017256737,0.762827277184,0.788142442703
0.804295957088,0.941646277905,0.989350497723,0.996841549873,0.957702577114,1.03359758854,1.07207524776,0.913761377335,1.00846421719,0.767038226128,0.763707280159,0.524602413177,0.402076035738,1.08942401409,0.922931551933,0.917198181152,0.280072778463,0.817252874374,0.892402470112,0.865666270256,0.841768562794,0.934405624866,0.928247988224,0.791666030884,0.784058749676,0.768377125263,0.736028850079,0.831518411636,0.883090555668,0.578847944736,0.62101984024,0.638333976269,0.564334273338,0.456936866045,0.440579950809,0.411262542009,0.75571334362,0.594361543655,0.228072166443,0.680640459061,1.0638011694,0.907539665699,0.250371605158,0.249141216278,0.402367889881,0.563670575619,0.584410965443,0.601999223232,0.576041162014,0.585143625736,0.439783543348,0.736069858074,0.596662163734,0.754338145256,0.726907432079,0.747160434723,0.757199585438,0.771768629551,0.717774629593,0.703433513641,0.516566753387,0.82921653986,0.809590518475,0.81014329195,0.814175546169,0.779783070087,0.762462675571,0.787738800049
0.80384427309,0.941826105118,0.989415824413,0.996466755867,0.957294762135,1.03319180012,1.07171261311,0.913082897663,1.00799608231,0.765835225582,0.759015440941,0.524851977825,0.402216047049,1.09514188766,0.928332388401,0.919469475746,0.280094265938,0.819515824318,0.891990244389,0.865228652954,0.841343343258,0.933994233608,0.927840292454,0.791237771511,0.783504545689,0.76788264513,0.735547482967,0.831044971943,0.882623136044,0.578071296215,0.620209574699,0.635709404945,0.562632679939,0.456380218267,0.44024130702,0.411157727242,0.75527048111,0.59352517128,0.22813937068,0.682447195053,1.06944835186,0.912870943546,0.250424683094,0.249195694923,0.402535647154,0.563332796097,0.58466476202,0.602825582027,0.576197504997,0.586401224136,0.440288007259,0.735628664494,0.596108675003,0.753846943378,0.726478517056,0.746883511543,0.757007539272,0.771604061127,0.717559456825,0.703199028969,0.516125559807,0.829080402851,0.809443950653,0.809983670712,0.814005315304,0.77953094244,0.762078940868,0.78731495142
0.803216159344,0.941944420338,0.989425301552,0.996065795422,0.956880509853,1.03278672695,1.07134151459,0.912257373333,1.00752711296,0.764682769775,0.756350159645,0.525152206421,0.402491033077,1.10094165802,0.933653652668,0.921770632267,0.28027638793,0.821822822094,0.891563415527,0.864782094955,0.840913832188,0.933580040932,0.927428483963,0.790803253651,0.782885551453,0.767366826534,0.735058426857,0.830561101437,0.882148444653,0.577689349651,0.619722485542,0.634277522564,0.561768054962,0.4562510252,0.440289527178,0.411248922348,0.754818022251,0.593114256859,0.228445604444,0.684478998184,1.07517623901,0.918129324913,0.250688612461,0.249462947249,0.402996242046,0.563357055187,0.585200428963,0.603912234306,0.576655447483,0.587826251984,0.441046476364,0.735174417496,0.595869421959,0.753314733505,0.726030290127,0.746609091759,0.756836652756,0.771455466747,0.717389881611,0.70302438736,0.515959560871,0.828935205936,0.80929672718,0.809820175171,0.813827931881,0.779275596142,0.761689841747,0.786884009838
0.802433788776,0.942008018494,0.989386677742,0.995647788048,0.956466138363,1.03238976002,1.0709682703,0.911321043968,1.00706088543,0.763636410236,0.755799472332,0.525518298149,0.402905762196,1.1068161726,0.938888967037,0.924104332924,0.280629843473,0.824177622795,0.891131341457,0.864334702492,0.84049063921,0.933171868324,0.927020967007,0.790374398232,0.782227933407,0.76684653759,0.734578371048,0.830077052116,0.881674587727,0.577736616135,0.619598150253,0.634097576141,0.561786830425,0.456576734781,0.440749853849,0.411553740501,0.754370927811,0.593168079853,0.229007795453,0.686753749847,1.08097803593,0.923308670521,0.251177996397,0.24995778501,0.403769403696,0.563777208328,0.586046755314,0.605283915997,0.577443063259,0.589429914951,0.442076027393,0.734723746777,0.595977842808,0.75276529789,0.725582242012,0.746352791786,0.756701290607,0.77133667469,0.717281222343,0.702925860882,0.516094446182,0.828793287277,0.809161663055,0.809665739536,0.813656330109,0.779030680656,0.761308431625,0.786458313465
0.801522195339,0.942024171352,0.989308714867,0.995221912861,0.956057608128,1.03200697899,1.07059907913,0.910311758518,1.00660049915,0.762749552727,0.757371544838,0.525963544846,0.40346416831,1.11275792122,0.944033205509,0.926473259926,0.281162261963,0.826582789421,0.890703618526,0.863894641399,0.840083658695,0.932777822018,0.926626205444,0.789962649345,0.781557679176,0.766338050365,0.734122931957,0.829602539539,0.881209015846,0.578232884407,0.619863390923,0.635182678699,0.562702894211,0.457369118929,0.441633433104,0.412083625793,0.753943502903,0.593709111214,0.229835420847,0.689281463623,1.08684647083,0.928404092789,0.251901596785,0.250688970089,0.404864639044,0.564612746239,0.587221324444,0.606955647469,0.578576803207,0.591217875481,0.4433850348,0.734292447567,0.596455276012,0.752222001553,0.725152373314,0.746128499508,0.756614089012,0.771259784698,0.717246472836,0.702916443348,0.516545891762,0.828666031361,0.809050321579,0.809532165527,0.813502073288,0.778808832169,0.760946810246,0.786049723625
0.800509035587,0.94200193882,0.989200770855,0.994797110558,0.955660521984,1.03164458275,1.07023966312,0.90926784277,1.00614869595,0.762072086334,0.760998666286,0.526499688625,0.404169678688,1.1187595129,0.949081718922,0.928879499435,0.281878322363,0.829040229321,0.890289008617,0.863469302654,0.839702069759,0.932405292988,0.926251530647,0.789578199387,0.780899763107,0.765856266022,0.73370629549,0.829146206379,0.880758285522,0.579182624817,0.620532572269,0.637501239777,0.564499378204,0.458625167608,0.442938029766,0.412844151258,0.753548741341,0.594743847847,0.230930611491,0.692064702511,1.09277451038,0.933410644531,0.252862423658,0.251659482718,0.406281620264,0.565869867802,0.588731408119,0.608933091164,0.580061733723,0.593190550804,0.444973528385,0.73389518261,0.597310483456,0.751706719398,0.724757790565,0.745948910713,0.756585717201,0.771235406399,0.717295825481,0.703006207943,0.517319560051,0.828564107418,0.808973491192,0.809429943562,0.813376128674,0.778621733189,0.760616183281,0.78566890955
0.799423754215,0.941950380802,0.989072322845,0.994382619858,0.955280184746,1.03130745888,1.06989562511,0.908226788044,1.00570750237,0.761649131775,0.766541838646,0.52713650465,0.405024558306,1.12481319904,0.954030334949,0.931325018406,0.282779186964,0.831550598145,0.889896035194,0.863065838814,0.839354157448,0.93206101656,0.925903856754,0.789230644703,0.780277788639,0.765414834023,0.733340919018,0.828716099262,0.880328595638,0.580575883389,0.621607124805,0.640980303288,0.567130029202,0.460327148438,0.444648325443,0.413834869862,0.753198206425,0.596262693405,0.232288375497,0.695098221302,1.09875428677,0.938324689865,0.254057735205,0.252866387367,0.40801051259,0.567540705204,0.590573191643,0.611212134361,0.581891775131,0.595343112946,0.446833193302,0.733545124531,0.598540306091,0.751239478588,0.724413633347,0.745824754238,0.756624817848,0.771271944046,0.717436552048,0.703201949596,0.518411338329,0.828496694565,0.808940052986,0.809368610382,0.813288092613,0.778479278088,0.760326564312,0.785325825214
0.798297464848,0.941879868507,0.988933563232,0.993987202644,0.954921603203,1.03100061417,1.06957221031,0.90722489357,1.00527954102,0.761519372463,0.773797750473,0.527882039547,0.406030297279,1.1309107542,0.958876132965,0.933811724186,0.283863544464,0.834114432335,0.889532923698,0.862691164017,0.83904761076,0.931751310825,0.925589680672,0.788928389549,0.779713869095,0.765026152134,0.733037769794,0.828319430351,0.879925489426,0.582389175892,0.623076558113,0.645508944988,0.570522248745,0.462444663048,0.44673743844,0.41504997015,0.752902507782,0.598241388798,0.233897417784,0.698369681835,1.10477769375,0.94314289093,0.25547978282,0.254301697016,0.410032987595,0.569605231285,0.592733263969,0.61377966404,0.584050655365,0.597666621208,0.44894862175,0.733253777027,0.600130200386,0.750838696957,0.724133491516,0.745765328407,0.756738066673,0.771376311779,0.717673718929,0.703507363796,0.519808113575,0.82847237587,0.808957993984,0.809356272221,0.813246369362,0.778390407562,0.760086894035,0.785029351711
0.797728657722,0.941840648651,0.988863229752,0.99379914999,0.95475178957,1.03085970879,1.06941986084,0.906748950481,1.00506973267,0.76157450676,0.777989089489,0.528297543526,0.406590133905,1.13397347927,0.96125972271,0.935071051121,0.284473478794,0.835416138172,0.889364600182,0.862516403198,0.838911771774,0.931611120701,0.925446808338,0.788796365261,0.779459476471,0.764854371548,0.732912063599,0.828134596348,0.879734218121,0.583442628384,0.623952925205,0.648123145103,0.572474718094,0.463646501303,0.44791290164,0.415738612413,0.752777814865,0.599391818047,0.234791219234,0.700088918209,1.10780322552,0.945515275002,0.256272256374,0.25510135293,0.411146551371,0.570775687695,0.593925774097,0.615165293217,0.585245609283,0.598888456821,0.450095653534,0.733133018017,0.601052641869,0.750667989254,0.724020838737,0.745761990547,0.756823718548,0.771455228329,0.717828929424,0.70370131731,0.520614564419,0.828478336334,0.808987975121,0.809370398521,0.81324493885,0.778368234634,0.75998800993,0.784900844097
0.796600162983,0.941760659218,0.988727033138,0.993447840214,0.954434871674,1.030605793,1.06913685799,0.905867159367,1.0046671629,0.761940479279,0.787314474583,0.529216766357,0.407823801041,1.14012157917,0.965946376324,0.937621712685,0.285825312138,0.838057935238,0.889059603214,0.862196266651,0.838679134846,0.931363165379,0.92519313097,0.788575649261,0.77901828289,0.764564752579,0.732719242573,0.827801048756,0.879381477833,0.58581584692,0.625970423222,0.653948128223,0.576823472977,0.466305613518,0.450498133898,0.417269408703,0.752580523491,0.601985692978,0.236744523048,0.703679919243,1.11387646198,0.950184941292,0.258010655642,0.256854921579,0.41355907917,0.573368430138,0.596518039703,0.618123590946,0.587846815586,0.601441919804,0.452551752329,0.73294788599,0.603132784367,0.750395774841,0.72385764122,0.745812237263,0.757055461407,0.771669209003,0.718213200569,0.704171299934,0.522427141666,0.828530669212,0.809093773365,0.809443235397,0.813285112381,0.77837240696,0.75983697176,0.784688055515
0.795509517193,0.941687226295,0.988604009151,0.993134915829,0.954151034355,1.03039121628,1.06888651848,0.905100941658,1.00428402424,0.762661635876,0.79762417078,0.530255615711,0.409208983183,1.14629280567,0.970525026321,0.940216600895,0.287347137928,0.840749979019,0.888801157475,0.861919283867,0.838502168655,0.931161940098,0.924985587597,0.788416206837,0.778678655624,0.764351189137,0.732607781887,0.827515721321,0.879067242146,0.588500976562,0.628309488297,0.660414516926,0.58165961504,0.469258248806,0.453354209661,0.418990761042,0.752456963062,0.604923665524,0.238899365067,0.707450687885,1.11997234821,0.954753220081,0.259939074516,0.258799284697,0.416189521551,0.576258063316,0.599357187748,0.621304154396,0.590697646141,0.604126572609,0.455199062824,0.732842624187,0.605493605137,0.750224411488,0.723782896996,0.745941102505,0.757368028164,0.771958768368,0.718693614006,0.704746901989,0.524479210377,0.828640162945,0.809262871742,0.809578120708,0.813385784626,0.778444647789,0.759751975536,0.784538388252
0.794484138489,0.941627085209,0.988500416279,0.992866337299,0.95390355587,1.0302182436,1.06867218018,0.904470920563,1.00392186642,0.763733506203,0.808487713337,0.531407117844,0.410742491484,1.15247809887,0.97499448061,0.942855298519,0.289023727179,0.843487918377,0.88859307766,0.861688911915,0.838382542133,0.931009411812,0.9248265028,0.788319766521,0.778448224068,0.764215886593,0.732577741146,0.827280402184,0.878793120384,0.591417908669,0.630905210972,0.6672706604,0.586808800697,0.472421348095,0.456406891346,0.420871585608,0.752408087254,0.60811907053,0.241217181087,0.711358129978,1.12608122826,0.959218859673,0.262027353048,0.260903686285,0.41898432374,0.579371333122,0.602386295795,0.62465518713,0.593738079071,0.606913864613,0.457991689444,0.732818186283,0.608071267605,0.750157475471,0.723797619343,0.74614584446,0.757754921913,0.772318065166,0.719259381294,0.70541459322,0.526718378067,0.828805565834,0.809492647648,0.809773206711,0.813545703888,0.778583407402,0.759733498096,0.784453213215
0.793546915054,0.941584348679,0.988420188427,0.992646336555,0.953694820404,1.03008711338,1.06849646568,0.903990507126,1.00358116627,0.765132308006,0.819401502609,0.532654762268,0.4124173522,1.15866816044,0.979354560375,0.945537149906,0.29083225131,0.846266448498,0.888436973095,0.861506998539,0.838319182396,0.930905520916,0.924716114998,0.788284361362,0.778327405453,0.764156103134,0.73262399435,0.827093780041,0.878558456898,0.594464540482,0.633671700954,0.674215972424,0.59205943346,0.475691229105,0.459563285112,0.422868937254,0.752430140972,0.61146146059,0.243647322059,0.715347468853,1.13219356537,0.963581264019,0.264234930277,0.263126909733,0.421875804663,0.582614779472,0.605531454086,0.628109693527,0.596891462803,0.609768271446,0.460871875286,0.732870161533,0.610782325268,0.750190913677,0.72389626503,0.74641752243,0.75820338726,0.772735655308,0.719892323017,0.706153213978,0.529075860977,0.82902109623,0.809775352478,0.810021400452,0.813758671284,0.778782308102,0.759777963161,0.784430384636
0.792720377445,0.941564321518,0.988366961479,0.99247866869,0.953527390957,1.02999889851,1.06836163998,0.903669953346,1.0032646656,0.76683396101,0.829923987389,0.533987104893,0.414227426052,1.16485381126,0.983605265617,0.948260843754,0.292754501104,0.849079966545,0.888334751129,0.861375570297,0.838311672211,0.930850744247,0.924655079842,0.788309037685,0.778317332268,0.764170646667,0.732742905617,0.826956391335,0.878364503384,0.597552895546,0.636533617973,0.680988132954,0.59722840786,0.478979378939,0.46274420619,0.424947738647,0.752520740032,0.614854753017,0.246148303151,0.719369828701,1.13829958439,0.967839956284,0.266528695822,0.265435218811,0.424806505442,0.585907161236,0.608728528023,0.631609261036,0.60009098053,0.612658381462,0.463790178299,0.732995510101,0.61355483532,0.75032222271,0.724075198174,0.746749639511,0.758703231812,0.773202180862,0.720577716827,0.706945300102,0.531493544579,0.829282283783,0.810104966164,0.810317516327,0.81402015686,0.779036402702,0.759882986546,0.784468650818
0.792025387287,0.941572070122,0.988344788551,0.992366373539,0.9534034729,1.0299539566,1.06826984882,0.903514862061,1.00297522545,0.768811225891,0.839660644531,0.535394072533,0.416166424751,1.17102515697,0.987747311592,0.951025307178,0.29477456212,0.851923882961,0.888287842274,0.861296534538,0.838359355927,0.930845201015,0.924643695354,0.788392603397,0.778417885303,0.764257967472,0.73293107748,0.826869249344,0.878212869167,0.600604057312,0.639422297478,0.687353491783,0.60215318203,0.482207775116,0.465880036354,0.427077502012,0.752677500248,0.61821269989,0.248684555292,0.723380208015,1.14438915253,0.971995472908,0.26888012886,0.267799675465,0.427726238966,0.589175999165,0.611919760704,0.635100841522,0.603276968002,0.615556418896,0.466703265905,0.733191490173,0.616323649883,0.750548303127,0.724330842495,0.747136116028,0.759245455265,0.773709654808,0.721302509308,0.70777541399,0.533919751644,0.829585433006,0.810476183891,0.81065684557,0.814326226711,0.77934128046,0.760046422482,0.784566760063
0.791480898857,0.941612303257,0.988356769085,0.992311775684,0.953325152397,1.02995216846,1.06822264194,0.903527021408,1.00271642208,0.771035373211,0.848269999027,0.536867856979,0.418228328228,1.17717289925,0.991782069206,0.953829526901,0.296878874302,0.854793787003,0.888297200203,0.861271202564,0.838461339474,0.930888652802,0.924682080746,0.788534104824,0.778627812862,0.764416694641,0.73318529129,0.82683300972,0.878105282784,0.603549540043,0.642277121544,0.693109452724,0.606693565845,0.485309422016,0.468910962343,0.429232358932,0.752898097038,0.62145960331,0.251226127148,0.727338671684,1.15045261383,0.976048707962,0.271265149117,0.270195692778,0.430591881275,0.592357873917,0.615054190159,0.638537466526,0.606397211552,0.618437886238,0.469573795795,0.733455300331,0.619031965733,0.750866353512,0.724659562111,0.747571647167,0.759822070599,0.774250864983,0.722055315971,0.708629965782,0.536310136318,0.829927027225,0.810884535313,0.811035275459,0.814673185349,0.779693126678,0.760266005993,0.78472328186
0.791103899479,0.941689670086,0.988405883312,0.992316067219,0.953294098377,1.02999341488,1.06822085381,0.903703927994,1.00249159336,0.773476243019,0.855474412441,0.538402318954,0.420406997204,1.18328690529,0.995711326599,0.956671893597,0.299055844545,0.857685446739,0.888363242149,0.861300528049,0.838616728783,0.930980563164,0.924769818783,0.788732051849,0.778944969177,0.76464509964,0.733502566814,0.826848983765,0.878043413162,0.606332838535,0.645046591759,0.698091506958,0.610735476017,0.488229930401,0.471788465977,0.431391298771,0.753180265427,0.62453275919,0.253748744726,0.731210768223,1.15647983551,0.980000972748,0.27366399765,0.272603243589,0.43336853385,0.5954002738,0.618089079857,0.641879796982,0.609408140182,0.621282637119,0.472371280193,0.733784377575,0.621632516384,0.751273274422,0.725058495998,0.748051941395,0.760426819324,0.774820148945,0.722826898098,0.709497928619,0.538628160954,0.830304503441,0.811326086521,0.81144952774,0.815058112144,0.780088722706,0.76053994894,0.784936845303
0.790909349918,0.941809177399,0.988494992256,0.992379844189,0.953311979771,1.03007757664,1.0682656765,0.904039919376,1.00230455399,0.776104092598,0.861078679562,0.539994597435,0.422696888447,1.18935739994,0.999537348747,0.959551274776,0.301297277212,0.860595941544,0.888486325741,0.861385524273,0.838825047016,0.931120812893,0.92490696907,0.788985967636,0.77936732769,0.764942169189,0.73388081789,0.826918125153,0.878029406071,0.60891354084,0.647692084312,0.702184438705,0.614199697971,0.490931868553,0.474479138851,0.433540195227,0.753522753716,0.627386510372,0.256236046553,0.734970152378,1.16246092319,0.983854174614,0.276063203812,0.275008678436,0.436031997204,0.598264932632,0.620993256569,0.645098268986,0.612278342247,0.624076128006,0.475074589252,0.734177231789,0.624091029167,0.751767396927,0.725525736809,0.748574435711,0.761055886745,0.775414228439,0.723611414433,0.710372209549,0.540848314762,0.83071655035,0.811799049377,0.811897933483,0.815479815006,0.780526340008,0.760867059231,0.785206496716
0.790909409523,0.941975593567,0.988626599312,0.99250292778,0.953379571438,1.03020441532,1.06835699081,0.904526472092,1.00215888023,0.778883874416,0.864964783192,0.541643857956,0.425092309713,1.19537472725,1.00326275826,0.962466776371,0.303596436977,0.863523185253,0.888666212559,0.861526489258,0.839085578918,0.931308865547,0.925093054771,0.789294838905,0.779891848564,0.765306830406,0.734318256378,0.827041924,0.878065347672,0.611264050007,0.650184214115,0.705317914486,0.617037177086,0.493391633034,0.47696185112,0.435669571161,0.753924190998,0.629988670349,0.258677244186,0.738597154617,1.16838622093,0.987610638142,0.278453379869,0.277402430773,0.438566982746,0.600925028324,0.623744010925,0.648171365261,0.614985406399,0.626809239388,0.477670222521,0.73463255167,0.626382827759,0.752347409725,0.726060032845,0.74913752079,0.76170706749,0.776031434536,0.724405407906,0.711248338223,0.542953431606,0.831162750721,0.812302529812,0.812379777431,0.815937459469,0.781004905701,0.761246442795,0.785531640053
0.791114151478,0.94219404459,0.988803863525,0.992684423923,0.953498125076,1.03037345409,1.06849527359,0.905153036118,1.00205862522,0.781780421734,0.867093622684,0.543351173401,0.427587896585,1.20132863522,1.00689089298,0.965417206287,0.305948704481,0.866465628147,0.888902544975,0.861723482609,0.839397847652,0.931544542313,0.925328075886,0.789658427238,0.780515670776,0.765738248825,0.734813988209,0.827221751213,0.878153502941,0.61337095499,0.652504563332,0.707467496395,0.619229912758,0.495600014925,0.479228258133,0.437775015831,0.754384160042,0.632322013378,0.261066794395,0.742079377174,1.17424607277,0.991273105145,0.280829370022,0.279779404402,0.440966814756,0.603365898132,0.626328229904,0.651086270809,0.617517232895,0.629477441311,0.480152159929,0.735149860382,0.628494918346,0.75301271677,0.726660788059,0.749741196632,0.762380540371,0.776672005653,0.725208044052,0.712125122547,0.544935107231,0.831644117832,0.81283724308,0.812895834446,0.816431999207,0.781524777412,0.761677920818,0.785911738873
0.791530847549,0.942469656467,0.989029586315,0.992923557758,0.953668117523,1.03058457375,1.0686801672,0.905907273293,1.00200879574,0.784758925438,0.867501735687,0.545119345188,0.430178135633,1.2072095871,1.01042532921,0.968402028084,0.308350682259,0.869422912598,0.889195144176,0.861976742744,0.839761972427,0.931827664375,0.92561173439,0.790076613426,0.781235814095,0.766236484051,0.735367715359,0.827459990978,0.878297150135,0.615233778954,0.654645085335,0.708652198315,0.620789587498,0.497561097145,0.481281578541,0.43985632062,0.754902601242,0.634383559227,0.263404399157,0.745411753654,1.18003094196,0.994844734669,0.283189713955,0.282138109207,0.443233132362,0.605584800243,0.628742396832,0.653838813305,0.619871556759,0.632081389427,0.482521772385,0.735729277134,0.630424618721,0.753763735294,0.727328538895,0.750386893749,0.763078033924,0.777338206768,0.726021111012,0.713004171848,0.546793282032,0.832162737846,0.813405454159,0.813448011875,0.816965222359,0.78208732605,0.762161791325,0.786346793175
0.791820108891,0.942630589008,0.989161610603,0.993064045906,0.953772604465,1.03070604801,1.06879007816,0.906328141689,1.00200307369,0.786268234253,0.867091596127,0.546027481556,0.431507140398,1.21011972427,1.01215839386,0.969907045364,0.309569716454,0.870907127857,0.889362215996,0.862124204636,0.839963436127,0.931987047195,0.925771772861,0.790306150913,0.78163087368,0.766510128975,0.735666036606,0.827600777149,0.878389656544,0.616077065468,0.655648350716,0.708900213242,0.621343195438,0.498453587294,0.482232451439,0.440889149904,0.755183696747,0.63531512022,0.264554798603,0.747021973133,1.18289256096,0.996597528458,0.284364521503,0.283311158419,0.444318830967,0.60661315918,0.629886984825,0.655155062675,0.62098389864,0.633360624313,0.483666688204,0.736042320728,0.631323039532,0.754171550274,0.727687716484,0.750726163387,0.763436853886,0.777682006359,0.726432740688,0.713445723057,0.547678172588,0.832436859608,0.813702940941,0.813738524914,0.817247152328,0.78238517046,0.76242351532,0.786584913731
0.792562842369,0.943002402782,0.989466369152,0.993386209011,0.95402097702,1.03098106384,1.06904518604,0.907250463963,1.00204181671,0.789307117462,0.86514133215,0.547895669937,0.434229522943,1.21587324142,1.01555919647,0.972941994667,0.312043279409,0.873887300491,0.889738202095,0.862461328506,0.840406239033,0.932342171669,0.926129102707,0.790807425976,0.782491266727,0.767110824585,0.736309170723,0.827934265137,0.878625869751,0.617600560188,0.65752696991,0.708762645721,0.622034549713,0.500078558922,0.483996421099,0.442943453789,0.755791902542,0.636992812157,0.266823381186,0.75013500452,1.18854832649,1.00003933907,0.286706060171,0.285647571087,0.446404546499,0.608518183231,0.632058501244,0.657673716545,0.623087525368,0.635879158974,0.485884696245,0.736717283726,0.632996320724,0.755054056644,0.728459119797,0.751440525055,0.764178752899,0.778394877911,0.727270543575,0.714337706566,0.549368083477,0.833018064499,0.814328312874,0.814351797104,0.817844748497,0.783016979694,0.762988269329,0.787103831768
0.793524563313,0.943445503712,0.989828586578,0.993762135506,0.9543222785,1.03129947186,1.06934702396,0.908269524574,1.00214755535,0.792348206043,0.861857712269,0.549838423729,0.437033891678,1.22153019905,1.01887619495,0.976010501385,0.314564675093,0.876884877682,0.890169799328,0.862854599953,0.840902745724,0.93274641037,0.926536500454,0.791365504265,0.783442914486,0.76778203249,0.737014353275,0.828336060047,0.878929674625,0.618931949139,0.659249782562,0.707878887653,0.622236311436,0.501518726349,0.485601991415,0.444991230965,0.756462216377,0.638448297977,0.269058227539,0.753114461899,1.19410717487,1.0033993721,0.289043068886,0.287977337837,0.448393106461,0.61024159193,0.634088397026,0.660053610802,0.625046908855,0.638354480267,0.488021969795,0.737458527088,0.634523332119,0.756027698517,0.729302942753,0.75220644474,0.764958202839,0.7791467309,0.728134214878,0.715248405933,0.550967514515,0.833647191525,0.814998805523,0.815011978149,0.81849116087,0.783700108528,0.763609468937,0.787680268288
0.794703781605,0.943965911865,0.990252733231,0.994190514088,0.954677402973,1.03166258335,1.06969618797,0.909374535084,1.00232923031,0.795365214348,0.85749232769,0.551863729954,0.43991535902,1.22708129883,1.02211403847,0.97911208868,0.31713539362,0.879901766777,0.890657186508,0.863304197788,0.841454863548,0.933201134205,0.926995158195,0.791982650757,0.784485340118,0.768527209759,0.737785458565,0.828812241554,0.87930816412,0.620109975338,0.660841941833,0.706391870975,0.622043907642,0.502816677094,0.487086445093,0.447045624256,0.757197797298,0.639721095562,0.271273285151,0.755977392197,1.19956076145,1.0066819191,0.291385054588,0.290310412645,0.450309932232,0.611815989017,0.636001288891,0.662316501141,0.626888990402,0.640801131725,0.490100562572,0.73826956749,0.635933637619,0.757096171379,0.730223357677,0.753030061722,0.76578360796,0.779946029186,0.729033589363,0.716188728809,0.552501022816,0.834330797195,0.815721333027,0.81572586298,0.819192588329,0.784440159798,0.764290213585,0.788316547871
0.796096801758,0.944570183754,0.990743756294,0.994670391083,0.955087184906,1.03207242489,1.07009339333,0.910556554794,1.00259709358,0.798335909843,0.852335095406,0.553980708122,0.442869722843,1.2325180769,1.02527713776,0.982247054577,0.319758594036,0.882941007614,0.89120131731,0.863810777664,0.842065155506,0.93370860815,0.927507221699,0.792661607265,0.785619318485,0.769351124763,0.738627493382,0.829370319843,0.879769802094,0.621181428432,0.66233587265,0.704467177391,0.621568262577,0.504022657871,0.488494127989,0.44912302494,0.758002579212,0.640859782696,0.273486196995,0.758745074272,1.20490121841,1.00989127159,0.293744534254,0.292659550905,0.452185511589,0.613281428814,0.637827694416,0.664489328861,0.628646969795,0.643237173557,0.49214720726,0.739154696465,0.63726323843,0.758264482021,0.731225371361,0.753918886185,0.766665220261,0.780802547932,0.729980707169,0.71717196703,0.55399864912,0.835076272488,0.816504299641,0.816501259804,0.819956481457,0.785243809223,0.765034615993,0.789015829563
0.797698795795,0.945265710354,0.991308271885,0.995201826096,0.95555305481,1.03253185749,1.07053995132,0.911809623241,1.00296270847,0.801246106625,0.846728265285,0.556201756001,0.445893913507,1.23783159256,1.02837061882,0.985415577888,0.322440773249,0.886005878448,0.891804039478,0.864375948906,0.842737734318,0.934272110462,0.928075671196,0.793406963348,0.786848306656,0.770261049271,0.73954808712,0.830019772053,0.880324721336,0.622206032276,0.663775861263,0.70230281353,0.620944082737,0.505199372768,0.489880472422,0.45124566555,0.758882880211,0.641926884651,0.275721222162,0.761445820332,1.21012079716,1.01303195953,0.296139448881,0.295043230057,0.454058766365,0.614690303802,0.639608323574,0.666608273983,0.630363821983,0.645684480667,0.49419555068,0.740120768547,0.638559401035,0.75954002142,0.732316792011,0.754883229733,0.767615973949,0.781729280949,0.730991244316,0.718215048313,0.55549955368,0.835893809795,0.817358672619,0.817348361015,0.820792555809,0.78612023592,0.765848577023,0.789782941341
0.79950594902,0.946062624454,0.991954982281,0.995786488056,0.956077694893,1.03304505348,1.07103872299,0.913133382797,1.00343954563,0.804095923901,0.841098666191,0.558548212051,0.44898840785,1.24301433563,1.03139948845,0.988618791103,0.32519698143,0.889101684093,0.892469406128,0.865002930164,0.843479573727,0.934897184372,0.928705692291,0.794226586819,0.788181364536,0.771268963814,0.74055993557,0.8307736516,0.880986273289,0.623267173767,0.665227890015,0.700151860714,0.620348095894,0.506432950497,0.49132245779,0.453449308872,0.759849250317,0.643010139465,0.278017342091,0.764120280743,1.21521294117,1.01610887051,0.298600077629,0.297492325306,0.455985158682,0.616116642952,0.641401648521,0.668725192547,0.632100820541,0.648173570633,0.496293365955,0.741179227829,0.639889776707,0.760936081409,0.733510553837,0.755938827991,0.768655180931,0.782744646072,0.732087910175,0.719342887402,0.557060718536,0.836797833443,0.818300366402,0.818282485008,0.82171523571,0.787083506584,0.766742229462,0.790626347065
