-0.154075950384,-0.0145526630804,0.0306076519191,0.031946927309,-0.00753924855962,0.0696049407125,0.107261836529,-0.0470725148916,0.0496118478477,-0.166074499488,-0.124836392701,-0.391723453999,-0.498352080584,0.191759124398,0.000778505695052,0.00119843694847,-0.623526632786,-0.0987202301621,-0.0699965953827,-0.0975176915526,-0.117873191833,-0.0275190453976,-0.0336745195091,-0.166477441788,-0.170300021768,-0.186609089375,-0.218150869012,-0.125253543258,-0.0743979290128,-0.339544087648,-0.300668925047,-0.262953221798,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491019011,-0.199753805995,-0.323000192642,-0.677635908127,-0.233491495252,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051811457,-0.334827154875,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800249815,-0.325770139694,-0.197168380022,-0.225156411529,-0.203335091472,-0.19076500833,-0.176795303822,-0.227034181356,-0.239684298635,-0.400566279888,-0.123305998743,-0.141618326306,-0.141655057669,-0.138286367059,-0.172692224383,-0.193390578032,-0.169925510883
0.801510930061,0.946968913078,0.992691874504,0.996426105499,0.956663608551,1.0336163044,1.07159209251,0.914527893066,1.0040396452,0.806884229183,0.835816323757,0.561035811901,0.452152758837,1.24805879593,1.03436863422,0.991857588291,0.328038454056,0.892233014107,0.893201112747,0.865694701672,0.844296395779,0.935588359833,0.929401814938,0.795127153397,0.789625346661,0.772384464741,0.74167317152,0.831642746925,0.881765723228,0.624434769154,0.666747033596,0.698230862617,0.619929969311,0.507795333862,0.4928843081,0.455762326717,0.760910212994,0.644183456898,0.280405968428,0.766802072525,1.22017097473,1.01912653446,0.301150679588,0.300031602383,0.45801076293,0.617622733116,0.643256306648,0.670883357525,0.633909344673,0.650730013847,0.498480468988,0.742339134216,0.641310811043,0.762462198734,0.734816789627,0.757098376751,0.769798636436,0.783863961697,0.733289361,0.720575869083,0.558729052544,0.837800383568,0.819342374802,0.819315969944,0.822736442089,0.788144946098,0.767723798752,0.791552901268
0.80370426178,0.947991847992,0.99352645874,0.997122645378,0.957313358784,1.03425002098,1.07220339775,0.915995538235,1.00477421284,0.809612751007,0.831217944622,0.563678026199,0.45538687706,1.25295758247,1.03728342056,0.995132029057,0.330975800753,0.895403146744,0.89400267601,0.866454422474,0.845194101334,0.936350941658,0.93016898632,0.796114981174,0.791186571121,0.773616611958,0.742897391319,0.832637429237,0.882673561573,0.625772714615,0.668384492397,0.696736216545,0.619825720787,0.509352207184,0.494624495506,0.458210736513,0.762073755264,0.645514786243,0.282916098833,0.769522309303,1.22498846054,1.0220900774,0.303813606501,0.302683770657,0.460177570581,0.619266152382,0.645217299461,0.673122763634,0.635836720467,0.653376579285,0.500793039799,0.743608832359,0.64287430048,0.764126420021,0.736244440079,0.758373677731,0.771060824394,0.785101413727,0.734612941742,0.721932947636,0.56054776907,0.838912844658,0.820497095585,0.820460796356,0.823867321014,0.789315283298,0.768800973892,0.792569339275
0.806074380875,0.949138343334,0.994466543198,0.997879445553,0.958029925823,1.03495144844,1.07287693024,0.917540550232,1.00565314293,0.812287032604,0.827598750591,0.566486299038,0.458690941334,1.25770413876,1.04014873505,0.998442292213,0.334018796682,0.898615300655,0.894878566265,0.867285728455,0.846178710461,0.937190294266,0.931012511253,0.797196567059,0.792871057987,0.774973809719,0.744241476059,0.833766818047,0.883719563484,0.627337992191,0.670186519623,0.695840239525,0.620155096054,0.511161327362,0.496594816446,0.460817575455,0.763347327709,0.647065043449,0.285573750734,0.772308468819,1.22965967655,1.02500414848,0.306609004736,0.305469483137,0.462522804737,0.621098160744,0.647324800491,0.675478994846,0.637925326824,0.656133711338,0.503263175488,0.744996011257,0.644626498222,0.765935540199,0.737801373005,0.759775280952,0.772454857826,0.786469757557,0.736074030399,0.723430871964,0.562555134296,0.840145647526,0.82177567482,0.821727395058,0.825118124485,0.790604412556,0.769981443882,0.793682336807
0.808608591557,0.95041435957,0.995519757271,0.998700380325,0.958816945553,1.03572595119,1.07361650467,0.919169306755,1.00668501854,0.814915835857,0.825204908848,0.569469153881,0.462065070868,1.26229226589,1.04296970367,1.00178873539,0.337175488472,0.90187227726,0.895833313465,0.868192791939,0.847256183624,0.938111901283,0.93193757534,0.798377990723,0.794684410095,0.776463449001,0.745713412762,0.835039258003,0.884911835194,0.629178881645,0.672193467617,0.695686638355,0.62101817131,0.513271272182,0.498838603497,0.463602185249,0.764737784863,0.648886144161,0.288401007652,0.775183737278,1.23417901993,1.02787351608,0.30955389142,0.308406114578,0.465077906847,0.623162984848,0.6496129632,0.677982330322,0.640211582184,0.659018397331,0.505917966366,0.746507465839,0.646606862545,0.767894566059,0.739494502544,0.761312603951,0.773992359638,0.787980258465,0.737686216831,0.72508430481,0.56478369236,0.84150826931,0.823188185692,0.823125779629,0.826498329639,0.792021095753,0.771272182465,0.794898033142
0.811292827129,0.951825499535,0.996693491936,0.999590814114,0.959678769112,1.03657960892,1.0744279623,0.920889735222,1.00787782669,0.817511975765,0.82422721386,0.572632431984,0.465509474277,1.26671636105,1.04575121403,1.00517058372,0.340452611446,0.905175447464,0.896872401237,0.869180262089,0.848432660103,0.939121842384,0.93295019865,0.79966545105,0.796631515026,0.778092384338,0.747320234776,0.836461961269,0.886258065701,0.631333887577,0.67443883419,0.696387171745,0.622493088245,0.515719771385,0.501389622688,0.466579586267,0.766251504421,0.651020169258,0.291415333748,0.778166353703,1.23854136467,1.03070282936,0.31266194582,0.311507552862,0.467867344618,0.625496268272,0.652109384537,0.680657088757,0.642724633217,0.662043452263,0.508778214455,0.74814927578,0.648847341537,0.770007014275,0.741329312325,0.762993693352,0.775682985783,0.789642453194,0.739460766315,0.726905465126,0.567259311676,0.84300917387,0.824743509293,0.824664354324,0.828016161919,0.793573379517,0.772680044174,0.796222925186
0.812686800957,0.952583253384,0.99732786417,1.00006365776,0.960138976574,1.03703796864,1.07486224174,0.921787381172,1.0085375309,0.818802833557,0.824312925339,0.574282765388,0.467258274555,1.26886534691,1.04712879658,1.00687491894,0.342138022184,0.90684491396,0.897425174713,0.869705736637,0.84905987978,0.939661860466,0.933491289616,0.800350785255,0.797656774521,0.778961181641,0.748176455498,0.837232410908,0.886991620064,0.632538497448,0.675659358501,0.697083353996,0.623478114605,0.51707983017,0.502788305283,0.468144148588,0.767056465149,0.652214765549,0.292996972799,0.779702305794,1.24066233635,1.03210401535,0.314280450344,0.313123494387,0.469355732203,0.626772403717,0.653442442417,0.682064652443,0.644073486328,0.663611769676,0.510290503502,0.749020695686,0.650072813034,0.771121501923,0.742301285267,0.763890385628,0.776588380337,0.790533065796,0.740411877632,0.727882027626,0.56859600544,0.843813896179,0.825577199459,0.825488507748,0.828828990459,0.79440253973,0.773429870605,0.796928107738
0.815568864346,0.954205691814,0.998695731163,1.00106906891,0.961121201515,1.0380218029,1.07579195499,0.923662960529,1.00998210907,0.82138133049,0.825686812401,0.577721297741,0.470808982849,1.27303409576,1.04986047745,1.01030957699,0.345604479313,0.910219728947,0.898600876331,0.870823442936,0.850395560265,0.940815329552,0.934646070004,0.801807880402,0.799811840057,0.780808508396,0.749996125698,0.83889067173,0.888578951359,0.635213911533,0.67830824852,0.699199438095,0.625965774059,0.52008241415,0.505841732025,0.471429228783,0.768764734268,0.65487319231,0.2963142097,0.782868981361,1.2447810173,1.03488206863,0.317650526762,0.316489756107,0.472526967525,0.629555284977,0.65628683567,0.685027778149,0.646965265274,0.666863441467,0.513485074043,0.750866770744,0.652744531631,0.773466646671,0.744355738163,0.765798687935,0.778522670269,0.792436540127,0.742445647717,0.729971349239,0.571474909782,0.84553539753,0.827359974384,0.827250421047,0.830566048622,0.796169996262,0.775024175644,0.798426926136
0.818564236164,0.955974161625,1.00020170212,1.00215947628,0.962190270424,1.03910064697,1.07680904865,0.925654351711,1.01160037518,0.82397288084,0.828690111637,0.581342101097,0.474431306124,1.27702760696,1.05256450176,1.01377856731,0.349200069904,0.913642287254,0.899874925613,0.872034728527,0.85184442997,0.942072153091,0.935903608799,0.80338460207,0.802109062672,0.782806456089,0.75196313858,0.840711534023,0.890332520008,0.638252735138,0.681244730949,0.702297031879,0.629155993462,0.523467719555,0.5092420578,0.474924653769,0.770608067513,0.657900929451,0.299840301275,0.786165595055,1.24873244762,1.03763115406,0.321200639009,0.320038080215,0.475961506367,0.63265478611,0.659375667572,0.688193738461,0.650123119354,0.670270383358,0.516909837723,0.75285333395,0.655718207359,0.775966227055,0.74655944109,0.767863929272,0.78062582016,0.794507324696,0.7446590662,0.732246398926,0.574633538723,0.847410678864,0.829301118851,0.82916790247,0.832455813885,0.798087239265,0.776749134064,0.800048172474
0.821658313274,0.957891821861,1.00185191631,1.00334227085,0.963351905346,1.04028153419,1.07792043686,0.927771747112,1.01339507103,0.826599538326,0.833300828934,0.585140585899,0.478125393391,1.28084230423,1.05524563789,1.01728034019,0.35292416811,0.917111575603,0.901253342628,0.873345673084,0.853411734104,0.943438470364,0.937269628048,0.805085539818,0.804549753666,0.784957289696,0.754079937935,0.842697381973,0.892255008221,0.641654551029,0.684473633766,0.706364929676,0.633042097092,0.5272321105,0.512986183167,0.47862842679,0.772589504719,0.661299705505,0.303573906422,0.789591252804,1.25251328945,1.04035544395,0.324929863214,0.32376742363,0.479657113552,0.636072397232,0.66270929575,0.691562592983,0.653548181057,0.673830747604,0.520562887192,0.754982292652,0.658994734287,0.778617441654,0.748912572861,0.770088195801,0.782900094986,0.796747982502,0.747054159641,0.734709084034,0.578071177006,0.849443495274,0.831403851509,0.831244289875,0.834501922131,0.800157129765,0.778608679771,0.801796197891
0.82483702898,0.9599609375,1.00365173817,1.00462543964,0.964612007141,1.04157114029,1.0791336298,0.930024385452,1.01536762714,0.829284191132,0.839438915253,0.589109301567,0.481891363859,1.28447580338,1.05790793896,1.02081429958,0.356774419546,0.920626401901,0.902742385864,0.874762177467,0.855102241039,0.944920182228,0.938750326633,0.806914865971,0.807133734226,0.787261843681,0.756347715855,0.844849348068,0.894347548485,0.645408511162,0.687991201878,0.711358547211,0.637594103813,0.531360864639,0.517060756683,0.482534110546,0.774710834026,0.665060162544,0.307508647442,0.793139994144,1.25612139702,1.04305934906,0.32883310318,0.327672719955,0.483604311943,0.639800131321,0.666280627251,0.695127725601,0.657233655453,0.677539229393,0.524435818195,0.75725454092,0.662566125393,0.781415820122,0.751414060593,0.772472143173,0.785345852375,0.799158930779,0.749630510807,0.73735845089,0.581779718399,0.851636052132,0.83366984129,0.833481490612,0.836706340313,0.802381634712,0.780605971813,0.803674638271
0.828087031841,0.962183237076,1.00560569763,1.00601708889,0.965977072716,1.04297614098,1.08045637608,0.932420194149,1.01751768589,0.832049071789,0.846970021725,0.593238174915,0.485729426146,1.28792583942,1.06055557728,1.02437901497,0.360746234655,0.924184560776,0.904347956181,0.876290440559,0.856920182705,0.946522831917,0.940351366997,0.80887567997,0.809859335423,0.789719283581,0.758765816689,0.847166717052,0.896609544754,0.64949285984,0.691785097122,0.717201948166,0.642760157585,0.535828173161,0.521442890167,0.486630409956,0.776972830296,0.669161379337,0.311632931232,0.79680031538,1.25955438614,1.04574608803,0.332901418209,0.331744760275,0.487786442041,0.643820464611,0.670074820518,0.698875486851,0.661164820194,0.681386113167,0.528514146805,0.759669184685,0.666415691376,0.784355223179,0.754060924053,0.775014042854,0.787961006165,0.8017385602,0.752384841442,0.740190327168,0.585743963718,0.853988707066,0.836098730564,0.835879504681,0.839069366455,0.804760634899,0.782743036747,0.805686354637
0.831395924091,0.964559078217,1.00771772861,1.0075250864,0.967453181744,1.04450333118,1.08189618587,0.934965252876,1.01984381676,0.834914922714,0.855712354183,0.597514510155,0.489639252424,1.29119133949,1.06319212914,1.02797281742,0.364833116531,0.927783250809,0.906075537205,0.877936303616,0.858869194984,0.948251664639,0.942077994347,0.810970544815,0.812723338604,0.792327225208,0.761332333088,0.849647521973,0.899039149284,0.65387648344,0.695835232735,0.723791062832,0.648468971252,0.540598809719,0.526100993156,0.490902066231,0.77937489748,0.673572480679,0.315930843353,0.800556063652,1.26281106472,1.04841935635,0.33712220192,0.335970669985,0.49218070507,0.648107111454,0.674070298672,0.702786386013,0.665319859982,0.685358643532,0.532778084278,0.762224316597,0.670519053936,0.787427663803,0.756848752499,0.777710795403,0.790741324425,0.804482996464,0.755311191082,0.743197917938,0.589942038059,0.856500566006,0.838688671589,0.838436722755,0.841589808464,0.807292699814,0.785020649433,0.807833313942
0.834752261639,0.967087566853,1.00998938084,1.0091574192,0.969047129154,1.04615867138,1.0834608078,0.937663733959,1.02234327793,0.837899744511,0.865442931652,0.601923525333,0.493620753288,1.29427158833,1.0658210516,1.03159439564,0.369027405977,0.931419193745,0.907930612564,0.879705786705,0.860951960087,0.950111329556,0.943935215473,0.813200950623,0.815720796585,0.795082032681,0.76404350996,0.852288424969,0.90163320303,0.658519923687,0.700114190578,0.73099821806,0.654632687569,0.545629382133,0.530996382236,0.495330452919,0.78191536665,0.678253531456,0.320382863283,0.804386615753,1.2658905983,1.05108225346,0.341480195522,0.34033498168,0.49675899744,0.652626335621,0.678239405155,0.706835210323,0.669670701027,0.689440846443,0.537203371525,0.764916539192,0.674844741821,0.790623724461,0.75977152586,0.780557215214,0.793680250645,0.807386338711,0.758401215076,0.74637144804,0.594346642494,0.859168350697,0.841435492039,0.841149449348,0.844264447689,0.809974491596,0.787438690662,0.81011646986
0.838145256042,0.969766139984,1.01242125034,1.01092088223,0.97076433897,1.04794740677,1.08515691757,0.940515816212,1.02501165867,0.841015636921,0.875888705254,0.606446564198,0.497672587633,1.29716646671,1.06844556332,1.03524124622,0.373318135738,0.935087919235,0.909917056561,0.881603598595,0.863169908524,0.952105343342,0.94592654705,0.815566778183,0.818843901157,0.797977268696,0.766893327236,0.855083882809,0.904386520386,0.663372039795,0.704584002495,0.738664865494,0.661141216755,0.550864994526,0.536079704762,0.499891191721,0.784590184689,0.683151781559,0.324963331223,0.808265507221,1.26879227161,1.0537378788,0.345955014229,0.344816923141,0.501485407352,0.657333552837,0.682545661926,0.710989117622,0.674180030823,0.693612635136,0.541758835316,0.767740130424,0.679351389408,0.793931365013,0.762820720673,0.783545315266,0.796768248081,0.810439288616,0.761642694473,0.749697506428,0.598921954632,0.861986577511,0.844332456589,0.844011545181,0.847087681293,0.812800347805,0.78999465704,0.812534987926
0.841561615467,0.972587764263,1.01500916481,1.01282095909,0.9726100564,1.04987347126,1.08699023724,0.943516492844,1.02784180641,0.844258368015,0.886667966843,0.611054122448,0.50179028511,1.29987668991,1.07106804848,1.03891074657,0.377685546875,0.938783228397,0.912036955357,0.883632898331,0.865521073341,0.95423489809,0.948053479195,0.818063855171,0.822078108788,0.801000833511,0.769869625568,0.858024120331,0.907290160656,0.668352842331,0.7091807127,0.746562242508,0.667832314968,0.556222558022,0.541276335716,0.504544734955,0.787390351295,0.688184082508,0.329630434513,0.812151908875,1.27151656151,1.05638813972,0.35051292181,0.349382102489,0.506304860115,0.662157535553,0.68693113327,0.715196371078,0.678789317608,0.697843968868,0.546397030354,0.770683467388,0.683973014355,0.797330856323,0.765980839729,0.786660015583,0.799987614155,0.813625156879,0.76501429081,0.753152370453,0.603610932827,0.864943265915,0.847366034985,0.84701025486,0.850047409534,0.815757989883,0.792681455612,0.81508398056
0.844988167286,0.97554308176,1.01774704456,1.0148614645,0.974587917328,1.05193936825,1.08896505833,0.946656227112,1.03082537651,0.847616255283,0.897373795509,0.615713536739,0.505968034267,1.30240309238,1.07369112968,1.04259943962,0.382107317448,0.942498087883,0.914290308952,0.885795354843,0.868001759052,0.956499636173,0.950315833092,0.820686221123,0.825405836105,0.804138660431,0.772957801819,0.86109739542,0.910333514214,0.673374831676,0.713832557201,0.754444479942,0.674530923367,0.561611771584,0.546504855156,0.509247541428,0.790304243565,0.693258285522,0.334338337183,0.816000580788,1.27406358719,1.05903542042,0.355116486549,0.353992670774,0.511157095432,0.667020022869,0.691331982613,0.719399809837,0.683433592319,0.702102124691,0.551066339016,0.773732602596,0.688636720181,0.800800383091,0.769234120846,0.789883553982,0.803317666054,0.816924095154,0.768491506577,0.756709098816,0.608350992203,0.868023991585,0.850519895554,0.850129961967,0.853129088879,0.818832993507,0.795489668846,0.817756354809
0.848414063454,0.978623211384,1.02062833309,1.01704621315,0.976701796055,1.05414712429,1.0910859108,0.949924170971,1.03395390511,0.851077437401,0.907653450966,0.620395720005,0.510200023651,1.30474758148,1.07631671429,1.04630422592,0.386564195156,0.946226000786,0.916677594185,0.888092875481,0.870608747005,0.958899259567,0.952713489532,0.823428571224,0.828811228275,0.807377457619,0.77614480257,0.86429297924,0.913506388664,0.678362309933,0.718477129936,0.762099027634,0.681086242199,0.56695497036,0.551695585251,0.513962090015,0.79332190752,0.698295116425,0.339048355818,0.81977212429,1.27643477917,1.06168150902,0.359734088182,0.358616441488,0.515990793705,0.671853363514,0.695693135262,0.72354978323,0.688056766987,0.706358253956,0.555721998215,0.776875317097,0.693279564381,0.804320335388,0.772564709187,0.793199956417,0.806739747524,0.820318281651,0.772052168846,0.760343968868,0.613088130951,0.871215283871,0.853779137135,0.853356540203,0.856319189072,0.822011947632,0.798410892487,0.820546150208
0.851830601692,0.981818437576,1.02364516258,1.01937735081,0.978954911232,1.05649828911,1.09335529804,0.953307211399,1.03721880913,0.854628562927,0.917197287083,0.62507468462,0.514481008053,1.30691230297,1.07894611359,1.05002164841,0.391039639711,0.949960827827,0.919198393822,0.890526592731,0.873338222504,0.961432754993,0.955245614052,0.826285362244,0.832278728485,0.81070458889,0.779418170452,0.867599844933,0.916798770428,0.683248400688,0.723058700562,0.769339442253,0.687366306782,0.572184205055,0.556787371635,0.518655657768,0.796433448792,0.703224003315,0.343727350235,0.823431611061,1.27863132954,1.06432759762,0.364338546991,0.363225847483,0.520760715008,0.676597714424,0.699965536594,0.727602660656,0.692609012127,0.710586488247,0.560324966908,0.780099749565,0.697845578194,0.807872653008,0.775957763195,0.796594142914,0.81023645401,0.823790729046,0.775676190853,0.764034807682,0.617774784565,0.874503910542,0.857129395008,0.856676280499,0.859604716301,0.825282037258,0.801436960697,0.823446929455
0.853533089161,0.983456015587,1.02520167828,1.02059829235,0.980134367943,1.0577275753,1.09454655647,0.955037295818,1.03889870644,0.856433033943,0.92160910368,0.627405464649,0.516638159752,1.30792808533,1.08026278019,1.05188405514,0.393279612064,0.951828837395,0.920508563519,0.891794681549,0.874747574329,0.962749183178,0.956561625004,0.827754795551,0.834031045437,0.812397241592,0.781083345413,0.869291186333,0.918485939503,0.685634970665,0.725310206413,0.772753536701,0.690367102623,0.574737429619,0.559279382229,0.520985484123,0.798021316528,0.705628454685,0.346046060324,0.82520955801,1.27966499329,1.06565093994,0.366628289223,0.365517497063,0.523109436035,0.678919970989,0.702054858208,0.729580402374,0.694844722748,0.712682902813,0.562595903873,0.781738996506,0.700084269047,0.809655845165,0.777673363686,0.798315823078,0.81200760603,0.825551211834,0.777505874634,0.765894770622,0.620085895061,0.876180589199,0.858834147453,0.858366727829,0.861279129982,0.826947331429,0.802986681461,0.82493686676
0.856922626495,0.986804366112,1.02840518951,1.02315056324,0.982599973679,1.06029343605,1.09704220295,0.958563864231,1.042350173,0.860089361668,0.929573178291,0.632036149502,0.52098274231,1.30982840061,1.08290028572,1.05561482906,0.397755861282,0.955563247204,0.923226892948,0.894432783127,0.877652704716,0.96547973156,0.959291994572,0.830772221088,0.837563574314,0.815833687782,0.784463644028,0.872744262218,0.921937465668,0.690263867378,0.729707539082,0.779084861279,0.696030020714,0.579689919949,0.56412768364,0.525595366955,0.801255643368,0.710284233093,0.350626558065,0.828645527363,1.28160429001,1.06829881668,0.371169984341,0.370061665773,0.527713477612,0.683436334133,0.706116855145,0.733418047428,0.699211835861,0.716828346252,0.567058444023,0.785065114498,0.704446434975,0.813226282597,0.781134366989,0.801799952984,0.815585672855,0.829111218452,0.781189799309,0.769632101059,0.624621391296,0.879590928555,0.862294495106,0.861800968647,0.864683568478,0.830330967903,0.806154251099,0.827991843224
0.860288262367,0.990241706371,1.03172087669,1.02584922314,0.985208392143,1.06300127506,1.09968852997,0.962164103985,1.04591238499,0.863793969154,0.93624740839,0.636609792709,0.525363028049,1.31155705452,1.08554375172,1.05935025215,0.40221747756,0.959291160107,0.926073670387,0.897205889225,0.88066893816,0.9683380723,0.962151110172,0.833888888359,0.841121792793,0.819327712059,0.787900865078,0.87628030777,0.925480782986,0.694666385651,0.733933985233,0.784666001797,0.701178729534,0.584403395653,0.568764388561,0.530121326447,0.804560363293,0.714699804783,0.355114042759,0.831903815269,1.28337597847,1.07094860077,0.37564688921,0.374539077282,0.53217035532,0.687751233578,0.709998071194,0.737076222897,0.703414082527,0.720896601677,0.571395397186,0.78844588995,0.708625853062,0.816791176796,0.784625291824,0.805327832699,0.819199502468,0.83271163702,0.784893155098,0.773378789425,0.629016160965,0.883066952229,0.865812242031,0.865295767784,0.868152141571,0.833775699139,0.80940592289,0.831141233444
0.863627135754,0.993757009506,1.03513801098,1.02869164944,0.987959206104,1.06584835052,1.10248422623,0.96581953764,1.04957425594,0.867529511452,0.941522121429,0.641111016273,0.529774188995,1.31311821938,1.08819377422,1.06308794022,0.406655132771,0.963008642197,0.929045498371,0.900111854076,0.883790910244,0.971320390701,0.965135216713,0.83709871769,0.844692826271,0.822868168354,0.791384637356,0.879887759686,0.929104685783,0.698814272881,0.737963438034,0.789428770542,0.705763578415,0.588850438595,0.573164820671,0.534547269344,0.807926774025,0.718844950199,0.359494060278,0.834970116615,1.28498375416,1.07360053062,0.380046337843,0.378936946392,0.536461353302,0.691838979721,0.713677346706,0.740535974503,0.70742982626,0.724876344204,0.575590133667,0.791872143745,0.712597966194,0.820338964462,0.788135588169,0.808888137341,0.822836697102,0.836339950562,0.788602650166,0.777120888233,0.63324868679,0.886597335339,0.869375348091,0.868839800358,0.871673703194,0.837271034718,0.812733888626,0.834378302097
0.86693829298,0.997340142727,1.03864586353,1.03167414665,0.990850806236,1.068831563,1.10542654991,0.969511389732,1.05332481861,0.871279656887,0.945358216763,0.645528376102,0.534211158752,1.31451666355,1.09084963799,1.06682515144,0.411062002182,0.966712713242,0.932138204575,0.903147518635,0.887013316154,0.974422395229,0.968240022659,0.840395510197,0.848265647888,0.826445102692,0.794906020164,0.883556306362,0.932798445225,0.702693164349,0.741781353951,0.793347358704,0.709764778614,0.593017995358,0.577316939831,0.538863658905,0.811347484589,0.722704648972,0.363758295774,0.837837576866,1.28643226624,1.07625412941,0.384360522032,0.383247435093,0.540576756001,0.695686399937,0.717143714428,0.743788063526,0.711247742176,0.728760778904,0.579633891582,0.795336008072,0.71634966135,0.823861300945,0.791656970978,0.812471747398,0.826487243176,0.839986264706,0.792307913303,0.780848145485,0.637307047844,0.890172362328,0.872974216938,0.872423291206,0.875238656998,0.840808153152,0.816130936146,0.837696731091
0.870222747326,1.00098121166,1.04223382473,1.03479158878,0.993880808353,1.07194685936,1.1085113287,0.97322177887,1.05715382099,0.875029742718,0.947782218456,0.649854719639,0.538669466972,1.31575787067,1.09351110458,1.07055985928,0.415433764458,0.970401525497,0.935346782207,0.906309247017,0.890330731869,0.977639377117,0.971460819244,0.84377348423,0.851831614971,0.830050230026,0.798457622528,0.887276232243,0.936552107334,0.706301867962,0.745383501053,0.796434760094,0.713188946247,0.596905946732,0.581220328808,0.54306602478,0.814816236496,0.726277351379,0.367904275656,0.840506970882,1.2877266407,1.07890915871,0.38858628273,0.387467443943,0.544515371323,0.699291706085,0.720395863056,0.746831893921,0.714866220951,0.732548475266,0.583525419235,0.798831105232,0.719878435135,0.827352881432,0.795183122158,0.816071331501,0.830143630505,0.84364259243,0.796001672745,0.784553408623,0.641188025475,0.893783390522,0.876600325108,0.876037955284,0.878838896751,0.844379425049,0.819590628147,0.841090619564
0.873482882977,1.00467085838,1.04589092731,1.03803789616,0.997045457363,1.07518875599,1.11173343658,0.976933658123,1.06105077267,0.878765702248,0.948881208897,0.654085814953,0.543144583702,1.31684708595,1.09617722034,1.07429003716,0.419767677784,0.974073469639,0.938665747643,0.909591913223,0.893737375736,0.980965673923,0.974791884422,0.847226858139,0.855383455753,0.833676218987,0.802033126354,0.891038715839,0.940356433392,0.709650456905,0.748775243759,0.79873919487,0.716067433357,0.600526154041,0.584885001183,0.547154724598,0.818327188492,0.729573786259,0.37193402648,0.842985153198,1.28887224197,1.08156478405,0.392723977566,0.391597390175,0.548283159733,0.702663600445,0.723440527916,0.749674260616,0.718291819096,0.736241877079,0.587269723415,0.802352249622,0.723191559315,0.83081048727,0.798709630966,0.819681286812,0.833800017834,0.84730309248,0.799679219723,0.788232505322,0.644895851612,0.897423148155,0.880246937275,0.879676878452,0.882467329502,0.847978532314,0.823106944561,0.844554185867
0.876722276211,1.00840055943,1.04960727692,1.04140591621,1.0003401041,1.07855188847,1.11508667469,0.980631649494,1.06500661373,0.88247615099,0.948796510696,0.658220946789,0.547632038593,1.31779134274,1.09884667397,1.07801425457,0.42406269908,0.977728366852,0.942088961601,0.912990093231,0.897227883339,0.984395861626,0.978227615356,0.85075032711,0.85891610384,0.837317347527,0.805627942085,0.894836246967,0.944203257561,0.712759971619,0.751971065998,0.800341188908,0.718453466892,0.603900969028,0.588330447674,0.55113452673,0.821875929832,0.732616484165,0.375854223967,0.845285534859,1.28987574577,1.08422017097,0.396777570248,0.395641505718,0.551893115044,0.705820262432,0.726292908192,0.752329528332,0.721539497375,0.739847898483,0.590877711773,0.805895626545,0.726305127144,0.834234058857,0.802233815193,0.823297798634,0.837453126907,0.850963890553,0.803338229656,0.791884183884,0.648442208767,0.901085972786,0.883908867836,0.883334815502,0.886118531227,0.851600706577,0.826674818993,0.848082125187
0.879945993423,1.01216244698,1.05337309837,1.04488742352,1.00375902653,1.08202958107,1.11856389046,0.984302937984,1.06901299953,0.886151731014,0.947716057301,0.66226285696,0.552127718925,1.31859719753,1.10151779652,1.08173120022,0.428319782019,0.981366693974,0.945609867573,0.916497349739,0.900796532631,0.987923622131,0.981761693954,0.854338645935,0.862427055836,0.840969860554,0.80923897028,0.898662626743,0.948085844517,0.715660989285,0.754993200302,0.801348388195,0.720419406891,0.607062280178,0.591584861279,0.555014610291,0.825458943844,0.735437810421,0.37967556715,0.847426593304,1.29074382782,1.08687365055,0.400754243135,0.399607181549,0.555364191532,0.708788573742,0.728974938393,0.75481826067,0.724631071091,0.743376672268,0.594365775585,0.809458851814,0.729243278503,0.837625861168,0.805755198002,0.826919019222,0.841101706028,0.854623138905,0.806979238987,0.79550999403,0.651845097542,0.904767274857,0.887582778931,0.887007892132,0.889788329601,0.855242371559,0.830289661884,0.851669609547
0.883160233498,1.0159497261,1.05717945099,1.04847419262,1.00729560852,1.08561527729,1.12215697765,0.987937450409,1.07306277752,0.889785349369,0.945863962173,0.666216909885,0.55662727356,1.31927192211,1.10418891907,1.08543992043,0.432540953159,0.984989285469,0.949221849442,0.920107007027,0.904438257217,0.991542696953,0.985387682915,0.85798728466,0.865915834904,0.844631493092,0.812864720821,0.90251326561,0.951998651028,0.718391597271,0.757870912552,0.801890015602,0.722052514553,0.61004960537,0.594682812691,0.558807134628,0.829073905945,0.738078296185,0.383412182331,0.849431395531,1.2914839983,1.08952355385,0.404663801193,0.403504520655,0.558720231056,0.711602151394,0.731514394283,0.757166564465,0.727594196796,0.74684125185,0.597754478455,0.813040971756,0.732036590576,0.840990781784,0.809274852276,0.830544412136,0.844746232033,0.858280956745,0.810604810715,0.799113750458,0.655128061771,0.908464312553,0.891266524792,0.890693843365,0.893474161625,0.858901679516,0.833947777748,0.855312466621
0.886373281479,1.01975762844,1.06101918221,1.05215728283,1.01094317436,1.08930158615,1.12585759163,0.991529643536,1.07715034485,0.893376529217,0.943520307541,0.670094370842,0.561128258705,1.31982314587,1.10685765743,1.08913981915,0.436732798815,0.988598287106,0.952918469906,0.923812270164,0.90814858675,0.995247483253,0.989099502563,0.861693143845,0.869386255741,0.848303079605,0.816506683826,0.906385779381,0.955938398838,0.721004247665,0.760645568371,0.802130281925,0.723465919495,0.612916350365,0.597671926022,0.562532365322,0.832720935345,0.740593731403,0.387086004019,0.851330280304,1.29210400581,1.09216833115,0.408522725105,0.407350420952,0.561994791031,0.714307546616,0.73394960165,0.759409785271,0.730467200279,0.750259757042,0.60107254982,0.816643714905,0.734727919102,0.844337701797,0.812797725201,0.834177315235,0.848391354084,0.861940979958,0.814221918583,0.802704453468,0.658324658871,0.912176966667,0.894961535931,0.894393444061,0.897176265717,0.862579464912,0.837647736073,0.859007954597
0.889596521854,1.02358448505,1.06488752365,1.05592858791,1.01469445229,1.09308218956,1.12965750694,0.995079100132,1.08127260208,0.896935403347,0.941040277481,0.673915088177,0.565629899502,1.32025945187,1.10952198505,1.09283077717,0.440908312798,0.992196977139,0.956694483757,0.927607119083,0.911925435066,0.999033033848,0.99289226532,0.865455687046,0.8728479743,0.851990282536,0.820171177387,0.910281658173,0.959904968739,0.723571121693,0.763376772404,0.802281796932,0.724809229374,0.615736186504,0.600617706776,0.566221296787,0.83640396595,0.743061006069,0.390730977058,0.853164315224,1.29261255264,1.0948060751,0.412357360125,0.411171734333,0.565235137939,0.716969907284,0.736334383488,0.76159709692,0.733303427696,0.753657162189,0.60436040163,0.820273518562,0.737377285957,0.847681701183,0.816333651543,0.837826132774,0.852047204971,0.86561268568,0.817844510078,0.806297898293,0.661484122276,0.915909647942,0.898673772812,0.89811205864,0.900899410248,0.866281092167,0.841391265392,0.862756490707
0.891215622425,1.02550435066,1.06683111191,1.05784475803,1.01660680771,1.09500563145,1.13159167767,0.996838331223,1.08334493637,0.898705661297,0.939851522446,0.675810039043,0.567880868912,1.32043719292,1.11085164547,1.09467291832,0.442993700504,0.993993282318,0.958610534668,0.929536104202,0.913837850094,1.00095450878,0.994817256927,0.86735779047,0.874578475952,0.85384106636,0.822013497353,0.912238299847,0.961897730827,0.724858343601,0.76474326849,0.802385151386,0.725497245789,0.617149412632,0.602093219757,0.568061113358,0.838260054588,0.744298696518,0.392552286386,0.854068934917,1.29282784462,1.09612154961,0.41427308321,0.413080841303,0.566856026649,0.718303620815,0.737523257732,0.762683868408,0.734723091125,0.755355119705,0.606004595757,0.82210034132,0.738703548908,0.849357187748,0.818109452724,0.839658856392,0.853882014751,0.867455422878,0.819661736488,0.808100163937,0.663064002991,0.917784690857,0.900537967682,0.899980008602,0.902770221233,0.868142426014,0.843279778957,0.8646504879
0.894474983215,1.0293558836,1.07073450089,1.06173229218,1.02049934864,1.09891366959,1.13552320004,1.0003285408,1.08751249313,0.902232050896,0.937758266926,0.679579675198,0.572382628918,1.32071709633,1.11350429058,1.0983505249,0.447166204453,0.997581839561,0.962494850159,0.933452546597,0.917708575726,1.00485110283,0.998720765114,0.8712028265,0.878044903278,0.857561171055,0.825721979141,0.916171252728,0.965903937817,0.727476477623,0.767507612705,0.802754580975,0.726981043816,0.62001991272,0.605082511902,0.571747362614,0.842002987862,0.746820628643,0.396209388971,0.855874180794,1.2931855917,1.0987443924,0.418114513159,0.416909366846,0.57012295723,0.721008598804,0.739921331406,0.764868617058,0.737592279911,0.75876224041,0.609313905239,0.82578086853,0.741389513016,0.852723360062,0.821682155132,0.843345165253,0.857570409775,0.871159255505,0.823314785957,0.811723709106,0.666248500347,0.921554207802,0.904285430908,0.903735637665,0.906532227993,0.87188833952,0.847090542316,0.868477404118
0.89777135849,1.03322136402,1.07465624809,1.0656863451,1.02447521687,1.10289692879,1.13953077793,1.00378620625,1.09170544147,0.905746459961,0.936261773109,0.683335542679,0.576883018017,1.32090437412,1.11614561081,1.10201859474,0.451348334551,1.00116634369,0.966443419456,0.937440931797,0.921637535095,1.00881433487,1.00269055367,0.875100433826,0.88152641058,0.861308693886,0.829465508461,0.920129477978,0.969935297966,0.730196774006,0.770350337029,0.803468942642,0.728698253632,0.622992813587,0.608161985874,0.575461149216,0.845788776875,0.749451398849,0.399905651808,0.857700228691,1.29345464706,1.10135447979,0.421984493732,0.42076715827,0.573451697826,0.723803043365,0.742379426956,0.767098844051,0.740533709526,0.762199223042,0.612675189972,0.829500794411,0.744156777859,0.856120467186,0.82528924942,0.847064137459,0.861289978027,0.874893009663,0.82700073719,0.815382122993,0.669495642185,0.925351977348,0.908061742783,0.907520473003,0.910324215889,0.875668227673,0.850946485996,0.872354984283
0.901114523411,1.03709948063,1.07859301567,1.06969857216,1.02852582932,1.10694766045,1.14360499382,1.00722014904,1.0959199667,0.909257173538,0.935588955879,0.687092721462,0.581380844116,1.32100820541,1.11877286434,1.10567712784,0.455548226833,1.00474882126,0.970450222492,0.941493809223,0.925620853901,1.01283812523,1.00672018528,0.879048526287,0.885032832623,0.865088224411,0.833248436451,0.924113512039,0.973991036415,0.733065903187,0.773310005665,0.804662108421,0.730742752552,0.626114964485,0.61137342453,0.579222977161,0.84961950779,0.752240240574,0.403662592173,0.859575152397,1.29364407063,1.10394906998,0.425899803638,0.424671292305,0.576872229576,0.726728856564,0.744932889938,0.769407212734,0.743581593037,0.765681862831,0.616114199162,0.833264291286,0.747044444084,0.859560787678,0.828938245773,0.850821256638,0.865047216415,0.878662645817,0.830728650093,0.819085776806,0.67283731699,0.929180622101,0.911870598793,0.911337971687,0.914148926735,0.879485309124,0.854847669601,0.8762819767
0.904513776302,1.04098916054,1.08254265785,1.07376074791,1.03264212608,1.11105799675,1.14773643017,1.01064145565,1.10015273094,0.912773489952,0.935922086239,0.690864980221,0.585874855518,1.32103836536,1.1213824749,1.10932528973,0.459772735834,1.00833022594,0.974509060383,0.945603728294,0.929655015469,1.01691651344,1.0108038187,0.883045017719,0.888574242592,0.868904292583,0.837074875832,0.928124308586,0.978070676327,0.736122250557,0.776419341564,0.806441783905,0.733190357685,0.629424273968,0.614750862122,0.583050131798,0.853496968746,0.755228042603,0.407497674227,0.861522614956,1.29376351833,1.10652530193,0.429874002934,0.428635716438,0.580408990383,0.729820251465,0.747611403465,0.771821141243,0.746764183044,0.769222676754,0.61965161562,0.837075233459,0.750085234642,0.86305564642,0.832636058331,0.854621708393,0.868847966194,0.882473349571,0.834506094456,0.822843492031,0.676299750805,0.933042645454,0.915715515614,0.915191113949,0.91800904274,0.883342623711,0.858793973923,0.880256772041
0.907977581024,1.04489064217,1.08650350571,1.07786595821,1.03681540489,1.1152203083,1.15191662312,1.01406335831,1.10440099239,0.916304945946,0.937394320965,0.694664299488,0.590363621712,1.32100474834,1.12397170067,1.11296236515,0.464026898146,1.01191103458,0.978614389896,0.949763834476,0.933736205101,1.02104389668,1.01493525505,0.887087762356,0.892160534859,0.872761070728,0.840948581696,0.932162880898,0.982174158096,0.739395260811,0.77970379591,0.808887124062,0.736097335815,0.632949471474,0.618319809437,0.586956143379,0.857422888279,0.758445858955,0.411424338818,0.863561928272,1.29382288456,1.10908067226,0.43391752243,0.432671010494,0.584080398083,0.733103752136,0.750438332558,0.774362623692,0.750102877617,0.772830963135,0.623303174973,0.840936839581,0.753304600716,0.866615235806,0.836388885975,0.858469843864,0.872697174549,0.886329829693,0.838339447975,0.826662480831,0.679903388023,0.936940491199,0.919599533081,0.919082760811,0.921907126904,0.887242615223,0.862785160542,0.88427811861
0.91151368618,1.04880392551,1.09047532082,1.08200764656,1.0410374403,1.11942720413,1.15613722801,1.01750051975,1.10866212845,0.919861853123,0.940087497234,0.698500871658,0.594845354557,1.32091724873,1.12653720379,1.11658763885,0.468314141035,1.0154914856,0.982760846615,0.953967154026,0.937860846519,1.02521443367,1.0191090107,0.891174554825,0.895800769329,0.876662373543,0.844872415066,0.936230003834,0.986301004887,0.7429048419,0.783181488514,0.812047660351,0.739499270916,0.636709213257,0.622097015381,0.590950787067,0.861398041248,0.761914968491,0.415451467037,0.865707337856,1.29383170605,1.11161231995,0.43803730607,0.436784207821,0.587898433208,0.736597239971,0.753430306911,0.777047216892,0.753612339497,0.776512682438,0.627078831196,0.844851791859,0.756720244884,0.870248258114,0.840201675892,0.862368941307,0.876598656178,0.890235304832,0.842233657837,0.830548226833,0.683662414551,0.940876066685,0.923525035381,0.923015058041,0.925844967365,0.891187310219,0.866820812225,0.888344109058
0.915128707886,1.05272960663,1.09445774555,1.08617925644,1.04529953003,1.12367165089,1.16039013863,1.02096796036,1.11293292046,0.923454761505,0.944031596184,0.702382922173,0.599318861961,1.32078647614,1.12907588482,1.12019979954,0.472636401653,1.01907074451,0.986942946911,0.958207070827,0.942025125027,1.02942240238,1.02331924438,0.895302653313,0.899503350258,0.880611121655,0.848848521709,0.940325737,0.990450322628,0.746661424637,0.786862850189,0.815942943096,0.743411123753,0.640712201595,0.626090049744,0.595039844513,0.865422785282,0.765646219254,0.419583469629,0.867968380451,1.29380023479,1.11411726475,0.442236751318,0.440978854895,0.591868638992,0.740310013294,0.756597042084,0.779884696007,0.757299900055,0.780269742012,0.630983173847,0.848821699619,0.760342001915,0.873961746693,0.844078183174,0.866321444511,0.880554676056,0.894192159176,0.84619140625,0.834503889084,0.687584638596,0.944850504398,0.92749363184,0.92698931694,0.929823935032,0.895177781582,0.870899677277,0.892452716827
0.918828487396,1.0566688776,1.09845149517,1.0903762579,1.04959452152,1.12794685364,1.16466856003,1.02448117733,1.11721050739,0.927093863487,0.949205219746,0.706316411495,0.603782117367,1.32062244415,1.1315844059,1.12379789352,0.476993441582,1.02264773846,0.991156280041,0.962477743626,0.946225345135,1.03366279602,1.02756083012,0.899469673634,0.903275370598,0.884609401226,0.852877855301,0.944449841976,0.994620978832,0.750665605068,0.790750741959,0.820562541485,0.747827172279,0.644956946373,0.630297839642,0.599224865437,0.869497060776,0.7696403265,0.423819988966,0.870349347591,1.29373824596,1.11659288406,0.446515589952,0.445254594088,0.595990002155,0.744242429733,0.759941339493,0.7828784585,0.761165678501,0.784101128578,0.635015130043,0.852847397327,0.76417195797,0.877760946751,0.84802120924,0.87032866478,0.884566426277,0.898201346397,0.850214064121,0.838530659676,0.691671073437,0.948864758015,0.931506276131,0.931006550789,0.93384462595,0.899214625359,0.875020623207,0.896601855755
0.922617256641,1.06062304974,1.10245788097,1.09459388256,1.05391490459,1.13224697113,1.16896593571,1.02805507183,1.12149250507,0.930788755417,0.95553869009,0.710305213928,0.608233451843,1.32043588161,1.1340597868,1.12738060951,0.481383472681,1.02622044086,0.995396375656,0.966773569584,0.95045799017,1.03793072701,1.03182888031,0.903672754765,0.907122612,0.888658583164,0.856960952282,0.948602199554,0.998812198639,0.754908621311,0.794840276241,0.825868487358,0.752722263336,0.649432718754,0.634710550308,0.603503525257,0.873619735241,0.773887991905,0.42815631628,0.872849941254,1.29365587234,1.11903619766,0.450870215893,0.449607759714,0.600255250931,0.74838668108,0.763459444046,0.786025822163,0.765202820301,0.78800201416,0.639168262482,0.856928884983,0.768204391003,0.881649076939,0.852031767368,0.874390602112,0.888633787632,0.902263045311,0.854301035404,0.842627763748,0.695916891098,0.952918827534,0.935563027859,0.935066699982,0.937907099724,0.903297424316,0.879181921482,0.90078908205
0.926497876644,1.06459343433,1.10647761822,1.09882843494,1.05825424194,1.13656580448,1.17327678204,1.03170287609,1.12577629089,0.934547662735,0.962917566299,0.714350640774,0.612671017647,1.32023739815,1.13649880886,1.13094651699,0.485802978277,1.02978670597,0.999659180641,0.97108912468,0.954718887806,1.04222118855,1.03611862659,0.907908678055,0.911048650742,0.89275854826,0.861096382141,0.952781379223,1.0030220747,0.759372830391,0.799119234085,0.83179628849,0.758053064346,0.654119491577,0.63931030035,0.607869803905,0.877788960934,0.778370320797,0.432583451271,0.875465214252,1.29356312752,1.12144458294,0.455293476582,0.45403110981,0.604651510715,0.752726793289,0.767140865326,0.789318442345,0.7693977952,0.791964530945,0.643431007862,0.861064791679,0.772426128387,0.885626912117,0.856109380722,0.878505945206,0.892754852772,0.906375288963,0.858449697495,0.846791923046,0.700310826302,0.9570119977,0.939662694931,0.93916863203,0.94201028347,0.907424807549,0.883380949497,0.905011296272
0.930471658707,1.06858146191,1.11051225662,1.10307657719,1.0626065731,1.14089822769,1.17759585381,1.03543615341,1.13005948067,0.938376903534,0.971187770367,0.718452095985,0.617092788219,1.32003736496,1.1388989687,1.13449382782,0.49024695158,1.03334331512,1.00394082069,0.97541987896,0.959004402161,1.0465297699,1.04042565823,0.91217404604,0.915055572987,0.896908342838,0.86528211832,0.956985890865,1.00724887848,0.764032721519,0.803568720818,0.838258802891,0.763760328293,0.658989608288,0.644072294235,0.612314045429,0.88200199604,0.783060193062,0.437088996172,0.878185749054,1.29346966743,1.1238155365,0.459775656462,0.458514690399,0.609160602093,0.75723952055,0.770969331264,0.792742609978,0.773731291294,0.795978009701,0.647787630558,0.865252554417,0.776817321777,0.889693081379,0.860252022743,0.882672190666,0.896926403046,0.910535335541,0.862655580044,0.851018190384,0.704836428165,0.961142539978,0.943803191185,0.943310499191,0.946152448654,0.911594331264,0.88761484623,0.909265339375
0.934538006783,1.07258796692,1.11456263065,1.10733556747,1.06696629524,1.14523911476,1.18191874027,1.03926372528,1.134339571,0.942278981209,0.980154156685,0.722605466843,0.621496140957,1.31984615326,1.14125740528,1.13802099228,0.494708150625,1.03688716888,1.00823748112,0.979761064053,0.96331012249,1.05085170269,1.04474520683,0.916464745998,0.919142603874,0.901105046272,0.869514286518,0.961213171482,1.01149022579,0.768853485584,0.808161795139,0.845143973827,0.76976698637,0.664006233215,0.64896351099,0.616822302341,0.886254787445,0.787920475006,0.441655755043,0.880997419357,1.29338538647,1.12614667416,0.464303195477,0.463044732809,0.613758385181,0.761893332005,0.774922013283,0.79627853632,0.778176903725,0.800028562546,0.65221709013,0.869488120079,0.781350255013,0.893843412399,0.864455401897,0.886884748936,0.90114313364,0.914738178253,0.866911828518,0.85529845953,0.709470689297,0.965307295322,0.947980940342,0.947488725185,0.950330197811,0.915802299976,0.891879677773,0.913547158241
0.936604559422,1.07459747791,1.11659324169,1.10946810246,1.06914710999,1.14741110802,1.18408024311,1.04121410847,1.13647758961,0.944255232811,0.984811663628,0.724698007107,0.623689889908,1.3197568655,1.1424202919,1.13977622986,0.496941238642,1.03865265846,1.01038992405,0.981934010983,0.965468645096,1.05301594734,1.04690825939,0.918617606163,0.921214163303,0.903218924999,0.871645212173,0.963333845139,1.01361489296,0.771306991577,0.810497999191,0.848693788052,0.772846579552,0.66655164957,0.651441514492,0.61909288168,0.888393819332,0.790395975113,0.443953275681,0.882429659367,1.29334950447,1.12729656696,0.466576904058,0.465319991112,0.616078674793,0.764257371426,0.776932835579,0.798077940941,0.78042858839,0.802061140537,0.654448866844,0.871621251106,0.783655762672,0.895946979523,0.866577029228,0.889005541801,0.903265058994,0.916852593422,0.869054734707,0.857454299927,0.71181678772,0.967400431633,0.950081169605,0.949589133263,0.952430069447,0.917918145657,0.894021451473,0.915696442127
0.940799534321,1.07862710953,1.12066423893,1.11373734474,1.07350754738,1.15175461769,1.18840098381,1.04518818855,1.14074611664,0.948248207569,0.994273781776,0.728903710842,0.628057122231,1.3195977211,1.14471101761,1.14326798916,0.501401007175,1.04216706753,1.0146998167,0.986280977726,0.969792604446,1.05734729767,1.05123651028,0.922933340073,0.925406932831,0.907471656799,0.875929832458,0.967584550381,1.01786839962,0.77625721693,0.815213739872,0.855886459351,0.779072225094,0.671672821045,0.656422793865,0.62364679575,0.89269053936,0.795392155647,0.44855388999,0.885326981544,1.2932959795,1.12956309319,0.471125543118,0.469871997833,0.620732784271,0.769020676613,0.780993103981,0.801712989807,0.784957528114,0.806124687195,0.65892136097,0.875911235809,0.788309335709,0.900201559067,0.870851874352,0.893268048763,0.907527327538,0.921098768711,0.873359382153,0.861785471439,0.71653676033,0.971601963043,0.954297780991,0.953805744648,0.956645667553,0.922166883945,0.898318111897,0.920006394386
0.945068538189,1.08266735077,1.12474501133,1.11800885201,1.07786178589,1.15609335899,1.19271504879,1.04925680161,1.14500236511,0.952278733253,1.00364482403,0.733119904995,0.632391989231,1.31947183609,1.14695417881,1.14673244953,0.505836188793,1.04565405846,1.01901125908,0.990624904633,0.974119126797,1.06167709827,1.05556297302,0.927254974842,0.929654836655,0.911748111248,0.880234181881,0.971841514111,1.02212202549,0.78120303154,0.819934666157,0.863029718399,0.785262525082,0.67677128315,0.661380887032,0.628188192844,0.897002756596,0.800382137299,0.453129202127,0.888238668442,1.29327392578,1.13178431988,0.475649178028,0.474399000406,0.62536251545,0.773774147034,0.785060584545,0.805357456207,0.789473414421,0.810163140297,0.663369238377,0.880222022533,0.792967796326,0.904504716396,0.875156342983,0.897546350956,0.911800324917,0.925355494022,0.877672731876,0.866124510765,0.721250236034,0.975814402103,0.958525240421,0.958033561707,0.960872709751,0.92642802,0.902623593807,0.92432397604
0.949401199818,1.08671402931,1.12883245945,1.12228012085,1.08220553398,1.16042244434,1.19701898098,1.053414464,1.14924311638,0.956327795982,1.01262247562,0.737328052521,0.636687934399,1.31938886642,1.1491471529,1.15016627312,0.510229587555,1.04910731316,1.02331936359,0.994960844517,0.978441238403,1.0659995079,1.05988204479,0.931574463844,0.933944880962,0.916037797928,0.884546637535,0.976097941399,1.02637040615,0.786078870296,0.824604868889,0.869940936565,0.791287839413,0.681780874729,0.666256070137,0.632686495781,0.901319861412,0.805295884609,0.457645386457,0.891133785248,1.29329180717,1.13395786285,0.480120003223,0.478872746229,0.629923522472,0.77845788002,0.78908842802,0.808970332146,0.793926417828,0.814151346684,0.667753994465,0.884541749954,0.79757630825,0.908839702606,0.879476368427,0.901827275753,0.916069507599,0.929608762264,0.881977319717,0.870452284813,0.725911140442,0.980027675629,0.962752044201,0.962261378765,0.965100586414,0.930690288544,0.906928420067,0.928640723228
