-0.154075950384,-0.0145526630804,0.0306076519191,0.031946927309,-0.00753924855962,0.0696049407125,0.107261836529,-0.0470725148916,0.0496118478477,-0.166074499488,-0.124836392701,-0.391723453999,-0.498352080584,0.191759124398,0.000778505695052,0.00119843694847,-0.623526632786,-0.0987202301621,-0.0699965953827,-0.0975176915526,-0.117873191833,-0.0275190453976,-0.0336745195091,-0.166477441788,-0.170300021768,-0.186609089375,-0.218150869012,-0.125253543258,-0.0743979290128,-0.339544087648,-0.300668925047,-0.262953221798,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491019011,-0.199753805995,-0.323000192642,-0.677635908127,-0.233491495252,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051811457,-0.334827154875,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800249815,-0.325770139694,-0.197168380022,-0.225156411529,-0.203335091472,-0.19076500833,-0.176795303822,-0.227034181356,-0.239684298635,-0.400566279888,-0.123305998743,-0.141618326306,-0.141655057669,-0.138286367059,-0.172692224383,-0.193390578032,-0.169925510883
0.953786075115,1.09076356888,1.13292348385,1.12654805183,1.08653485775,1.16473782063,1.20131027699,1.05765295029,1.15346646309,0.960377275944,1.0209505558,0.741512179375,0.640939354897,1.3193577528,1.15128874779,1.1535667181,0.51456707716,1.05252170563,1.02761948109,0.999284625053,0.982752740383,1.07030975819,1.06418907642,0.935884892941,0.938264191151,0.920331180096,0.888856589794,0.980348169804,1.03060913086,0.790829062462,0.829176306725,0.876465499401,0.797038435936,0.686645746231,0.670998096466,0.637115836143,0.905632555485,0.81007361412,0.462074428797,0.893985748291,1.29335784912,1.13608253002,0.484514951706,0.483269870281,0.634378552437,0.783021092415,0.793036997318,0.812516748905,0.798274278641,0.81806820631,0.672043442726,0.888859629631,0.802088081837,0.913190841675,0.883799016476,0.906098842621,0.920322060585,0.933846533298,0.886257886887,0.874751985073,0.730480670929,0.984232604504,0.966968178749,0.966479539871,0.969319880009,0.9349437356,0.911224544048,0.932949125767
0.958211183548,1.09481227398,1.13701486588,1.13081002235,1.09084653854,1.16903555393,1.20558583736,1.0619610548,1.15767014027,0.964408993721,1.02841365337,0.745657742023,0.645141065121,1.3193873167,1.15337693691,1.15693092346,0.518836140633,1.05589210987,1.03190732002,1.00359237194,0.987047493458,1.07460296154,1.06847918034,0.940179169178,0.94259929657,0.924618303776,0.893153786659,0.984585881233,1.03483307362,0.795405685902,0.833607077599,0.882473170757,0.802421927452,0.691318392754,0.675564229488,0.641453742981,0.90993142128,0.814664065838,0.466392457485,0.896771967411,1.29347991943,1.13815653324,0.488814264536,0.487570285797,0.638695836067,0.787420034409,0.796871721745,0.815966784954,0.802480340004,0.821895122528,0.676209747791,0.893165051937,0.806462407112,0.917542338371,0.888111710548,0.9103500247,0.924546062946,0.938057363033,0.890500605106,0.879008591175,0.734925270081,0.98842048645,0.971163928509,0.9706787467,0.973521709442,0.93917876482,0.91550385952,0.937241971493
0.962663531303,1.09885597229,1.14110302925,1.13506305218,1.09513783455,1.17331242561,1.20984375477,1.06632506847,1.16185247898,0.968404531479,1.03484356403,0.749751448631,0.64928817749,1.31948542595,1.1554107666,1.16025602818,0.523026108742,1.05921399593,1.03617882729,1.0078805685,0.991320133209,1.07887482643,1.07274842262,0.944451153278,0.946936547756,0.928889989853,0.897428452969,0.988805532455,1.0390380621,0.799769639969,0.837862312794,0.88786137104,0.807364940643,0.695760667324,0.679919958115,0.64568144083,0.914207935333,0.819025158882,0.470580041409,0.899474143982,1.2936655283,1.14017891884,0.493001699448,0.491757541895,0.642849743366,0.791618824005,0.800564587116,0.819295942783,0.80651473999,0.825616955757,0.680230736732,0.897448182106,0.810665845871,0.921878993511,0.892402529716,0.914570629597,0.928730964661,0.942231476307,0.894693434238,0.883208870888,0.739217162132,0.99258351326,0.97533082962,0.974850654602,0.977697849274,0.943386673927,0.91975903511,0.941512465477
0.967129826546,1.10289084911,1.14518415928,1.13930428028,1.09940576553,1.17756509781,1.2140815258,1.07072949409,1.16601145267,0.972346663475,1.04012525082,0.753782272339,0.653375983238,1.31966018677,1.15738928318,1.16353952885,0.527128219604,1.06248354912,1.04042971134,1.01214551926,0.995565414429,1.08312141895,1.07699275017,0.948694705963,0.951262354851,0.933137059212,0.901671409607,0.993001580238,1.04321968555,0.803892254829,0.841915369034,0.892558932304,0.811816096306,0.699944972992,0.684040427208,0.649784326553,0.918453991413,0.823126077652,0.47462233901,0.902079224586,1.29392194748,1.14214885235,0.497064501047,0.495818793774,0.646821379662,0.795590937138,0.804094612598,0.82248622179,0.810355305672,0.829222261906,0.684089541435,0.901699721813,0.814673066139,0.926186859608,0.896660506725,0.918751358986,0.932867527008,0.946359813213,0.898826062679,0.88734203577,0.743335425854,0.996714472771,0.979461073875,0.978987634182,0.981840908527,0.947559595108,0.923983216286,0.945754468441
0.971596717834,1.1069136858,1.14925479889,1.14353060722,1.10364830494,1.18179094791,1.21829736233,1.07515704632,1.17014575005,0.976220726967,1.04420864582,0.757741928101,0.657400667667,1.31991910934,1.15931200981,1.16677939892,0.531136631966,1.06569826603,1.04465663433,1.01638460159,0.999778985977,1.08733940125,1.08120906353,0.952904999256,0.955564141273,0.937351703644,0.905875325203,0.99716937542,1.0473742485,0.807757914066,0.84575098753,0.896533846855,0.815751433372,0.70385736227,0.687912881374,0.653753638268,0.922662913799,0.826950192451,0.478511214256,0.904581129551,1.29425632954,1.14406621456,0.500995457172,0.499746620655,0.650600612164,0.799322187901,0.807450413704,0.825528204441,0.813989698887,0.832704603672,0.687777400017,0.905912041664,0.818469822407,0.930453777313,0.90087634325,0.922885239124,0.936949193478,0.950436234474,0.902891397476,0.891400635242,0.747268259525,1.00080776215,0.983548820019,0.983083844185,0.985945045948,0.951691389084,0.928170859814,0.949962556362
0.976050853729,1.11092090607,1.15331149101,1.14773905277,1.10786378384,1.18598771095,1.22248935699,1.07958972454,1.17425429821,0.980014145374,1.04710102081,0.761625289917,0.661359369755,1.32026922703,1.16117870808,1.16997313499,0.535048007965,1.06885564327,1.04885625839,1.0205950737,1.00395727158,1.09152567387,1.08539426327,0.957077682018,0.959830164909,0.941526889801,0.910033464432,1.00130462646,1.05149877071,0.811362564564,0.849363148212,0.899788141251,0.819170951843,0.707495450974,0.691534876823,0.65758562088,0.926828861237,0.830493032932,0.482243895531,0.906979203224,1.2946754694,1.14593076706,0.50479143858,0.503538131714,0.654185175896,0.802808344364,0.810628592968,0.828419625759,0.817414402962,0.83606171608,0.691291868687,0.910078585148,0.822051107883,0.93466925621,0.905042350292,0.926966547966,0.940971195698,0.954455912113,0.906884849072,0.895379960537,0.75101172924,1.00485873222,0.987589597702,0.987134814262,0.990005850792,0.955776929855,0.932317316532,0.954132378101
0.980479478836,1.11490988731,1.157351017,1.15192627907,1.11204993725,1.19015324116,1.22665560246,1.08400952816,1.17833602428,0.983716905117,1.04886293411,0.765428602695,0.66524887085,1.32071685791,1.16298961639,1.17311954498,0.538860321045,1.0719550848,1.05302548409,1.02477431297,1.00809693336,1.09567761421,1.08954584599,0.961209058762,0.964049816132,0.94565653801,0.914140641689,1.0054037571,1.05559027195,0.8147123456,0.852754533291,0.902355313301,0.822095990181,0.710867285728,0.69491314888,0.661280095577,0.930947065353,0.833761572838,0.485821723938,0.909278512001,1.29518544674,1.14774274826,0.508452773094,0.507193505764,0.657579123974,0.806055009365,0.813633084297,0.831164836884,0.820633590221,0.839295268059,0.694636404514,0.914194107056,0.825420320034,0.93882471323,0.909152209759,0.930991411209,0.944930613041,0.958416163921,0.910803973675,0.899277806282,0.754568219185,1.00886452198,0.991580188274,0.99113714695,0.994019687176,0.959812641144,0.936418652534,0.958259940147
0.984870135784,1.11887836456,1.16137075424,1.15608942509,1.11620604992,1.19428634644,1.23079490662,1.08839869499,1.18239104748,0.987321794033,1.04960274696,0.769151389599,0.669067680836,1.32126784325,1.16474533081,1.17621719837,0.542574346066,1.07499599457,1.05716180801,1.02892041206,1.01219570637,1.09979355335,1.09366214275,0.965296685696,0.968214035034,0.949736297131,0.918193221092,1.00946450233,1.0596473217,0.817823529243,0.855936527252,0.904297113419,0.824568033218,0.713990747929,0.698063611984,0.664841711521,0.935014367104,0.836773216724,0.489251077175,0.911488890648,1.29579222202,1.14950299263,0.511983692646,0.510717272758,0.660793185234,0.809076428413,0.816475093365,0.833774447441,0.823658943176,0.842410743237,0.697820007801,0.918254613876,0.828589498997,0.942913472652,0.913201332092,0.934957504272,0.948826670647,0.962316274643,0.914649069309,0.903095185757,0.757947325706,1.01282310486,0.995519280434,0.995089352131,0.997984945774,0.963796436787,0.940472483635,0.962342739105
0.987047433853,1.12085413933,1.16337227821,1.15816116333,1.11827230453,1.19634020329,1.23285388947,1.09057641029,1.18440926075,0.989085972309,1.04963445663,0.7709826231,0.670949816704,1.32158398628,1.16560280323,1.17774736881,0.544394910336,1.07649469376,1.05921697617,1.0309804678,1.01422929764,1.10183763504,1.09570646286,0.967323422432,0.970272958279,0.951756536961,0.920198380947,1.01148033142,1.06166315079,0.819296777248,0.857454478741,0.905059397221,0.825651586056,0.715467095375,0.69956022501,0.666574895382,0.937028169632,0.838190436363,0.490912795067,0.912565052509,1.29613363743,1.15036392212,0.51370215416,0.512431740761,0.662337362766,0.81050914526,0.817840158939,0.835033118725,0.825104296207,0.843926608562,0.699355483055,0.920263469219,0.830104470253,0.944931387901,0.915202260017,0.936918258667,0.950751125813,0.964243769646,0.916544377804,0.904974400997,0.759574651718,1.0147844553,0.997469365597,0.997046411037,0.999948978424,0.965768456459,0.942480921745,0.964366674423
0.991359472275,1.12478780746,1.16735720634,1.16228246689,1.12238049507,1.20042216778,1.23694992065,1.09488856792,1.18842351437,0.992536485195,1.04913032055,0.774586439133,0.674659371376,1.32230055332,1.16727793217,1.18076980114,0.547965347767,1.07944869995,1.06329965591,1.03507351875,1.01826369762,1.10589683056,1.09976685047,0.971341609955,0.974339962006,0.955754756927,0.924164295197,1.01547956467,1.0656658411,0.822097241879,0.86035835743,0.906229555607,0.827556550503,0.718268454075,0.702413380146,0.66995215416,0.941014528275,0.84086805582,0.494138062,0.914669811726,1.29689598083,1.15204882622,0.517050921917,0.515771865845,0.665312111378,0.813235342503,0.820471405983,0.837470412254,0.827873766422,0.846881210804,0.702323973179,0.924236774445,0.833009839058,0.94891166687,0.91915500164,0.940794885159,0.954553961754,0.968054831028,0.92028260231,0.908676624298,0.762716531754,1.01867115498,1.0013307333,1.00092244148,1.00383985043,0.969672501087,0.946460008621,0.968378484249
0.995606303215,1.12869691849,1.17131698132,1.16637253761,1.12645590305,1.20446932316,1.24101579189,1.09913170338,1.19241225719,0.995884597301,1.04804432392,0.778115987778,0.678294837475,1.32313346863,1.16890084743,1.18374121189,0.551445424557,1.08234643936,1.06734466553,1.03912949562,1.02225422859,1.10991740227,1.1037889719,0.975312829018,0.978336036205,0.959697127342,0.928072154522,1.01943790913,1.06963276863,0.824734628201,0.863111972809,0.907029211521,0.829181969166,0.720900714397,0.705108761787,0.673222124577,0.944946467876,0.843370556831,0.49724572897,0.916728794575,1.297768116,1.15368509293,0.520292043686,0.519003689289,0.66815584898,0.815804481506,0.822993278503,0.839821398258,0.830505311489,0.849744200706,0.705173492432,0.92815130949,0.835774064064,0.952817738056,0.923042833805,0.944613933563,0.95829898119,0.971810519695,0.923956096172,0.912309885025,0.765728294849,1.02251136303,1.00514280796,1.00474965572,1.00768268108,0.973524749279,0.950389146805,0.972342252731
0.999781489372,1.1325827837,1.17525184155,1.17042994499,1.13049852848,1.20848214626,1.24505126476,1.10329627991,1.19637846947,0.999141633511,1.04665601254,0.781583368778,0.681858718395,1.32408690453,1.17047381401,1.18666183949,0.554847180843,1.08519077301,1.07135212421,1.04314875603,1.0262029171,1.11390042305,1.10777378082,0.979239404202,0.982262134552,0.96358692646,0.931926488876,1.02335858345,1.07356727123,0.827265202999,0.865762352943,0.907625615597,0.830645382404,0.723421692848,0.70769816637,0.676409184933,0.948827505112,0.845758736134,0.500263333321,0.918772637844,1.29875481129,1.15527510643,0.523447394371,0.522149443626,0.67090600729,0.818268060684,0.825446724892,0.842123270035,0.833041369915,0.852535247803,0.707936286926,0.932011306286,0.838443517685,0.956654012203,0.926870822906,0.948381900787,0.961995065212,0.975519478321,0.927576601505,0.915887534618,0.768648028374,1.02631056309,1.00891172886,1.00853383541,1.01148271561,0.977330505848,0.954271733761,0.97626054287
1.00388085842,1.13644719124,1.17916285992,1.17445325851,1.13450884819,1.21246159077,1.24905586243,1.1073756218,1.20032382011,1.00232326984,1.04526245594,0.78500264883,0.685353517532,1.32516479492,1.17199933529,1.18953204155,0.558183610439,1.08798503876,1.07532274723,1.04713189602,1.03011226654,1.11784732342,1.11172282696,0.983124554157,0.986121535301,0.96742862463,0.935732960701,1.02724480629,1.0774718523,0.829750537872,0.868361413479,0.908196926117,0.832072496414,0.725893676281,0.710237383842,0.679540038109,0.952662467957,0.848098695278,0.503221154213,0.920834422112,1.29986023903,1.15682137012,0.526541054249,0.525233626366,0.673603355885,0.820682168007,0.827876329422,0.844416439533,0.83552801609,0.855276226997,0.710646986961,0.935822308064,0.841068744659,0.960427522659,0.930645704269,0.9521073699,0.965653061867,0.979191541672,0.931157708168,0.919424951077,0.771517813206,1.03007531166,1.01264536381,1.01228237152,1.01524686813,0.981096923351,0.958112537861,0.980136871338
1.00789964199,1.14029145241,1.18305063248,1.17844128609,1.13848686218,1.21640837193,1.25302970409,1.11136484146,1.20425021648,1.00544297695,1.04411637783,0.788384795189,0.688782274723,1.32637035847,1.17348015308,1.19235181808,0.561466097832,1.09073221684,1.07925701141,1.05107927322,1.03398442268,1.12175953388,1.11563718319,0.986971020699,0.989916682243,0.971225917339,0.939496576786,1.03109920025,1.08134901524,0.832241952419,0.870952665806,0.908892929554,0.833568632603,0.728368699551,0.712773084641,0.682636797428,0.956455528736,0.850445747375,0.506144165993,0.922941923141,1.30108809471,1.15832686424,0.529593110085,0.5282766819,0.676281809807,0.823093652725,0.830319583416,0.846734821796,0.838003993034,0.857985258102,0.713334739208,0.939588904381,0.843691885471,0.964143872261,0.934372961521,0.955796897411,0.969281494617,0.982834994793,0.934710562229,0.92293459177,0.774372518063,1.03381097317,1.01635015011,1.01600110531,1.01898050308,0.984829306602,0.961915135384,0.983974218369
1.01183474064,1.14411580563,1.18691551685,1.18239331245,1.14243304729,1.22032356262,1.25697243214,1.11526155472,1.2081580162,1.00851380825,1.04344046116,0.791739404202,0.692147433758,1.32770633698,1.17491924763,1.1951212883,0.564704358578,1.0934343338,1.08315551281,1.05499148369,1.03782141209,1.12563848495,1.11951816082,0.990781247616,0.993650972843,0.974982261658,0.943221688271,1.0349240303,1.08520042896,0.834784686565,0.873574852943,0.909845590591,0.835226297379,0.730892300606,0.715346038342,0.685719013214,0.960210263729,0.852849006653,0.50905418396,0.925119757652,1.30244147778,1.1597943306,0.532621026039,0.531296491623,0.678970992565,0.825544118881,0.832809448242,0.849108278751,0.84050321579,0.860678076744,0.716025054455,0.943315565586,0.846350610256,0.967808544636,0.93805783987,0.959456682205,0.972887992859,0.986456871033,0.938244879246,0.926427602768,0.777242779732,1.03752207756,1.02003121376,1.01969504356,1.02268838882,0.988532602787,0.965682923794,0.987775266171
1.01568365097,1.14792084694,1.19075787067,1.18630826473,1.14634728432,1.22420752048,1.26088428497,1.11906540394,1.2120474577,1.01154911518,1.04342210293,0.795074224472,0.69545173645,1.32917463779,1.1763201952,1.19784069061,0.567907214165,1.09609377384,1.08701872826,1.05886900425,1.0416251421,1.12948536873,1.12336695194,0.994557619095,0.997328042984,0.97870105505,0.94691246748,1.03872096539,1.08902728558,0.83741748333,0.876261591911,0.911165416241,0.837123215199,0.733503103256,0.717990815639,0.688803136349,0.96393018961,0.85535043478,0.511970221996,0.927388906479,1.3039226532,1.16122734547,0.535640120506,0.534308373928,0.681696295738,0.828069090843,0.835374414921,0.851562559605,0.84305524826,0.8633685112,0.718739569187,0.947006106377,0.849077165127,0.971426963806,0.941705286503,0.963091909885,0.976479113102,0.990063428879,0.941769063473,0.929913461208,0.780154943466,1.04121279716,1.02369356155,1.02336871624,1.02637445927,0.992211222649,0.969419181347,0.991542518139
1.0194453001,1.15170681477,1.19457828999,1.19018661976,1.15023040771,1.22806203365,1.26476550102,1.12277877331,1.21591842175,1.0145624876,1.04420948029,0.798395812511,0.698697626591,1.33077704906,1.1776869297,1.20050978661,0.571081936359,1.09871208668,1.09084796906,1.06271266937,1.0453979969,1.13330173492,1.12718486786,0.998302817345,1.0009522438,0.982385873795,0.950573146343,1.04249191284,1.09283077717,0.840171933174,0.879040777683,0.912940263748,0.839321315289,0.736231982708,0.720735132694,0.691902816296,0.967619001865,0.857984125614,0.514907538891,0.929766476154,1.30553364754,1.16262984276,0.538662672043,0.537325143814,0.684477925301,0.830697655678,0.838037908077,0.8541187644,0.8456838727,0.866067111492,0.721495628357,0.950664758682,0.851898014545,0.975004434586,0.945320129395,0.966707825661,0.980060815811,0.993660092354,0.945290625095,0.933400511742,0.783130526543,1.04488682747,1.02734160423,1.02702629566,1.03004300594,0.995869338512,0.973127067089,0.995278835297
1.02311980724,1.15547382832,1.19837737083,1.19402873516,1.15408289433,1.23188781738,1.26861679554,1.12640678883,1.21976983547,1.01756727695,1.04590833187,0.801708936691,0.70188754797,1.33251428604,1.17902350426,1.20312893391,0.574234604836,1.10129082203,1.09464418888,1.06652367115,1.04914176464,1.13708913326,1.13097345829,1.00201916695,1.00452840328,0.986039757729,0.954207539558,1.04623794556,1.09661138058,0.843071579933,0.881934046745,0.915233254433,0.841865599155,0.739101648331,0.723599493504,0.695028424263,0.971279859543,0.86077606678,0.517877817154,0.932265400887,1.30727553368,1.16400575638,0.54169857502,0.540356397629,0.687331080437,0.833451747894,0.840817689896,0.856792926788,0.848407149315,0.868782043457,0.724306166172,0.954295277596,0.854833543301,0.978546082973,0.948906719685,0.970308482647,0.983637690544,0.997251212597,0.948815107346,0.936894953251,0.786185741425,1.04854738712,1.03097867966,1.03067111969,1.03369700909,0.999510467052,0.976809561253,0.998986661434
1.02670860291,1.15922260284,1.2021561861,1.19783556461,1.15790557861,1.23568630219,1.27243864536,1.12995624542,1.22360086441,1.02057647705,1.04858005047,0.805016458035,0.705023765564,1.33438694477,1.18033456802,1.20569777489,0.577369570732,1.10383045673,1.09840905666,1.07030320168,1.05285871029,1.14084911346,1.13473427296,1.0057091713,1.00806164742,0.989666104317,0.957818925381,1.04996013641,1.10036933422,0.846131920815,0.884956538677,0.918081820011,0.844783008099,0.742126107216,0.726596474648,0.698186993599,0.974915981293,0.863743424416,0.520888924599,0.934894382954,1.30914902687,1.16535925865,0.544754207134,0.543408930302,0.690265238285,0.836345970631,0.843725919724,0.859595954418,0.85123705864,0.871518135071,0.727179288864,0.95790117979,0.857897400856,0.982056796551,0.952469229698,0.973897457123,0.987213492393,1.00084042549,0.952347099781,0.940401792526,0.789331495762,1.05219709873,1.03460776806,1.03430616856,1.03733944893,1.0031375885,0.980469346046,1.00266861916
1.03021466732,1.16295278072,1.20591545105,1.201608181,1.16169929504,1.23945879936,1.27623224258,1.13343572617,1.22740972042,1.02360296249,1.05224192142,0.80832028389,0.708108961582,1.33639502525,1.18162453175,1.20821595192,0.580490350723,1.10633134842,1.10214412212,1.07405269146,1.0565508604,1.14458334446,1.13846898079,1.00937497616,1.01155734062,0.993267536163,0.961410462856,1.05365931988,1.10410475731,0.849360585213,0.888116896152,0.921497881413,0.848083138466,0.745311260223,0.729731559753,0.701382219791,0.978530108929,0.866894423962,0.523944914341,0.937657654285,1.31115424633,1.16669487953,0.547833442688,0.54648655653,0.693284392357,0.839387536049,0.846768856049,0.862533450127,0.854179382324,0.874277472496,0.730118453503,0.961485564709,0.861096739769,0.985540866852,0.956011176109,0.977477610111,0.99079054594,1.00442957878,0.955889165401,0.943923830986,0.792573213577,1.05583786964,1.03823101521,1.03793346882,1.04097223282,1.00675320625,0.984108805656,1.00632679462
1.0336420536,1.16666448116,1.20965564251,1.20534896851,1.16546535492,1.24320697784,1.2799987793,1.1368547678,1.23119461536,1.02665793896,1.05686879158,0.811620116234,0.711145341396,1.33853816986,1.18289864063,1.21068358421,0.58359837532,1.10879361629,1.10585129261,1.07777380943,1.06022000313,1.14829361439,1.1421790123,1.0130187273,1.0150206089,0.996846675873,0.964984536171,1.05733585358,1.107817173,0.852756559849,0.891417086124,0.925468921661,0.851758480072,0.74865436554,0.733002364635,0.704614460468,0.982124626637,0.870228827,0.527046144009,0.940555274487,1.31329095364,1.1680175066,0.550937056541,0.549589931965,0.696387588978,0.842576265335,0.849947154522,0.865605831146,0.85723400116,0.877059280872,0.733122706413,0.965051054955,0.8644323349,0.989002287388,0.959535598755,0.981050550938,0.994370043278,1.00802016258,0.959442436695,0.947462141514,0.795910894871,1.05947077274,1.04184937477,1.04155397415,1.04459655285,1.01035881042,0.987730026245,1.00996363163
1.03532779217,1.16851353645,1.21151888371,1.20720803738,1.16733825207,1.2450722456,1.28187227249,1.13854491711,1.23307776451,1.02819919586,1.05952477455,0.813268125057,0.712645947933,1.33966004848,1.18353140354,1.21189820766,0.585147738457,1.11001002789,1.10769498348,1.07962429523,1.06204652786,1.15014016628,1.14402544498,1.01483285427,1.01674163342,0.998628735542,0.966765880585,1.05916583538,1.10966491699,0.854514956474,0.893118321896,0.927651941776,0.853729963303,0.750382125378,0.734686076641,0.706243634224,0.98391520977,0.871962428093,0.528612732887,0.942053318024,1.31440842152,1.16867554188,0.552497446537,0.551150798798,0.697968900204,0.844223797321,0.851585626602,0.867191314697,0.858801662922,0.878457546234,0.734647631645,0.966827511787,0.866149604321,0.990725636482,0.961291968822,0.982834756374,0.99616086483,1.00981593132,0.961223304272,0.949237346649,0.797614336014,1.06128454208,1.04365694523,1.04336202145,1.04640591145,1.01215815544,0.989534378052,1.01177453995
1.03864657879,1.17219734192,1.21523213387,1.21090447903,1.17106473446,1.24878633022,1.28560042381,1.14189291,1.23682165146,1.03131461143,1.06546270847,0.816558659077,0.715613007545,1.3420034647,1.18479168415,1.21428906918,0.588236808777,1.11241292953,1.11136329174,1.08330583572,1.06568419933,1.1538169384,1.14770138264,1.01844656467,1.020165205,1.00217747688,0.970316827297,1.06280720234,1.11334049702,0.858143866062,0.896617412567,0.932380259037,0.857918322086,0.753940224648,0.738141179085,0.709525227547,0.987483501434,0.87555283308,0.531774401665,0.945143163204,1.31674027443,1.16998815536,0.555632889271,0.554287970066,0.701184689999,0.847617328167,0.854955554008,0.870455503464,0.862011373043,0.881265223026,0.737737715244,0.970368206501,0.869676589966,0.994158506393,0.964793860912,0.986398398876,0.999743640423,1.01340782642,0.964791893959,0.952798008919,0.801084697247,1.06490635872,1.04726839066,1.04697334766,1.05001866817,1.01575016975,0.993130981922,1.01538205147
1.04190063477,1.17586195469,1.21892750263,1.21457409859,1.17476630211,1.25247907639,1.28930473328,1.14520645142,1.24053537846,1.03447926044,1.07213175297,0.819838583469,0.718536555767,1.34447824955,1.18604969978,1.21662855148,0.591311514378,1.11477506161,1.11500811577,1.0869628191,1.0693025589,1.1574729681,1.15135610104,1.02204167843,1.02356731892,1.00570738316,0.97385340929,1.06642460823,1.11699020863,0.861905455589,0.900233209133,0.937533080578,0.862394690514,0.757616758347,0.741697192192,0.712831437588,0.991035759449,0.879290163517,0.534966826439,0.948349475861,1.31920015812,1.17130041122,0.558782756329,0.557440757751,0.704460203648,0.851127564907,0.858438253403,0.87383389473,0.865307867527,0.884081721306,0.740871846676,0.973893821239,0.873314201832,0.997574746609,0.968282222748,0.989955246449,1.00332629681,1.01699852943,0.96836745739,0.956369638443,0.804629206657,1.06851994991,1.05087387562,1.05057740211,1.05362284184,1.01933288574,0.99671202898,1.01897144318
1.04509580135,1.17950594425,1.2226048708,1.21821916103,1.1784440279,1.25615131855,1.29298639297,1.14849495888,1.24421596527,1.0376945734,1.07936537266,0.82310116291,0.721417546272,1.3470826149,1.18731093407,1.21891617775,0.594367384911,1.11709499359,1.11863029003,1.09059643745,1.07290148735,1.16110885143,1.15499031544,1.02561831474,1.02695024014,1.00921821594,0.977374613285,1.07001638412,1.12061166763,0.865770161152,0.903942584991,0.943014800549,0.867093205452,0.761380434036,0.745326161385,0.716150283813,0.994571328163,0.883142769337,0.538176655769,0.951656520367,1.32178604603,1.17261779308,0.561936914921,0.560598790646,0.707775592804,0.854727685452,0.862013161182,0.877307653427,0.868669331074,0.886896252632,0.744032859802,0.977403521538,0.877038896084,1.00097417831,0.971755921841,0.993502557278,1.00690460205,1.02058386803,0.971944153309,0.959945619106,0.808228194714,1.07212269306,1.05447030067,1.05417156219,1.05721616745,1.02290391922,1.00027704239,1.02254271507
1.04823637009,1.18312513828,1.22626078129,1.22184109688,1.18209791183,1.2598028183,1.29664587975,1.15176427364,1.24785876274,1.04095184803,1.08691751957,0.826332390308,0.724255383015,1.34981322289,1.18858122826,1.2211509943,0.597394287586,1.11936950684,1.12222981453,1.09420692921,1.07647955418,1.16472351551,1.15860331059,1.02917408943,1.03031170368,1.01270532608,0.980875492096,1.07357764244,1.1242005825,0.869688212872,0.907704234123,0.948679089546,0.871910810471,0.765180051327,0.748982191086,0.719459295273,0.998086333275,0.887057304382,0.541379213333,0.95503783226,1.3244946003,1.17394554615,0.565076053143,0.563742160797,0.711097419262,0.858372449875,0.865644276142,0.880844414234,0.872058272362,0.889690876007,0.747192203999,0.980892956257,0.880809962749,1.00435137749,0.975209593773,0.997032999992,1.01046872139,1.02415442467,0.975510001183,0.963512539864,0.811847269535,1.07570803165,1.05805027485,1.05774855614,1.06079173088,1.02645719051,1.00382220745,1.02609324455
1.05132520199,1.1867146492,1.22989177704,1.22544050217,1.18572831154,1.26343309879,1.30028319359,1.1550180912,1.25145876408,1.04423582554,1.09451031685,0.829514980316,0.727047920227,1.35266697407,1.18986642361,1.22333168983,0.600378990173,1.12159514427,1.12580573559,1.0977935791,1.08003389835,1.16831564903,1.16219329834,1.0327051878,1.03364682198,1.01616287231,0.984349012375,1.07710313797,1.12775123119,0.873600900173,0.911468684673,0.954358935356,0.87672907114,0.768955886364,0.75261169672,0.722731471062,1.00157511234,0.890970885754,0.544544935226,0.958462178707,1.32732248306,1.17528903484,0.568176388741,0.566846966743,0.714386463165,0.862008452415,0.869288980961,0.884405791759,0.875430703163,0.892444610596,0.750316143036,0.984355449677,0.884578943253,1.00769841671,0.978635311127,1.00053691864,1.01400673389,1.02769875526,0.979050159454,0.967054188251,0.815445661545,1.07926738262,1.06160414219,1.06129968166,1.0643415451,1.02998459339,1.00734210014,1.02961885929
1.05436456203,1.19026839733,1.23349308968,1.22901821136,1.18933463097,1.26704120636,1.30389881134,1.15825843811,1.25501203537,1.04752707481,1.10185706615,0.832630336285,0.729791998863,1.35564005375,1.19117224216,1.22545731068,0.603307068348,1.12376797199,1.1293566227,1.10135555267,1.0835609436,1.17188310623,1.16575860977,1.03620731831,1.03694939613,1.01958417892,0.987787485123,1.08058714867,1.13125872612,0.87744641304,0.915182769299,0.959880948067,0.881424427032,0.77264547348,0.756158530712,0.725937902927,1.00503110886,0.894817233086,0.547642707825,0.961896181107,1.330265522,1.17665350437,0.571212828159,0.569887518883,0.7176014781,0.865579068661,0.872902035713,0.887950778008,0.87874019146,0.895135819912,0.753369629383,0.987783670425,0.888294458389,1.01100599766,0.982024252415,1.00400352478,1.01750528812,1.03120410442,0.982548594475,0.970552802086,0.818979978561,1.08279156685,1.06512153149,1.06481480598,1.06785607338,1.03347671032,1.01083064079,1.03311479092
1.05735743046,1.19378173351,1.23706066608,1.23257434368,1.19291651249,1.27062618732,1.30749201775,1.16148579121,1.25851464272,1.05080783367,1.10871779919,0.835663318634,0.732485413551,1.35872805119,1.19250452518,1.22752678394,0.606167018414,1.12588500977,1.13288116455,1.10489177704,1.0870578289,1.17542397976,1.16929745674,1.03967678547,1.04021465778,1.02296340466,0.991184413433,1.08402490616,1.13471853733,0.881173074245,0.918802022934,0.965100228786,0.885894358158,0.776197075844,0.759576559067,0.729055285454,1.00844907761,0.89854067564,0.550647318363,0.965311408043,1.33331918716,1.17804455757,0.574165284634,0.572843551636,0.720708727837,0.869037330151,0.876445353031,0.891444921494,0.881947755814,0.897746145725,0.756323635578,0.991171479225,0.891913592815,1.01426661015,0.985368967056,1.00742399693,1.02095341682,1.0346596241,0.985991835594,0.973993599415,0.822414457798,1.0862724781,1.06859362125,1.06828570366,1.07132732868,1.0369259119,1.01428258419,1.03657698631
1.06030726433,1.19724941254,1.2405898571,1.23610901833,1.1964738369,1.27418673038,1.31106257439,1.16470003128,1.2619638443,1.05406045914,1.11489057541,0.838600873947,0.735125362873,1.36192643642,1.19386911392,1.22953927517,0.608949124813,1.12794351578,1.13637816906,1.10840165615,1.09052169323,1.17893648148,1.17280781269,1.04311013222,1.04343771935,1.02629590034,0.994534134865,1.08741247654,1.13812708855,0.884737074375,0.922287940979,0.969895124435,0.890052676201,0.779567360878,0.762826681137,0.732063829899,1.01182413101,0.902093946934,0.553537964821,0.968683242798,1.33647871017,1.17946732044,0.57701677084,0.575697660446,0.723679900169,0.872343182564,0.879886507988,0.894858598709,0.885020494461,0.900260150433,0.759153783321,0.994513392448,0.89539951086,1.01747393608,0.988663077354,1.01079022884,1.02434110641,1.03805589676,0.989367961884,0.977363467216,0.82571876049,1.0897026062,1.07201194763,1.07170438766,1.07474792004,1.040325284,1.01769340038,1.04000174999
1.06321716309,1.20066726208,1.24407672882,1.23962187767,1.20000612736,1.27772164345,1.31460976601,1.16789877415,1.26535701752,1.05726754665,1.12021481991,0.841432869434,0.737710475922,1.36523032188,1.19527161121,1.23149418831,0.611645877361,1.12994170189,1.13984644413,1.11188435555,1.09395003319,1.18241858482,1.1762881279,1.04650437832,1.0466145277,1.02957713604,0.997831821442,1.09074640274,1.14148116112,0.888103067875,0.925608754158,0.974168539047,0.893830537796,0.782721877098,0.765878200531,0.734947860241,1.01515209675,0.905438601971,0.55629837513,0.971991121769,1.33973944187,1.18092691898,0.57975423336,0.578436672688,0.726492702961,0.875464141369,0.883198976517,0.898167669773,0.887931764126,0.902665615082,0.761840999126,0.997804760933,0.898722410202,1.02062225342,0.991901218891,1.01409554482,1.02765989304,1.04138481617,0.992667138577,0.980651736259,0.82886838913,1.09307575226,1.07536995411,1.0750644207,1.07811176777,1.04366862774,1.02105891705,1.04338598251
1.06609070301,1.20403146744,1.24751722813,1.24311208725,1.20351219177,1.28122889996,1.31813251972,1.17107903957,1.2686920166,1.0604133606,1.12457895279,0.844151675701,0.740238785744,1.36863446236,1.1967176199,1.23339164257,0.614251673222,1.13187837601,1.14328408241,1.11533820629,1.09734034538,1.18586826324,1.1797362566,1.04985654354,1.04974114895,1.03280353546,1.00107336044,1.09402382374,1.14477825165,0.891245424747,0.928740680218,0.977852463722,0.897179663181,0.785636126995,0.768709361553,0.737696230412,1.01842927933,0.908546507359,0.558917164803,0.975219428539,1.34309601784,1.18242883682,0.582368254662,0.581051111221,0.729131340981,0.878376662731,0.88636302948,0.901353776455,0.890662133694,0.904954135418,0.764371573925,1.00104176998,0.901860356331,1.02370786667,0.995078980923,1.01733446121,1.03090333939,1.04463970661,0.995881676674,0.983850061893,0.831845760345,1.09638643265,1.07866168022,1.07836043835,1.08141350746,1.04695129395,1.02437543869,1.04672646523
1.0689316988,1.20733880997,1.25090789795,1.24657857418,1.20699155331,1.28470718861,1.32162928581,1.17423641682,1.27196764946,1.0634843111,1.12792801857,0.84675347805,0.742709517479,1.37213301659,1.1982126236,1.23523199558,0.61676377058,1.13375341892,1.14669001102,1.11876225471,1.10069048405,1.1892837286,1.18315052986,1.05316460133,1.0528151989,1.03597271442,1.00425612926,1.09724283218,1.148016572,0.894150316715,0.931670188904,0.980913460255,0.900076270103,0.788298249245,0.771309435368,0.740303218365,1.02165353298,0.911402583122,0.561388790607,0.978358387947,1.34654307365,1.18397796154,0.584854424,0.583536207676,0.731588304043,0.881068110466,0.8893674016,0.904406428337,0.89320141077,0.907121598721,0.766739308834,1.00422179699,0.904801368713,1.02672839165,0.998193740845,1.02050340176,1.03406715393,1.04781663418,0.999006748199,0.986953377724,0.834641456604,1.09963107109,1.08188343048,1.0815885067,1.08464968204,1.05016970634,1.02764058113,1.05002117157
1.07034099102,1.20897018909,1.25258362293,1.2483022213,1.20872068405,1.28643476963,1.32336747646,1.17580509186,1.27358233929,1.06498789787,1.12921833992,0.848010003567,0.743923068047,1.37391614914,1.198980093,1.23613083363,0.617984354496,1.13466787338,1.14838027954,1.12046265602,1.10234999657,1.19097805023,1.18484425545,1.05480134487,1.05433166027,1.03753507137,1.00582456589,1.09882950783,1.14961278439,0.895512163639,0.933056890965,0.982207834721,0.901353001595,0.789533734322,0.772521913052,0.741553068161,1.023244977,0.912734210491,0.562569081783,0.979892909527,1.34829890728,1.1847717762,0.586049199104,0.584729969501,0.732748091221,0.882329463959,0.890808224678,0.905881106853,0.894398212433,0.908159852028,0.767861604691,1.00578987598,0.906196415424,1.0282137394,0.999727010727,1.02206099033,1.03561842442,1.04937505722,1.00053489208,0.988468587399,0.835970103741,1.10122787952,1.08346712589,1.08317625523,1.08624231815,1.0517539978,1.0292532444,1.05165064335
1.07313966751,1.21218752861,1.25589358807,1.25172996521,1.21215736866,1.28986597061,1.32682240009,1.1789188385,1.27676677704,1.06792545319,1.13104867935,0.850435197353,0.746306300163,1.37754607201,1.200558424,1.23788654804,0.620354950428,1.13645195961,1.151735425,1.12383937836,1.1056368351,1.19433915615,1.1882045269,1.05804002285,1.05732321739,1.04061543941,1.0089161396,1.10195839405,1.15276050568,0.898056685925,0.935674607754,0.984335064888,0.903570413589,0.79181689024,0.774774968624,0.743946790695,1.02638661861,0.915206849575,0.56481975317,0.982891082764,1.35187160969,1.18640089035,0.588343143463,0.587020874023,0.734932422638,0.884684979916,0.893567502499,0.908727347851,0.896647572517,0.910146474838,0.769985020161,1.00888180733,0.908836781979,1.03113555908,1.00274503231,1.02512156963,1.03865885735,1.05243074894,1.00352191925,0.991425514221,0.838490247726,1.10436892509,1.08657944202,1.0862981081,1.08937561512,1.0548722744,1.03243792057,1.05487346649
1.07591438293,1.2153428793,1.25914680958,1.25512933731,1.21556401253,1.29326367378,1.33024728298,1.18199670315,1.27988958359,1.07076334953,1.13193440437,0.852745592594,0.74863088131,1.38125598431,1.2021985054,1.2395876646,0.622633159161,1.13817775249,1.15505480766,1.1271828413,1.10887992382,1.19766187668,1.19152700901,1.06123113632,1.06025862694,1.04363560677,1.01194620132,1.10502612591,1.15584695339,0.900371313095,0.938090384007,0.985879004002,0.905361771584,0.793860375881,0.776808202267,0.746203064919,1.02947247028,0.91743427515,0.566929161549,0.985797584057,1.35552084446,1.18808925152,0.590513288975,0.58918684721,0.736943602562,0.886825561523,0.896168768406,0.911440253258,0.898711562157,0.912018060684,0.771953225136,1.01191473007,0.911284267902,1.03399288654,1.00569868088,1.02810978889,1.04161703587,1.05540561676,1.00641751289,0.994285941124,0.840833723545,1.1074398756,1.08961796761,1.0893484354,1.09243953228,1.05792307854,1.03556787968,1.0580470562
1.07866823673,1.2184356451,1.26234126091,1.258497715,1.21893894672,1.29662573338,1.33363962173,1.18503320217,1.28295135498,1.07349574566,1.13197636604,0.854946196079,0.750896990299,1.38503968716,1.20390510559,1.24123573303,0.624822258949,1.13984763622,1.1583365202,1.1304911375,1.11207807064,1.2009447813,1.19480967522,1.06437373161,1.06313800812,1.04659616947,1.0149153471,1.10803353786,1.15887284279,0.902473628521,0.940316855907,0.986898362637,0.906767427921,0.79568362236,0.77863919735,0.748329758644,1.03250265121,0.919434964657,0.568905889988,0.988618910313,1.35924112797,1.18984127045,0.592566490173,0.59123468399,0.738794386387,0.888766884804,0.898623228073,0.914029061794,0.900603413582,0.91378235817,0.773777484894,1.01488924026,0.91355240345,1.03678810596,1.00858962536,1.031026721,1.04449498653,1.05830132961,1.00922453403,0.997053146362,0.843012273312,1.11044108868,1.09258365631,1.09232771397,1.09543442726,1.06090688705,1.03864264488,1.06117069721
1.08140420914,1.22146558762,1.26547563076,1.26183283329,1.22228062153,1.29995048046,1.33699774742,1.18802332878,1.28595352173,1.07611954212,1.13130605221,0.857044160366,0.753105044365,1.38889086246,1.20568263531,1.2428330183,0.626926720142,1.14146542549,1.16157948971,1.13376283646,1.11523079872,1.20418667793,1.19805192947,1.06746792793,1.06596255302,1.04949867725,1.01782536507,1.11098182201,1.16183948517,0.904387712479,0.942372500896,0.987470328808,0.907840967178,0.797312796116,0.780291378498,0.750337481499,1.03547823429,0.921234428883,0.570761620998,0.991365194321,1.36302661896,1.19166100025,0.59451186657,0.593173980713,0.740501821041,0.890530884266,0.900946617126,0.916507422924,0.902341485023,0.915449857712,0.775472760201,1.01780688763,0.915660381317,1.03952527046,1.01142036915,1.03387522697,1.04729604721,1.06112098694,1.01194763184,0.999732613564,0.845042288303,1.11337411404,1.09547865391,1.09523808956,1.09836196899,1.06382584572,1.04166305065,1.06424486637
1.08412480354,1.22443377972,1.26854968071,1.2651321888,1.22558736801,1.30323624611,1.34031903744,1.19096302986,1.28889763355,1.07863509655,1.13009107113,0.859049141407,0.7552562356,1.39280331135,1.20753479004,1.2443819046,0.628953278065,1.14303481579,1.1647824049,1.13699662685,1.11833786964,1.20738661289,1.20125222206,1.07051420212,1.06873440742,1.0523455143,1.02067911625,1.11387336254,1.16474890709,0.906145691872,0.944282829762,0.987693667412,0.908650994301,0.7987819314,0.781795144081,0.75224083662,1.03840124607,0.922866880894,0.572512090206,0.994050741196,1.36687171459,1.19355213642,0.596361935139,0.595017075539,0.742088258266,0.892146468163,0.903160691261,0.918894350529,0.903950154781,0.917033851147,0.777058541775,1.02067053318,0.91763406992,1.04220938683,1.01419496536,1.03665947914,1.05002582073,1.06386983395,1.01459372044,1.00233221054,0.84694570303,1.11624205112,1.09830665588,1.09808266163,1.10122525692,1.06668269634,1.0446305275,1.0672699213
1.08683478832,1.22734332085,1.27156496048,1.26839387417,1.22885799408,1.30648219585,1.34360182285,1.19385111332,1.29178798199,1.08105182648,1.12856256962,0.860977053642,0.757353127003,1.3967705965,1.20946586132,1.24588572979,0.630913496017,1.14456140995,1.16794514656,1.14019179344,1.12140130997,1.21054494381,1.20441102982,1.07351529598,1.07145988941,1.05514276028,1.02348315716,1.11671304703,1.16760599613,0.907796263695,0.946088433266,0.987707972527,0.909296393394,0.800141274929,0.783195793629,0.754062831402,1.04127693176,0.924384176731,0.574182271957,0.996698319912,1.37077069283,1.19551849365,0.598136782646,0.596784770489,0.743587136269,0.893658041954,0.905299425125,0.921219587326,0.905466556549,0.918553650379,0.778564035892,1.02348649502,0.919513702393,1.04485023022,1.01692128181,1.03938770294,1.05269408226,1.06655728817,1.01717495918,1.00486552715,0.848756790161,1.11905157566,1.10107529163,1.10086882114,1.10403084755,1.06948447227,1.04754924774,1.07024943829
1.08953881264,1.23019886017,1.27452421188,1.27161633968,1.23209178448,1.30968785286,1.34684503078,1.19668829441,1.29462790489,1.0833837986,1.12697529793,0.862847089767,0.759399831295,1.40078651905,1.2114790678,1.24734771252,0.632821559906,1.14605116844,1.17106819153,1.14334833622,1.12442338467,1.21366250515,1.2075291872,1.0764747858,1.07414698601,1.05789756775,1.02624499798,1.11950659752,1.17041540146,0.90939450264,0.947835683823,0.987667381763,0.909887373447,0.801447451115,0.784544348717,0.755830645561,1.04411149025,0.925845086575,0.575801253319,0.999334275723,1.37471807003,1.19756340981,0.599860072136,0.598500907421,0.745036423206,0.895116150379,0.907402098179,0.92351770401,0.906932532787,0.920030534267,0.780022025108,1.02626216412,0.92134475708,1.04745912552,1.01960885525,1.04206979275,1.05531275272,1.06919443607,1.01970601082,1.00734829903,0.850514650345,1.12181031704,1.10379338264,1.10360491276,1.10678708553,1.07223904133,1.05042469501,1.07318723202
1.09224057198,1.2330044508,1.27743041515,1.2747977972,1.23528730869,1.31285238266,1.35004675388,1.19947564602,1.2974216938,1.08564448357,1.1255556345,0.864676296711,0.761400163174,1.40484476089,1.21357762814,1.24877214432,0.634689927101,1.14751005173,1.17415165901,1.14646589756,1.12740623951,1.21673989296,1.21060705185,1.07939577103,1.07680273056,1.06061649323,1.02897191048,1.12225937843,1.17318248749,0.910989224911,0.94956600666,0.987708330154,0.910520911217,0.802750527859,0.785885989666,0.757568120956,1.04691028595,0.927301764488,0.577394366264,1.00198149681,1.37870836258,1.19968998432,0.601552605629,0.60018658638,0.746469795704,0.896565258503,0.909503042698,0.925818800926,0.908385574818,0.921484291553,0.781461894512,1.02900421619,0.923167705536,1.05004572868,1.02226614952,1.04471480846,1.05789268017,1.07179188728,1.02219963074,1.00979506969,0.852254092693,1.12452614307,1.10646951199,1.10629892349,1.10950112343,1.07495415211,1.05326139927,1.07608687878
1.09494268894,1.23576366901,1.28028583527,1.27793681622,1.23844385147,1.31597518921,1.35320591927,1.20221507549,1.30017244816,1.08784592152,1.12449705601,0.866479456425,0.763357400894,1.40893936157,1.21576404572,1.25016236305,0.636529445648,1.14894366264,1.17719578743,1.14954411983,1.13035178185,1.21977746487,1.21364510059,1.08228099346,1.07943356037,1.06330502033,1.0316696167,1.12497580051,1.17591118813,0.912621796131,0.95131456852,0.98794645071,0.911279141903,0.804092943668,0.787258923054,0.759295701981,1.04967832565,0.928798615932,0.578983426094,1.00465965271,1.38273596764,1.20190036297,0.603232085705,0.601859927177,0.747915744781,0.898043632507,0.911631524563,0.928148448467,0.90985751152,0.922931671143,0.782908380032,1.0317183733,0.92501693964,1.05261874199,1.0249004364,1.04733037949,1.06044256687,1.07435798645,1.02466678619,1.0122179985,0.854004204273,1.12720489502,1.1091105938,1.10895752907,1.11217927933,1.07763588428,1.05606377125,1.078951478
1.09764659405,1.2384802103,1.28309369087,1.28103196621,1.24156010151,1.31905603409,1.35632133484,1.20490992069,1.30288350582,1.09000110626,1.12396299839,0.868269920349,0.765275299549,1.41306388378,1.21804046631,1.25152242184,0.638349950314,1.15035712719,1.18020057678,1.15258264542,1.13326144218,1.22277605534,1.21664381027,1.0851329565,1.08204519749,1.06596851349,1.03434360027,1.12766039371,1.17860543728,0.914327979088,0.953112721443,0.98848003149,0.912232160568,0.805510997772,0.788696050644,0.761031270027,1.05241966248,0.930374145508,0.580587267876,1.00738477707,1.38679516315,1.20419681072,0.60491424799,0.603536725044,0.749399125576,0.89958435297,0.913812756538,0.930528759956,0.911376297474,0.924387514591,0.784383416176,1.03440976143,0.92692232132,1.0551854372,1.02751803398,1.04992341995,1.06297135353,1.07690107822,1.02711796761,1.01462805271,0.855791032314,1.12985289097,1.11172354221,1.111587286,1.11482787132,1.08029019833,1.05883538723,1.08178389072
1.10035347939,1.24115848541,1.28585684299,1.28408253193,1.24463534355,1.32209432125,1.3593916893,1.20756411552,1.30555784702,1.09212303162,1.12408423424,0.870059728622,0.767156481743,1.41721248627,1.22040891647,1.25285565853,0.64015930891,1.15175521374,1.1831663847,1.15558123589,1.13613700867,1.22573566437,1.21960353851,1.08795380592,1.08464336395,1.06861162186,1.03699874878,1.13031685352,1.18126881123,0.916137218475,0.954986214638,0.989387392998,0.913435995579,0.807034552097,0.790224313736,0.762789785862,1.05513834953,0.932060003281,0.582221448421,1.01017034054,1.39088058472,1.20658123493,0.606611907482,0.605229973793,0.750940203667,0.901214778423,0.91606760025,0.932977676392,0.912964880466,0.925864338875,0.785904824734,1.03708291054,0.928908407688,1.05775225163,1.03012466431,1.05250036716,1.06548607349,1.07942831516,1.02956163883,1.01703476906,0.857635557652,1.13247561455,1.11431443691,1.11419379711,1.11745214462,1.08292257786,1.06157970428,1.08458662033
1.10306346416,1.24380159378,1.2885787487,1.28708815575,1.24766886234,1.32509040833,1.36241698265,1.21018266678,1.30819821358,1.09422457218,1.12495517731,0.871859133244,0.769004642963,1.42137897015,1.22287034988,1.25416624546,0.641965150833,1.15314269066,1.18609368801,1.15853989124,1.13898003101,1.22865772247,1.22252523899,1.09074604511,1.08723282814,1.07123863697,1.03963947296,1.13294899464,1.18390488625,0.918072104454,0.956955850124,0.990726053715,0.914932489395,0.808686137199,0.791864335537,0.76458376646,1.05783784389,0.933880925179,0.58389878273,1.01302611828,1.39498662949,1.20905447006,0.608335852623,0.606950759888,0.752555072308,0.902956366539,0.918411970139,0.935508966446,0.914641737938,0.927372217178,0.787486672401,1.03974199295,0.930994451046,1.06032454967,1.03272521496,1.05506646633,1.06799340248,1.08194565773,1.03200519085,1.01944613457,0.859554708004,1.13507783413,1.11688828468,1.11678230762,1.12005698681,1.08553755283,1.06429994106,1.08736217022
1.10441958904,1.24511122704,1.28992533684,1.28857398033,1.24916982651,1.32657253742,1.3639125824,1.21148073673,1.30950701237,1.09527182579,1.12569105625,0.872765183449,0.76991724968,1.42346727848,1.22413635254,1.25481426716,0.642868638039,1.15383374691,1.18754315376,1.16000449657,1.14038991928,1.23010456562,1.22397196293,1.09213197231,1.08852601051,1.07254755497,1.04095578194,1.13425731659,1.18521404266,0.919091820717,0.957981646061,0.99156910181,0.915799319744,0.809565126896,0.792730987072,0.765497028828,1.0591814518,0.934847652912,0.584756612778,1.01448237896,1.39704561234,1.21032476425,0.609210193157,0.607824027538,0.753393828869,0.903873860836,0.91962146759,0.936808586121,0.915517449379,0.928140342236,0.788303613663,1.04106748104,0.932079434395,1.06161415577,1.03402447701,1.05634689331,1.06924581528,1.08320248127,1.03322887421,1.02065563202,0.86054623127,1.13637280464,1.1181704998,1.11807119846,1.12135362625,1.08683979511,1.06565201283,1.08874034882
1.10713386536,1.24770915508,1.29259204865,1.29151189327,1.25213992596,1.32950520515,1.36686933041,1.21405768394,1.31210148335,1.09736692905,1.12778198719,0.874594032764,0.771721124649,1.42764997482,1.22673916817,1.25609815121,0.644679367542,1.15521335602,1.19041395187,1.1629036665,1.14318680763,1.2329710722,1.22683751583,1.09488451481,1.09111106396,1.07515728474,1.04358148575,1.13685882092,1.18781447411,0.921242237091,0.960121750832,0.993614971638,0.917779922485,0.811435341835,0.794563055038,0.767360270023,1.06185746193,0.936900854111,0.586514770985,1.01745390892,1.40117228031,1.21293306351,0.610987663269,0.609600186348,0.755138754845,0.905808568001,0.922119379044,0.939479410648,0.917349219322,0.92970854044,0.789994001389,1.04371130466,0.934338748455,1.06420218945,1.0366230011,1.05890500546,1.07175135612,1.08571469784,1.03568315506,1.02308535576,0.862598180771,1.13895261288,1.12072789669,1.1206407547,1.12393724918,1.08943617344,1.06834113598,1.09147894382
1.10984969139,1.25028169155,1.29522681236,1.29440569878,1.25506770611,1.33239650726,1.36978125572,1.21661520004,1.31466889381,1.09947323799,1.13069546223,0.876450121403,0.773499011993,1.43183684349,1.22943651676,1.25736880302,0.646498262882,1.15659213066,1.19324815273,1.1657640934,1.14595496655,1.2358019352,1.22966730595,1.09761309624,1.09369766712,1.07775938511,1.04620075226,1.13944375515,1.19039511681,0.923543810844,0.962384819984,0.996140956879,0.920091509819,0.813458263874,0.796529948711,0.769276201725,1.06452083588,0.93911755085,0.588332653046,1.02050447464,1.40530633926,1.21563160419,0.612806260586,0.611418783665,0.756976664066,0.90788012743,0.924725055695,0.942247450352,0.9192917943,0.931321918964,0.791762590408,1.04634845257,0.936720728874,1.06680369377,1.03922367096,1.06146204472,1.07426023483,1.08822822571,1.03814959526,1.02553248405,0.864745557308,1.14152193069,1.12327861786,1.1232022047,1.12651121616,1.09202420712,1.07101249695,1.09419548512
