-0.154075950384,-0.0145526630804,0.0306076519191,0.031946927309,-0.00753924855962,0.0696049407125,0.107261836529,-0.0470725148916,0.0496118478477,-0.166074499488,-0.124836392701,-0.391723453999,-0.498352080584,0.191759124398,0.000778505695052,0.00119843694847,-0.623526632786,-0.0987202301621,-0.0699965953827,-0.0975176915526,-0.117873191833,-0.0275190453976,-0.0336745195091,-0.166477441788,-0.170300021768,-0.186609089375,-0.218150869012,-0.125253543258,-0.0743979290128,-0.339544087648,-0.300668925047,-0.262953221798,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491019011,-0.199753805995,-0.323000192642,-0.677635908127,-0.233491495252,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051811457,-0.334827154875,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800249815,-0.325770139694,-0.197168380022,-0.225156411529,-0.203335091472,-0.19076500833,-0.176795303822,-0.227034181356,-0.239684298635,-0.400566279888,-0.123305998743,-0.141618326306,-0.141655057669,-0.138286367059,-0.172692224383,-0.193390578032,-0.169925510883
1.11256587505,1.25283193588,1.29783284664,1.29725623131,1.25795352459,1.335247159,1.37264871597,1.21916019917,1.31721127033,1.10160195827,1.13439750671,0.878337621689,0.775254189968,1.43602240086,1.2322281599,1.25863027573,0.648328006268,1.15797364712,1.19604694843,1.16858649254,1.1486954689,1.23859810829,1.23246204853,1.10031890869,1.09628891945,1.08035612106,1.04881560802,1.14201414585,1.1929577589,0.925994753838,0.964771866798,0.999130010605,0.922724187374,0.815631389618,0.798629820347,0.771246612072,1.06717324257,0.941496551037,0.590211689472,1.02363145351,1.40944242477,1.2184201479,0.614667832851,0.613281548023,0.758907198906,0.910088300705,0.927437245846,0.945110917091,0.921345353127,0.932982265949,0.793609678745,1.04898023605,0.939224600792,1.06942021847,1.04182827473,1.06402003765,1.07677507401,1.09074532986,1.04063022137,1.02799892426,0.86698871851,1.14408314228,1.12582528591,1.12575805187,1.12907779217,1.0946059227,1.07366776466,1.09689128399
1.1152806282,1.25536370277,1.30041396618,1.30006527901,1.26079773903,1.33805799484,1.37547302246,1.2216988802,1.31973063946,1.10376286507,1.13882088661,0.880258381367,0.776989161968,1.44020187855,1.23511338234,1.25988638401,0.650169968605,1.15936088562,1.19881153107,1.17137157917,1.15140974522,1.24136066437,1.23522281647,1.10300338268,1.09888625145,1.0829488039,1.05142700672,1.14457166195,1.19550430775,0.92858672142,0.967277944088,1.00254571438,0.925654351711,0.817945539951,0.800854861736,0.773270368576,1.06981575489,0.944029271603,0.592149734497,1.02682888508,1.41357588768,1.22129786015,0.616571485996,0.615187525749,0.760926008224,0.912426412106,0.930249810219,0.948063790798,0.923505246639,0.934688389301,0.79553180933,1.05160784721,0.941843926907,1.07205152512,1.04443705082,1.06658017635,1.07929670811,1.09326756001,1.04312598705,1.0304851532,0.869323194027,1.14663863182,1.12836956978,1.12831008434,1.13163900375,1.09718298912,1.07630836964,1.09956765175
1.11799132824,1.25787913799,1.302973032,1.30283427238,1.26360106468,1.34082996845,1.37825489044,1.22423708439,1.32222819328,1.10596370697,1.14386725426,0.882212877274,0.778706669807,1.44437003136,1.23809063435,1.26114070415,0.652024149895,1.16075623035,1.20154297352,1.17412054539,1.15409827232,1.24409043789,1.23795068264,1.10566711426,1.10149025917,1.08553791046,1.05403506756,1.14711725712,1.19803571701,0.931304633617,0.969892978668,1.00633347034,0.928846001625,0.820385336876,0.803191781044,0.77534365654,1.07244849205,0.946700274944,0.594142079353,1.03008711338,1.41770148277,1.22426354885,0.618514239788,0.617133796215,0.763024628162,0.91488212347,0.933152019978,0.951095879078,0.925761818886,0.936437249184,0.797522187233,1.05423080921,0.944567143917,1.07469570637,1.04704964161,1.0691422224,1.08182489872,1.09579432011,1.0456353426,1.03298938274,0.871740341187,1.14918875694,1.13091206551,1.13085865974,1.13419520855,1.0997556448,1.0789347887,1.10222506523
1.12069451809,1.26037931442,1.30551171303,1.30556476116,1.26636397839,1.34356379509,1.38099586964,1.22677874565,1.32470464706,1.10820543766,1.14937722683,0.884195923805,0.780408143997,1.44852268696,1.24115860462,1.26239693165,0.653886497021,1.16216158867,1.20424175262,1.17683362961,1.1567606926,1.24678778648,1.24064588547,1.10830914974,1.10409879684,1.08812129498,1.05663716793,1.14965009689,1.20055174828,0.934119045734,0.972593724728,1.01040065289,0.932235181332,0.822920799255,0.805614054203,0.777455151081,1.07506930828,0.949478507042,0.596176028252,1.03338944912,1.42181503773,1.22731542587,0.620486557484,0.61911034584,0.765184521675,0.917429804802,0.936122119427,0.954187214375,0.928094565868,0.938220798969,0.799565672874,1.05684661865,0.947369933128,1.07734775543,1.04966211319,1.07170295715,1.08435547352,1.09832215309,1.04815328121,1.03550541401,0.874220788479,1.15173172951,1.13345003128,1.13340175152,1.13674461842,1.10232150555,1.08154547215,1.10486257076
1.12338387966,1.26286363602,1.30803012848,1.30825746059,1.26908695698,1.3462600708,1.38369679451,1.22932457924,1.32715988159,1.11048197746,1.15514028072,0.886197209358,0.782093405724,1.45265519619,1.24431502819,1.26365792751,0.655748665333,1.16357731819,1.20690751076,1.17951107025,1.15939557552,1.24945211411,1.24330794811,1.11092710495,1.10670566559,1.09069442749,1.05922794342,1.15216767788,1.20305049419,0.936987042427,0.975344836712,1.01462209225,0.935733914375,0.825508594513,0.808083295822,0.779586315155,1.07767391205,0.952318608761,0.598231315613,1.03671216965,1.42591142654,1.23045170307,0.622472286224,0.621100842953,0.767378389835,0.920031487942,0.939128577709,0.957309186459,0.930472791195,0.940025866032,0.801639258862,1.05944979191,0.950216889381,1.07999849319,1.05226743221,1.07425558567,1.08688092232,1.10084402561,1.05066990852,1.03802239895,0.876735270023,1.15426325798,1.13597846031,1.13593423367,1.13928246498,1.10487544537,1.08413720131,1.10747742653
1.12605261803,1.26532995701,1.3105276823,1.3109139204,1.27176976204,1.34891879559,1.38635861874,1.2318738699,1.3295930624,1.11278247833,1.16092193127,0.888203620911,0.783761918545,1.45676314831,1.24755728245,1.26492667198,0.657600820065,1.16500389576,1.20953941345,1.18215215206,1.16200041771,1.25208258629,1.24593603611,1.11351776123,1.10930347443,1.09325146675,1.06180071831,1.1546664238,1.20552957058,0.939859390259,0.978105247021,1.01885688305,0.939242839813,0.828099608421,0.810555517673,0.781715631485,1.08025681973,0.955168426037,0.600284397602,1.04002797604,1.42998600006,1.23366940022,0.624453186989,0.623086631298,0.769574940205,0.922643244267,0.942134916782,0.960428595543,0.932861089706,0.941837608814,0.803716719151,1.06203353405,0.953066647053,1.08263719082,1.05485677719,1.07679200172,1.08939158916,1.10335087776,1.05317366123,1.04052734375,0.879250049591,1.15677714348,1.13848996162,1.13844943047,1.14180243015,1.10741090775,1.08670496941,1.11006593704
1.12869310379,1.267775774,1.31300270557,1.31353473663,1.27441298962,1.35153996944,1.38898253441,1.23442423344,1.33200347424,1.11509215832,1.16648030281,0.890199899673,0.785411655903,1.46084260941,1.25088202953,1.26620578766,0.659431159496,1.16644096375,1.21213674545,1.18475663662,1.16457247734,1.25467789173,1.24852907658,1.11607718468,1.11188292503,1.0957852602,1.0643478632,1.15714240074,1.20798563957,0.942683398724,0.980830132961,1.02295851707,0.942657709122,0.830641448498,0.81298404932,0.78381896019,1.0828114748,0.957972109318,0.602309644222,1.04330813885,1.43403458595,1.23696541786,0.626408338547,0.625046730042,0.771740376949,0.925218105316,0.945101857185,0.963510036469,0.935221374035,0.94363951683,0.805769622326,1.06458997726,0.955875039101,1.08525156975,1.05742037296,1.07930266857,1.09187674522,1.10583245754,1.05565106869,1.04300546646,0.881728410721,1.15926611423,1.1409766674,1.14093959332,1.14429712296,1.10992014408,1.08924365044,1.11262381077
1.13129794598,1.27019822598,1.31545341015,1.31612086296,1.27701711655,1.35412371159,1.39156913757,1.23697113991,1.33439087868,1.11739695072,1.17160499096,0.892172455788,0.787040948868,1.46488976479,1.25428593159,1.26749801636,0.661229670048,1.16788876057,1.21469867229,1.1873241663,1.16710937023,1.25723695755,1.25108599663,1.11860203743,1.11443555355,1.09828960896,1.06686234474,1.15959227085,1.21041679382,0.945413053036,0.983480095863,1.02679979801,0.94588804245,0.833088755608,0.815328240395,0.785875558853,1.08533215523,0.96068072319,0.604285240173,1.04652714729,1.43805289268,1.24033641815,0.628320395947,0.626963078976,0.773845613003,0.9277151227,0.947995185852,0.966522395611,0.937520384789,0.945417642593,0.807773590088,1.0671120882,0.958603441715,1.08783006668,1.05994904041,1.08177900314,1.09432673454,1.10827982426,1.05809056759,1.04544365406,0.884138464928,1.16172397137,1.14343106747,1.14339768887,1.14676010609,1.11239635944,1.09174823761,1.1151471138
1.13386070728,1.27259528637,1.31787872314,1.31867301464,1.27958238125,1.35667049885,1.39411973953,1.2395106554,1.33675527573,1.11968421936,1.17612946033,0.894110620022,0.788649141788,1.46890091896,1.2577650547,1.26880633831,0.662989199162,1.16934800148,1.21722447872,1.18985462189,1.16960906982,1.2597591877,1.25360620022,1.12108945847,1.11695373058,1.10075950623,1.0693384409,1.16201329231,1.21282076836,0.948012053967,0.986023724079,1.03027975559,0.948862671852,0.835406005383,0.817556798458,0.78786945343,1.08781397343,0.96325558424,0.606194853783,1.04966413975,1.44203710556,1.2437787056,0.630176126957,0.628822624683,0.775868475437,0.930102050304,0.950787425041,0.969440698624,0.939732193947,0.947161138058,0.809710025787,1.06959414482,0.961220741272,1.09036338329,1.06243538857,1.0842140913,1.09673368931,1.11068534851,1.06048262119,1.04783165455,0.886455178261,1.16414535046,1.14584732056,1.14581823349,1.14918589592,1.11483371258,1.09421491623,1.1176327467
1.13512432575,1.27378356457,1.31908130646,1.31993675232,1.28085076809,1.35793018341,1.39538156986,1.24077570438,1.33792865276,1.12081730366,1.1781244278,0.895063877106,0.78944504261,1.47089183331,1.25953149796,1.26946747303,0.663852334023,1.17008221149,1.21847379208,1.1911059618,1.17084443569,1.26100635529,1.25485229492,1.12231826782,1.11819756031,1.10197985172,1.07056057453,1.16321206093,1.21401202679,0.949253022671,0.987247228622,1.03185868263,0.950235903263,0.836506843567,0.818619608879,0.788838684559,1.08903896809,0.964482784271,0.607120633125,1.05119645596,1.4440151453,1.2455252409,0.631079494953,0.629727482796,0.776843309402,0.931245744228,0.95213842392,0.970858037472,0.940798699856,0.948017299175,0.810648083687,1.07081842422,0.962479710579,1.09161019325,1.06366062164,1.08541417122,1.09791886806,1.11187040806,1.06165838242,1.04900407791,0.88757199049,1.16534078121,1.14703929424,1.14701271057,1.15038335323,1.1160364151,1.09543299675,1.11886072159
1.1376131773,1.27613854408,1.32146525383,1.32243955135,1.28335905075,1.36042201519,1.39787971973,1.24329316616,1.3402582407,1.12305665016,1.18152797222,0.896934628487,0.791020393372,1.47484302521,1.26311516762,1.27080583572,0.665543317795,1.17156124115,1.22094500065,1.19358086586,1.17328572273,1.26347231865,1.25731682777,1.12474548817,1.12065136433,1.10438930988,1.07297050953,1.16558539867,1.21637272835,0.951606154442,0.989587306976,1.03466308117,0.952732205391,0.838581800461,0.820632576942,0.790716648102,1.09145545959,0.966804265976,0.608909606934,1.05418157578,1.44794178009,1.24906623363,0.63283342123,0.631483852863,0.778713047504,0.933423817158,0.954741001129,0.973600566387,0.942844808102,0.949695885181,0.812458693981,1.07323133945,0.964887976646,1.09406042099,1.06607198715,1.08777713776,1.10024964809,1.11420238018,1.06396555901,1.05130159855,0.889714360237,1.16769945621,1.14938914776,1.1493679285,1.15274512768,1.11840713024,1.09783709049,1.12128531933
1.14004695415,1.27846348286,1.32382047176,1.32491016388,1.28583061695,1.36287784576,1.40034389496,1.24578797817,1.34256482124,1.1252528429,1.18410897255,0.898754537106,0.792573988438,1.47875070572,1.26676297188,1.27216827869,0.667185723782,1.17305600643,1.22337961197,1.19601929188,1.17568695545,1.26590061188,1.25974392891,1.12713098526,1.12305569649,1.10675477982,1.07533228397,1.16792476177,1.21870303154,0.95377767086,0.991775155067,1.03697144985,0.954877316952,0.840479254723,0.822487950325,0.792509913445,1.09382510185,0.968937695026,0.610611438751,1.05705404282,1.45182609558,1.25266778469,0.634514212608,0.633166193962,0.780471503735,0.935447216034,0.957203030586,0.976212739944,0.944768548012,0.951327681541,0.81417798996,1.07559430599,0.967141151428,1.09644830227,1.06842815876,1.09008741379,1.10252511501,1.11648082733,1.06621098518,1.05353319645,0.891728401184,1.17001271248,1.15169095993,1.15167605877,1.15506088734,1.12073004246,1.10019671917,1.12366747856
1.14242255688,1.28075754642,1.32614552975,1.3273485899,1.28826570511,1.36529803276,1.40277457237,1.24825334549,1.34484827518,1.12739908695,1.18585813046,0.900521039963,0.794106662273,1.48261213303,1.2704693079,1.27355873585,0.668779611588,1.17456972599,1.22577762604,1.19842112064,1.1780475378,1.26829123497,1.26213347912,1.12947368622,1.12540638447,1.10907375813,1.07764399052,1.17022931576,1.22100222111,0.95576363802,0.993806362152,1.03877747059,0.956666886806,0.84219700098,0.824184000492,0.79421710968,1.09614634514,0.970879197121,0.612225949764,1.05981040001,1.45566558838,1.25632452965,0.636121630669,0.634774208069,0.782118022442,0.937313199043,0.95952051878,0.978690981865,0.946568131447,0.952913999557,0.815805852413,1.07790517807,0.969235181808,1.09877026081,1.07072639465,1.09234309196,1.10474336147,1.11870408058,1.06839251518,1.05569672585,0.893611371517,1.1722792387,1.15394306183,1.15393555164,1.15732872486,1.12300336361,1.10251104832,1.12600600719
1.14473688602,1.28301954269,1.32843959332,1.32975494862,1.29066503048,1.3676828146,1.40517246723,1.25068211555,1.34710848331,1.12948966026,1.18680500984,0.902234196663,0.795619547367,1.48642516136,1.27422893047,1.27498054504,0.670326471329,1.17610538006,1.22813880444,1.2007869482,1.18036735058,1.27064418793,1.26448583603,1.13177335262,1.12770020962,1.11134469509,1.07990431786,1.17249774933,1.22326958179,0.957567989826,0.99568271637,1.04009854794,0.958112418652,0.843740820885,0.825726091862,0.795840084553,1.09841823578,0.972632944584,0.613756358624,1.06245148182,1.45945799351,1.26003158092,0.63765847683,0.636310577393,0.783656954765,0.939025759697,0.961695432663,0.981036543846,0.948247551918,0.954458594322,0.817346692085,1.0801628828,0.971172690392,1.10102415085,1.07296550274,1.09454357624,1.10690402985,1.12087154388,1.07051002979,1.05779206753,0.895365953445,1.17449820042,1.15614485741,1.15614569187,1.15954828262,1.12522625923,1.10477936268,1.12830042839
1.14698851109,1.28524899483,1.330701828,1.33212959766,1.29302942753,1.37003314495,1.40753829479,1.25306749344,1.34934580326,1.13152110577,1.18701517582,0.903895497322,0.797113835812,1.49018752575,1.27803623676,1.27643764019,0.671828985214,1.17766714096,1.23046386242,1.20311701298,1.18264698982,1.27296030521,1.26680159569,1.1340303421,1.12993514538,1.11356711388,1.08211326599,1.17473018169,1.2255051136,0.959202051163,0.99741256237,1.04097270966,0.959240555763,0.845123529434,0.82712584734,0.797383904457,1.1006411314,0.974211156368,0.615209043026,1.06498193741,1.4632011652,1.2637834549,0.639129519463,0.637780427933,0.785097241402,0.940595686436,0.963734924793,0.98325574398,0.949816226959,0.955967962742,0.818808555603,1.08236753941,0.972962260246,1.10320949554,1.07514536381,1.09668934345,1.10900807381,1.12298440933,1.07256519794,1.05982160568,0.896999835968,1.17667007446,1.15829718113,1.15830695629,1.16171991825,1.12739944458,1.10700190067,1.13055121899
1.14917635918,1.28744590282,1.33293175697,1.3344720602,1.29535913467,1.37234902382,1.40987181664,1.25540268421,1.35155975819,1.1334913969,1.18658435345,0.905508339405,0.798591017723,1.49389779568,1.28188550472,1.2779340744,0.673290967941,1.17925906181,1.23275244236,1.20541155338,1.18488645554,1.27523934841,1.26908075809,1.13624501228,1.13210999966,1.11574089527,1.08427119255,1.17692613602,1.22770833969,0.960683345795,0.999009311199,1.04145622253,0.960089981556,0.846364021301,0.828400373459,0.79885584116,1.10281538963,0.975632429123,0.616592884064,1.06740999222,1.46689355373,1.26757490635,0.640542089939,0.639191091061,0.786451876163,0.942039012909,0.96565079689,0.985359013081,0.951288044453,0.957450807095,0.820203006268,1.08451998234,0.974617540836,1.10532712936,1.07726705074,1.09878194332,1.11105799675,1.12504470348,1.07456147671,1.06178879738,0.898524522781,1.17879593372,1.16040122509,1.16042077541,1.16384470463,1.12952387333,1.10917949677,1.1327586174
1.15130054951,1.28961038589,1.33512949944,1.3367818594,1.29765498638,1.37463092804,1.41217374802,1.25768244267,1.35375070572,1.13540124893,1.18563961983,0.907078027725,0.800053060055,1.49755418301,1.28577053547,1.27947390079,0.67471820116,1.18088579178,1.23500525951,1.20767116547,1.18708693981,1.2774823904,1.27132403851,1.13841855526,1.13422524929,1.11786711216,1.08638012409,1.17908632755,1.22988009453,0.962036132812,1.00049257278,1.0416238308,0.960713028908,0.847488105297,0.829572975636,0.800266742706,1.10494291782,0.976922929287,0.617920398712,1.06974768639,1.4705337286,1.27140021324,0.641906142235,0.640552759171,0.787738084793,0.943378329277,0.967459917068,0.987361431122,0.952682137489,0.958918273449,0.821545481682,1.08662211895,0.976158380508,1.10738003254,1.07933306694,1.10082447529,1.11305785179,1.12705624104,1.07650363445,1.06369972229,0.899956703186,1.18087828159,1.16245996952,1.16248965263,1.16592502594,1.13160228729,1.11131370068,1.13492405415
1.15336370468,1.2917444706,1.33729612827,1.33905959129,1.29991793633,1.37688016891,1.41444444656,1.25990355015,1.35591971874,1.13725805283,1.18436276913,0.908615171909,0.80150359869,1.50115573406,1.28968501091,1.28106164932,0.676120281219,1.1825530529,1.23722362518,1.20989704132,1.18925094604,1.27969133854,1.27353346348,1.14055407047,1.13628482819,1.11994981766,1.08844482899,1.18121349812,1.23202240467,0.963298738003,1.00189399719,1.04158556461,0.961187303066,0.848535358906,0.830679178238,0.801634550095,1.10702776909,0.978123426437,0.619211494923,1.07201433182,1.47412085533,1.2752532959,0.643237888813,0.64188182354,0.788982510567,0.944648683071,0.969189703465,0.989287316799,0.954028010368,0.960386276245,0.822859227657,1.08867895603,0.97761619091,1.109375,1.08134925365,1.10282325745,1.11501502991,1.12902617455,1.07840132713,1.06556451321,0.901323020458,1.18292200565,1.16447901726,1.16451907158,1.1679661274,1.13363969326,1.1134083271,1.13705074787
1.15537011623,1.29385101795,1.33943367004,1.34130513668,1.30214905739,1.37909793854,1.41668450832,1.2620652914,1.35806882381,1.13907325268,1.18296265602,0.910133004189,0.802946865559,1.50470161438,1.29362285137,1.28270173073,0.677509248257,1.18426680565,1.2394092083,1.21209073067,1.19138157368,1.28186786175,1.27571058273,1.14265525341,1.13829481602,1.12199449539,1.09047162533,1.18331122398,1.23413836956,0.964516282082,1.003251791,1.04146778584,0.961603164673,0.849551737309,0.831760704517,0.802980661392,1.10907554626,0.979282259941,0.620490074158,1.07423293591,1.47765421867,1.27912855148,0.644557058811,0.643198311329,0.790216267109,0.945891618729,0.970872819424,0.991165935993,0.955360412598,0.961873054504,0.824171483517,1.09069669247,0.979028642178,1.11132073402,1.08332359791,1.10478639603,1.11693894863,1.13096344471,1.08026599884,1.06739628315,0.902655422688,1.18493330479,1.16646575928,1.16651582718,1.16997432709,1.13564300537,1.11546850204,1.13914275169
1.15732479095,1.29593336582,1.34154438972,1.34351921082,1.30434954166,1.38128530979,1.41889452934,1.26416754723,1.3601988554,1.14086031914,1.18165266514,0.911646008492,0.804387927055,1.5081911087,1.29757785797,1.28439843655,0.678897798061,1.18603301048,1.24156415462,1.21425390244,1.19348216057,1.28401422501,1.27785754204,1.14472639561,1.14026212692,1.12400698662,1.09246718884,1.18538320065,1.23623073101,0.965735733509,1.00460588932,1.04140019417,0.96205329895,0.850585222244,0.832860767841,0.804328143597,1.11109232903,0.980449616909,0.621781408787,1.07642745972,1.48113358021,1.28302013874,0.645884215832,0.644523143768,0.791471898556,0.947150170803,0.972543537617,0.993027925491,0.956715404987,0.96339738369,0.825510442257,1.09268260002,0.980434954166,1.11322760582,1.08526468277,1.10672271252,1.11884009838,1.13287782669,1.08211004734,1.06920850277,0.90398722887,1.18691956997,1.16842794418,1.16848754883,1.17195689678,1.13761937618,1.11749947071,1.14120471478
1.15923285484,1.29799365997,1.34363019466,1.34570193291,1.30652010441,1.38344347477,1.42107462883,1.26621198654,1.36231052876,1.14263021946,1.18060898781,0.913165748119,0.805831134319,1.51162397861,1.30154335499,1.28615617752,0.680296838284,1.18785715103,1.24368965626,1.21638762951,1.19555532932,1.28613233566,1.27997624874,1.14677083492,1.14219307899,1.12599229813,1.09443747997,1.1874320507,1.23830151558,0.966995477676,1.00598907471,1.04148876667,0.962613046169,0.851674735546,0.83401453495,0.805695414543,1.11308300495,0.981666386127,0.623105585575,1.07861793041,1.48455870152,1.28692185879,0.647236227989,0.645873427391,0.79277575016,0.948459386826,0.974229812622,0.994898080826,0.958122432232,0.964974939823,0.826899111271,1.09464263916,0.981867134571,1.11510419846,1.08717978001,1.10863947868,1.12072658539,1.1347771883,1.08394360542,1.07101225853,0.905345499516,1.18888616562,1.17037212849,1.1704403162,1.17391955853,1.13957512379,1.11950576305,1.14324009418
1.16109955311,1.30003452301,1.34569299221,1.34785342216,1.30866193771,1.38557362556,1.42322576046,1.26820075512,1.36440396309,1.14439368248,1.17998230457,0.914702475071,0.80728071928,1.51499986649,1.30551302433,1.28797876835,0.681715428829,1.18974387646,1.24578738213,1.21849358082,1.19760417938,1.28822410107,1.28206861019,1.14879202843,1.14409399033,1.12795507908,1.09638762474,1.18946051598,1.24035251141,0.968328535557,1.00742983818,1.0418241024,0.96334695816,0.85285359621,0.83525210619,0.80709862709,1.11505258083,0.982967853546,0.624480307102,1.08082151413,1.48792934418,1.29082798958,0.648627698421,0.647263765335,0.794150531292,0.949849963188,0.975955963135,0.996798276901,0.959607064724,0.966619431973,0.828357458115,1.0965821743,0.983353078365,1.11695873737,1.08907592297,1.11054313183,1.12260591984,1.1366686821,1.08577561378,1.07281780243,0.906753718853,1.19083845615,1.17230403423,1.17237973213,1.17586779594,1.14151573181,1.12149167061,1.14525270462
1.16201913357,1.30104827881,1.34671640396,1.34891784191,1.30972230434,1.38662850857,1.42429053783,1.26917541027,1.36544382572,1.14527618885,1.17986512184,0.915480196476,0.808009088039,1.51666653156,1.30749750137,1.28891527653,0.682434797287,1.19071209431,1.24682641029,1.21953654289,1.19862020016,1.28926050663,1.28310537338,1.14979493618,1.14503502846,1.12892949581,1.09735679626,1.19046759605,1.24137091637,0.969031453133,1.00817942619,1.04210817814,0.963796377182,0.85348546505,0.835910439491,0.807818114758,1.11603069305,0.983659982681,0.62519133091,1.08193302155,1.48959445953,1.29278075695,0.649342238903,0.647978127003,0.794870615005,0.950583875179,0.976840615273,0.997765541077,0.960385322571,0.967470347881,0.829118132591,1.09754598141,0.984123826027,1.11788022518,1.09001874924,1.11149215698,1.12354505062,1.13761341572,1.08669352531,1.07372391224,0.907482981682,1.19181084633,1.17326724529,1.17334616184,1.17683815956,1.1424819231,1.12247824669,1.14625155926
1.16383445263,1.30306327343,1.34874773026,1.35102391243,1.31182229519,1.38871848583,1.42639911175,1.27108836174,1.36751019955,1.14704883099,1.18008494377,0.917058944702,0.809475421906,1.51995706558,1.31146144867,1.29084146023,0.683897852898,1.19270062447,1.24888551235,1.22160291672,1.2006367445,1.29131579399,1.28516101837,1.15178692341,1.14690256119,1.13086688519,1.09928607941,1.19246971607,1.24339520931,0.970524609089,1.00975012779,1.0429469347,0.964886963367,0.854848444462,0.837319195271,0.809300124645,1.11797654629,0.985142230988,0.62666875124,1.08418273926,1.49288380146,1.29668188095,0.650815427303,0.649451851845,0.796386361122,0.952142417431,0.978663861752,0.999744176865,0.962025284767,0.969235897064,0.830711185932,1.09946465492,0.985733151436,1.11971616745,1.09189796448,1.11338734627,1.12542569637,1.13950431347,1.08853745461,1.07554721832,0.909002244473,1.19375014305,1.17519044876,1.17527472973,1.17877328396,1.14440882206,1.12444067001,1.1482360363
1.16562259197,1.30506384373,1.35076105595,1.35310065746,1.31389582157,1.39078319073,1.4284799099,1.27295780182,1.36955845356,1.14883983135,1.18097054958,0.918674826622,0.810957968235,1.5231910944,1.31541383266,1.29284071922,0.6853992939,1.19476127625,1.25092077255,1.22364473343,1.20263516903,1.29334902763,1.28719425201,1.15376317501,1.14875566959,1.13279271126,1.10120713711,1.19445681572,1.24540364742,0.972149372101,1.01142978668,1.04418325424,0.966260373592,0.856358528137,0.838864386082,0.810847878456,1.11991178989,0.986771404743,0.628228664398,1.08647668362,1.49611926079,1.30057263374,0.652355253696,0.650993168354,0.798013210297,0.953835904598,0.980570614338,1.00179183483,0.963788211346,0.971092879772,0.832409322262,1.10137522221,0.987446069717,1.12154853344,1.09377300739,1.11528348923,1.12731420994,1.14140152931,1.09039747715,1.07739126682,0.910613536835,1.19568634033,1.17711341381,1.17720174789,1.18070530891,1.14633226395,1.12639188766,1.1502058506
1.16738986969,1.30705177784,1.35275769234,1.35514903069,1.31594359875,1.39282369614,1.43053412437,1.27479052544,1.37158846855,1.15065848827,1.18256652355,0.920333325863,0.812459945679,1.52636885643,1.31934857368,1.29491579533,0.686944007874,1.19689714909,1.25293374062,1.22566330433,1.20461726189,1.29536151886,1.28920674324,1.15572607517,1.15060019493,1.1347104311,1.10312378407,1.19643092155,1.24739706516,0.973918259144,1.01323020458,1.04584527016,0.967937588692,0.858027994633,0.840557098389,0.812468528748,1.12183964252,0.988561153412,0.629878640175,1.08882176876,1.49930107594,1.30444705486,0.653968214989,0.65260887146,0.799760103226,0.95567637682,0.982570946217,1.00391757488,0.965684354305,0.973047018051,0.834220409393,1.10328173637,0.989274144173,1.12338352203,1.09564900398,1.11718451977,1.12921476364,1.14330899715,1.09227800369,1.07926094532,0.912326693535,1.19762217999,1.17903983593,1.17913043499,1.18263733387,1.14825582504,1.12833487988,1.15216338634
1.16914212704,1.30902886391,1.35473954678,1.3571703434,1.31796705723,1.39484131336,1.43256258965,1.2765942812,1.37359988689,1.15251338482,1.18488407135,0.92203861475,0.813984751701,1.52949094772,1.32325923443,1.29706859589,0.688536167145,1.19911003113,1.25492620468,1.22766017914,1.20658516884,1.29735517502,1.29120016098,1.1576782465,1.15244209766,1.1366237402,1.10503947735,1.19839334488,1.24937653542,0.975837826729,1.01515865326,1.04794192314,0.969926297665,0.85986238718,0.842402756214,0.814166843891,1.12376356125,0.990518331528,0.631623208523,1.09122180939,1.50242984295,1.30829918385,0.655658960342,0.654303491116,0.801631748676,0.957669854164,0.98467040062,1.00612640381,0.96771889925,0.975101351738,0.836148560047,1.10518789291,0.99122351408,1.12522661686,1.09753000736,1.11909401417,1.13113045692,1.14522981644,1.09418272972,1.08115983009,0.914147138596,1.19956076145,1.18097245693,1.18106365204,1.18457221985,1.15018236637,1.13027250767,1.15411126614
1.17088592052,1.31099700928,1.35670888424,1.35916626453,1.31996703148,1.39683711529,1.4345664978,1.27837729454,1.37559258938,1.15441179276,1.18790376186,0.92379373312,0.815535783768,1.53255832195,1.32714045048,1.29930174351,0.690178871155,1.2014015913,1.25689995289,1.22963690758,1.20854115486,1.29933154583,1.29317605495,1.15962183475,1.15428674221,1.13853561878,1.10695719719,1.20034599304,1.25134313107,0.977908670902,1.01721692085,1.05046451092,0.972221970558,0.861861526966,0.844401478767,0.815945208073,1.12568640709,0.992643535137,0.633464634418,1.09367787838,1.50550591946,1.31212389469,0.657429754734,0.656079292297,0.803629040718,0.959817409515,0.986870408058,1.00841939449,0.969893097878,0.97725725174,0.838194906712,1.10709679127,0.99329572916,1.12708258629,1.09941995144,1.12101483345,1.13306367397,1.14716649055,1.09611392021,1.08309018612,0.916076481342,1.2015042305,1.18291354179,1.18300390244,1.18651235104,1.15211462975,1.13220715523,1.15605199337
1.17262709141,1.31295740604,1.35866725445,1.36113846302,1.32194507122,1.39881229401,1.43654692173,1.28014791012,1.37756633759,1.15636050701,1.19157719612,0.92560005188,0.817115783691,1.53557169437,1.33098614216,1.30161643028,0.691873788834,1.20377290249,1.25885653496,1.23159492016,1.21048665047,1.3012919426,1.29513573647,1.16155862808,1.15613877773,1.14044845104,1.10887920856,1.20228970051,1.25329756737,0.980125486851,1.01940226555,1.05338692665,0.97480815649,0.864019334316,0.846547961235,0.817803382874,1.12761008739,0.99493098259,0.635401964188,1.09618771076,1.50853025913,1.31591570377,0.659280657768,0.657936275005,0.805748939514,0.962114453316,0.989168167114,1.01079440117,0.972203433514,0.97951322794,0.840356886387,1.10901093483,0.995487511158,1.12895512581,1.10132145882,1.12294852734,1.13501572609,1.14911985397,1.09807229042,1.08505272865,0.918112277985,1.20345413685,1.18486440182,1.18495249748,1.18845927715,1.15405416489,1.13414061069,1.15798735619
1.17437124252,1.31491136551,1.36061620712,1.36308884621,1.32390213013,1.40076828003,1.43850529194,1.281914711,1.37952077389,1.15836346149,1.19582414627,0.92745757103,0.8187276721,1.53853201866,1.3347915411,1.3040137291,0.693621575832,1.20622384548,1.26079773903,1.23353588581,1.21242296696,1.30323779583,1.29708063602,1.1634901762,1.15800213814,1.14236426353,1.11080694199,1.20422542095,1.25524008274,0.982476651669,1.02170646191,1.05666470528,0.977655351162,0.866323113441,0.848831474781,0.819738328457,1.1295362711,0.997368097305,0.637431442738,1.09874606133,1.51150345802,1.3196696043,0.661209523678,0.659872174263,0.807984173298,0.964550673962,0.991556107998,1.01324439049,0.974641442299,0.981865823269,0.842628479004,1.11093199253,0.997790038586,1.13084673882,1.10323643684,1.12489593029,1.13698637486,1.1510900259,1.10005712509,1.0870462656,0.920247673988,1.20541119576,1.18682575226,1.18691003323,1.19041371346,1.15600180626,1.13607418537,1.1599187851
1.17612206936,1.31685864925,1.36255586147,1.36501860619,1.32583916187,1.4027056694,1.44044268131,1.28368377686,1.38145458698,1.16041886806,1.2005045414,0.929360866547,0.820372998714,1.54144048691,1.33855104446,1.30649447441,0.695418536663,1.20875382423,1.26272404194,1.23546028137,1.21435046196,1.30516946316,1.29901123047,1.16541624069,1.15987753868,1.14428210258,1.11273920536,1.20615196228,1.25716972351,0.984935820103,1.02410805225,1.06021606922,0.980706632137,0.868745923042,0.851227760315,0.821739733219,1.13146400452,0.999926626682,0.639541208744,1.10133981705,1.51442611217,1.32338058949,0.663207352161,0.661877930164,0.81031781435,0.967102229595,0.994016051292,1.01575314999,0.977187752724,0.98430621624,0.844995141029,1.11285865307,1.000182271,1.13275623322,1.10516321659,1.12685453892,1.13897204399,1.15307354927,1.10206353664,1.08906507492,0.922465443611,1.20737326145,1.18879497051,1.18887448311,1.19237363338,1.15795564651,1.138007164,1.16184592247
1.17788231373,1.31879782677,1.36448574066,1.3669295311,1.32775700092,1.40462505817,1.44235992432,1.28546047211,1.38336718082,1.16251957417,1.20544183254,0.931301116943,0.822051346302,1.54429781437,1.34226000309,1.30905818939,0.697257459164,1.21136045456,1.26463603973,1.23736906052,1.21626806259,1.30708694458,1.30092763901,1.16733562946,1.16176366806,1.14619994164,1.11467301846,1.20806801319,1.25908505917,0.987467169762,1.02657735348,1.06393551826,0.983887910843,0.871251106262,0.853704214096,0.823791921139,1.1333912611,1.00256812572,0.641713798046,1.10395121574,1.51729881763,1.32704412937,0.665260493755,0.663939416409,0.812726140022,0.969736635685,0.99652248621,1.0182980299,0.979815602303,0.986821711063,0.847436606884,1.11478829384,1.00263500214,1.13468003273,1.1070984602,1.12881970406,1.14096653461,1.15506470203,1.10408365726,1.09110033512,0.92474091053,1.20933675766,1.19076752663,1.19084143639,1.19433534145,1.15991210938,1.13993728161,1.1637673378
1.1796528101,1.32072663307,1.36640441418,1.36882221699,1.3296558857,1.40652680397,1.44425785542,1.28724789619,1.38525736332,1.16465485096,1.21043765545,0.93326741457,0.823762476444,1.54710507393,1.34591388702,1.3117043972,0.699130356312,1.21404111385,1.26653325558,1.23926174641,1.21817469597,1.30898988247,1.3028293848,1.16924607754,1.16365754604,1.14811456203,1.11660420895,1.2099711895,1.26098442078,0.990029573441,1.02907955647,1.06770408154,0.98711502552,0.873797059059,0.856223404408,0.825876832008,1.13531434536,1.00524830818,0.643929123878,1.10655939579,1.52012205124,1.33065581322,0.667353212833,0.666040718555,0.815181851387,0.972416102886,0.999045729637,1.02085256577,0.982493877411,0.989397883415,0.849929630756,1.11671686172,1.00511407852,1.13661241531,1.10903680325,1.13078534603,1.14296209812,1.15705609322,1.10610771179,1.09314119816,0.927046000957,1.21129655838,1.19273781776,1.19280576706,1.19629371166,1.16186594963,1.14186143875,1.16568076611
1.18143367767,1.32264256477,1.36831009388,1.37069773674,1.33153653145,1.40841066837,1.44613707066,1.28904831409,1.38712382317,1.1668112278,1.21528744698,0.935247302055,0.825504302979,1.54986357689,1.34950840473,1.31443166733,0.701026976109,1.21679246426,1.26841545105,1.24113857746,1.22006821632,1.31087720394,1.30471551418,1.17114520073,1.16555476189,1.15002155304,1.11852788925,1.21185874939,1.26286542416,0.992578744888,1.03157675266,1.07139778137,0.990299582481,0.876339137554,0.858745396137,0.827973902225,1.13722908497,1.00791966915,0.646164834499,1.10914230347,1.52289664745,1.33421158791,0.669467568398,0.668163537979,0.81765550375,0.975100278854,1.00155389309,1.02338826656,0.985189318657,0.992018699646,0.852448940277,1.11863911152,1.00758302212,1.13854682446,1.11097204685,1.13274431229,1.14495027065,1.15903937817,1.1081250906,1.0951757431,0.929349601269,1.21324694157,1.19469916821,1.19476103783,1.19824314117,1.16381132603,1.14377582073,1.16758322716
1.18232786655,1.32359480858,1.36925733089,1.37162935734,1.33246994019,1.40934610367,1.44707000256,1.28995347023,1.38804757595,1.16789269447,1.21759581566,0.936238408089,0.826386392117,1.55122470856,1.35128211975,1.31582534313,0.701981306076,1.21819353104,1.26935064793,1.24207091331,1.22100961208,1.311814785,1.30565261841,1.17208957672,1.16650307178,1.1509706974,1.11948513985,1.21279549599,1.26379799843,0.993834912777,1.03281188011,1.07317888737,0.991849064827,0.877595186234,0.859995245934,0.82902097702,1.13818192482,1.00923752785,0.647283732891,1.11041736603,1.52426576614,1.3359670639,0.670527517796,0.669227600098,0.818890213966,0.976431727409,1.00279247761,1.02464032173,0.986533224583,0.99334102869,0.853710830212,1.1195962429,1.00880241394,1.1395124197,1.11193645,1.13371908665,1.14593875408,1.16002547741,1.10912787914,1.0961868763,0.930491507053,1.21421682835,1.19567430019,1.19573330879,1.19921255112,1.16477906704,1.14472794533,1.16852939129
1.18412303925,1.32548654079,1.37113976479,1.3734806776,1.33432340622,1.41120386124,1.44892287254,1.2917740345,1.38987863064,1.17005383968,1.22187578678,0.938216090202,0.828171253204,1.55391144753,1.35478043556,1.31867158413,0.703896164894,1.2210444212,1.27120912075,1.24392330647,1.22288024426,1.31367766857,1.30751430988,1.17396700382,1.16839671135,1.15285897255,1.12138831615,1.21465587616,1.26564896107,0.996287345886,1.03523516655,1.0765465498,0.994817376137,0.880054175854,0.862451851368,0.831101357937,1.14007675648,1.01181292534,0.649511635303,1.11292302608,1.52696812153,1.33943164349,0.672643482685,0.6713514328,0.821339845657,0.979052126408,1.00522208214,1.02709817886,0.989195823669,0.996000945568,0.856225609779,1.12150013447,1.01119184494,1.14143669605,1.11385560036,1.13565540314,1.14789998531,1.16198217869,1.11111593246,1.09819054604,0.932739496231,1.21614265442,1.19761037827,1.19766390324,1.20113766193,1.16670131683,1.14662051201,1.17041027546
1.18592691422,1.32735967636,1.37300527096,1.37531709671,1.33615994453,1.41304433346,1.45075893402,1.29360771179,1.3916862011,1.17220294476,1.22560095787,0.940181195736,0.829982817173,1.55655181408,1.35821032524,1.32159507275,0.705814540386,1.22395777702,1.27305185795,1.24575972557,1.22473430634,1.31552362442,1.30935943127,1.175827384,1.17028307915,1.15473103523,1.12327337265,1.21649610996,1.26747858524,0.99863666296,1.0375752449,1.07959032059,0.997565507889,0.882419347763,0.864830315113,0.833152830601,1.14195430279,1.01428234577,0.651715219021,1.11535739899,1.52962327003,1.34283161163,0.67474514246,0.673460245132,0.823747873306,0.981594324112,1.0075712204,1.02947866917,0.991806924343,0.998672366142,0.858715295792,1.12338709831,1.0134960413,1.14334750175,1.11575806141,1.13757014275,1.14983558655,1.16391336918,1.1130746603,1.10016298294,0.934923410416,1.21804690361,1.19952368736,1.19957244396,1.20304143429,1.16860294342,1.1484951973,1.17227423191
1.18773949146,1.3292132616,1.3748524189,1.37713944912,1.33797943592,1.41486787796,1.45257890224,1.29545366764,1.393471241,1.17433083057,1.22868406773,0.942128300667,0.831820011139,1.5591468811,1.36156904697,1.32459402084,0.707731962204,1.22693097591,1.27487874031,1.24758028984,1.22657072544,1.31735253334,1.31118762493,1.17767012119,1.17215979099,1.15658521652,1.12513816357,1.21831607819,1.26928710938,1.00086331367,1.03981482983,1.08225703239,1.00005555153,0.884671568871,0.867113471031,0.835166871548,1.14381289482,1.0166246891,0.653885006905,1.11771070957,1.53223192692,1.34616398811,0.67682492733,0.6755464077,0.82610142231,0.984040081501,1.00982546806,1.03176951408,0.99435120821,1.00134778023,0.861168682575,1.12525486946,1.01569843292,1.14524137974,1.11764097214,1.13945996761,1.15174138546,1.16581571102,1.11499929428,1.10209882259,0.937029898167,1.21992695332,1.20141100883,1.20145595074,1.20492112637,1.17048108578,1.15035033226,1.17411994934
1.18956053257,1.33104670048,1.37668120861,1.37894833088,1.33978307247,1.41667521,1.45438361168,1.29730987549,1.39523530006,1.176430583,1.23108100891,0.944054484367,0.833682537079,1.56169760227,1.36485385895,1.32766652107,0.709646522999,1.22996163368,1.27669024467,1.24938559532,1.22838973999,1.31916475296,1.3129992485,1.17949461937,1.17402493954,1.15842056274,1.12698161602,1.22011613846,1.27107524872,1.00295698643,1.04194402695,1.08451974392,1.00226843357,0.88680100441,0.869292259216,0.837138950825,1.1456515789,1.01882839203,0.656016170979,1.11997771263,1.53479504585,1.34942626953,0.678878962994,0.677605926991,0.828393697739,0.986379444599,1.01197755337,1.03396391869,0.996820151806,1.00402247906,0.863579511642,1.12710237503,1.01779019833,1.14711642265,1.11950266361,1.14132332802,1.1536154747,1.16768682003,1.11688733101,1.10399496555,0.939051926136,1.22178125381,1.20327103138,1.20331311226,1.20677542686,1.1723344326,1.15218508244,1.17594718933
1.19139015675,1.33286058903,1.37849140167,1.38074469566,1.34157145023,1.41846680641,1.45617389679,1.29917418957,1.39698016644,1.17849731445,1.23278653622,0.945959329605,0.83556997776,1.56420516968,1.36806297302,1.33081054688,0.711557507515,1.23304784298,1.27848684788,1.25117623806,1.2301915884,1.32096076012,1.31479489803,1.18130111694,1.1758774519,1.16023731232,1.1288036108,1.22189712524,1.27284431458,1.00491559505,1.04396009445,1.08637475967,1.00420093536,0.888805806637,0.871364951134,0.839068293571,1.14747035503,1.02089059353,0.658107459545,1.12215745449,1.53731358051,1.35261654854,0.680906236172,0.679637849331,0.830623090267,0.988609492779,1.01402544975,1.03606045246,0.999211013317,1.00669443607,0.865946054459,1.12892925739,1.01976943016,1.14897167683,1.121342659,1.14315986633,1.15545761585,1.16952681541,1.11873817444,1.10585129261,0.940987884998,1.22360980511,1.20510327816,1.20514369011,1.20860409737,1.17416298389,1.15399968624,1.17775595188
1.19322824478,1.33465516567,1.3802832365,1.38252902031,1.34334564209,1.42024314404,1.45794987679,1.30104410648,1.39870762825,1.18052792549,1.23383104801,0.947844386101,0.837482631207,1.56667053699,1.37119448185,1.3340241909,0.71346616745,1.23618781567,1.28026926517,1.25295293331,1.23197650909,1.32274079323,1.31657493114,1.18309009075,1.17771732807,1.16203594208,1.13060486317,1.22366011143,1.27459561825,1.00674402714,1.0458663702,1.08783960342,1.00586533546,0.890691757202,0.873336553574,0.84095710516,1.14926981926,1.0228164196,0.660161197186,1.12425279617,1.53978860378,1.35573327541,0.682908713818,0.681644082069,0.832792699337,0.990734100342,1.01597285271,1.03806221485,1.00152671337,1.00936472416,0.868270814419,1.13073611259,1.0216397047,1.15080761909,1.12316143513,1.14497029781,1.15726852417,1.17133641243,1.12055325508,1.10766875744,0.942841291428,1.22541320324,1.20690882206,1.20694828033,1.21040785313,1.17596709728,1.15579462051,1.17954683304
1.19507455826,1.33643233776,1.3820579052,1.38430213928,1.34510612488,1.42200505733,1.45971286297,1.30291628838,1.40042006969,1.18252134323,1.23427593708,0.949712812901,0.839420557022,1.56909501553,1.37424731255,1.33730554581,0.715374469757,1.23938071728,1.28203821182,1.25471627712,1.23374593258,1.3245061636,1.31834030151,1.18486273289,1.17954421043,1.16381764412,1.13238668442,1.22540712357,1.27633118629,1.00845396519,1.04767143726,1.08895051479,1.0072863102,0.892470657825,0.875217437744,0.84281039238,1.15105128288,1.02461743355,0.662182331085,1.12627005577,1.54222130775,1.35877525806,0.684890329838,0.683628559113,0.834909677505,0.992762923241,1.01782774925,1.03997683525,1.00377464294,1.01203620434,0.870559513569,1.13252425194,1.02341032028,1.15262556076,1.12496054173,1.14675652981,1.15905106068,1.17311811447,1.12233543396,1.10945093632,0.944620013237,1.22719335556,1.20868957043,1.2087290287,1.21218848228,1.17774891853,1.15757107735,1.18132102489
1.19692933559,1.3381935358,1.38381648064,1.38606417179,1.34685373306,1.42375349998,1.46146321297,1.3047876358,1.40212011337,1.18447875977,1.23421263695,0.951569795609,0.841384649277,1.57147943974,1.37722051144,1.34065198898,0.717285990715,1.24262475967,1.28379464149,1.25646722317,1.23550093174,1.3262578249,1.32009220123,1.18662071228,1.18135929108,1.165584445,1.13415145874,1.22714054585,1.2780534029,1.01006293297,1.04938971996,1.08976137638,1.00850152969,0.894160807133,0.877023696899,0.84463596344,1.15281653404,1.02631235123,0.664178848267,1.12821900845,1.5446126461,1.36174166203,0.686857402325,0.685597836971,0.836985051632,0.994711101055,1.01960301399,1.04181587696,1.00596702099,1.01471352577,0.872821390629,1.1342959404,1.02509593964,1.15442800522,1.12674224377,1.14852178097,1.16080868244,1.17487561703,1.12408924103,1.11120259762,0.94633603096,1.22895288467,1.21044838428,1.21048867702,1.21394872665,1.17951095104,1.1593310833,1.18308019638
1.19879364967,1.33994221687,1.38556110859,1.3878159523,1.34858965874,1.42548978329,1.46320188046,1.30665647984,1.40381109715,1.18640673161,1.23378145695,0.953424453735,0.843376219273,1.57382500172,1.38011407852,1.3440618515,0.719207584858,1.24591994286,1.2855399847,1.25820708275,1.23724400997,1.32799744606,1.32183229923,1.18836641312,1.18316578865,1.16734015942,1.13590335846,1.22886371613,1.27976572514,1.01160085201,1.05104577541,1.0903570652,1.00957071781,0.89579218626,0.878782093525,0.846447467804,1.15456950665,1.02793252468,0.666164934635,1.13011550903,1.54696404934,1.36463224888,0.68882137537,0.687563598156,0.839037954807,0.996604800224,1.02132022381,1.0435987711,1.00812482834,1.01740634441,0.875072300434,1.13605523109,1.02672088146,1.15622007847,1.12851166725,1.15027141571,1.1625483036,1.1766153574,1.12582266331,1.11293280125,0.948010325432,1.23069655895,1.21219086647,1.21223223209,1.21569335461,1.18125784397,1.16107821465,1.18482708931
1.20066928864,1.3416826725,1.38729548454,1.38955879211,1.35031545162,1.42721545696,1.46493029594,1.30852222443,1.40549659729,1.18831574917,1.23315417767,0.955288887024,0.8453977108,1.57613277435,1.38292765617,1.34753298759,0.721148133278,1.2492660284,1.28727650642,1.25993788242,1.23897838593,1.32972753048,1.32356286049,1.19010412693,1.18496859074,1.16909015179,1.13764846325,1.23058128357,1.28147268295,1.01310503483,1.05267131329,1.09084165096,1.01056802273,0.897402346134,0.880526125431,0.848262608051,1.15631532669,1.0295176506,0.668159127235,1.13197922707,1.54927706718,1.36744713783,0.690797388554,0.68954116106,0.841092407703,0.998477160931,1.02300679684,1.04535019398,1.01027500629,1.02012610435,0.877332627773,1.13780796528,1.0283164978,1.15800917149,1.13027560711,1.15201318264,1.16427898407,1.17834603786,1.12754654884,1.1146531105,0.949669122696,1.23243117332,1.21392416954,1.21396684647,1.21742916107,1.18299639225,1.16281723976,1.18656611443
1.20255887508,1.34342002869,1.3890235424,1.39129412174,1.35203289986,1.42893266678,1.46664988995,1.31038510799,1.40718078613,1.19021952152,1.23252046108,0.95717716217,0.84745234251,1.57840406895,1.38566219807,1.3510633707,0.723118364811,1.25266325474,1.28900718689,1.26166188717,1.24070799351,1.33145105839,1.32528698444,1.19183826447,1.18677413464,1.17084062099,1.13939356804,1.23229885101,1.28317916393,1.0146176815,1.05430245399,1.09133052826,1.01157593727,0.899033486843,0.882293462753,0.85010176897,1.15806007385,1.03111207485,0.670182406902,1.13383257389,1.55155277252,1.37018692493,0.692802846432,0.69154804945,0.843175947666,1.00036561489,1.02469360828,1.04709804058,1.01244783401,1.02288591862,0.879625320435,1.1395611763,1.0299179554,1.15980374813,1.13204181194,1.15375566483,1.16601061821,1.18007731438,1.12927281857,1.1163765192,0.951342403889,1.23416411877,1.21565675735,1.21570038795,1.21916353703,1.18473410606,1.16455388069,1.18830192089
1.204464674,1.34515917301,1.39074921608,1.39302277565,1.35374367237,1.43064320087,1.46836173534,1.31224572659,1.40886723995,1.19213211536,1.23206150532,0.959103226662,0.849543750286,1.58063983917,1.38831853867,1.35465049744,0.725129187107,1.25611126423,1.29073393345,1.26338112354,1.24243628979,1.33317041397,1.32700681686,1.19357311726,1.18858802319,1.1725975275,1.14114522934,1.2340208292,1.2848893404,1.01617920399,1.05597400665,1.09193432331,1.01267361641,0.900726377964,0.884120643139,0.851984918118,1.15980958939,1.0327590704,0.672255635262,1.13569700718,1.55379295349,1.37285256386,0.694854855537,0.693601727486,0.845314860344,1.00230646133,1.02641069889,1.048869133,1.01467263699,1.02569878101,0.881972670555,1.14132106304,1.0315592289,1.16161203384,1.13381803036,1.15550732613,1.16775333881,1.1818189621,1.13101327419,1.11811590195,0.953059136868,1.23590290546,1.21739649773,1.21744048595,1.22090399265,1.18647837639,1.16629385948,1.19003927708
1.20542430878,1.34603095055,1.39161252975,1.39388537407,1.35459709167,1.43149662018,1.46921527386,1.31317579746,1.40971255302,1.19309544563,1.23194468021,0.960083961487,0.850604116917,1.58174490929,1.38961780071,1.35646474361,0.726152479649,1.25785422325,1.29159677029,1.26423978806,1.24330127239,1.33402955532,1.32786619663,1.19444227219,1.18949997425,1.17348015308,1.14202547073,1.23488509655,1.28574728966,1.01698875427,1.05683410168,1.0923075676,1.01327621937,0.90160626173,0.8850659132,0.852947950363,1.16068780422,1.03361320496,0.673316121101,1.13663899899,1.55490016937,1.37415802479,0.695902526379,0.694650411606,0.846411764622,1.0033056736,1.02728819847,1.04977023602,1.01581192017,1.0271281004,0.883172333241,1.14220547676,1.03240346909,1.16252362728,1.13471210003,1.15638899803,1.16863155365,1.18269622326,1.13189208508,1.11899507046,0.95394128561,1.23677647114,1.2182713747,1.21831536293,1.221778512,1.18735516071,1.16716659069,1.19090986252
1.20735764503,1.34778106213,1.39334177971,1.39560675621,1.35630071163,1.43320071697,1.4709186554,1.31503522396,1.41140818596,1.19504332542,1.23201715946,0.962086975574,0.85275554657,1.58392965794,1.39215934277,1.36013245583,0.728239297867,1.26137721539,1.29332220554,1.26595568657,1.24503409863,1.3357475996,1.32958483696,1.19618535042,1.19133627415,1.17525601387,1.14379751682,1.23662149906,1.28747022152,1.01868331432,1.05861783028,1.09324574471,1.01462376118,0.903450489044,0.887035369873,0.854925632477,1.16245365143,1.03540205956,0.675493478775,1.13855218887,1.55708932877,1.37671494484,0.698048472404,0.696798741817,0.848671674728,1.00537753105,1.02909457684,1.05161583424,1.0181568861,1.03003799915,0.885633111,1.14398574829,1.03415441513,1.16436493397,1.13651502132,1.15816760063,1.17040610313,1.18446803093,1.13367152214,1.12077772617,0.955765485764,1.23853564262,1.22003471851,1.22007787228,1.22353971004,1.1891207695,1.16892004013,1.19265675545
