-0.154075950384,-0.0145526630804,0.0306076519191,0.031946927309,-0.00753924855962,0.0696049407125,0.107261836529,-0.0470725148916,0.0496118478477,-0.166074499488,-0.124836392701,-0.391723453999,-0.498352080584,0.191759124398,0.000778505695052,0.00119843694847,-0.623526632786,-0.0987202301621,-0.0699965953827,-0.0975176915526,-0.117873191833,-0.0275190453976,-0.0336745195091,-0.166477441788,-0.170300021768,-0.186609089375,-0.218150869012,-0.125253543258,-0.0743979290128,-0.339544087648,-0.300668925047,-0.262953221798,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491019011,-0.199753805995,-0.323000192642,-0.677635908127,-0.233491495252,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051811457,-0.334827154875,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800249815,-0.325770139694,-0.197168380022,-0.225156411529,-0.203335091472,-0.19076500833,-0.176795303822,-0.227034181356,-0.239684298635,-0.400566279888,-0.123305998743,-0.141618326306,-0.141655057669,-0.138286367059,-0.172692224383,-0.193390578032,-0.169925510883
1.20931077003,1.34954380989,1.39507818222,1.39732539654,1.35800170898,1.43490314484,1.47261834145,1.31689667702,1.41311335564,1.19702851772,1.23258757591,0.964152693748,0.85495018959,1.58608150482,1.39462697506,1.36384963989,0.730385243893,1.26494801044,1.29504966736,1.26767206192,1.24677371979,1.33746802807,1.33130562305,1.19793844223,1.19319295883,1.17705011368,1.14558911324,1.23837220669,1.28920590878,1.02049875259,1.06050467491,1.09449350834,1.01619958878,0.905427515507,0.889127969742,0.856982052326,1.16423583031,1.03731954098,0.677756071091,1.14051520824,1.55924606323,1.37920176983,0.700270175934,0.699023544788,0.851032376289,1.00756514072,1.03098452091,1.05353283882,1.02060472965,1.03302133083,0.888186097145,1.14578580856,1.03600585461,1.16623532772,1.13834285736,1.15997195244,1.17221081257,1.18626880646,1.13548755646,1.12260043621,0.957684576511,1.24031543732,1.22182166576,1.22186255455,1.22532188892,1.19090783596,1.17068791389,1.19441485405
1.21128463745,1.35132312775,1.39682507515,1.39904248714,1.35970199108,1.43660581112,1.47431600094,1.31876254082,1.41483092308,1.1990609169,1.23373830318,0.966288805008,0.857190310955,1.58820164204,1.39702272415,1.36761319637,0.732596099377,1.26856482029,1.29678118229,1.26939082146,1.2485229969,1.3391931057,1.3330309391,1.19970452785,1.19507431984,1.1788662672,1.14740431309,1.24014043808,1.29095745087,1.02245461941,1.06251180172,1.0961009264,1.01803970337,0.907555878162,0.891360402107,0.859127163887,1.16603827477,1.03938627243,0.680113434792,1.14253890514,1.56137144566,1.3816204071,0.702575862408,0.701332986355,0.853505790234,1.00988543034,1.03297257423,1.05553412437,1.02316856384,1.03608286381,0.890841245651,1.14760947227,1.0379742384,1.1681394577,1.14019978046,1.16180694103,1.17405164242,1.18810391426,1.13734650612,1.12447023392,0.959712505341,1.24212050438,1.22363686562,1.22367417812,1.2271296978,1.19272065163,1.17247378826,1.19618725777
1.21328032017,1.35312271118,1.39858627319,1.40076041222,1.36140358448,1.43831110001,1.47601401806,1.32063639164,1.4165636301,1.20115029812,1.23552262783,0.968500673771,0.859477877617,1.59029090405,1.39934933186,1.37141942978,0.734875917435,1.27222490311,1.29851949215,1.27111434937,1.25028502941,1.3409255743,1.33476352692,1.20148694515,1.19698405266,1.18070828915,1.1492472887,1.24192965031,1.29272806644,1.0245642662,1.0646520853,1.09810054302,1.0201677084,0.90984839201,0.893743932247,0.861367940903,1.16786444187,1.04161643982,0.682572185993,1.14463090897,1.56346666813,1.38397359848,0.704971194267,0.703732848167,0.856099784374,1.01234996319,1.03506934643,1.05762958527,1.02585744858,1.03922510147,0.893604457378,1.14946079254,1.04007136822,1.17008137703,1.14209008217,1.16367733479,1.17593336105,1.18997859955,1.13925409317,1.12639284134,0.961859226227,1.24395549297,1.22548520565,1.22551751137,1.22896742821,1.19456350803,1.17428135872,1.19797730446
1.21529853344,1.35494589806,1.40036535263,1.40248084068,1.36310851574,1.44002115726,1.47771430016,1.32252204418,1.41831374168,1.2033046484,1.23796534538,0.970793008804,0.861814618111,1.59235012531,1.40160989761,1.37526428699,0.737227857113,1.27592515945,1.3002666235,1.27284491062,1.2520622015,1.34266757965,1.33650553226,1.20328831673,1.19892561436,1.18257904053,1.15112102032,1.24374210835,1.29452002048,1.02683579922,1.06693327427,1.10050868988,1.02259588242,0.912312090397,0.896284580231,0.863709151745,1.16971731186,1.044018507,0.685136318207,1.14679598808,1.56553268433,1.38626396656,0.707459747791,0.706226885319,0.858818471432,1.01496517658,1.03728115559,1.05982482433,1.02867591381,1.04244828224,0.896478891373,1.1513427496,1.04230451584,1.17206418514,1.14401698112,1.16558647156,1.1778601408,1.19189667702,1.14121425152,1.12837255001,0.964131116867,1.24582397938,1.22737026215,1.22739613056,1.23083889484,1.19644010067,1.1761136055,1.19978785515
1.21734011173,1.35679638386,1.40216565132,1.40420651436,1.36481916904,1.44173848629,1.47941911221,1.32442414761,1.42008316517,1.20553159714,1.24106156826,0.973168313503,0.864202439785,1.59438073635,1.40380740166,1.3791435957,0.73965382576,1.27966201305,1.30202519894,1.27458488941,1.25385713577,1.34442186356,1.33825957775,1.20511126518,1.20090174675,1.18448114395,1.15302813053,1.24558055401,1.29633569717,1.02927136421,1.06935846806,1.10332429409,1.02532446384,0.914947926998,0.898983418941,0.866152942181,1.17159962654,1.04659450054,0.68780708313,1.14903593063,1.56757080555,1.38849461079,0.71004319191,0.708816468716,0.861662328243,1.01773262024,1.03961026669,1.06212186813,1.0316246748,1.04575061798,0.899464249611,1.15325796604,1.04467594624,1.1740899086,1.14598298073,1.16753733158,1.17983472347,1.1938611269,1.14323019981,1.13041222095,0.966530382633,1.24772906303,1.22929513454,1.22931301594,1.23274695873,1.19835317135,1.17797327042,1.20162129402
1.2194057703,1.35867667198,1.40399050713,1.40593969822,1.36653769016,1.44346559048,1.48113107681,1.3263477087,1.42187404633,1.20783674717,1.24477934837,0.975627779961,0.866642653942,1.59638333321,1.40594577789,1.38305306435,0.742154955864,1.28343141079,1.30379748344,1.27633666992,1.25567221642,1.34619069099,1.34002804756,1.20695817471,1.20291507244,1.1864168644,1.1549706459,1.24744677544,1.29817712307,1.03186762333,1.07192623615,1.10653030872,1.02834272385,0.917751610279,0.901836335659,0.868699133396,1.17351329327,1.04934048653,0.690583348274,1.15134942532,1.56958186626,1.39066898823,0.712720990181,0.711501181126,0.864628076553,1.02064836025,1.0420550108,1.06451940536,1.03469955921,1.04912829399,0.902557134628,1.15520834923,1.04718363285,1.17616021633,1.14798986912,1.1695318222,1.18185901642,1.19587373734,1.14530313015,1.13251328468,0.969055712223,1.24967288971,1.23126196861,1.23127031326,1.23469388485,1.20030486584,1.17986261845,1.20348000526
1.22149586678,1.36058914661,1.40584242344,1.40768301487,1.36826646328,1.44520449638,1.48285269737,1.32829678059,1.42368817329,1.21022379398,1.24905574322,0.978170692921,0.86913639307,1.59835910797,1.40802884102,1.38698780537,0.744730293751,1.28722858429,1.305585742,1.27810251713,1.25750923157,1.34797608852,1.34181308746,1.20883059502,1.20496678352,1.18838739395,1.15694963932,1.24934232235,1.30004584789,1.03461456299,1.07462918758,1.11009120941,1.03162646294,0.920712172985,0.904833257198,0.871344447136,1.17545974255,1.05224561691,0.693460345268,1.15373194218,1.57156658173,1.39279067516,0.715489864349,0.714277744293,0.867708086967,1.02370274067,1.0446087122,1.06701147556,1.03789198399,1.05257499218,0.905750215054,1.15719485283,1.04981994629,1.17827498913,1.15003824234,1.17157053947,1.18393313885,1.19793498516,1.14743292332,1.13467490673,0.971700906754,1.2516566515,1.23327159882,1.23326909542,1.23668074608,1.20229613781,1.1817830801,1.20536565781
1.2236096859,1.36253464222,1.40772306919,1.40943861008,1.37000727654,1.44695734978,1.48458611965,1.33027482033,1.42552602291,1.21269023418,1.2537727356,0.980791032314,0.87168353796,1.60030865669,1.41006028652,1.39094269276,0.747375309467,1.29104804993,1.30739140511,1.27988398075,1.2593691349,1.34977960587,1.34361600876,1.21072900295,1.20705592632,1.19039165974,1.15896379948,1.25126707554,1.30194199085,1.03748893738,1.07744824886,1.1139370203,1.0351266861,0.923805058002,0.907952189445,0.874078631401,1.17743813992,1.05528473854,0.696426033974,1.15617203712,1.57352602482,1.39486312866,0.718340456486,0.717136323452,0.870885491371,1.02687358856,1.04725492001,1.06958341599,1.04118287563,1.05607950687,0.909028589725,1.15921640396,1.05256569386,1.18043112755,1.15212583542,1.17365133762,1.18605434895,1.20004224777,1.14961540699,1.13689231873,0.974450051785,1.25367951393,1.23532259464,1.2353079319,1.23870646954,1.20432579517,1.18373429775,1.20727825165
1.22574520111,1.36451280117,1.40963292122,1.41120898724,1.37176251411,1.44872605801,1.48633384705,1.33228361607,1.4273879528,1.21522903442,1.25877892971,0.983479917049,0.8742826581,1.60223317146,1.41204452515,1.39491260052,0.750082850456,1.29488384724,1.30921578407,1.28168284893,1.26125180721,1.3516023159,1.34543812275,1.21265268326,1.20917928219,1.19242751598,1.16101026535,1.25321984291,1.30386483669,1.04045903683,1.08035695553,1.11797690392,1.03877866268,0.926997601986,0.911163449287,0.876886963844,1.17944633961,1.05842363834,0.699463784695,1.15865385532,1.5754609108,1.39689052105,0.721259534359,0.720063745975,0.874138116837,1.03013134003,1.04997086525,1.07221496105,1.04454708099,1.05962824821,0.912372469902,1.16126990318,1.05539476871,1.1826236248,1.15424871445,1.17577016354,1.1882174015,1.20219063759,1.15184378624,1.13915777206,0.977281212807,1.25573825836,1.2374112606,1.23738372326,1.2407681942,1.20639061928,1.18571472168,1.20921719074
1.22790002823,1.36652243137,1.41157186031,1.41299569607,1.37353312969,1.45051157475,1.48809754848,1.33432435989,1.42927420139,1.21782970428,1.26390063763,0.98622572422,0.876931548119,1.60413324833,1.41398596764,1.39889156818,0.752843618393,1.29872894287,1.31105935574,1.28349971771,1.26315665245,1.35344433784,1.34727966785,1.21460020542,1.21133267879,1.19449138641,1.16308498383,1.25519883633,1.30581331253,1.04348707199,1.08332300186,1.12210571766,1.04250729084,0.93025135994,0.914432048798,0.879751682281,1.18148124218,1.06162166595,0.702553570271,1.16115820408,1.57737147808,1.39887666702,0.72423106432,0.723043501377,0.877439379692,1.0334404707,1.05272912979,1.07488179207,1.04795467854,1.0632045269,0.915758550167,1.16335129738,1.05827605724,1.18484568596,1.1564013958,1.17792117596,1.19041514397,1.2043735981,1.15410923958,1.14146137238,0.980167925358,1.25782895088,1.23953270912,1.23949158192,1.2428612709,1.20848619938,1.18772172928,1.21118032932
1.22898375988,1.36753845215,1.41255187988,1.41389560699,1.37442469597,1.45141124725,1.48898589611,1.33535647392,1.43022620678,1.2191491127,1.26644802094,0.98761600256,0.878274202347,1.60507416725,1.41494202614,1.40088260174,0.754240989685,1.30065274239,1.31198823452,1.28441512585,1.26411700249,1.35437273979,1.34820783138,1.21558225155,1.21241891384,1.19553244114,1.16413128376,1.25619733334,1.30679643154,1.0450104475,1.08481669426,1.12416887283,1.04437565804,0.931888401508,0.916076421738,0.881199300289,1.18250739574,1.06322932243,0.704111397266,1.16241252422,1.57831776142,1.39985573292,0.725731134415,0.724547624588,0.879099607468,1.03510272503,1.05411505699,1.07622027397,1.049664855,1.06499779224,0.917459726334,1.16440093517,1.0597256422,1.18596529961,1.15748679638,1.17900669575,1.19152474403,1.20547580719,1.1552529335,1.14262413979,0.981623291969,1.25888466835,1.2406039238,1.24055600166,1.24391818047,1.20954394341,1.18873405457,1.21217036247
1.2311617136,1.36959135532,1.41453266144,1.41571009159,1.37622153759,1.45322489738,1.4907772541,1.33744430542,1.43214917183,1.22181689739,1.27140450478,0.990422725677,0.880992889404,1.60693907738,1.41682779789,1.40486419201,0.757062613964,1.30449867249,1.31386113167,1.28626060486,1.26605296135,1.35624456406,1.35007917881,1.21756184101,1.21460723877,1.19763064384,1.16623938084,1.25821208954,1.30878078938,1.04805016518,1.08780372143,1.12822413445,1.04807090759,0.935157060623,0.919361531734,0.88411206007,1.18457496166,1.06643462181,0.707238852978,1.16491270065,1.58019328117,1.40178799629,0.728748559952,0.727572619915,0.882421076298,1.03841853142,1.05688214302,1.0788911581,1.05307805538,1.06858360767,0.920862674713,1.16651511192,1.06262183189,1.18821704388,1.15967202187,1.18119370937,1.19376003742,1.20769667625,1.15755569935,1.14496445656,0.984539926052,1.26101386547,1.2427636385,1.24270200729,1.24604916573,1.21167588234,1.1907749176,1.21416580677
1.23335051537,1.37166976929,1.41653943062,1.41754484177,1.3780374527,1.45505869389,1.49258899689,1.33956170082,1.43409657478,1.22451031208,1.27603673935,0.993252933025,0.883753538132,1.60878133774,1.41868209839,1.40883982182,0.759911239147,1.30833601952,1.31575345993,1.28812587261,1.26800811291,1.35813605785,1.35197031498,1.21956002712,1.21681129932,1.1997461319,1.16836309433,1.26024734974,1.31078696251,1.05104827881,1.09076166153,1.13209855556,1.05164861679,0.938385725021,0.922612369061,0.887032270432,1.18665909767,1.06959176064,0.71036452055,1.16738462448,1.58204579353,1.40368950367,0.731774508953,0.73060554266,0.885721385479,1.04169261456,1.05961883068,1.08153247833,1.05645561218,1.07215440273,0.924246370792,1.16864454746,1.06548655033,1.1904784441,1.16187047958,1.18339598179,1.19600999355,1.20993304253,1.15987050533,1.14731514454,0.987441241741,1.26316177845,1.24494099617,1.24486601353,1.24819850922,1.21382510662,1.19283366203,1.2161796093
1.23554766178,1.37377166748,1.41857099533,1.41940140724,1.37987375259,1.45691335201,1.49442267418,1.34170651436,1.43606817722,1.22721481323,1.28020834923,0.996095180511,0.886553108692,1.61060166359,1.42050969601,1.4128036499,0.762777924538,1.31215846539,1.31766581535,1.29001140594,1.26998126507,1.36004722118,1.3538813591,1.22157502174,1.21902596951,1.2018750906,1.17049849033,1.26230144501,1.31281363964,1.05397284031,1.09366202354,1.13570773602,1.05504751205,0.941542029381,0.925799250603,0.88994383812,1.1887563467,1.07266581059,0.713470816612,1.16981208324,1.58387613297,1.40556490421,0.734794676304,0.733631670475,0.888977766037,1.04489433765,1.06230151653,1.08412313461,1.05977201462,1.07569599152,0.927590608597,1.17078518867,1.0682926178,1.19274258614,1.1640765667,1.18560791016,1.1982678175,1.21217858791,1.16218912601,1.14966714382,0.990304231644,1.26532399654,1.24713099003,1.24704325199,1.25036168098,1.21598684788,1.19490754604,1.21820950508
1.23775076866,1.37589502335,1.42062604427,1.42128098011,1.38173186779,1.45879006386,1.49627971649,1.34387660027,1.43806505203,1.22991836071,1.28382372856,0.998940050602,0.889388620853,1.61240124702,1.4223151207,1.41675019264,0.765655696392,1.31595993042,1.31959831715,1.29191827774,1.27197194099,1.36197853088,1.35581254959,1.22360563278,1.22124707699,1.20401489735,1.17264246941,1.26437330246,1.31486058235,1.05680036545,1.09648370743,1.13899183273,1.0582242012,0.944602310658,0.92890059948,0.892834603786,1.19086420536,1.07563126087,0.716544449329,1.1721830368,1.58568513393,1.40741801262,0.737797856331,0.736639797688,0.892173409462,1.04800152779,1.06491303444,1.08664798737,1.06300759315,1.07919692993,0.930880248547,1.17293357849,1.07102036476,1.1950044632,1.16628623009,1.18782508373,1.20052814484,1.21442806721,1.16450512409,1.15201306343,0.993111908436,1.26749694347,1.24932944775,1.24922978878,1.25253486633,1.21815764904,1.19699430466,1.22025418282
1.2399585247,1.37803864479,1.42270374298,1.42318475246,1.38361310959,1.46068990231,1.49816167355,1.34606921673,1.44008779526,1.23261117935,1.28683269024,1.001781106,0.892257153988,1.61418068409,1.42410337925,1.42067420483,0.768539488316,1.31973516941,1.32155168056,1.29384708405,1.27398002148,1.36393034458,1.35776460171,1.22565114498,1.22347199917,1.20616388321,1.17479300499,1.26646244526,1.31692767143,1.05951762199,1.09921383858,1.14191913605,1.06115484238,0.947553157806,0.93190407753,0.895696699619,1.19298136234,1.07847344875,0.719577312469,1.17449080944,1.58747327328,1.40925359726,0.7407771945,0.739622890949,0.895298182964,1.05100095272,1.06744337082,1.0890982151,1.0661509037,1.08264970779,0.934105932713,1.17508792877,1.07365822792,1.197260499,1.16849648952,1.19004464149,1.20278811455,1.21667861938,1.16681468487,1.15434908867,0.995854198933,1.26967859268,1.25153398514,1.25142335892,1.25471615791,1.22033524513,1.19909310341,1.22231292725
1.24217033386,1.38020169735,1.42480373383,1.4251139164,1.38551843166,1.46261405945,1.50006973743,1.34828186035,1.44213724136,1.23528599739,1.28922271729,1.0046145916,0.895156979561,1.61594069004,1.42587900162,1.42457044125,0.771426737309,1.32347941399,1.32352650166,1.29579865932,1.27600586414,1.36590361595,1.35973823071,1.22771191597,1.22569894791,1.20832133293,1.17694962025,1.26856887341,1.31901490688,1.06211912632,1.10184705257,1.14448046684,1.0638320446,0.950389385223,0.934804558754,0.898526489735,1.1951072216,1.08118629456,0.722565412521,1.17673254013,1.58924162388,1.41107606888,0.743729114532,0.742577373981,0.898347198963,1.05388629436,1.06988847256,1.09147000313,1.06919598579,1.08604955673,0.937262892723,1.17724752426,1.07620120049,1.19950938225,1.17070651054,1.19226562977,1.20504593849,1.21892881393,1.1691160202,1.15667307377,0.998526930809,1.27186787128,1.25374352932,1.25362288952,1.25690460205,1.2225189209,1.20120322704,1.22438561916
1.24438631535,1.38238382339,1.42692577839,1.42706942558,1.38744950294,1.46456325054,1.50200462341,1.35051178932,1.44421434402,1.2379373312,1.2910169363,1.00743854046,0.898086190224,1.61768257618,1.42764675617,1.42843437195,0.77431589365,1.32718896866,1.3255238533,1.29777431488,1.27804994583,1.36789882183,1.36173403263,1.22978818417,1.22792708874,1.21048724651,1.17911219597,1.27069306374,1.32112336159,1.06460726261,1.10438346863,1.14668858051,1.06626355648,0.953113257885,0.937603652477,0.901323497295,1.19724202156,1.08377146721,0.725508272648,1.1789098978,1.59099137783,1.41288983822,0.746652841568,0.745502531528,0.901320815086,1.05665874481,1.07224965096,1.09376513958,1.07214307785,1.08939468861,0.94035077095,1.17941236496,1.07865107059,1.20175075531,1.17291593552,1.19448781013,1.20730173588,1.22117841244,1.17140924931,1.15898513794,1.00113070011,1.27406454086,1.25595796108,1.25582838058,1.25909996033,1.22470855713,1.20332527161,1.2264727354
1.24660694599,1.38458442688,1.42906951904,1.42905175686,1.38940668106,1.46653866768,1.50396776199,1.3527559042,1.44631958008,1.24056184292,1.29226851463,1.01025283337,0.901043176651,1.61940729618,1.42941117287,1.43226158619,0.777206718922,1.33086049557,1.32754397392,1.29977428913,1.28011310101,1.3699170351,1.36375308037,1.23188078403,1.23015618324,1.21266210079,1.18128144741,1.27283549309,1.32325315475,1.06699049473,1.10682940483,1.1485735178,1.06846952438,0.955733120441,0.940308630466,0.904089570045,1.19938647747,1.08623790741,0.728408098221,1.18102753162,1.59272372723,1.4146989584,0.749549686909,0.748399615288,0.904223203659,1.05932486057,1.0745331049,1.09598886967,1.07499670982,1.09268569946,0.943372547626,1.18158328533,1.08101415634,1.20398545265,1.17512583733,1.19671201706,1.20955646038,1.22342848778,1.17369556427,1.1612868309,1.00367069244,1.27626931667,1.25817775726,1.25804030895,1.26130282879,1.22690486908,1.20545971394,1.22857499123
1.24883401394,1.38680493832,1.43123555183,1.4310618639,1.39139175415,1.46854114532,1.5059595108,1.35501265526,1.44845438004,1.24316012859,1.29307377338,1.01306068897,0.904027283192,1.62111604214,1.43117666245,1.43604791164,0.780102014542,1.33449101448,1.32958865166,1.30180037022,1.28219676018,1.37195932865,1.36579632759,1.23399138451,1.23238825798,1.21484792233,1.18346011639,1.2749979496,1.32540607452,1.06928753853,1.10919952393,1.15019249916,1.070489645,0.958267867565,0.942935824394,0.906832158566,1.20154297352,1.08860492706,0.731272816658,1.18309557438,1.59443998337,1.41650772095,0.752425789833,0.751275002956,0.907065451145,1.06190061569,1.07675218582,1.09815359116,1.0777695179,1.095926404,0.946337223053,1.18376290798,1.08330607414,1.20621705055,1.17733895779,1.19894146919,1.2118139267,1.22568261623,1.17597937584,1.16358304024,1.00615918636,1.27848470211,1.26040589809,1.26026141644,1.26351583004,1.22911047935,1.2076086998,1.23069417477
1.25107038021,1.38904678822,1.43342542648,1.43310081959,1.39340543747,1.4705722332,1.50798106194,1.35728037357,1.45062017441,1.24573719501,1.29356861115,1.01586854458,0.907038271427,1.62281012535,1.43294763565,1.43978989124,0.783006727695,1.33807909489,1.3316590786,1.30385363102,1.28430342674,1.37402772903,1.36786580086,1.23612272739,1.23462688923,1.21704816818,1.18565201759,1.27718281746,1.32758414745,1.07152616978,1.11151695251,1.15162742138,1.07238137722,0.960745334625,0.945510029793,0.909562706947,1.20371508598,1.09090232849,0.734115004539,1.18512892723,1.59614169598,1.4183204174,0.755290746689,0.754138529301,0.909864902496,1.06441044807,1.07892727852,1.10027754307,1.08048093319,1.09912455082,0.949259102345,1.18595516682,1.08554971218,1.20845103264,1.1795604229,1.20118117332,1.21407949924,1.22794592381,1.17826783657,1.16588151455,1.00861501694,1.28071439266,1.26264679432,1.26249587536,1.26574289799,1.23132956028,1.20977544785,1.23283326626
1.2533198595,1.39131259918,1.43564093113,1.43516910076,1.39544928074,1.47263300419,1.51003336906,1.35955941677,1.45281851292,1.24830126762,1.29391264915,1.01868534088,0.910077273846,1.62449121475,1.43472838402,1.44348466396,0.785928189754,1.34162378311,1.3337572813,1.30593562126,1.2864357233,1.37612390518,1.36996304989,1.23827815056,1.23687720299,1.21926772594,1.18786251545,1.27939331532,1.32979023457,1.07374095917,1.11381042004,1.15297496319,1.07421338558,0.963199675083,0.948061704636,0.912296593189,1.20590722561,1.0931661129,0.736951172352,1.18714606762,1.59783089161,1.42014110088,0.758157968521,0.75700366497,0.912643432617,1.06688475609,1.08108377457,1.10238385201,1.0831553936,1.10229039192,0.952156484127,1.18816542625,1.0877737999,1.2106949091,1.18179643154,1.20343732834,1.21636092663,1.23022580147,1.18056976795,1.16819214821,1.01106214523,1.28296375275,1.26490628719,1.26474940777,1.26798939705,1.23356759548,1.21196424961,1.23499572277
1.25558722019,1.39360523224,1.43788421154,1.43726813793,1.39752435684,1.47472512722,1.51211738586,1.36185097694,1.45505106449,1.25086283684,1.29427790642,1.02152144909,0.913145184517,1.62616074085,1.43652284145,1.44712901115,0.788874268532,1.34512424469,1.33588528633,1.30804824829,1.28859686852,1.37825024128,1.37209057808,1.24046123028,1.23914539814,1.22151136398,1.190097332,1.28163290024,1.33202707767,1.0759691,1.11611187458,1.15433955193,1.07605993748,0.965668022633,0.95062404871,0.915050566196,1.20812487602,1.09543609619,0.739799380302,1.18916702271,1.59950935841,1.42197346687,0.76104170084,0.759885013103,0.915424823761,1.06935691833,1.0832490921,1.10449695587,1.08581984043,1.10543453693,0.955049157143,1.19039976597,1.09000968933,1.21295702457,1.18405425549,1.20571744442,1.21866631508,1.23252987862,1.18289494514,1.17052567005,1.01352632046,1.28523850441,1.26719081402,1.26702797413,1.27026116848,1.23583066463,1.21417963505,1.23718559742
1.25672900677,1.39476275444,1.43901717663,1.43832921982,1.39857399464,1.47578334808,1.5131714344,1.36300182343,1.4561804533,1.25214648247,1.29452252388,1.02295029163,0.914690673351,1.6269916296,1.43742632866,1.44893145561,0.790359437466,1.34685778618,1.33696091175,1.30911648273,1.28968906403,1.37932538986,1.37316632271,1.24156439304,1.24028813839,1.22264409065,1.19122576714,1.28276467323,1.33315777779,1.07710003853,1.11727571487,1.15506100655,1.07701206207,0.96691930294,0.951919794083,0.916440665722,1.2092448473,1.096585989,0.741233944893,1.19018530846,1.60034513474,1.42289531231,0.762494564056,0.761336624622,0.91682434082,1.07060277462,1.08434402943,1.10556411743,1.08715689182,1.1070022583,0.95650023222,1.19152784348,1.09114217758,1.21409761906,1.18519365788,1.20686876774,1.21983075142,1.23369348049,1.18406963348,1.17170453072,1.01477324963,1.28638744354,1.26834464073,1.26817882061,1.27140855789,1.2369736433,1.21529877186,1.23829197884
1.25903177261,1.39710080624,1.44130623341,1.44047546387,1.40069830418,1.47792446613,1.51530432701,1.36531436443,1.45846652985,1.25472486019,1.29521918297,1.02583360672,0.917804718018,1.62864685059,1.43924844265,1.45249557495,0.793357253075,1.35029089451,1.33913695812,1.31127798557,1.29189872742,1.38150060177,1.3753426075,1.24379587173,1.24259436131,1.22493350506,1.19350755215,1.28505384922,1.33544540405,1.07941377163,1.11964488029,1.15663266182,1.07900953293,0.969473600388,0.954556047916,0.919254481792,1.21150970459,1.09893476963,0.744132041931,1.19224703312,1.60201120377,1.4247521162,0.765428781509,0.76426845789,0.91965174675,1.07313001156,1.08657121658,1.10773146152,1.08985352516,1.11013376713,0.959420800209,1.19380879402,1.09345066547,1.21640217304,1.18749713898,1.20919752121,1.22218668461,1.23604786396,1.18644738197,1.17409169674,1.01730883121,1.28871071339,1.27067816257,1.27050614357,1.2737288475,1.23928523064,1.21756243706,1.24052989483
1.2613632679,1.39947164059,1.44362783432,1.44265401363,1.40285658836,1.48009955883,1.51747047901,1.36764371395,1.46078896523,1.25732529163,1.29629194736,1.02875745296,0.92095053196,1.6302947998,1.44109344482,1.45600295067,0.796396613121,1.35367786884,1.34134697914,1.31347346306,1.29414331913,1.38371014595,1.37755322456,1.24606275558,1.24493217468,1.22725844383,1.19582641125,1.28737878799,1.33776891232,1.08181798458,1.12208795547,1.1584353447,1.08117353916,0.972118079662,0.957270920277,0.922123074532,1.21381103992,1.10137164593,0.747079312801,1.19435465336,1.60367143154,1.42662966251,0.768409311771,0.767246723175,0.922530829906,1.07572376728,1.08886480331,1.10995769501,1.09259533882,1.11326658726,0.962377548218,1.19612646103,1.09583604336,1.21874332428,1.1898380518,1.21156513691,1.22458386421,1.23844277859,1.18886899948,1.17652440071,1.0199149847,1.29107153416,1.27305030823,1.27287173271,1.27608680725,1.24163472652,1.21986246109,1.24280357361
1.26372730732,1.40187728405,1.44598376751,1.44486522675,1.40504944324,1.48230969906,1.51967048645,1.36999213696,1.46314835548,1.25995576382,1.29783582687,1.03172755241,0.924128353596,1.63193738461,1.44296443462,1.45945131779,0.799481570721,1.35701799393,1.34359192848,1.31570410728,1.29642522335,1.38595557213,1.37979972363,1.2483676672,1.24730622768,1.22962200642,1.1981856823,1.28974151611,1.34013009071,1.08433353901,1.12462317944,1.16052627563,1.08354437351,0.974872648716,0.960082232952,0.925055325031,1.21615207195,1.10391891003,0.750085175037,1.19651949406,1.60532796383,1.42853081226,0.771443605423,0.770279049873,0.925474286079,1.07840263844,1.09124040604,1.11225688457,1.09539747238,1.11640608311,0.965380907059,1.19848489761,1.098315835,1.22112679482,1.19222092628,1.21397650242,1.22702717781,1.24088311195,1.19134056568,1.17900896072,1.02260613441,1.29347360134,1.2754650116,1.27527928352,1.27848625183,1.24402594566,1.22220206261,1.24511539936
1.26612722874,1.40431892872,1.44837522507,1.44711041451,1.40727782249,1.48455560207,1.52190518379,1.37236261368,1.46554481983,1.26262354851,1.29991853237,1.03474771976,0.927338421345,1.63357639313,1.44486451149,1.46283817291,0.80261528492,1.36030948162,1.34587347507,1.31797099113,1.29874587059,1.38823831081,1.38208317757,1.25071263313,1.24972033501,1.23202729225,1.20058870316,1.29214382172,1.34252989292,1.08697581291,1.12726426125,1.16294622421,1.08615124226,0.977751910686,0.963002860546,0.928057909012,1.2185356617,1.1065928936,0.753156483173,1.19875073433,1.60698258877,1.43045842648,0.774537265301,0.77337116003,0.92849111557,1.08118021488,1.09370982647,1.11463987827,1.09827053547,1.11955606937,0.968438267708,1.20088720322,1.10090327263,1.22355723381,1.19464957714,1.2164349556,1.2295204401,1.24337244034,1.1938662529,1.18155026436,1.02539288998,1.29591965675,1.27792561054,1.27773189545,1.28092992306,1.24646186829,1.22458338737,1.24746775627
1.26856648922,1.40679776669,1.45080339909,1.44938969612,1.40954256058,1.48683810234,1.52417492867,1.37475931644,1.46797847748,1.26533532143,1.30258023739,1.03782093525,0.930580437183,1.63521397114,1.44679617882,1.46616172791,0.805799424648,1.36355149746,1.34819233418,1.32027494907,1.30110681057,1.39055919647,1.38440477848,1.25309920311,1.25217854977,1.23447656631,1.20303809643,1.29458665848,1.3449691534,1.08975481987,1.13002038002,1.16571986675,1.08901178837,0.980764806271,0.966040670872,0.931134998798,1.22096395493,1.10940408707,0.756297588348,1.20105445385,1.60863780975,1.43241500854,0.77769356966,0.776526272297,0.931586921215,1.0840651989,1.09628093243,1.11711394787,1.10122156143,1.12271845341,0.971554219723,1.20333588123,1.10360717773,1.22603845596,1.19712746143,1.21894311905,1.23206651211,1.24591338634,1.19644939899,1.18415176868,1.02828204632,1.29841208458,1.28043401241,1.28023183346,1.28342020512,1.24894499779,1.22700870037,1.24986243248
1.27104783058,1.40931522846,1.45326936245,1.45170390606,1.41184389591,1.48915779591,1.52648031712,1.37718605995,1.47044897079,1.26809644699,1.3058334589,1.04094874859,0.93385463953,1.6368521452,1.44876194,1.46941959858,0.80903506279,1.36674213409,1.35054945946,1.32261681557,1.30350911617,1.39291906357,1.38676512241,1.25552868843,1.25468349457,1.23697149754,1.20553541183,1.29707086086,1.34744822979,1.09267473221,1.13289618492,1.16885566711,1.09213256836,0.983914613724,0.969198822975,0.934288680553,1.22343873978,1.11235749722,0.759510278702,1.20343399048,1.61029541492,1.43440294266,0.780914008617,0.779746234417,0.934763669968,1.08706152439,1.09895789623,1.11968278885,1.10425329208,1.12589335442,0.974730014801,1.20583295822,1.10643184185,1.22857356071,1.19965660572,1.22150313854,1.23466706276,1.24850773811,1.19909179211,1.18681538105,1.03127682209,1.30095219612,1.28299224377,1.28278076649,1.28595852852,1.25147688389,1.22947907448,1.25230038166
1.27357423306,1.41187167168,1.45577406883,1.45405399799,1.41418278217,1.49151539803,1.52882182598,1.37964725494,1.47295629978,1.27091157436,1.30966341496,1.04413068295,0.937159776688,1.63849318027,1.4507638216,1.472610116,0.812321305275,1.3698797226,1.3529458046,1.32499754429,1.30595374107,1.39531886578,1.38916528225,1.25800228119,1.25723791122,1.23951375484,1.20808207989,1.29959714413,1.34996759892,1.09573471546,1.13589191437,1.17234611511,1.09550857544,0.987199187279,0.972474873066,0.937518060207,1.22596120834,1.11545193195,0.762793242931,1.20588970184,1.61195778847,1.43642413616,0.784197628498,0.783029675484,0.938019514084,1.09016811848,1.10174059868,1.12234687805,1.10736453533,1.12907886505,0.977963924408,1.20837986469,1.10937690735,1.2311643362,1.20223855972,1.22411584854,1.23732304573,1.25115633011,1.20179414749,1.1895416975,1.03437650204,1.30354106426,1.28560090065,1.28537929058,1.28854596615,1.25405859947,1.23199594021,1.25478315353
1.27614736557,1.41446745396,1.45831811428,1.45644056797,1.41655993462,1.49391138554,1.53120040894,1.38214707375,1.4754999876,1.27378332615,1.31402587891,1.04736506939,0.940495371819,1.64013946056,1.45280361176,1.47573125362,0.815656661987,1.37296235561,1.35538196564,1.32741749287,1.30844116211,1.39775896072,1.39160561562,1.2605202198,1.25984346867,1.24210381508,1.21067857742,1.30216574669,1.35252726078,1.09892773628,1.13900256157,1.17616605759,1.0991230011,0.99061024189,0.975861668587,0.940820038319,1.22853183746,1.11867976189,0.766142964363,1.20841896534,1.61362707615,1.43848049641,0.787541389465,0.78637367487,0.941348910332,1.09337842464,1.10462486744,1.12510228157,1.11054956913,1.13227105141,0.981250822544,1.21097695827,1.11243724823,1.23381173611,1.20487391949,1.22678124905,1.24003374577,1.25385844707,1.20455539227,1.19232940674,1.037576437,1.30617845058,1.28825974464,1.28802764416,1.2911823988,1.25669002533,1.23455953598,1.25731086731
1.27876806259,1.41710150242,1.46090066433,1.45886409283,1.41897511482,1.49634611607,1.53361606598,1.3846886158,1.47807919979,1.27670955658,1.31882560253,1.05064606667,0.943859100342,1.64179313183,1.45488262177,1.47878158092,0.8190356493,1.37598764896,1.35785770416,1.32987689972,1.31097066402,1.4002392292,1.3940860033,1.26308166981,1.26249921322,1.24474024773,1.2133231163,1.30477535725,1.35512626171,1.10223424435,1.1422123909,1.18025887012,1.10293579102,0.994127333164,0.979340612888,0.944185078144,1.23114907742,1.12202060223,0.769548714161,1.21101307869,1.61530530453,1.44057297707,0.790936529636,0.789769411087,0.944738090038,1.09667491913,1.10759711266,1.12793731689,1.11379361153,1.13546204567,0.98457878828,1.21362245083,1.11559700966,1.23651325703,1.20756030083,1.22949635983,1.24279546738,1.25661075115,1.20737099648,1.19517338276,1.04086267948,1.3088619709,1.29096615314,1.29072296619,1.29386544228,1.25936889648,1.23716831207,1.25988256931
1.28143560886,1.41977190971,1.4635207653,1.46132493019,1.42142879963,1.49881875515,1.53606903553,1.38727366924,1.48069238663,1.27968382835,1.32393276691,1.05396473408,0.947248280048,1.64345645905,1.45700204372,1.48175883293,0.822450637817,1.3789525032,1.36037254333,1.3323751688,1.31354081631,1.40275871754,1.39660549164,1.26568472385,1.26520228386,1.24742019176,1.21601200104,1.30742359161,1.35776221752,1.10562670231,1.14549827576,1.18454647064,1.10689103603,0.997721612453,0.982885718346,0.947599291801,1.23381006718,1.12544488907,0.77299529314,1.21365833282,1.61699450016,1.44270288944,0.794370651245,0.793204247952,0.94816750288,1.10003209114,1.11063790321,1.13083457947,1.11707568169,1.13864076138,0.987930834293,1.21631288528,1.11883354187,1.23926460743,1.21029365063,1.23225665092,1.24560260773,1.25940775871,1.21023392677,1.19806599617,1.04421567917,1.31158804893,1.29371571541,1.29346132278,1.29659116268,1.26209139824,1.23981964588,1.26249623299
1.28414773941,1.4224755764,1.46617591381,1.46382284164,1.42392027378,1.50132930279,1.53855931759,1.38990306854,1.48333775997,1.28269660473,1.32919323444,1.05730926991,0.950658977032,1.64513158798,1.45916259289,1.48466169834,0.825891792774,1.38185405731,1.36292541027,1.33491170406,1.31614947319,1.40531623363,1.39916312695,1.26832652092,1.26794862747,1.25013947487,1.21874094009,1.31010770798,1.36043274403,1.10907125473,1.14883136749,1.18893492222,1.11092150211,1.00135815144,0.986465454102,0.951045691967,1.23651075363,1.12891638279,0.776464104652,1.21633851528,1.6186965704,1.44487071037,0.797828316689,0.796662449837,0.951613664627,1.10341918468,1.11372256279,1.13377261162,1.12037014961,1.14179468155,0.991286933422,1.21904373169,1.12211859226,1.24205935001,1.21306812763,1.23505592346,1.24844753742,1.2622423172,1.21313512325,1.20099699497,1.04761099815,1.31435120106,1.29650270939,1.29623711109,1.29935443401,1.26485204697,1.24250984192,1.2651488781
1.28551971912,1.42383897305,1.46751594543,1.46508562565,1.42518019676,1.50259840488,1.53981816769,1.3912345171,1.48467171192,1.28421366215,1.33182895184,1.05898737907,0.952370882034,1.64597463608,1.46025836468,1.48608446121,0.827618598938,1.38327980042,1.36421561241,1.33619391918,1.3174674511,1.40660881996,1.40045547485,1.26966094971,1.26933634281,1.25151228905,1.22011852264,1.31146192551,1.36177992821,1.11080121994,1.15050554276,1.19113528728,1.11294221878,1.00318026543,0.988257408142,0.952774882317,1.23787426949,1.13065731525,0.77820032835,1.21768581867,1.61955332756,1.44596910477,0.799560546875,0.798394799232,0.953334748745,1.10511314869,1.11527311802,1.1352493763,1.12201309204,1.14335775375,0.992959201336,1.22042238712,1.12376952171,1.24347054958,1.21446871758,1.23646783829,1.24988162518,1.26367115974,1.21459686756,1.20247352123,1.04931592941,1.31574475765,1.29790794849,1.29763698578,1.30074822903,1.26624488831,1.24386799335,1.26648855209
1.28829336166,1.42658627033,1.47021913528,1.46763837337,1.42772758007,1.5051637888,1.54236376286,1.39392983913,1.48736262321,1.2872607708,1.33700716496,1.06234657764,0.955805003643,1.64767241478,1.46248114109,1.48887228966,0.831077814102,1.38608014584,1.36682248116,1.33878540993,1.32012879848,1.40922021866,1.40306699276,1.27235460281,1.27213716507,1.25428140163,1.22289657593,1.31419348717,1.36449718475,1.11425304413,1.1538490057,1.19548416138,1.11694824696,1.00680828094,0.991823911667,0.956233382225,1.24062526226,1.13412463665,0.78166359663,1.22038328648,1.62127864361,1.44819438457,0.803021013737,0.801855325699,0.95675688982,1.1084805727,1.11837303638,1.13820326328,1.12527275085,1.14644753933,0.996279001236,1.2232029438,1.12706840038,1.24631595612,1.21729207039,1.23931145668,1.25276720524,1.26654648781,1.21753585339,1.20544087887,1.05272376537,1.31855225563,1.30073797703,1.3004566431,1.30355620384,1.26905119419,1.24660789967,1.2691924572
1.29110276699,1.42935740948,1.4729501009,1.47022724152,1.43031132221,1.50776469707,1.54494547844,1.39666676521,1.49008131027,1.29031300545,1.34192740917,1.06569850445,0.959248125553,1.64938759804,1.46474540234,1.49158155918,0.834534347057,1.38880884647,1.36946320534,1.3414119482,1.32282137871,1.41186511517,1.40571188927,1.27507793903,1.27496600151,1.25707674026,1.22569966316,1.31695187092,1.36724174023,1.11766254902,1.15715837479,1.19968152046,1.1208473444,1.01038241386,0.995338141918,0.959675192833,1.2434027195,1.13753867149,0.78509670496,1.22306871414,1.62302160263,1.45045793056,0.806461274624,0.805294811726,0.960130512714,1.11179184914,1.12144851685,1.14113736153,1.12847363949,1.149477005,0.999546587467,1.22600865364,1.13033688068,1.24918425083,1.2201384306,1.24217486382,1.25566828251,1.26943790913,1.2204862833,1.20841753483,1.0561054945,1.32138073444,1.30358743668,1.30329656601,1.3063852787,1.27187931538,1.24937474728,1.27192556858
1.29394376278,1.43214857578,1.47570562363,1.47285115719,1.43292999268,1.51039946079,1.54756247997,1.39944255352,1.49282705784,1.29335606098,1.34644782543,1.06903028488,0.962695002556,1.65112316608,1.46705043316,1.49421131611,0.837977170944,1.39146375656,1.37213563919,1.34407150745,1.32554209232,1.41454124451,1.40838825703,1.27782714367,1.27781653404,1.25989329815,1.22852182388,1.31973409653,1.37001097202,1.12099599838,1.16040408611,1.20363903046,1.12457537651,1.01386868954,0.998769104481,0.963082611561,1.24620175362,1.14086353779,0.788480758667,1.22572541237,1.6247844696,1.45275914669,0.809865176678,0.808697164059,0.963432133198,1.11501610279,1.1244751215,1.14402973652,1.13159012794,1.15243387222,1.00274193287,1.22883367538,1.13354635239,1.2520673275,1.22300064564,1.2450504303,1.25857639313,1.27233731747,1.22343826294,1.21139240265,1.05943644047,1.32422411442,1.3064494133,1.30615031719,1.30922925472,1.27472293377,1.2521635294,1.27468347549
1.2968120575,1.43495643139,1.47848284245,1.47550928593,1.43558311462,1.51306724548,1.55021429062,1.40225374699,1.49559795856,1.29637753963,1.35046112537,1.0723310709,0.966140568256,1.65288078785,1.46939587593,1.4967610836,0.841396987438,1.39404284954,1.37483811378,1.34676289558,1.32828819752,1.41724681854,1.41109406948,1.28059899807,1.2806828022,1.2627260685,1.23135817051,1.32253682613,1.37280237675,1.12422668934,1.16356241703,1.20728969574,1.12808334827,1.01724016666,1.00209283829,0.966440916061,1.24901759624,1.14407110214,0.791800677776,1.22834014893,1.62656903267,1.4550974369,0.813219726086,0.812049090862,0.966643631458,1.1181293726,1.12743330002,1.14686334133,1.13460254669,1.1553081274,1.00584959984,1.23167264462,1.13667428493,1.25495815277,1.22587239742,1.24793183804,1.26148438454,1.27523767948,1.22638320923,1.21435666084,1.06269681454,1.32707679272,1.30931794643,1.30901193619,1.31208276749,1.27757644653,1.2549700737,1.2774630785
1.29970359802,1.43777787685,1.48127901554,1.47820043564,1.43826925755,1.51576662064,1.55289959908,1.40509688854,1.49839377403,1.29936695099,1.35389995575,1.07559323311,0.969580173492,1.65466332436,1.47178053856,1.49923050404,0.844786524773,1.39654517174,1.37756872177,1.34948444366,1.3310571909,1.41997992992,1.41382753849,1.28339040279,1.2835599184,1.26557171345,1.23420441151,1.32535791397,1.37561416626,1.12733709812,1.1666175127,1.21059083939,1.13133966923,1.02047932148,1.00529289246,0.969739854336,1.2518465519,1.14714241028,0.795045673847,1.23090434074,1.6283775568,1.45747196674,0.816515505314,0.815341174603,0.96975260973,1.12111544609,1.13030993938,1.14962661266,1.1374976635,1.15809369087,1.00885891914,1.23452138901,1.13970541954,1.25785088539,1.22874867916,1.25081396103,1.2643866539,1.27813374996,1.22931492329,1.21730327606,1.06587326527,1.32993447781,1.31218838692,1.31187701225,1.31494128704,1.28043544292,1.25779092312,1.28026092052
1.30261492729,1.44061076641,1.48409199715,1.48092377186,1.44098770618,1.51849651337,1.55561757088,1.40796780586,1.5012140274,1.30231702328,1.35673987865,1.07881140709,0.973009645939,1.65647256374,1.47420310974,1.50161969662,0.848140656948,1.39897036552,1.38032627106,1.35223484039,1.33384716511,1.42273914814,1.41658735275,1.2861995697,1.28644418716,1.26842737198,1.23705804348,1.32819604874,1.3784455061,1.13031864166,1.1695612669,1.21352601051,1.13433158398,1.02357769012,1.00836193562,0.972973287106,1.25468611717,1.15006875992,0.798209965229,1.23341417313,1.63021183014,1.45988130569,0.819747030735,0.818567752838,0.972752988338,1.12396705151,1.1330987215,1.15231442451,1.14026916027,1.16078710556,1.01176464558,1.23737692833,1.14263224602,1.26074171066,1.2316262722,1.25369393826,1.26727986336,1.28102242947,1.23222982883,1.22022867203,1.0689586401,1.33279454708,1.31505799294,1.31474280357,1.31780219078,1.28329718113,1.26062369347,1.28307509422
1.30554306507,1.44345319271,1.4869197607,1.48367786407,1.44373691082,1.52125561237,1.55836701393,1.41086244583,1.50405812263,1.30522298813,1.35899198055,1.08198285103,0.976425290108,1.65831112862,1.47666215897,1.50393009186,0.851456403732,1.40131950378,1.38310909271,1.35501277447,1.33665668964,1.42552304268,1.41937196255,1.28902447224,1.28933250904,1.27129113674,1.23991692066,1.33104979992,1.38129508495,1.13317096233,1.17239224911,1.2161000967,1.13706147671,1.0265352726,1.01129949093,0.976138949394,1.25753414631,1.15284979343,0.801291882992,1.23587012291,1.63207423687,1.46232414246,0.822911977768,0.821726799011,0.975644409657,1.12668395042,1.13579940796,1.15492618084,1.14291727543,1.16338920593,1.01456689835,1.24023723602,1.1454539299,1.26362788677,1.23450255394,1.25656926632,1.27016210556,1.28390145302,1.2351256609,1.22313058376,1.07195150852,1.33565461636,1.3179243803,1.31760692596,1.32066309452,1.28615939617,1.26346647739,1.28590369225
1.30848491192,1.44630396366,1.48976099491,1.4864616394,1.44651603699,1.52404260635,1.56114673615,1.41377639771,1.5069257021,1.30808186531,1.36070013046,1.08510708809,0.979823946953,1.66018128395,1.47915565968,1.5061621666,0.854731976986,1.40359318256,1.38591611385,1.35781705379,1.3394844532,1.42833042145,1.42218017578,1.29186403751,1.29222297668,1.27416193485,1.24277997017,1.33391833305,1.38416242599,1.13590037823,1.17511498928,1.21833837032,1.13954591751,1.02935838699,1.01411128044,0.979237675667,1.26038968563,1.15549278259,0.804292678833,1.23827588558,1.63396692276,1.4647988081,0.826010704041,0.82481855154,0.978430449963,1.1292719841,1.13841629028,1.1574665308,1.14544701576,1.16590189934,1.01726865768,1.2431012392,1.14817523956,1.26650834084,1.23737668991,1.25943946838,1.27303290367,1.28677046299,1.23800265789,1.22600948811,1.07485532761,1.33851420879,1.32078719139,1.3204690218,1.32352352142,1.289021492,1.26631832123,1.28874564171
1.3114387989,1.44916307926,1.49261522293,1.48927366734,1.44932365417,1.52685654163,1.56395554543,1.41670620441,1.50981724262,1.31089532375,1.361951828,1.0881870985,0.983203351498,1.66208529472,1.48168158531,1.50831782818,0.85796892643,1.40579402447,1.38874638081,1.36064636707,1.34232997894,1.43116056919,1.4250112772,1.29471802711,1.29511523247,1.27704000473,1.24564802647,1.33680224419,1.38704788685,1.13852369785,1.17774319649,1.22029268742,1.14182126522,1.03206443787,1.01681280136,0.982275664806,1.26325297356,1.15801560879,0.807219922543,1.2406411171,1.6358923912,1.46730339527,0.829048454762,0.827848494053,0.981122374535,1.13174700737,1.14096152782,1.15994644165,1.14787137508,1.16833209991,1.01987993717,1.2459692955,1.15080988407,1.26938378811,1.24024939537,1.26230585575,1.27589440346,1.28963160515,1.24086368084,1.2288684845,1.0776809454,1.34137415886,1.32364749908,1.32332992554,1.32638430595,1.29188418388,1.26917910576,1.29160070419
1.31440353394,1.45203101635,1.49548208714,1.49211239815,1.4521586895,1.52969646454,1.56679224968,1.41964840889,1.51273226738,1.31366872787,1.36286962032,1.09122872353,0.986561834812,1.66402554512,1.48423779011,1.51039946079,0.861170649529,1.40792500973,1.3915989399,1.36349999905,1.34519326687,1.43401265144,1.42786443233,1.29758667946,1.29801034927,1.27992641926,1.24852252007,1.33970189095,1.38995170593,1.14106595516,1.18029808998,1.22203695774,1.1439396143,1.03467857838,1.01942682266,0.985262870789,1.26612520218,1.16044580936,0.810085058212,1.2429792881,1.63785302639,1.46983587742,0.832033813,0.830825388432,0.983736753464,1.13413214684,1.14345347881,1.16238248348,1.15021014214,1.17068946362,1.02241504192,1.24884319305,1.15337836742,1.27225720882,1.24312317371,1.26517117023,1.27875041962,1.29248821735,1.24371361732,1.2317135334,1.08044493198,1.34423649311,1.3265080452,1.32619214058,1.32924759388,1.294749856,1.27205002308,1.29446947575
1.31737875938,1.45490932465,1.49836242199,1.49497711658,1.4550204277,1.53256177902,1.56965565681,1.42260086536,1.51567161083,1.31641054153,1.36360108852,1.09424042702,0.989898860455,1.66600430012,1.48682177067,1.51240980625,0.864342927933,1.40999007225,1.39447402954,1.36637735367,1.34807515144,1.43688702583,1.43073987961,1.30047154427,1.30091059208,1.28282392025,1.25140678883,1.34261894226,1.39287519455,1.14355838299,1.18280613422,1.22366034985,1.14596426487,1.0372325182,1.02198159695,0.988213121891,1.2690089941,1.16281688213,0.81290346384,1.24530744553,1.63985097408,1.47239422798,0.834978759289,0.833761334419,0.986294686794,1.13645672798,1.14591491222,1.16479539871,1.15248727798,1.172986269,1.02489244938,1.25172579288,1.15590667725,1.27513289452,1.24600172043,1.268040061,1.28160667419,1.29534578323,1.24655973911,1.23455250263,1.08316886425,1.34710502625,1.32937300205,1.32905960083,1.33211708069,1.29762196541,1.27493321896,1.29735350609
1.32036483288,1.45780003071,1.50125718117,1.49786663055,1.45790779591,1.53545188904,1.57254493237,1.42556190491,1.51863586903,1.31913113594,1.36430621147,1.09723174572,0.993214428425,1.66802370548,1.4894310236,1.51435184479,0.867492675781,1.41199350357,1.39737141132,1.36927831173,1.35097646713,1.43978381157,1.43363761902,1.30337417126,1.30381953716,1.28573548794,1.25430428982,1.34555530548,1.39581990242,1.14603567123,1.18529677391,1.22526049614,1.14796471596,1.03976118565,1.02450859547,0.991141617298,1.27190709114,1.1651661396,0.815692305565,1.2476439476,1.6418889761,1.47497594357,0.837896585464,0.836670100689,0.988819420338,1.13875257969,1.14837145805,1.16720831394,1.15472972393,1.17523562908,1.02733230591,1.2546210289,1.15842354298,1.2780162096,1.2488899231,1.27091777325,1.28446960449,1.29821050167,1.24941015244,1.2373945713,1.08587658405,1.34998369217,1.33224713802,1.33193683624,1.33499693871,1.30050492287,1.2778314352,1.30025458336
1.32186222076,1.45925056934,1.50271034241,1.49932026863,1.45936107635,1.53690588474,1.57399868965,1.42704546452,1.52012753487,1.32048738003,1.36469960213,1.09872317314,0.994864284992,1.66904938221,1.49074423313,1.51529848576,0.869061350822,1.41297364235,1.39882838726,1.37073743343,1.35243475437,1.44124042988,1.43509483337,1.30483257771,1.30527853966,1.28719758987,1.25575935841,1.34703147411,1.39730072021,1.14727973938,1.18654537201,1.2260825634,1.14897787571,1.04102706909,1.02577185631,0.992602825165,1.27336251736,1.16634476185,0.817081272602,1.24882149696,1.64292359352,1.47627496719,0.839349806309,0.838118851185,0.990076839924,1.13990020752,1.14960610867,1.16842210293,1.15584683418,1.1763471365,1.02854478359,1.25607454777,1.15968692303,1.27946257591,1.25033926964,1.27236175537,1.2859057188,1.29964756966,1.25083959103,1.23881971836,1.08723199368,1.35142838955,1.3336892128,1.33338057995,1.33644211292,1.30195176601,1.27928698063,1.30171203613
1.32486557961,1.46216332912,1.50562894344,1.50224471092,1.46228528023,1.53983175755,1.57692408562,1.43001782894,1.52312874794,1.3231985569,1.36565852165,1.10170304775,0.998148322105,1.67113387585,1.49338626862,1.5171444416,0.872190773487,1.41489303112,1.40175890923,1.37367248535,1.35536718369,1.44417047501,1.43802583218,1.30776453018,1.30820715427,1.29013574123,1.2586838007,1.349999547,1.4002789259,1.14979827404,1.18906569481,1.22782576084,1.15106928349,1.043582201,1.02831554413,0.99552822113,1.27628779411,1.1687309742,0.819858193398,1.25120544434,1.64502537251,1.47888743877,0.842252731323,0.841012835503,0.99259519577,1.14221310616,1.1521024704,1.17087745667,1.15808737278,1.17855083942,1.03096604347,1.25899529457,1.1622402668,1.2823677063,1.25325083733,1.27526259422,1.28879106045,1.30253469944,1.25371181965,1.24168336391,1.08995974064,1.35433042049,1.33658635616,1.33628118038,1.33934545517,1.30485892296,1.28221237659,1.30464220047
