-0.154075950384,-0.0145526630804,0.0306076519191,0.031946927309,-0.00753924855962,0.0696049407125,0.107261836529,-0.0470725148916,0.0496118478477,-0.166074499488,-0.124836392701,-0.391723453999,-0.498352080584,0.191759124398,0.000778505695052,0.00119843694847,-0.623526632786,-0.0987202301621,-0.0699965953827,-0.0975176915526,-0.117873191833,-0.0275190453976,-0.0336745195091,-0.166477441788,-0.170300021768,-0.186609089375,-0.218150869012,-0.125253543258,-0.0743979290128,-0.339544087648,-0.300668925047,-0.262953221798,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491019011,-0.199753805995,-0.323000192642,-0.677635908127,-0.233491495252,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051811457,-0.334827154875,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800249815,-0.325770139694,-0.197168380022,-0.225156411529,-0.203335091472,-0.19076500833,-0.176795303822,-0.227034181356,-0.239684298635,-0.400566279888,-0.123305998743,-0.141618326306,-0.141655057669,-0.138286367059,-0.172692224383,-0.193390578032,-0.169925510883
1.32788062096,1.465092659,1.50856435299,1.50519108772,1.46523272991,1.54278028011,1.57987236977,1.43299651146,1.5261541605,1.32591557503,1.36694037914,1.10468494892,1.00141143799,1.67326426506,1.4960463047,1.51893079281,0.875313222408,1.41676163673,1.40471112728,1.37662959099,1.35832095146,1.44712257385,1.4409788847,1.3107175827,1.31115210056,1.29309439659,1.26162946224,1.35298991203,1.40328001976,1.15237760544,1.19163489342,1.22975707054,1.15328729153,1.04618811607,1.03090035915,0.998466193676,1.2792339325,1.17117786407,0.822643876076,1.25363898277,1.64717257023,1.48151707649,0.845158576965,0.843910217285,0.995131731033,1.14456868172,1.15465009212,1.17338347435,1.16035318375,1.18073761463,1.03339481354,1.26193654537,1.16484570503,1.28529250622,1.25618243217,1.27818381786,1.29169762135,1.30544269085,1.25660634041,1.24457025528,1.09272384644,1.35725200176,1.33950352669,1.33920145035,1.34226858616,1.30778610706,1.28515839577,1.30759322643
1.3309071064,1.46803951263,1.5115172863,1.50815796852,1.46820235252,1.54575073719,1.58284199238,1.43598139286,1.52920281887,1.32864701748,1.36863923073,1.10767483711,1.00465345383,1.6754424572,1.49872159958,1.52066063881,0.878432691097,1.4185833931,1.40768432617,1.37960791588,1.3612960577,1.45009613037,1.44395327568,1.31369197369,1.31411552429,1.29607486725,1.26459801197,1.35600292683,1.40630412102,1.15503823757,1.19427084923,1.23193311691,1.15567231178,1.04886543751,1.03354465961,1.00142598152,1.2822022438,1.17370796204,0.825448215008,1.25613355637,1.64936685562,1.48416101933,0.848075270653,0.846818983555,0.9977003932,1.14698636532,1.15726423264,1.17595386505,1.16266059875,1.18291628361,1.03584325314,1.26490008831,1.16752040386,1.28824019432,1.25913667679,1.28112852573,1.29462909698,1.30837512016,1.2595281601,1.24748575687,1.09553837776,1.36019575596,1.34244346619,1.34214425087,1.34521389008,1.31073594093,1.28812611103,1.31056582928
1.33394443989,1.47100484371,1.51448810101,1.51114416122,1.47119271755,1.5487421751,1.58583188057,1.43897271156,1.53227365017,1.33140051365,1.37082242966,1.11067712307,1.00787377357,1.67767012119,1.50140893459,1.52233815193,0.881551802158,1.42036247253,1.41067802906,1.38260638714,1.36429274082,1.45309090614,1.4469486475,1.31668829918,1.31709885597,1.29907798767,1.26759088039,1.35903835297,1.4093503952,1.1577950716,1.1969871521,1.23439478874,1.15825355053,1.05162882805,1.03626203537,1.00441396236,1.28519356251,1.17633771896,0.828278839588,1.25869762897,1.65161013603,1.48681676388,0.851008594036,0.849744975567,1.00031161308,1.1494808197,1.15995597839,1.17859899998,1.1650223732,1.1850938797,1.0383207798,1.26788723469,1.17027711868,1.29121279716,1.26211547852,1.2840988636,1.29758822918,1.31133460999,1.26248037815,1.25043356419,1.09841370583,1.36316299438,1.34540820122,1.34511137009,1.34818303585,1.31370985508,1.29111647606,1.31356048584
1.33699262142,1.47398877144,1.51747703552,1.51414859295,1.47420287132,1.55175328255,1.58884096146,1.44197118282,1.53536522388,1.33418238163,1.37352919579,1.11369514465,1.01107251644,1.67994868755,1.50410532951,1.52396678925,0.88467258215,1.42210245132,1.41369128227,1.38562440872,1.36731028557,1.45610582829,1.44996416569,1.31970608234,1.3201032877,1.3021043539,1.27060866356,1.36209583282,1.41241848469,1.16065776348,1.19979310036,1.23716616631,1.16104865074,1.05448758602,1.03906106949,1.00743472576,1.28820848465,1.1790779829,0.831140637398,1.26133656502,1.65390360355,1.48948121071,0.853962361813,0.852692186832,1.0029720068,1.15206158161,1.16273283958,1.18132543564,1.16744673252,1.1872754097,1.04083359241,1.27089881897,1.17312395573,1.29421186447,1.26512002945,1.28709614277,1.30057680607,1.31432271004,1.26546549797,1.25341629982,1.10135626793,1.36615502834,1.34839904308,1.34810400009,1.35117721558,1.3167090416,1.29412961006,1.31657707691
1.34005081654,1.47699189186,1.52048432827,1.51717031002,1.47723197937,1.5547837019,1.59186840057,1.44497799873,1.53847622871,1.33699846268,1.37677323818,1.11673033237,1.01424849033,1.68227946758,1.50680732727,1.52555036545,0.887795329094,1.42380654812,1.41672360897,1.38866114616,1.37034869194,1.45914053917,1.4529992342,1.3227455616,1.32312953472,1.30515408516,1.27365159988,1.36517477036,1.4155074358,1.16363060474,1.20269322395,1.24025654793,1.16406464577,1.05744564533,1.04194521904,1.01049005985,1.29124712944,1.18193411827,0.834035933018,1.26405334473,1.6562486887,1.49215137959,0.856938302517,0.855662286282,1.00568473339,1.15473389626,1.1655985117,1.18413674831,1.16993868351,1.18946421146,1.04338479042,1.27393496037,1.17606508732,1.2972381115,1.26815080643,1.29012084007,1.30359566212,1.31734037399,1.26848447323,1.25643503666,1.10436940193,1.36917245388,1.35141658783,1.35112273693,1.35419666767,1.31973397732,1.29716587067,1.3196157217
1.3431186676,1.48001384735,1.52350997925,1.52020859718,1.48027849197,1.55783224106,1.5949126482,1.44799482822,1.54160475731,1.33985292912,1.38054096699,1.11978328228,1.01740181446,1.68466389179,1.50951218605,1.52709186077,0.89092028141,1.42547750473,1.41977405548,1.39171540737,1.37340700626,1.46219408512,1.45605289936,1.32580566406,1.32617795467,1.30822646618,1.27671909332,1.36827385426,1.41861557961,1.16671264172,1.2056876421,1.24365925789,1.1672976017,1.06050169468,1.04491376877,1.01357996464,1.29430890083,1.1849052906,0.836964905262,1.26684772968,1.65864646435,1.49482476711,0.859936416149,0.858655333519,1.00844979286,1.15749764442,1.16855251789,1.18703258038,1.17249846458,1.19166135788,1.04597485065,1.27699542046,1.1790997982,1.30029129982,1.27120745182,1.29317295551,1.30664455891,1.32038724422,1.27153706551,1.25948965549,1.10745239258,1.37221491337,1.35446047783,1.35416734219,1.35724151134,1.32278418541,1.30022454262,1.32267546654
1.34619510174,1.48305392265,1.5265532732,1.52326238155,1.4833419323,1.56089758873,1.59797310829,1.45102262497,1.54474890232,1.34274685383,1.38478088379,1.12285137177,1.02053105831,1.68710267544,1.51221680641,1.52859568596,0.894044816494,1.42711865902,1.42284166813,1.3947865963,1.37648403645,1.46526527405,1.4591242075,1.32888543606,1.32924735546,1.31132006645,1.27980971336,1.3713914156,1.42174136639,1.16989433765,1.20876932144,1.24734425545,1.17072701454,1.06364560127,1.04795777798,1.01669991016,1.29739236832,1.18798196316,0.839923143387,1.26971530914,1.66109764576,1.49749839306,0.862952888012,0.861667573452,1.01126146317,1.16034531593,1.17158854008,1.19000709057,1.17512059212,1.19386565685,1.04859924316,1.2800784111,1.18222045898,1.3033696413,1.27428841591,1.29625058174,1.30972123146,1.32346129417,1.2746206522,1.2625772953,1.11059868336,1.37528085709,1.35752916336,1.35723602772,1.36030983925,1.32585811615,1.3033041954,1.32575511932
1.34927773476,1.48610973358,1.52961266041,1.52633047104,1.4864205122,1.56397843361,1.60104835033,1.45406198502,1.5479054451,1.34567689896,1.38939630985,1.12592852116,1.02363431454,1.68959677219,1.51491761208,1.53006458282,0.897163331509,1.42873120308,1.42592442036,1.39787268639,1.3795773983,1.46835207939,1.46221101284,1.33198201656,1.33233487606,1.3144313097,1.28291940689,1.37452411652,1.42488133907,1.17315542698,1.21192157269,1.25125384331,1.1743118763,1.06685686111,1.05105900764,1.01983988285,1.30049407482,1.19114291668,0.842899978161,1.2726457119,1.66360270977,1.50016903877,0.865979194641,0.864690124989,1.01410651207,1.16325926781,1.1746917963,1.19304740429,1.17779099941,1.19607138634,1.05124700069,1.28318047523,1.18541049957,1.30646848679,1.27738952637,1.29934930801,1.31282091141,1.32655787468,1.27772974968,1.26569163799,1.11379384995,1.37836682796,1.36061871052,1.36032509804,1.36339819431,1.32895207405,1.30640184879,1.32885193825
1.35236394405,1.48917889595,1.53268587589,1.52941155434,1.48951280117,1.56707298756,1.60413718224,1.45711219311,1.55107200146,1.34863579273,1.3942605257,1.12900614738,1.02670884132,1.69214630127,1.51761221886,1.53150188923,0.900268614292,1.43031704426,1.42902052402,1.4009718895,1.38268435001,1.47145271301,1.46531140804,1.33509230614,1.33543586731,1.31755614281,1.28604376316,1.37766861916,1.42803251743,1.17646849155,1.21512138844,1.25531172752,1.17799794674,1.07010769844,1.05419254303,1.02298700809,1.30361008644,1.19435942173,0.845881640911,1.27562475204,1.66616177559,1.50283420086,0.869003713131,0.867711424828,1.01696705818,1.16621553898,1.17784249783,1.19613564014,1.18049073219,1.19827103615,1.05390369892,1.28629684448,1.18864679337,1.30958199501,1.28050529957,1.30246353149,1.31593728065,1.32967090607,1.28085649014,1.26882433891,1.11701846123,1.38146805763,1.36372375488,1.36342966557,1.36650180817,1.33206105232,1.30951368809,1.33196258545
1.35544967651,1.49225735664,1.53576982021,1.53250396252,1.49261689186,1.57017934322,1.60723793507,1.46017205715,1.55424511433,1.35161352158,1.39922583103,1.13207316399,1.02975153923,1.69475185871,1.52029716969,1.53291046619,0.90335136652,1.43187701702,1.43212723732,1.40408217907,1.38580143452,1.47456407547,1.46842265129,1.33821213245,1.33854448795,1.32068884373,1.28917646408,1.38082015514,1.43119049072,1.17980051041,1.21834075451,1.25942790508,1.18172085285,1.07336485386,1.05732870102,1.0261245966,1.30673480034,1.1975966692,0.848850905895,1.27863585949,1.66877484322,1.50549089909,0.872012138367,0.870716869831,1.01982176304,1.16918504238,1.18101644516,1.19925034046,1.18319618702,1.20045471191,1.05655133724,1.28942167759,1.19190204144,1.31270241737,1.28362882137,1.30558609962,1.31906187534,1.3327922821,1.28399121761,1.27196490765,1.12024891376,1.38457846642,1.36683785915,1.36654317379,1.36961448193,1.33517897129,1.31263458729,1.33508265018
1.35699129105,1.49379873276,1.53731477261,1.5340539217,1.49417293072,1.57173657417,1.60879230499,1.46170496941,1.55583298206,1.35310566425,1.40169727802,1.13359904289,1.03125989437,1.69607555866,1.52163517475,1.53360486031,0.904881298542,1.43264746666,1.43368387222,1.40564072132,1.38736271858,1.47612321377,1.46998155117,1.3397744894,1.34009981155,1.32225632668,1.29074406624,1.38239705563,1.43277084827,1.18146264553,1.21994817257,1.26147782803,1.18357467651,1.07498478889,1.05888795853,1.02768433094,1.30829870701,1.19921135902,0.850325167179,1.28014743328,1.67010140419,1.50681519508,0.873505651951,0.872208833694,1.02123963833,1.1706649065,1.18260395527,1.20081031322,1.18454313278,1.20153725147,1.05786573887,1.29098534584,1.19352734089,1.31426262856,1.28519117832,1.30714821815,1.32062447071,1.33435344696,1.28555822372,1.27353453636,1.12185847759,1.38613498211,1.36839592457,1.36810112,1.37117218971,1.33673906326,1.31419694424,1.33664488792
1.36006891727,1.49688315392,1.54040825367,1.53716051579,1.49729156494,1.57485699654,1.61190807819,1.46477508545,1.55901014805,1.35608792305,1.40651977062,1.13662743568,1.0342476368,1.69876432419,1.52430057526,1.53497624397,0.907911598682,1.43417048454,1.43680179119,1.40876305103,1.39048802853,1.47924590111,1.47310400009,1.34290063381,1.34320783615,1.32538986206,1.29387760162,1.38555085659,1.43593168259,1.18475627899,1.22313916683,1.26550149918,1.18722355366,1.07818472385,1.06196844578,1.03077447414,1.31142604351,1.20240902901,0.853241026402,1.28317093849,1.67279422283,1.50945425034,0.876461029053,0.875161230564,1.02404177189,1.17359495163,1.18576359749,1.2039206028,1.18720948696,1.20367693901,1.0604634285,1.29411053658,1.19675433636,1.31737756729,1.28831231594,1.31026852131,1.32374489307,1.33747136593,1.28868532181,1.27666544914,1.12504971027,1.38924658298,1.37150967121,1.37121486664,1.37428569794,1.33985733986,1.31732177734,1.33977067471
1.36313569546,1.49996602535,1.54350376129,1.54027426243,1.50041723251,1.57798409462,1.61503171921,1.46784853935,1.56218588352,1.35905563831,1.41105902195,1.13961446285,1.0371940136,1.7015080452,1.52694988251,1.53632569313,0.910894095898,1.43566930294,1.43992364407,1.41189014912,1.39361405373,1.48237228394,1.47623038292,1.34602534771,1.34630692005,1.32851612568,1.29700303078,1.38870000839,1.43908905983,1.18798053265,1.22627305984,1.26934754848,1.19073963165,1.08130288124,1.06497240067,1.03381073475,1.31454741955,1.20553386211,0.856098115444,1.28617966175,1.67553925514,1.51207852364,0.879361748695,0.878058671951,1.02678048611,1.17645943165,1.18888115883,1.20699858665,1.18981814384,1.20577394962,1.06300401688,1.2972278595,1.19992566109,1.3204780817,1.29142189026,1.31337738037,1.32685101032,1.34057605267,1.29179394245,1.27977561951,1.12818288803,1.39235043526,1.3746137619,1.374319911,1.37739133835,1.3429671526,1.32044219971,1.34289419651
1.36618709564,1.50304245949,1.54659700394,1.54339325428,1.50354802608,1.58111536503,1.6181614399,1.47092151642,1.56535792351,1.36199486256,1.41518497467,1.14254868031,1.04009473324,1.70430636406,1.52958011627,1.53765678406,0.913819551468,1.43714559078,1.44304633141,1.4150197506,1.39673662186,1.48549950123,1.479357481,1.34914398193,1.34939002991,1.33162939548,1.30011415482,1.39184057713,1.44223940372,1.19110417366,1.22932243347,1.27293550968,1.19406425953,1.08430826664,1.06787240505,1.0367770195,1.31765723228,1.20855295658,0.858880281448,1.28915691376,1.67833578587,1.51468527317,0.882193982601,0.880887210369,1.02943563461,1.17923104763,1.19193327427,1.2100237608,1.19234716892,1.20781958103,1.06547093391,1.30033051968,1.20301437378,1.32355582714,1.29451274872,1.31646704674,1.32993412018,1.34365904331,1.29487407207,1.2828540802,1.13123559952,1.395439744,1.37770104408,1.37740898132,1.3804820776,1.34606170654,1.3235527277,1.34601068497
1.36921906471,1.50610852242,1.54968416691,1.54651522636,1.50668168068,1.58424866199,1.62129509449,1.47399008274,1.56852316856,1.36489272118,1.41879796982,1.14542007446,1.04294610023,1.70715761185,1.5321893692,1.53897225857,0.916679620743,1.43860054016,1.4461671114,1.41814875603,1.39985227585,1.48862445354,1.48248231411,1.35225236416,1.35245108604,1.33472430706,1.30320525169,1.39496803284,1.44537878036,1.19410228729,1.23226487637,1.2762029171,1.19715201855,1.08717656136,1.07064664364,1.03966021538,1.3207501173,1.21144008636,0.861574113369,1.29208898544,1.68118202686,1.51727247238,0.884946286678,0.883635222912,1.03199112415,1.18188762665,1.19490122795,1.21297872066,1.19477891922,1.20980656147,1.06785082817,1.30341303349,1.2059994936,1.32660377026,1.29757797718,1.31953060627,1.33298707008,1.34671318531,1.29791736603,1.28589189053,1.13418936729,1.39850878716,1.38076508045,1.38047599792,1.38355207443,1.34913480282,1.32664859295,1.34911572933
1.37222850323,1.50916016102,1.55276191235,1.54963839054,1.50981628895,1.58738183975,1.62443077564,1.4770501852,1.57167994976,1.36773955822,1.42184138298,1.14822232723,1.04574513435,1.71006083488,1.53477537632,1.5402752161,0.919469356537,1.44003605843,1.44928348064,1.42127525806,1.40295791626,1.49174463749,1.48560261726,1.35534739494,1.35548555851,1.33779704571,1.3062722683,1.39807999134,1.44850492477,1.19695973396,1.23508679867,1.27911376953,1.19997668266,1.08989357948,1.07328212261,1.04245197773,1.32382249832,1.21417927742,0.864171802998,1.29496729374,1.68407690525,1.51983833313,0.887611925602,0.886295855045,1.03443813324,1.18441617489,1.19777321815,1.21585321426,1.19710314274,1.21173155308,1.07013642788,1.30647110939,1.20886766911,1.32961666584,1.30061328411,1.32256340981,1.33600437641,1.34973335266,1.30091798306,1.2888828516,1.13703286648,1.40155291557,1.38380122185,1.38351643085,1.38659691811,1.35218214989,1.32972609997,1.35220611095
1.375213027,1.51219511032,1.55582785606,1.55276095867,1.51295006275,1.59051275253,1.62756669521,1.48009800911,1.57482647896,1.37052822113,1.42429888248,1.15095126629,1.04849004745,1.71301484108,1.53733623028,1.5415687561,0.922185659409,1.44145464897,1.45239341259,1.42439711094,1.40605139732,1.4948580265,1.48871612549,1.35842645168,1.35848987103,1.3408447504,1.30931210518,1.40117383003,1.45161557198,1.199670434,1.23778164387,1.28165709972,1.20252943039,1.09245383739,1.07577443123,1.04514837265,1.32687151432,1.21676421165,0.866670131683,1.29778790474,1.68701910973,1.52238082886,0.890187561512,0.888866066933,1.03677308559,1.18681192398,1.20054423809,1.21864247322,1.19931638241,1.21359443665,1.07232558727,1.30950188637,1.21161329746,1.33259129524,1.30361521244,1.3255623579,1.33898282051,1.35271644592,1.30387234688,1.29182350636,1.13976109028,1.40456926823,1.38680648804,1.38652729988,1.38961362839,1.35520088673,1.33278262615,1.35527932644
1.3781709671,1.51521098614,1.55887937546,1.5558809042,1.51608109474,1.59363937378,1.63070070744,1.48312962055,1.57796084881,1.37325406075,1.4261868,1.15360534191,1.05117869377,1.71601760387,1.53987014294,1.54285645485,0.924826979637,1.44285953045,1.45549499989,1.42751252651,1.40913057327,1.49796235561,1.49182081223,1.36148762703,1.36146175861,1.34386539459,1.31232309341,1.40424776077,1.45470881462,1.20223522186,1.24034953117,1.28384137154,1.20481550694,1.09485924244,1.078125,1.04774868488,1.32989501953,1.21919631958,0.869069218636,1.30055034161,1.69000673294,1.52489829063,0.892673015594,0.891345381737,1.03899776936,1.18907630444,1.20321404934,1.2213460207,1.20142054558,1.21539759636,1.07441985607,1.31250345707,1.21423649788,1.3355256319,1.30658209324,1.328525424,1.34192073345,1.35566043854,1.30677890778,1.29471218586,1.1423740387,1.40755581856,1.38977897167,1.38950657845,1.39260005951,1.35818898678,1.33581590652,1.35833323002
1.38110136986,1.51820623875,1.56191468239,1.55899608135,1.51920735836,1.59676015377,1.63383102417,1.48614180088,1.58108198643,1.37591564655,1.42755889893,1.15618574619,1.05381035805,1.71906757355,1.54237580299,1.54414212704,0.92739456892,1.44425463676,1.45858633518,1.43061947823,1.4121940136,1.50105619431,1.49491512775,1.36452960968,1.3644002676,1.34685826302,1.31530439854,1.40730082989,1.45778381824,1.2046636343,1.24279761314,1.28569829464,1.20685696602,1.09711992741,1.08034336567,1.05025625229,1.33289241791,1.2214859724,0.87137389183,1.30325841904,1.69303822517,1.52738964558,0.895071566105,0.893737256527,1.04111921787,1.19121861458,1.20578896999,1.22396957874,1.20342373848,1.21714639664,1.07642602921,1.31547498703,1.21674466133,1.33842003345,1.30951344967,1.3314524889,1.34481811523,1.35856556892,1.309638381,1.29755008221,1.14487755299,1.41051197052,1.39271807671,1.39245378971,1.39555585384,1.36114573479,1.33882510662,1.3613666296
1.38400411606,1.52118015289,1.56493270397,1.562104702,1.52232718468,1.59987354279,1.63695585728,1.48913156986,1.58418905735,1.37851548195,1.42850983143,1.15869724751,1.05638504028,1.72216236591,1.54485201836,1.54542982578,0.929892122746,1.44564437866,1.4616663456,1.43371641636,1.41524112225,1.50413835049,1.49799776077,1.36755204201,1.36730599403,1.3498237133,1.31825709343,1.41033291817,1.46084010601,1.20697486401,1.2451416254,1.28728473186,1.20869410038,1.09925615788,1.08244788647,1.05267965794,1.33586406708,1.22365403175,0.873594224453,1.30592143536,1.69611144066,1.52985358238,0.897391080856,0.896049797535,1.04315149784,1.19325709343,1.20828223228,1.22652459145,1.20534181595,1.21885025501,1.07835662365,1.31841766834,1.21915328503,1.34127640724,1.31241106987,1.33434534073,1.34767746925,1.36143386364,1.31245410442,1.30034101009,1.14728486538,1.41343855858,1.39562523365,1.39537012577,1.39848184586,1.36407244205,1.34181046486,1.36437952518
1.38688087463,1.52413356304,1.567933321,1.56520521641,1.52543926239,1.6029779911,1.64007329941,1.49209725857,1.58728158474,1.38105940819,1.42916333675,1.1611468792,1.05890369415,1.72530019283,1.54729771614,1.54672312737,0.932325601578,1.44703316689,1.46473419666,1.43680262566,1.41827201843,1.50720834732,1.50106811523,1.37055563927,1.37018144131,1.35276389122,1.32118332386,1.41334486008,1.46387815475,1.20919489861,1.24740374088,1.28867590427,1.21038031578,1.10129511356,1.08446288109,1.05503082275,1.33881187439,1.22572863102,0.875743865967,1.30855178833,1.69922482967,1.5322893858,0.899642407894,0.89829403162,1.04511272907,1.1952162981,1.21071267128,1.22902774811,1.20719540119,1.22051990032,1.08022773266,1.32133376598,1.22148418427,1.3440990448,1.31527817249,1.33720731735,1.35050320625,1.36426949501,1.31523180008,1.30309140682,1.14961397648,1.41633832455,1.39850366116,1.39825832844,1.40138065815,1.36697173119,1.34477353096,1.36737275124
1.3897331953,1.52706706524,1.57091653347,1.56829607487,1.52854216099,1.60607218742,1.64318180084,1.49503743649,1.59035897255,1.38355612755,1.42966341972,1.1635440588,1.06136822701,1.72847819328,1.54971241951,1.54802668095,0.934702515602,1.44842684269,1.46778917313,1.43987703323,1.42128694057,1.51026523113,1.50412559509,1.37354147434,1.37302970886,1.35568106174,1.32408642769,1.41633760929,1.46689844131,1.21135520935,1.24961030483,1.28995943069,1.21197843552,1.10326862335,1.08641755581,1.0573246479,1.34173810482,1.22774362564,0.877839565277,1.31116473675,1.70237612724,1.53469669819,0.901838958263,0.900483548641,1.04702532291,1.19712567329,1.2131023407,1.23149847984,1.20900928974,1.22216904163,1.08205866814,1.3242264986,1.22376298904,1.34689331055,1.31811904907,1.34004306793,1.35330092907,1.36707770824,1.31797850132,1.30580937862,1.15188682079,1.41921424866,1.40135705471,1.40112221241,1.4042557478,1.36984705925,1.34771597385,1.37034738064
1.39256370068,1.52998244762,1.57388293743,1.57137596607,1.53163456917,1.60915505886,1.64627981186,1.4979518652,1.59342110157,1.38601648808,1.43016445637,1.16589939594,1.06378078461,1.73169410229,1.55209565163,1.54934430122,0.937031686306,1.44983029366,1.47083127499,1.44293892384,1.42428684235,1.51330900192,1.50716996193,1.37651097775,1.37585532665,1.35857880116,1.32697021961,1.41931295395,1.46990203857,1.21348965168,1.25179064274,1.29122960567,1.21355593204,1.10521185398,1.08834338188,1.05957746506,1.34464609623,1.22973573208,0.879899680614,1.31377673149,1.70556282997,1.53707504272,0.90399569273,0.902633607388,1.0489127636,1.19901669025,1.21547579765,1.23395860195,1.21081030369,1.22381186485,1.08387041092,1.32709980011,1.22601819038,1.34966552258,1.32093906403,1.34285795689,1.3560769558,1.36986470222,1.32070243359,1.3085039854,1.15412759781,1.42207074165,1.4041904211,1.40396606922,1.4071110487,1.37270259857,1.35064065456,1.37330543995
1.39397168159,1.53143382072,1.57536017895,1.57291138172,1.53317642212,1.61069202423,1.64782428741,1.49939954281,1.59494662285,1.38723683357,1.43046271801,1.16706490517,1.06496870518,1.73331534863,1.55327546597,1.55000984669,0.938181400299,1.45053744316,1.47234737873,1.44446504116,1.42578148842,1.51482605934,1.50868713856,1.37799012661,1.3772611618,1.36002159119,1.32840621471,1.42079484463,1.47139811516,1.21455800533,1.25288033485,1.29188871384,1.21435797215,1.10618293285,1.08930540085,1.06069386005,1.34609425068,1.23073458672,0.88092237711,1.31508767605,1.70716893673,1.53825330734,0.905063986778,0.903698682785,1.04985463619,1.19996547699,1.21666407585,1.23519146442,1.21171450615,1.22463536263,1.08477556705,1.32853055,1.22714579105,1.35104548931,1.32234299183,1.3442595005,1.3574590683,1.37125217915,1.32205855846,1.30984544754,1.15524351597,1.42349290848,1.40560102463,1.40538203716,1.40853285789,1.37412452698,1.35209727287,1.37477886677
1.39677476883,1.53432476521,1.57830286026,1.57597196102,1.5362508297,1.61375629902,1.65090382099,1.50227606297,1.59798431396,1.38966429234,1.43123710155,1.16937756538,1.06730914116,1.73658299446,1.55561137199,1.55135679245,0.940455973148,1.45196592808,1.47536933422,1.44750702381,1.42876052856,1.51785004139,1.51171159744,1.38093829155,1.38006103039,1.36289608479,1.33126831055,1.42374634743,1.47437775135,1.21671509743,1.25507450104,1.29330515862,1.21602451801,1.10814297199,1.09124481678,1.06291568279,1.34898066521,1.23275828362,0.882962942123,1.31772828102,1.71040487289,1.5405882597,0.907188594341,0.905817449093,1.05174779892,1.2018866539,1.21905732155,1.23767447472,1.21354436874,1.22629439831,1.08659625053,1.33138215542,1.22941672802,1.3537967205,1.32514154911,1.3470531702,1.36021494865,1.37401854992,1.32476341724,1.3125218153,1.15747952461,1.42632770538,1.40841305256,1.4082044363,1.41136658192,1.37695860863,1.3550003767,1.37771558762
1.39956247807,1.53720068932,1.5812305212,1.57901847363,1.53931152821,1.61680698395,1.65396952629,1.50512826443,1.60100483894,1.39208185673,1.43233454227,1.171672225,1.06960475445,1.73988091946,1.5579161644,1.55272781849,0.942702770233,1.45341670513,1.47837758064,1.45053505898,1.4317265749,1.520860672,1.51472246647,1.3838737011,1.382848382,1.36575818062,1.33411955833,1.42668318748,1.47734200954,1.21891868114,1.25730538368,1.29490458965,1.21781182289,1.11014640331,1.09322226048,1.06513237953,1.35185575485,1.234836936,0.885007679462,1.32040262222,1.71366977692,1.54289460182,0.909305870533,0.907929778099,1.05366694927,1.20385754108,1.22148621082,1.24019241333,1.2154186964,1.22797787189,1.08844232559,1.33422327042,1.23172426224,1.3565403223,1.32793080807,1.34983801842,1.36296343803,1.37677705288,1.32746315002,1.31519460678,1.15973496437,1.42915177345,1.41121530533,1.41101682186,1.41418981552,1.37978243828,1.35789144039,1.38063979149
1.40233647823,1.54006266594,1.58414304256,1.58204889297,1.54235756397,1.61984312534,1.65701973438,1.50795698166,1.60400724411,1.3944978714,1.43383789062,1.17395579815,1.07185781002,1.74320626259,1.5601900816,1.55412638187,0.944927692413,1.45489382744,1.48137128353,1.45354795456,1.43467962742,1.52385735512,1.51771914959,1.3867970705,1.38562583923,1.36860978603,1.33696210384,1.42960596085,1.48029088974,1.22118782997,1.25958955288,1.2967376709,1.21975648403,1.11221253872,1.09525573254,1.06735396385,1.35472106934,1.2369915247,0.887067437172,1.32311964035,1.71696102619,1.54517281055,0.911424994469,0.910044670105,1.05562567711,1.20589601994,1.22396433353,1.24275720119,1.21735274792,1.22969448566,1.09032607079,1.33705604076,1.23408460617,1.3592799902,1.33071410656,1.35261690617,1.36570835114,1.37953126431,1.33016264439,1.31786906719,1.1620234251,1.43196761608,1.41401064396,1.41382157803,1.41700494289,1.38259840012,1.36077189445,1.38355243206
1.40509879589,1.54291093349,1.58704102039,1.58506298065,1.54538786411,1.62286353111,1.66005325317,1.5107640028,1.60699021816,1.39691996574,1.43580460548,1.17623353004,1.07407069206,1.74655544758,1.56243395805,1.55555593967,0.947135388851,1.4564012289,1.48435020447,1.45654535294,1.43761968613,1.52683949471,1.52070128918,1.38970863819,1.38839626312,1.37145221233,1.339797616,1.43251466751,1.4832239151,1.22353625298,1.26193988323,1.29883992672,1.22188436985,1.11435556412,1.09735786915,1.06958770752,1.35757803917,1.23923695087,0.889150559902,1.32588529587,1.72027540207,1.54742372036,0.913552820683,0.912169456482,1.05763435364,1.20801579952,1.22650170326,1.24537730217,1.219358325,1.23145115376,1.09225654602,1.3398822546,1.23650944233,1.36201930046,1.33349370956,1.35539257526,1.36845242977,1.38228368759,1.33286523819,1.32054913044,1.1643550396,1.4347769022,1.41680109501,1.41662073135,1.41981387138,1.3854085207,1.36364281178,1.38645386696
1.40785109997,1.54574656487,1.58992469311,1.58805918694,1.54840111732,1.62586736679,1.66306936741,1.51355147362,1.6099524498,1.39935493469,1.43826532364,1.17850995064,1.07624602318,1.74992513657,1.56464886665,1.55701947212,0.949329972267,1.45794188976,1.48731374741,1.45952641964,1.44054698944,1.52980661392,1.52366828918,1.39260900021,1.39116179943,1.37428665161,1.34262740612,1.43540918827,1.48614060879,1.22597301006,1.26436471939,1.30123102665,1.22421073914,1.1165844202,1.09953725338,1.07183933258,1.36042761803,1.2415831089,0.891262948513,1.32870280743,1.72360944748,1.5496481657,0.915694653988,0.914309203625,1.05969977379,1.2102253437,1.22910439968,1.24805784225,1.22144281864,1.23325276375,1.09424030781,1.34270322323,1.2390062809,1.36476051807,1.33627164364,1.35816657543,1.37119793892,1.38503658772,1.33557379246,1.32323765755,1.1667368412,1.43758118153,1.41958808899,1.41941571236,1.42261779308,1.38821399212,1.36650490761,1.38934481144
1.41059458256,1.54856944084,1.59279429913,1.5910371542,1.55139684677,1.62885403633,1.66606676579,1.51632201672,1.61289286613,1.40180850029,1.44122576714,1.18078804016,1.07838594913,1.75331151485,1.56683599949,1.55851948261,0.951514005661,1.45951867104,1.49026167393,1.46249067783,1.44346129894,1.53275859356,1.52661979198,1.39549815655,1.3939242363,1.3771135807,1.34545218945,1.43828928471,1.48904073238,1.22850143909,1.26686799526,1.30391609669,1.22674000263,1.11890280247,1.10179746151,1.07411193848,1.36327028275,1.2440340519,0.893408000469,1.33157277107,1.72695982456,1.55184733868,0.917853653431,0.916467130184,1.06182551384,1.21252894402,1.23177480698,1.25080060959,1.22361016273,1.23510205746,1.09628021717,1.34551990032,1.24157857895,1.36750531197,1.33904922009,1.36093997955,1.37394595146,1.38779067993,1.33828926086,1.32593619823,1.16917181015,1.4403809309,1.42237269878,1.42220747471,1.42541754246,1.39101564884,1.369358778,1.3922252655
1.41333019733,1.55137991905,1.59564960003,1.59399604797,1.55437397957,1.63182234764,1.66904461384,1.51907789707,1.61580991745,1.40428459644,1.4446618557,1.18306875229,1.08049249649,1.75671100616,1.56899666786,1.56005847454,0.953689217567,1.46113336086,1.49319303036,1.46543729305,1.44636213779,1.53569424152,1.52955508232,1.39837574959,1.39668416977,1.37993311882,1.34827172756,1.44115436077,1.49192285538,1.23111927509,1.26944863796,1.30688273907,1.22946453094,1.12130820751,1.10413646698,1.07640576363,1.36610603333,1.24658727646,0.895586133003,1.33449268341,1.73032283783,1.55402255058,0.920030653477,0.91864413023,1.06401062012,1.21492469311,1.23451113701,1.2536033392,1.2258592844,1.23699963093,1.09837627411,1.34833204746,1.24422430992,1.37025403976,1.3418264389,1.36371278763,1.37669610977,1.39054596424,1.34101164341,1.32864427567,1.17165923119,1.44317615032,1.42515468597,1.42499566078,1.4282130003,1.39381349087,1.37220394611,1.39509510994
1.41605818272,1.5541768074,1.59848988056,1.59693539143,1.55733168125,1.63477194309,1.67200243473,1.52182114124,1.61870205402,1.40678286552,1.44850349426,1.18535017967,1.08256721497,1.76011919975,1.57113277912,1.56163823605,0.955854356289,1.46278715134,1.49610733986,1.46836578846,1.44924843311,1.53861296177,1.53247320652,1.40124070644,1.39944112301,1.38274371624,1.35108447075,1.44400274754,1.49478578568,1.23381304741,1.27209615707,1.31008970737,1.23235607147,1.12378764153,1.1065428257,1.07871639729,1.36893320084,1.24922907352,0.897792160511,1.33745396137,1.73369443417,1.55617547035,0.922221720219,0.920836269855,1.06624758244,1.21740138531,1.23730313778,1.25645673275,1.22818112373,1.23894238472,1.10052204132,1.35113823414,1.24693274498,1.37300491333,1.34460151196,1.36648273468,1.37944591045,1.39329993725,1.34373772144,1.33135843277,1.17419052124,1.44596505165,1.42793178558,1.42777848244,1.43100237846,1.39660537243,1.37503898144,1.39795291424
1.41877698898,1.55695819855,1.60131382942,1.59985435009,1.56026899815,1.63770139217,1.67493915558,1.52455246449,1.62156748772,1.40929937363,1.45264673233,1.1876270771,1.0846105814,1.76353263855,1.5732460022,1.56326079369,0.958005607128,1.46448111534,1.49900317192,1.47127473354,1.45211839676,1.54151332378,1.53537273407,1.40409064293,1.40219223499,1.38554251194,1.35388708115,1.44683218002,1.49762713909,1.23656177521,1.27479290962,1.31347513199,1.23537111282,1.12631988525,1.1089977026,1.08103454113,1.37174916267,1.25193667412,0.900016367435,1.34044456482,1.73707091808,1.55830764771,0.924419522285,0.923035860062,1.06852304935,1.21994030476,1.24013507366,1.25934624672,1.23056089878,1.24092435837,1.10270643234,1.3539352417,1.24968612194,1.37575387955,1.34737074375,1.36924612522,1.38219094276,1.39604818821,1.34646201134,1.33407282829,1.17675101757,1.44874417782,1.43070065975,1.4305524826,1.43378210068,1.39938831329,1.37786149979,1.40079641342
1.42148470879,1.5597217083,1.60411930084,1.60275185108,1.56318473816,1.64060938358,1.67785394192,1.52727246284,1.62440407276,1.4118270874,1.4569633007,1.18989241123,1.086622715,1.76694667339,1.57533872128,1.56492638588,0.96013790369,1.46621417999,1.5018787384,1.47416269779,1.45496952534,1.54439342022,1.53825211525,1.40692305565,1.40493392944,1.38832592964,1.35667550564,1.44963955879,1.50044429302,1.23933804035,1.27751588821,1.31696200371,1.23845517635,1.1288779974,1.1114770174,1.08334875107,1.37454998493,1.2546813488,0.902245938778,1.34344851971,1.74044775963,1.5604211092,0.926613926888,0.925232648849,1.07081949711,1.22251677513,1.24298655987,1.26225304604,1.23297834396,1.24293661118,1.10491490364,1.35671901703,1.25246179104,1.37849569321,1.35012924671,1.37199771404,1.38492500782,1.39878499508,1.34917747974,1.33677947521,1.17932212353,1.4515093565,1.4334564209,1.43331289291,1.43654811382,1.40215754509,1.38066792488,1.40362286568
1.42417871952,1.56246471405,1.60690402985,1.60562729836,1.56607794762,1.64349460602,1.68074572086,1.52998065948,1.62721025944,1.41435670853,1.46130907536,1.19213712215,1.08860313892,1.77035737038,1.57741260529,1.56663608551,0.96224462986,1.46798598766,1.50473248959,1.4770283699,1.45779931545,1.54725122452,1.54110908508,1.40973460674,1.40766119957,1.39108943939,1.35944473743,1.45242202282,1.50323462486,1.2421104908,1.28023815155,1.32046294212,1.24154603481,1.13143074512,1.11395299435,1.08564460278,1.37733161449,1.25742959976,0.90446549654,1.34644818306,1.74382090569,1.56251752377,0.928792774677,0.927414298058,1.07311701775,1.22510266304,1.24583375454,1.26515567303,1.2354105711,1.24496936798,1.10713028908,1.35948443413,1.25523328781,1.38122367859,1.35287129879,1.37473130226,1.38764107227,1.40150380135,1.35187554359,1.33946919441,1.18188214302,1.45425546169,1.43619346619,1.43605446815,1.43929517269,1.40490794182,1.38345432281,1.40642869473
1.4255194664,1.56382715702,1.60828781128,1.60705637932,1.56751537323,1.64492821693,1.68218266964,1.53132987022,1.62860119343,1.41561865807,1.46344673634,1.19324886799,1.08958113194,1.77206015587,1.57844316959,1.56750762463,0.963286280632,1.46888613701,1.50615048409,1.47845220566,1.45920526981,1.54867124557,1.54252874851,1.41113138199,1.40901780128,1.39246225357,1.36082041264,1.4538025856,1.50461876392,1.24348509312,1.28159034252,1.32219064236,1.24307405949,1.13269495964,1.11518073082,1.08678114414,1.37871360779,1.2587941885,0.905566751957,1.34794056416,1.7455047369,1.56355988979,0.929872512817,0.928495466709,1.074259758,1.22638988495,1.24724817276,1.26659834385,1.23662483692,1.24599003792,1.10823512077,1.36085855961,1.2566088438,1.38258016109,1.35423409939,1.37608933449,1.38899004459,1.40285396576,1.35321521759,1.34080445766,1.18315076828,1.4556196928,1.43755292892,1.43741631508,1.44065976143,1.40627419949,1.38483858109,1.40782272816
1.42818641663,1.56653249264,1.61103630066,1.60989654064,1.57037222385,1.64777696133,1.68503820896,1.53401756287,1.63135826588,1.41812956333,1.46756064892,1.19544494152,1.09151220322,1.77545714378,1.58049356937,1.56928431988,0.965341210365,1.47071421146,1.50896775723,1.4812810421,1.46199762821,1.5514922142,1.54534876347,1.41390526295,1.41171336174,1.39518713951,1.3635507822,1.45654129982,1.50736367702,1.24619042873,1.28425872326,1.32554483414,1.2460552454,1.13517916203,1.11759734154,1.08902180195,1.3814573288,1.26148223877,0.907741606236,1.35089850426,1.74886357784,1.56563484669,0.932004272938,0.930630207062,1.07651937008,1.22893440723,1.25004291534,1.26945245266,1.23903405666,1.24803352356,1.11042785645,1.36358642578,1.25932216644,1.38527345657,1.35693919659,1.37878334522,1.39166474342,1.4055314064,1.35587012768,1.34344995022,1.18565118313,1.45832657814,1.4402500391,1.44011843204,1.44336748123,1.40898549557,1.38758671284,1.41059076786
1.43083059788,1.5692088604,1.61375725269,1.61271214485,1.57320344448,1.65059959888,1.6878683567,1.53668892384,1.63408100605,1.42061281204,1.47135055065,1.19759690762,1.09340906143,1.77883994579,1.58253097534,1.57110631466,0.96735304594,1.47257852554,1.51175832748,1.4840836525,1.46476137638,1.5542858839,1.54814171791,1.41664969921,1.41438055038,1.39788031578,1.36624872684,1.45924675465,1.51007497311,1.24881243706,1.28685748577,1.3286973238,1.24888896942,1.1375797987,1.11994051933,1.0912078619,1.38416981697,1.2640889883,0.909867823124,1.35380661488,1.75220775604,1.56769788265,0.934089422226,0.932718157768,1.07872927189,1.23141646385,1.25277328491,1.27224743366,1.2413995266,1.25007164478,1.1125844717,1.36628258228,1.26196408272,1.38793468475,1.35961163044,1.38144302368,1.39430260658,1.40817260742,1.35848522186,1.34605419636,1.18808472157,1.46100056171,1.44291305542,1.44278693199,1.44604241848,1.41166377068,1.39030408859,1.41332924366
1.43344831467,1.57185304165,1.61644780636,1.61550199986,1.57600772381,1.6533946991,1.6906722784,1.53934121132,1.63676869869,1.42305672169,1.47470545769,1.19969654083,1.09527099133,1.78220438957,1.58455848694,1.57297277451,0.969315946102,1.47447741032,1.51452040672,1.48685801029,1.46749389172,1.55705034733,1.55090546608,1.41936147213,1.41701412201,1.40053761005,1.3689095974,1.46191692352,1.51275110245,1.25132501125,1.28936350346,1.331579566,1.2515257597,1.1398717165,1.12218773365,1.09332740307,1.3868470192,1.26658654213,0.911932706833,1.35664951801,1.75553297997,1.56975197792,0.936117768288,0.93474906683,1.08087253571,1.23381245136,1.25541937351,1.27496492863,1.24370157719,1.2520955801,1.11469078064,1.36894202232,1.26451206207,1.3905570507,1.3622456789,1.38406229019,1.39689695835,1.41077113152,1.36105298996,1.34860861301,1.19043314457,1.46363663673,1.44553661346,1.44541668892,1.44867908955,1.4143037796,1.39298665524,1.41603457928
1.43603622913,1.574462533,1.61910557747,1.61826491356,1.57878422737,1.65616118908,1.6934491396,1.54197108746,1.63942027092,1.42545163631,1.47754585743,1.20173799992,1.09709739685,1.78554570675,1.58657848835,1.57488405704,0.971225678921,1.47641050816,1.5172522068,1.48960280418,1.47019279003,1.55978393555,1.55363845825,1.4220379591,1.41960918903,1.40315544605,1.37152922153,1.46454906464,1.51538991928,1.25370895863,1.29175937176,1.33414208889,1.25392985344,1.1420365572,1.1243224144,1.09537160397,1.38948523998,1.26895415783,0.913927018642,1.35941553116,1.75883471966,1.57179903984,0.938082039356,0.936715483665,1.08293735981,1.23610472679,1.25796592236,1.27759122849,1.24592602253,1.25409948826,1.11673676968,1.371560812,1.26694965363,1.3931350708,1.36483633518,1.38663637638,1.39944267273,1.41332197189,1.36356723309,1.3511070013,1.19268298149,1.46623075008,1.44811630249,1.44800341129,1.45127367973,1.41690146923,1.39563107491,1.41870379448
1.43859171867,1.57703530788,1.62172889709,1.6210000515,1.58153188229,1.65889799595,1.69619774818,1.54457604885,1.64203619957,1.42779052258,1.47983491421,1.20371806622,1.09888792038,1.788859725,1.58859360218,1.57684016228,0.973080098629,1.47837734222,1.51995253563,1.4923170805,1.47285676003,1.56248533726,1.55633950233,1.42467749119,1.42216289043,1.40573167801,1.37410533428,1.46714246273,1.51799094677,1.25595462322,1.29403591156,1.33636164665,1.25608444214,1.14406549931,1.12633657455,1.09733605385,1.39208221436,1.2711814642,0.915846407413,1.36209762096,1.762108922,1.57384169102,0.939978480339,0.938613593578,1.08491790295,1.23828434944,1.26040494442,1.28011846542,1.24806559086,1.25608026981,1.11871743202,1.37413644791,1.2692681551,1.39566528797,1.36738085747,1.38916265965,1.40193665028,1.41582214832,1.36602473259,1.35354542732,1.19482719898,1.46878039837,1.45064949989,1.4505443573,1.45382356644,1.41945433617,1.39823532104,1.42133533955
1.44111251831,1.57957041264,1.62431657314,1.62370657921,1.5842499733,1.66160416603,1.69891750813,1.54715287685,1.64461624622,1.43006896973,1.48157095909,1.20563614368,1.1006436348,1.79214286804,1.59060680866,1.57884144783,0.974879682064,1.48037827015,1.52262055874,1.49499976635,1.47548449039,1.56515371799,1.55900740623,1.42727863789,1.42467296124,1.40826487541,1.37663674355,1.46969652176,1.52055382729,1.25806009769,1.2961909771,1.33823657036,1.25798797607,1.14595782757,1.12822985649,1.0992205143,1.39463663101,1.27326643467,0.917690634727,1.36469328403,1.76535201073,1.57588255405,0.941807329655,0.940443575382,1.08681404591,1.2403498888,1.26273417473,1.28254425526,1.25011909008,1.25803792477,1.12063264847,1.37666738033,1.27146542072,1.39814567566,1.36987757683,1.39163947105,1.4043776989,1.41827046871,1.36842393875,1.35592293739,1.19686484337,1.47128427029,1.45313489437,1.45303857327,1.45632767677,1.4219609499,1.40079832077,1.42392790318
1.44359719753,1.58206748962,1.62686789036,1.62638390064,1.58693778515,1.6642793417,1.70160782337,1.54969871044,1.64716100693,1.43228495121,1.48278450966,1.20749402046,1.10236549377,1.79539036751,1.5926207304,1.58088743687,0.976626157761,1.48241329193,1.52525556087,1.4976503849,1.47807562351,1.5677883625,1.56164193153,1.42984127998,1.42713820934,1.41075491905,1.37912297249,1.47221112251,1.52307868004,1.26003038883,1.29822766781,1.33978450298,1.25965261459,1.14771974087,1.13000762463,1.10102772713,1.39714837074,1.27521431446,0.919462859631,1.36720347404,1.7685598135,1.57792413235,0.943571090698,0.942208051682,1.08862948418,1.2423055172,1.26495635509,1.28487086296,1.25208997726,1.25997447968,1.12248563766,1.37915349007,1.2735452652,1.40057563782,1.37232601643,1.39406704903,1.40676593781,1.42066717148,1.37076580524,1.35824012756,1.19879949093,1.47374224663,1.45557248592,1.45548582077,1.45878565311,1.42442131042,1.40331959724,1.42648100853
1.44604516029,1.58452677727,1.62938261032,1.62903106213,1.58959472179,1.66692245007,1.70426762104,1.55221128464,1.64967119694,1.43444013596,1.48354780674,1.20929670334,1.10405564308,1.79859924316,1.59463822842,1.58297908306,0.978324115276,1.48448419571,1.52785718441,1.5002682209,1.48063015938,1.57038903236,1.56424248219,1.43236541748,1.42955935001,1.41320252419,1.38156533241,1.47468733788,1.52556657791,1.26188075542,1.30015861988,1.34104931355,1.26110959053,1.14936721325,1.13168442249,1.10276544094,1.39961791039,1.27704119682,0.921171665192,1.36963450909,1.77172923088,1.5799690485,0.945276916027,0.943914175034,1.09037518501,1.2441650629,1.2670814991,1.2871067524,1.2539896965,1.26189613342,1.12428605556,1.38159549236,1.27551972866,1.40295696259,1.37472772598,1.39644694328,1.4091039896,1.42301440239,1.3730533123,1.36050069332,1.20064175129,1.4761557579,1.45796394348,1.45788753033,1.46119892597,1.42683684826,1.40579986572,1.42899513245
1.44845676422,1.58695006371,1.63186180592,1.63164758682,1.59222042561,1.66953408718,1.70689678192,1.5546888113,1.65214848518,1.43654000759,1.48396503925,1.21105194092,1.10571670532,1.80176544189,1.59666204453,1.58511579037,0.979980051517,1.48659169674,1.53042566776,1.50285363197,1.48314905167,1.57295620441,1.56680965424,1.4348526001,1.43193840981,1.41561019421,1.38396656513,1.4771270752,1.52801907063,1.26363348961,1.30200231075,1.34209442139,1.26240420341,1.15092384815,1.13328135014,1.10444498062,1.40204775333,1.27877092361,0.922829151154,1.37199652195,1.77485692501,1.58201992512,0.946934878826,0.945572316647,1.09206664562,1.2459487915,1.26912546158,1.28926587105,1.2558349371,1.26381087303,1.12604677677,1.38399624825,1.27740740776,1.40529310703,1.37708592415,1.39878320694,1.41139638424,1.42531681061,1.37529230118,1.36271107197,1.20240795612,1.47852778435,1.46031284332,1.46024727821,1.46357059479,1.42921042442,1.40824115276,1.43147182465
1.45083332062,1.58933913708,1.63430678844,1.63423335552,1.59481477737,1.67211389542,1.7094950676,1.55713033676,1.65459382534,1.43859243393,1.48416364193,1.21276962757,1.10735237598,1.80488610268,1.59869503975,1.58729910851,0.981602728367,1.48873853683,1.53296160698,1.50540661812,1.4856338501,1.57549059391,1.56934392452,1.43730485439,1.43427860737,1.41798114777,1.38633012772,1.47953248024,1.53043806553,1.26531708241,1.30378293991,1.34299767017,1.26359272003,1.15241897106,1.13482487202,1.10608100891,1.40444076061,1.28043353558,0.924450993538,1.37430310249,1.77794015408,1.5840793848,0.948558211327,0.947195708752,1.09372377396,1.2476824522,1.2711083889,1.29136586189,1.2576469183,1.26572942734,1.12778496742,1.3863594532,1.27923166752,1.40758907795,1.37940514088,1.40108060837,1.41364920139,1.42757999897,1.37748992443,1.36487925053,1.20411849022,1.48086249828,1.4626237154,1.46256911755,1.46590483189,1.43154644966,1.41064620018,1.43391311169
1.45317685604,1.59169685841,1.63671910763,1.63678824902,1.59737801552,1.67466211319,1.71206212044,1.55953586102,1.65700864792,1.4406080246,1.48428726196,1.2144613266,1.10896658897,1.80795764923,1.60074007511,1.58952879906,0.983201622963,1.49092614651,1.53546595573,1.50792789459,1.48808634281,1.57799303532,1.57184648514,1.43972444534,1.43658435345,1.42031896114,1.38866066933,1.48190629482,1.53282594681,1.26696383953,1.30552792549,1.34384727478,1.2647382021,1.15388548374,1.13634479046,1.10769021511,1.40680086613,1.28206348419,0.926054954529,1.37656950951,1.78097593784,1.58615016937,0.950161576271,0.948799312115,1.09536838531,1.24939513206,1.27305316925,1.2934268713,1.25944983959,1.26766335964,1.12951946259,1.38868939877,1.28101921082,1.40985107422,1.381690979,1.40334498882,1.4158693552,1.42981052399,1.37965500355,1.36701488495,1.20579659939,1.48316454887,1.46490204334,1.46485841274,1.46820640564,1.43384969234,1.41301858425,1.4363219738
1.45548951626,1.59402632713,1.63910126686,1.63931179047,1.59990990162,1.67717897892,1.71459782124,1.56190574169,1.65939438343,1.44259870052,1.48448288441,1.21613919735,1.11056411266,1.81097733974,1.60279941559,1.59180510044,0.984787344933,1.49315667152,1.53793942928,1.51041805744,1.49050855637,1.58046460152,1.57431805134,1.44211423397,1.4388602972,1.42262816429,1.39096283913,1.48425137997,1.53518497944,1.2686072588,1.30726647377,1.34473335743,1.2659059763,1.1553580761,1.13787198067,1.10929012299,1.40913212299,1.28369653225,0.927659571171,1.37881219387,1.78396189213,1.5882345438,0.951760709286,0.950399041176,1.09702384472,1.25111746788,1.27498424053,1.29547035694,1.26126849651,1.26962471008,1.13126969337,1.39099097252,1.28279840946,1.41208565235,1.38394916058,1.40558302402,1.41806471348,1.43201601505,1.38179683685,1.36912810802,1.20746684074,1.48543941975,1.46715390682,1.46712088585,1.47048079967,1.4361256361,1.41536200047,1.43870103359
1.45663499832,1.59518146515,1.64028167725,1.6405621767,1.60116410255,1.67842590809,1.71585381031,1.56307756901,1.66057693958,1.44358849525,1.48465180397,1.21697688103,1.11135804653,1.81246674061,1.60383546352,1.59296119213,0.985578536987,1.49428892136,1.53916501999,1.51165175438,1.49170899391,1.58168923855,1.57554268837,1.44329893589,1.43998873234,1.42377340794,1.39210498333,1.48541426659,1.53635466099,1.26943802834,1.30814218521,1.34521722794,1.26651787758,1.15610694885,1.13864791393,1.11009204388,1.41028833389,1.28452515602,0.928467988968,1.37992954254,1.78543543816,1.58928275108,0.952563524246,0.951202392578,1.09786272049,1.25199151039,1.27595198154,1.29649209976,1.26219153404,1.2706195116,1.13215696812,1.39213263988,1.2836933136,1.41319489479,1.38506984711,1.40669417381,1.41915547848,1.43311166763,1.38286185265,1.37017941475,1.20830655098,1.48656833172,1.46827173233,1.46824383736,1.47160947323,1.43725502491,1.41652417183,1.43988060951
1.45890617371,1.59747362137,1.64262235165,1.64303934574,1.60364949703,1.68089663982,1.71834242344,1.56539595127,1.66292083263,1.44556331635,1.48519992828,1.21865570545,1.11293911934,1.81540358067,1.60592162609,1.59530854225,0.987162828445,1.49658751488,1.54159450531,1.51409649849,1.49408972263,1.58411681652,1.57797014713,1.44564902782,1.44222915173,1.42604696751,1.39437317848,1.48772108555,1.53867435455,1.27113306522,1.30991983414,1.34630823135,1.26782751083,1.15764594078,1.14023828506,1.1117079258,1.41258370876,1.28622293472,0.93010532856,1.38216388226,1.78834211826,1.59139239788,0.954183161259,0.952823340893,1.09957313538,1.25377941132,1.27790307999,1.29854536057,1.26407623291,1.27264261246,1.13396441936,1.3944003582,1.28550696373,1.41540038586,1.38729715347,1.40890359879,1.42132639885,1.43529188633,1.38498437405,1.37227642536,1.21000635624,1.48881161213,1.47049403191,1.47047579288,1.4738522768,1.43949949741,1.41883087158,1.44222080708
