-0.154075950384,-0.0145526630804,0.0306076519191,0.031946927309,-0.00753924855962,0.0696049407125,0.107261836529,-0.0470725148916,0.0496118478477,-0.166074499488,-0.124836392701,-0.391723453999,-0.498352080584,0.191759124398,0.000778505695052,0.00119843694847,-0.623526632786,-0.0987202301621,-0.0699965953827,-0.0975176915526,-0.117873191833,-0.0275190453976,-0.0336745195091,-0.166477441788,-0.170300021768,-0.186609089375,-0.218150869012,-0.125253543258,-0.0743979290128,-0.339544087648,-0.300668925047,-0.262953221798,-0.340975880623,-0.451065123081,-0.467613965273,-0.498491019011,-0.199753805995,-0.323000192642,-0.677635908127,-0.233491495252,0.165266349912,-0.0139169162139,-0.654618442059,-0.655904769897,-0.506303906441,-0.353051811457,-0.334827154875,-0.315243661404,-0.340546995401,-0.32775759697,-0.470186144114,-0.21800249815,-0.325770139694,-0.197168380022,-0.225156411529,-0.203335091472,-0.19076500833,-0.176795303822,-0.227034181356,-0.239684298635,-0.400566279888,-0.123305998743,-0.141618326306,-0.141655057669,-0.138286367059,-0.172692224383,-0.193390578032,-0.169925510883
1.46115219593,1.59974431992,1.64493787289,1.64548575878,1.60610413551,1.68333733082,1.72079968452,1.5676817894,1.6652380228,1.44753968716,1.48610460758,1.22034657001,1.1145144701,1.81828188896,1.60802829266,1.59770298004,0.988756000996,1.49893283844,1.54399561882,1.51651191711,1.49644482136,1.58651649952,1.58036959171,1.44797539711,1.44445061684,1.42830085754,1.39662349224,1.49000489712,1.54096996784,1.27289092541,1.31174862385,1.34761035442,1.26928567886,1.15925824642,1.14189684391,1.11335027218,1.41485929489,1.28799426556,0.931780576706,1.38440644741,1.79119336605,1.593521595,0.955830156803,0.954472601414,1.10133981705,1.25563681126,1.27988827229,1.30062329769,1.26602590084,1.2747169733,1.13582646847,1.39665019512,1.28736770153,1.4175927639,1.38950967789,1.41110026836,1.42348849773,1.43746221066,1.38710260391,1.37437176704,1.21174693108,1.49103915691,1.4727025032,1.47269284725,1.47607946396,1.44172811508,1.42111694813,1.44453799725
1.46337532997,1.60199570656,1.6472299099,1.64790153503,1.60852837563,1.68574821949,1.7232260704,1.56993699074,1.66752898693,1.44952630997,1.48743534088,1.22205710411,1.11608803272,1.82109987736,1.6101578474,1.60014390945,0.990364670753,1.50132524967,1.54636931419,1.51889872551,1.49877607822,1.5888890028,1.58274185658,1.4502800703,1.44665670395,1.43053781986,1.39885866642,1.49226760864,1.54324257374,1.27472889423,1.31364369392,1.34916651249,1.27092385292,1.16096115112,1.1436393261,1.11502873898,1.41711771488,1.28985714912,0.933503806591,1.38666546345,1.79398727417,1.595672369,0.957513391972,0.956158816814,1.10317456722,1.257578969,1.28191995621,1.30273675919,1.26805329323,1.27684831619,1.13775312901,1.39888513088,1.28928995132,1.41977632046,1.39171123505,1.41328787804,1.42564594746,1.43962681293,1.38922190666,1.37647116184,1.21354115009,1.49325406551,1.4749007225,1.47489869595,1.47829413414,1.44394433498,1.42338466644,1.44683432579
1.46557712555,1.60422956944,1.64950060844,1.65028703213,1.61092245579,1.68812990189,1.72562158108,1.57216358185,1.66979384422,1.45153069496,1.4892359972,1.22379338741,1.11766374111,1.82385575771,1.61231255531,1.60263109207,0.991994380951,1.5037651062,1.54871630669,1.5212572813,1.50108456612,1.59123516083,1.58508765697,1.45256447792,1.44885027409,1.43275988102,1.40108120441,1.49451005459,1.54549324512,1.27665877342,1.3156157732,1.35100448132,1.27276265621,1.16276657581,1.14547646046,1.11675083637,1.41936087608,1.2918241024,0.935282289982,1.3889465332,1.79672253132,1.59784698486,0.959239602089,0.957888782024,1.10508549213,1.25961661339,1.28400671482,1.30489325523,1.27016675472,1.27904093266,1.13975143433,1.40110766888,1.2912838459,1.42195439339,1.39390444756,1.41546964645,1.4278024435,1.44178938866,1.3913462162,1.37857925892,1.21539843082,1.49545919895,1.47709167004,1.47709619999,1.48049926758,1.44615077972,1.4256362915,1.44911134243
1.46775996685,1.6064478159,1.65175116062,1.65264284611,1.61328709126,1.69048285484,1.72798681259,1.5743650198,1.67203342915,1.45355975628,1.49152588844,1.22556042671,1.11924529076,1.82654726505,1.61449408531,1.60516345501,0.99364978075,1.50625181198,1.55103766918,1.52358877659,1.50337159634,1.59355604649,1.58740818501,1.45483016968,1.45103430748,1.43496930599,1.40329325199,1.49673390388,1.54772305489,1.27868747711,1.31767213345,1.35313785076,1.27481281757,1.16468167305,1.1474148035,1.11852192879,1.42159116268,1.29390251637,0.937121331692,1.39125263691,1.79939687252,1.60004687309,0.961013734341,0.959667623043,1.10707771778,1.26175582409,1.28615391254,1.307097435,1.27237153053,1.28129673004,1.14182543755,1.4033203125,1.29335570335,1.42412984371,1.39609229565,1.41764819622,1.4299608469,1.44395244122,1.39347887039,1.38069927692,1.21732461452,1.49765694141,1.4792778492,1.47928762436,1.48269689083,1.4483499527,1.42787349224,1.4513708353
1.46992516518,1.60865235329,1.65398335457,1.65496969223,1.61562263966,1.69280791283,1.73032224178,1.57654356956,1.67424750328,1.45561850071,1.49429953098,1.22736167908,1.12083590031,1.82917380333,1.61670434475,1.6077401638,0.995334208012,1.50878489017,1.55333423615,1.52589380741,1.50563836098,1.59585261345,1.58970403671,1.45707833767,1.45321059227,1.43716728687,1.40549623966,1.49893963337,1.54993236065,1.28081715107,1.31981492043,1.35556507111,1.27707469463,1.16670823097,1.14945602417,1.12034523487,1.42380964756,1.29609429836,0.939023554325,1.39358460903,1.80200970173,1.60227382183,0.962838590145,0.961498022079,1.10915291309,1.26399838924,1.28836333752,1.30935049057,1.27466857433,1.2836163044,1.14397656918,1.40552425385,1.29550755024,1.42630445957,1.39827632904,1.41982531548,1.43212282658,1.44611787796,1.39562165737,1.38283312321,1.2193223238,1.49984896183,1.48146104813,1.48147475719,1.48488903046,1.45054352283,1.43009781837,1.4536138773
1.47207415104,1.61084342003,1.65619814396,1.65726816654,1.61792981625,1.69510555267,1.73262858391,1.57870280743,1.67643654346,1.45770943165,1.49751138687,1.22919738293,1.12243855,1.83173394203,1.61894476414,1.61035978794,0.997048735619,1.51136291027,1.55560648441,1.52817296982,1.50788521767,1.59812510014,1.59197580814,1.45930957794,1.45538043976,1.4393543005,1.40769052505,1.50112771988,1.55212152004,1.28304076195,1.32203912735,1.35826051235,1.27953100204,1.16883909702,1.15159404278,1.12221944332,1.42601692677,1.298391819,0.94098675251,1.39593827724,1.80455970764,1.60452914238,0.964713335037,0.963379025459,1.11130678654,1.26633751392,1.29062998295,1.31164813042,1.2770524025,1.28599643707,1.14620065689,1.40771996975,1.29773402214,1.42847836018,1.40045678616,1.42200088501,1.43428814411,1.44828534126,1.3977741003,1.38498008251,1.22138762474,1.50203537941,1.48364114761,1.4836577177,1.48707568645,1.45273137093,1.43230962753,1.45584094524
1.47420704365,1.61302125454,1.658395648,1.65953874588,1.62020885944,1.69737589359,1.73490619659,1.58084452152,1.67859995365,1.45983040333,1.50107812881,1.23106503487,1.12405490875,1.8342269659,1.62121641636,1.61302053928,0.99879181385,1.51398324966,1.5578546524,1.53042650223,1.51011192799,1.60037362576,1.59422361851,1.46152317524,1.45754277706,1.4415293932,1.40987467766,1.50329720974,1.55428981781,1.28534221649,1.3243316412,1.36117506027,1.28214764595,1.17105805874,1.15381407738,1.12413871288,1.4282118082,1.3007774353,0.943003833294,1.39830541611,1.80704605579,1.60681390762,0.966632723808,0.965305328369,1.11352872849,1.26875829697,1.29294216633,1.3139796257,1.27951014042,1.28843080997,1.14848852158,1.40990626812,1.30002176762,1.43064975739,1.40263199806,1.42417323589,1.43645465374,1.45045292377,1.39993298054,1.38713669777,1.22351014614,1.50421500206,1.48581671715,1.48583495617,1.48925554752,1.45491242409,1.43450808525,1.4580514431
1.47632360458,1.61518478394,1.66057562828,1.66178238392,1.6224603653,1.69961953163,1.73715567589,1.58297038078,1.680737257,1.4619768858,1.50488913059,1.23295962811,1.12568640709,1.8366522789,1.62352073193,1.61572051048,1.00055992603,1.51664340496,1.56007885933,1.53265476227,1.5123180151,1.60259830952,1.59644734859,1.46371853352,1.45969581604,1.44369053841,1.4120464325,1.50544691086,1.55643618107,1.28769898415,1.32667338848,1.36424255371,1.28487813473,1.17334234715,1.1560959816,1.12609362602,1.43039262295,1.30322706699,0.945064306259,1.4006742239,1.80946803093,1.60912930965,0.968588888645,0.967268824577,1.11580383778,1.27123963833,1.2952837944,1.31633067131,1.28202462196,1.29091095924,1.15082728863,1.41208076477,1.30235242844,1.43281531334,1.40479922295,1.42633914948,1.43861818314,1.4526168108,1.4020935297,1.38929712772,1.22567474842,1.50638544559,1.48798489571,1.4880040884,1.49142611027,1.45708405972,1.4366915226,1.4602445364
1.47842276096,1.61733293533,1.66273725033,1.66399919987,1.62468445301,1.701836586,1.73937761784,1.58508145809,1.68284809589,1.46414124966,1.50881493092,1.23487389088,1.12733316422,1.83900904655,1.62585818768,1.61845755577,1.00234818459,1.51934015751,1.56227874756,1.53485751152,1.51450228691,1.60479867458,1.59864675999,1.46589374542,1.46183657646,1.44583511353,1.41420269012,1.50757527351,1.55855953693,1.29008388519,1.32904136181,1.367385149,1.28766703606,1.17566466331,1.15841495991,1.12807261944,1.43255674839,1.30571126938,0.947154819965,1.40303039551,1.81182479858,1.6114757061,0.97057133913,0.969258904457,1.1181139946,1.27375662327,1.29763495922,1.31868302822,1.28457462788,1.29342639446,1.15320122242,1.41424047947,1.30470323563,1.43497025967,1.40695428848,1.42849445343,1.44077384472,1.45477211475,1.40424919128,1.39145445824,1.22786271572,1.50854325294,1.49014186859,1.4901611805,1.49358415604,1.45924270153,1.43885779381,1.46241807938
1.48050308228,1.61946356297,1.66487944126,1.66618990898,1.62688159943,1.70402681828,1.74157238007,1.58717799187,1.68493199348,1.46631407738,1.51271605492,1.23679947853,1.12899541855,1.84129810333,1.62822949886,1.62122869492,1.00415050983,1.52206945419,1.56445372105,1.53703486919,1.51666343212,1.60697388649,1.60082125664,1.46804714203,1.46396148205,1.44796001911,1.41633975506,1.50968039036,1.56065833569,1.29246664047,1.33140957355,1.37051820755,1.29045414925,1.17799472809,1.16074371338,1.13006222248,1.43470096588,1.30819737911,0.949260413647,1.40535879135,1.81411671638,1.61385369301,0.972568631172,0.971263766289,1.12043881416,1.27628099918,1.29997348785,1.32101750374,1.28713679314,1.2959651947,1.15559256077,1.41638147831,1.30704915524,1.43710923195,1.40909254551,1.43063402176,1.44291543961,1.45691311359,1.40639257431,1.39360046387,1.23005318642,1.51068460941,1.49228298664,1.49230217934,1.4957255125,1.46138441563,1.44100415707,1.46457016468
1.48153555393,1.62052178383,1.66594278812,1.66727554798,1.62796998024,1.70511198044,1.742659688,1.58822071552,1.68596363068,1.46740007401,1.51461410522,1.23776388168,1.12983226776,1.84241676331,1.62942790985,1.62262630463,1.00505506992,1.52344512939,1.56553184986,1.53811383247,1.51773488522,1.6080520153,1.60189890862,1.46911489964,1.46501648426,1.44901394844,1.41739976406,1.51072359085,1.56169807911,1.29364776611,1.33258545399,1.37205469608,1.29182815552,1.17915308475,1.16190326214,1.13105666637,1.43576455116,1.30943071842,0.950314044952,1.40650725365,1.81523776054,1.61505448818,0.973568975925,0.972267866135,1.12160038948,1.27753698826,1.30113101006,1.32217156887,1.28841495514,1.29723978043,1.15678918362,1.41744375229,1.30821216106,1.43817090988,1.41015386581,1.43169617653,1.44397890568,1.45797646046,1.40745723248,1.39466655254,1.23114287853,1.51174771786,1.49334609509,1.49336516857,1.49678862095,1.46244752407,1.44206893444,1.46563744545
1.48358416557,1.62262237072,1.66805303097,1.66942727566,1.63012671471,1.70726275444,1.74481463432,1.59029483795,1.68800699711,1.46956515312,1.51822388172,1.2396903038,1.13151669502,1.84460377693,1.63185048103,1.62544417381,1.0068666935,1.52621662617,1.56766855717,1.54025220871,1.51985859871,1.61018872261,1.60403478146,1.47123169899,1.46710979939,1.45110332966,1.41950070858,1.51279067993,1.56375801563,1.29597115517,1.33490502834,1.37501823902,1.29450166225,1.18143844604,1.16419625282,1.13303649426,1.43787288666,1.31185889244,0.952414095402,1.40876448154,1.81743168831,1.61748015881,0.975565969944,0.97427213192,1.12390971184,1.28002011776,1.30340969563,1.32444190979,1.29095172882,1.29979240894,1.15917408466,1.41954958439,1.31050336361,1.44027519226,1.41225779057,1.43380248547,1.44608783722,1.46008491516,1.40956795216,1.39677965641,1.23329806328,1.51385629177,1.495454669,1.49547338486,1.49889707565,1.46455574036,1.44417977333,1.46775317192
1.48560929298,1.62470042706,1.67014014721,1.67155361176,1.63225674629,1.70938658714,1.74694335461,1.59235262871,1.69002306461,1.47171115875,1.52148985863,1.24160718918,1.13321518898,1.84672355652,1.63430726528,1.62828969955,1.00867700577,1.52901148796,1.56977915764,1.5423643589,1.52195549011,1.61229884624,1.60614418983,1.47332131863,1.46917688847,1.4531648159,1.42157304287,1.51483011246,1.56579041481,1.29822099209,1.33716249466,1.3777769804,1.29703342915,1.18366038799,1.16643488407,1.13499450684,1.43995344639,1.31421172619,0.954493284225,1.41095709801,1.81956076622,1.6199375391,0.977549135685,0.97626209259,1.12618601322,1.28244400024,1.30562341213,1.32664763927,1.29344475269,1.30234074593,1.16153490543,1.42162716389,1.3127297163,1.44234955311,1.41433274746,1.43588030338,1.44816768169,1.46216487885,1.41164815426,1.39886116982,1.23540616035,1.5159381628,1.49753582478,1.49755442142,1.50097858906,1.46663630009,1.44626355171,1.46984159946
1.48760950565,1.62675428391,1.67220306396,1.67365479469,1.63436043262,1.7114841938,1.74904620647,1.5943928957,1.69201254845,1.47382831573,1.52432084084,1.24350726604,1.13492679596,1.84877693653,1.63679778576,1.63116061687,1.01048111916,1.53182649612,1.57186317444,1.54445016384,1.52402460575,1.61438190937,1.60822665691,1.47538268566,1.47121465206,1.45519626141,1.42361402512,1.51684117317,1.56779491901,1.30037617683,1.33933877945,1.38027429581,1.29938256741,1.18579781055,1.1686000824,1.13692033291,1.44200360775,1.31646621227,0.956540703773,1.41307413578,1.82162559032,1.62242603302,0.979509890079,0.978228926659,1.12841486931,1.28478872776,1.30775666237,1.32877457142,1.29587769508,1.30487644672,1.16385900974,1.42367351055,1.31487298012,1.44438970089,1.41637527943,1.43792581558,1.45021402836,1.46421194077,1.41369211674,1.40090489388,1.23745191097,1.5179901123,1.49958598614,1.49960494041,1.5030298233,1.46868622303,1.44831800461,1.47190153599
1.48958361149,1.62878227234,1.67424046993,1.67573082447,1.63643825054,1.713555336,1.75112378597,1.5964140892,1.69397628307,1.47590827942,1.52665770054,1.24538588524,1.13665127754,1.85076534748,1.63932180405,1.63405394554,1.0122756958,1.53465867043,1.57392048836,1.54650962353,1.52606511116,1.61643767357,1.61028194427,1.47741448879,1.47322034836,1.45719599724,1.42562150955,1.51882338524,1.56977164745,1.30242216587,1.3414208889,1.38247334957,1.30152225494,1.18783664703,1.17067909241,1.13880741596,1.44402182102,1.31860637665,0.958548724651,1.41510879993,1.82362759113,1.62494540215,0.981442034245,0.980166494846,1.13058626652,1.28704047203,1.30979895592,1.33081364632,1.29823839664,1.30739307404,1.16613745689,1.42568671703,1.31692123413,1.44639229774,1.41838252544,1.43993628025,1.45222318172,1.46622276306,1.41569602489,1.40290653706,1.23942530155,1.52000951767,1.50160253048,1.50162220001,1.5050483942,1.47070288658,1.45034146309,1.47393143177
1.49153125286,1.63078415394,1.6762522459,1.67778265476,1.63849020004,1.71560049057,1.75317633152,1.59841477871,1.69591498375,1.47794568539,1.52847898006,1.24724066257,1.13838803768,1.85269010067,1.64187812805,1.636967659,1.01405918598,1.53750562668,1.57595121861,1.54854297638,1.52807700634,1.61846637726,1.61231029034,1.4794164896,1.47519278526,1.45916330814,1.42759478092,1.52077662945,1.57172060013,1.30435299873,1.34340262413,1.38436019421,1.30344188213,1.18977105618,1.17266643047,1.14065253735,1.44600737095,1.3206256628,0.960514128208,1.41705834866,1.82556784153,1.62749457359,0.983342945576,0.98207205534,1.13269603252,1.28919315338,1.31174576283,1.33276104927,1.30052161217,1.30988729,1.16836643219,1.42766582966,1.31886911392,1.44835615158,1.42035329342,1.44191038609,1.45419418812,1.46819615364,1.41765809059,1.40486419201,1.24132192135,1.52199590206,1.50358450413,1.50360548496,1.50703346729,1.47268557549,1.45233356953,1.47593104839
1.49345266819,1.63276004791,1.67823827267,1.67981028557,1.64051711559,1.71762025356,1.75520443916,1.60039377213,1.6978302002,1.47993755341,1.52979850769,1.24907207489,1.14013838768,1.85455298424,1.64446604252,1.6398999691,1.01583266258,1.54036581516,1.57795572281,1.55055069923,1.53006064892,1.62046837807,1.61431205273,1.48138916492,1.47713196278,1.46109879017,1.42953431606,1.52270209789,1.57364332676,1.30617070198,1.34528529644,1.38594245911,1.30514681339,1.19160342216,1.17456424236,1.14245700836,1.44796073437,1.32252562046,0.962437987328,1.41892445087,1.82744801044,1.63007283211,0.985213756561,0.983946740627,1.13474535942,1.29124772549,1.31359887123,1.33461821079,1.3027279377,1.31235897541,1.1705467701,1.42961120605,1.32071805,1.45028138161,1.42228806019,1.44384860992,1.45612728596,1.47013258934,1.41957879066,1.40677857399,1.24314320087,1.52394914627,1.5055321455,1.50555491447,1.5089854002,1.47463464737,1.45429456234,1.47790086269
1.49534916878,1.63471090794,1.68019938469,1.68181431293,1.64251959324,1.71961534023,1.75720870495,1.60235035419,1.69972372055,1.48188495636,1.53066885471,1.25088298321,1.14190280437,1.85635602474,1.64708411694,1.64284825325,1.01759874821,1.54323720932,1.57993507385,1.55253350735,1.53201723099,1.62244462967,1.61628818512,1.48333382607,1.47903907299,1.46300411224,1.43144214153,1.52460169792,1.57554137707,1.30788624287,1.34707725048,1.38725173473,1.30665910244,1.19334483147,1.17638218403,1.14422571659,1.449883461,1.3243175745,0.9643253088,1.42071330547,1.82927024364,1.63267874718,0.987058520317,0.985794603825,1.13674092293,1.29321324825,1.31536591053,1.33639276028,1.30486428738,1.31481063366,1.17268359661,1.43152463436,1.32247722149,1.45217037201,1.42418885231,1.44575309753,1.45802485943,1.47203421593,1.42146110535,1.40865266323,1.24489676952,1.52587139606,1.50744736195,1.50747251511,1.51090586185,1.47655177116,1.45622611046,1.47984218597
1.49722278118,1.63663840294,1.68213677406,1.68379592896,1.64449870586,1.72158658504,1.75919008255,1.60428440571,1.70159769058,1.48379147053,1.53117537498,1.25267899036,1.14368331432,1.85810220242,1.64973115921,1.64581131935,1.01936209202,1.54611992836,1.58189046383,1.55449271202,1.53394854069,1.62439656258,1.61824011803,1.48525249958,1.48091721535,1.4648822546,1.43332135677,1.52647769451,1.57741725445,1.30951797962,1.34879398346,1.38833999634,1.30801570415,1.19501399994,1.17813694477,1.14596748352,1.45177853107,1.32602071762,0.966185450554,1.4224357605,1.83103740215,1.63531124592,0.988884985447,0.987623631954,1.13869452477,1.29510605335,1.31706118584,1.33809733391,1.30694377422,1.31724762917,1.17478704453,1.43340933323,1.32416188717,1.45402705669,1.42605912685,1.4476275444,1.45989131927,1.47390532494,1.42331027985,1.41049218178,1.24659574032,1.52776539326,1.50933372974,1.50936150551,1.51279807091,1.47844028473,1.45813059807,1.48175728321
1.49907612801,1.63854503632,1.68405258656,1.68575549126,1.64645516872,1.72353518009,1.76114904881,1.60619604588,1.70345366001,1.48566401005,1.53142976761,1.25446796417,1.14548182487,1.85979342461,1.6524053812,1.64878773689,1.02112925053,1.54901349545,1.58382320404,1.55642938614,1.53585672379,1.6263256073,1.62016928196,1.48714768887,1.48277008533,1.46673691273,1.43517577648,1.52833294868,1.57927334309,1.31109070778,1.350456357,1.38927531242,1.30926513672,1.19663572311,1.17985081673,1.14769423008,1.45364928246,1.32766127586,0.968031048775,1.4241052866,1.83275175095,1.6379686594,0.990703582764,0.989444375038,1.1406224966,1.29694807529,1.31870281696,1.33974838257,1.30898427963,1.31967794895,1.17687046528,1.43526911736,1.32579278946,1.4558570385,1.42790389061,1.44947695732,1.46173250675,1.47575128078,1.42513287067,1.41230475903,1.24825751781,1.52963554859,1.51119577885,1.51122629642,1.51466619968,1.4803044796,1.46001136303,1.48364877701
1.50091278553,1.64043390751,1.68594932556,1.68769395351,1.6483900547,1.72546231747,1.76308655739,1.60808634758,1.70529472828,1.48751199245,1.53156232834,1.25625967979,1.14730119705,1.86143290997,1.65510499477,1.6517765522,1.02290821075,1.5519182682,1.58573520184,1.55834519863,1.53774440289,1.6282337904,1.62207746506,1.48902285099,1.48460280895,1.46857261658,1.43701088428,1.53017139435,1.58111310005,1.31263399124,1.35208952427,1.39013755322,1.31046485901,1.1982395649,1.18155014515,1.1494204998,1.45550024509,1.32927036285,0.969877243042,1.42573845387,1.83441627026,1.6406494379,0.992526829243,0.991269350052,1.14254415035,1.2987653017,1.32031297684,1.34136629105,1.31100678444,1.32211077213,1.17895030975,1.43710947037,1.32739496231,1.45766687393,1.42972910404,1.45130753517,1.463555336,1.47757923603,1.42693769932,1.41409945488,1.24990320206,1.53148710728,1.51303935051,1.51307249069,1.5165156126,1.48214972019,1.46187245846,1.48552024364
1.50273704529,1.64230871201,1.6878298521,1.68961274624,1.6503046751,1.72736954689,1.76500380039,1.60995745659,1.70712244511,1.489346385,1.53171288967,1.25806474686,1.14914464951,1.86302399635,1.65782785416,1.65477597713,1.02470779419,1.55483424664,1.58762860298,1.56024169922,1.53961479664,1.63012325764,1.62396717072,1.49088156223,1.48642146587,1.47039461136,1.43883216381,1.53199625015,1.58293938637,1.31417965889,1.35372126102,1.39101231098,1.31167626381,1.19985735416,1.18326365948,1.15116178989,1.45733642578,1.33088171482,0.971740603447,1.42735302448,1.83603453636,1.64335167408,0.994368433952,0.993112683296,1.14448010921,1.30058634281,1.32191562653,1.34297251701,1.31303453445,1.3245562315,1.18104398251,1.43893563747,1.3289951086,1.45946455002,1.43154156208,1.4531263113,1.46536791325,1.47939646244,1.42873394489,1.41588640213,1.25155568123,1.53332567215,1.51487088203,1.51490616798,1.51835215092,1.48398208618,1.46371841431,1.48737573624
1.50455284119,1.64417302608,1.68969702721,1.6915128231,1.65220046043,1.72925829887,1.76690173149,1.61181116104,1.70893931389,1.49117922783,1.53201818466,1.25989353657,1.15101528168,1.86457026005,1.66057181358,1.65778529644,1.02653670311,1.55776190758,1.58950555325,1.56212103367,1.5414711237,1.6319963932,1.62584030628,1.49272763729,1.48823177814,1.47220790386,1.4406452179,1.53381168842,1.58475577831,1.31575930119,1.35537862778,1.39198362827,1.31295990944,1.20152044296,1.18501925468,1.15293395519,1.45916306973,1.33252882957,0.973637461662,1.42896676064,1.83761012554,1.64607334137,0.996242046356,0.994988143444,1.14645111561,1.30243945122,1.32353448868,1.34458899498,1.31509029865,1.32702434063,1.18316876888,1.44075381756,1.33062016964,1.46125757694,1.43334805965,1.45494019985,1.46717810631,1.48121070862,1.4305306673,1.41767573357,1.2532377243,1.53515720367,1.5166965723,1.51673364639,1.52018177509,1.48580741882,1.46555411816,1.48921906948
1.50545907021,1.64510238171,1.69062662125,1.69245636463,1.65314173698,1.73019635677,1.76784384251,1.61273252964,1.70984423161,1.49209880829,1.53226697445,1.26082026958,1.15196192265,1.86532747746,1.66195118427,1.65929317474,1.02746474743,1.5592302084,1.59043872356,1.56305491924,1.54239487648,1.63292753696,1.62677145004,1.49364709854,1.4891358614,1.47311294079,1.44155049324,1.53471684456,1.58566117287,1.31657087803,1.35622477531,1.39252901077,1.31364572048,1.20237791538,1.18592107296,1.15383625031,1.46007430553,1.33337521553,0.974603295326,1.42977845669,1.83838295937,1.64744091034,0.997194766998,0.995941877365,1.14745569229,1.30338597298,1.32435691357,1.34540712833,1.31613528728,1.32826983929,1.18424785137,1.4416615963,1.33144962788,1.46215462685,1.43425118923,1.45584738255,1.46808469296,1.4821189642,1.43143212795,1.4185744524,1.25409626961,1.53607225418,1.51760923862,1.51764690876,1.52109575272,1.48671936989,1.46646952629,1.49013745785
1.50726997852,1.64695739746,1.69247913361,1.69433069229,1.6550116539,1.73206031322,1.76971518993,1.61456549168,1.71164798737,1.49395012856,1.53301620483,1.26270270348,1.15387940407,1.86681306362,1.66472256184,1.66231513023,1.02935218811,1.56217586994,1.59229493141,1.56491160393,1.5442353487,1.63478004932,1.62862408161,1.49548077583,1.49094426632,1.47492218018,1.44336092472,1.53652381897,1.58746755123,1.31825125217,1.35796439648,1.39377498627,1.31513130665,1.2041580677,1.18778419495,1.15567970276,1.4618948698,1.33512842655,0.976576566696,1.43141949177,1.83990120888,1.65018785,0.99913829565,0.997887611389,1.14951169491,1.30533146858,1.32603824139,1.34707319736,1.31826925278,1.3307877779,1.18644678593,1.44347703457,1.33315432072,1.46395373344,1.4360601902,1.45766568184,1.46990430355,1.4839411974,1.43324530125,1.42038393021,1.25585830212,1.53790318966,1.51943719387,1.51947522163,1.52292490005,1.4885443449,1.46829748154,1.49196946621
1.50908219814,1.64880979061,1.69432520866,1.69618964195,1.65686619282,1.73390984535,1.77157020569,1.61638820171,1.7134449482,1.49582540989,1.53416383266,1.26462984085,1.15583121777,1.86826252937,1.66750907898,1.66534388065,1.031285882,1.56513297558,1.59413969517,1.56675553322,1.54606866837,1.63662147522,1.6304653883,1.49730980396,1.49275743961,1.47673344612,1.44517493248,1.53832876682,1.58927035332,1.32002341747,1.35978055,1.39526700974,1.31679701805,1.20604014397,1.18974041939,1.15758311749,1.46371638775,1.33697843552,0.978613495827,1.4330933094,1.84138560295,1.65294873714,1.00113892555,0.999891042709,1.15164005756,1.30736029148,1.32778012753,1.34878969193,1.3204729557,1.33334612846,1.18870806694,1.44529628754,1.33493328094,1.46576404572,1.43787717819,1.45949304104,1.47173714638,1.48577547073,1.43507730961,1.42221558094,1.25769162178,1.53973913193,1.52127254009,1.5213098526,1.5247592926,1.49037480354,1.47012484074,1.49379789829
1.51089882851,1.65066230297,1.69616758823,1.69803464413,1.65870654583,1.73574638367,1.77341043949,1.61820399761,1.71523654461,1.49773263931,1.53576493263,1.26660716534,1.15781962872,1.86968052387,1.67030823231,1.6683781147,1.03327035904,1.56810092926,1.59597504139,1.56858837605,1.54789721966,1.638453722,1.63229751587,1.49913704395,1.4945795536,1.4785503149,1.44699621201,1.5401340723,1.59107148647,1.32190132141,1.36168599129,1.39703917503,1.31866753101,1.20803761482,1.19180190563,1.15955388546,1.46554219723,1.33893990517,0.980721414089,1.43480920792,1.84284067154,1.65572106838,1.00320339203,1.00195860863,1.15384960175,1.30948483944,1.32959389687,1.35056734085,1.32275617123,1.33594882488,1.1910392046,1.44712293148,1.33679890633,1.46759021282,1.43970644474,1.46133387089,1.4735878706,1.48762643337,1.43693327904,1.42407464981,1.25960659981,1.54158389568,1.52311933041,1.52315473557,1.52660262585,1.49221456051,1.47195470333,1.49562573433
1.51272308826,1.65251755714,1.69800829887,1.69986701012,1.66053450108,1.73757147789,1.77523732185,1.62001657486,1.71702373028,1.4996792078,1.53784894943,1.26863884926,1.15984654427,1.87107086182,1.67311680317,1.67141640186,1.03530907631,1.57107853889,1.59780263901,1.57041180134,1.54972302914,1.64027869701,1.63412213326,1.50096476078,1.49641418457,1.48037552834,1.44882762432,1.54194152355,1.59287273884,1.3238940239,1.36368942261,1.39911067486,1.32075750828,1.2101585865,1.19397568703,1.16159713268,1.46737504005,1.34102237225,0.982905089855,1.43657326698,1.84426999092,1.65850222111,1.00533568859,1.00409448147,1.15614557266,1.31171286106,1.33148705959,1.35241305828,1.32512497902,1.33859777451,1.19344425201,1.44896006584,1.33875906467,1.46943616867,1.4415512085,1.46319150925,1.47545993328,1.48949718475,1.43881714344,1.42596518993,1.26160991192,1.54344034195,1.52498042583,1.52501296997,1.52845788002,1.49406647682,1.47378981113,1.49745512009
1.51455771923,1.65437793732,1.69984972477,1.70168840885,1.66235136986,1.73938679695,1.77705228329,1.62182986736,1.71880805492,1.50167095661,1.54042232037,1.27072775364,1.16191375256,1.87243783474,1.67593216896,1.67445683479,1.0374045372,1.57406425476,1.59962439537,1.57222771645,1.55154824257,1.64209806919,1.6359411478,1.50279521942,1.49826478958,1.48221158981,1.45067167282,1.54375326633,1.59467589855,1.32600557804,1.36579525471,1.40148711205,1.32307159901,1.21240663528,1.19626498222,1.16371572018,1.46921741962,1.34322988987,0.985167264938,1.43838965893,1.84567797184,1.66128957272,1.00753843784,1.00630152225,1.1585303545,1.31404769421,1.33346378803,1.35433113575,1.32758188248,1.34129321575,1.19592499733,1.45081031322,1.34081804752,1.47130513191,1.44341468811,1.46506857872,1.47735619545,1.49139070511,1.44073164463,1.42789030075,1.26370549202,1.54531121254,1.5268586874,1.52688705921,1.53032779694,1.49593317509,1.47563254833,1.49928855896
1.5164052248,1.65624511242,1.70169365406,1.70350074768,1.66415894032,1.74119377136,1.77885711193,1.62364780903,1.7205902338,1.50371170044,1.54345655441,1.27287399769,1.16402232647,1.87378549576,1.67875158787,1.67749810219,1.03955674171,1.57705652714,1.60144197941,1.57403755188,1.55337440968,1.64391350746,1.63775622845,1.50463008881,1.5001333952,1.48406004906,1.45253002644,1.54557037354,1.59648191929,1.3282327652,1.36800158024,1.40415239334,1.3255995512,1.2147769928,1.19866585732,1.1659090519,1.47107088566,1.34555864334,0.987506270409,1.44025814533,1.84706795216,1.6640805006,1.0098105669,1.00857841969,1.16100096703,1.31648600101,1.33552265167,1.35632050037,1.33012366295,1.34403252602,1.19847869873,1.45267510414,1.34297370911,1.47319865227,1.44529819489,1.46696650982,1.47927749157,1.49330794811,1.44267761707,1.42985033989,1.26589107513,1.54719769955,1.52875542641,1.52877831459,1.5322136879,1.49781620502,1.47748434544,1.50112748146
1.51826655865,1.65811944008,1.70354151726,1.70530545712,1.66595852375,1.74299395084,1.78065311909,1.62547326088,1.72237122059,1.50580072403,1.54688358307,1.27507483959,1.16617238522,1.87511837482,1.68157172203,1.68053781986,1.04176366329,1.580052495,1.60325670242,1.57584297657,1.55520236492,1.64572620392,1.63956832886,1.50646984577,1.50202047825,1.48592126369,1.45440256596,1.54739356041,1.5982915163,1.33056247234,1.37029790878,1.40706670284,1.32831311226,1.21725618839,1.20116567612,1.16817128658,1.47293555737,1.34799456596,0.989915430546,1.44217395782,1.84844458103,1.66687190533,1.01214718819,1.01092016697,1.16354811192,1.31901550293,1.33765530586,1.3583741188,1.33273994923,1.34681010246,1.20109689236,1.4545545578,1.34521567822,1.47511589527,1.44720125198,1.46888446808,1.48122262955,1.49524784088,1.444652915,1.43184292316,1.2681581974,1.54909968376,1.5306699276,1.53068637848,1.53411519527,1.4997150898,1.47934556007,1.50297248363
1.52014231682,1.66000139713,1.70539355278,1.70710396767,1.66775131226,1.74478852749,1.78244185448,1.6273086071,1.7241512537,1.50793516636,1.55060780048,1.27732491493,1.16836345196,1.87644052505,1.68438982964,1.6835744381,1.04402077198,1.58304965496,1.60506916046,1.57764458656,1.55703246593,1.64753687382,1.64137840271,1.50831449032,1.50392496586,1.48779416084,1.45628786087,1.54922223091,1.60010445118,1.33297550678,1.37266850471,1.41017270088,1.33117187023,1.21982371807,1.20374655724,1.17049384117,1.47481060028,1.35051715374,0.992384791374,1.44412922859,1.84981143475,1.66966104507,1.01454043388,1.01331865788,1.16615819931,1.32161831856,1.33984851837,1.36048066616,1.33541595936,1.34961783886,1.20376813412,1.4564473629,1.34752833843,1.47705495358,1.44912219048,1.47082030773,1.48318874836,1.4972076416,1.44665396214,1.43386375904,1.27049338818,1.55101561546,1.53260040283,1.53260970116,1.53603088856,1.50162827969,1.48121547699,1.50482332706
1.52203190327,1.66189002991,1.70724999905,1.70889782906,1.66953885555,1.74657869339,1.78422486782,1.62915599346,1.72593069077,1.51010882854,1.55451142788,1.27961683273,1.17059421539,1.8777564764,1.68720293045,1.68660509586,1.04632222652,1.58604419231,1.60688042641,1.57944369316,1.55886471272,1.64934623241,1.64318728447,1.51016354561,1.50584518909,1.48967719078,1.45818400383,1.55105578899,1.6019204855,1.33544695377,1.37509226799,1.41339933872,1.33412528038,1.22245419025,1.20638489723,1.17286467552,1.47669446468,1.35309922695,0.994900941849,1.44611251354,1.85117256641,1.67244529724,1.01697945595,1.01576304436,1.16881382465,1.3242713213,1.34208488464,1.36262500286,1.3381319046,1.35244560242,1.2064769268,1.45835137367,1.34989142418,1.47901213169,1.45105791092,1.47277092934,1.48517179489,1.49918353558,1.44867527485,1.43590664864,1.27287936211,1.55294334888,1.53454399109,1.5345454216,1.53795838356,1.5035533905,1.4830930233,1.5066794157
1.52393436432,1.66378486156,1.70911049843,1.71068823338,1.67132222652,1.74836552143,1.78600358963,1.63101637363,1.72771024704,1.51231324673,1.55846405029,1.28194189072,1.17286264896,1.87907063961,1.69000780582,1.68962740898,1.04866075516,1.58903253078,1.60869073868,1.58124089241,1.56069862843,1.65115463734,1.64499509335,1.51201605797,1.50777804852,1.49156808853,1.46008813381,1.55289328098,1.60373902321,1.33794856071,1.37754511833,1.41666734219,1.33711659908,1.22511804104,1.20905447006,1.17527031898,1.47858500481,1.35571062565,0.997448921204,1.4481112957,1.85253190994,1.67522156239,1.01945197582,1.01824080944,1.1714951992,1.32694816589,1.34434473515,1.36478996277,1.34086596966,1.35528182983,1.20920622349,1.4602637291,1.35228145123,1.48098289967,1.45300459862,1.47473204136,1.48716652393,1.50117075443,1.45071029663,1.43796443939,1.27529609203,1.55487942696,1.53649699688,1.53649020195,1.53989434242,1.5054872036,1.48497605324,1.50853943825
1.52584815025,1.66568410397,1.71097409725,1.71247637272,1.67310225964,1.75014984608,1.787779212,1.63288986683,1.72949016094,1.51453864574,1.56233274937,1.2842900753,1.17516636848,1.88038659096,1.69280135632,1.69263899326,1.05102837086,1.59201073647,1.61050021648,1.58303654194,1.5625333786,1.65296220779,1.64680206776,1.51387035847,1.50971996784,1.49346399307,1.46199691296,1.554733634,1.60555970669,1.3404507637,1.38000178337,1.41989552975,1.34008729458,1.2277854681,1.21172809601,1.17769598961,1.48047935963,1.35831928253,1.00001251698,1.45011162758,1.85389280319,1.67798674107,1.02194499969,1.0207388401,1.17418181896,1.32962143421,1.34660685062,1.36695694923,1.34359538555,1.35811495781,1.21193802357,1.46218109131,1.35467398167,1.48296189308,1.45495772362,1.47669887543,1.48916709423,1.50316357613,1.45275163651,1.44002866745,1.2777223587,1.55682039261,1.53845512867,1.53843986988,1.54183518887,1.50742578506,1.48686242104,1.51040172577
1.5268086195,1.66663491726,1.71190702915,1.71337008476,1.67399156094,1.75104129314,1.78866636753,1.63383162022,1.73038005829,1.51565611362,1.56419563293,1.28546988964,1.17633056641,1.88104653358,1.69419300556,1.69413995743,1.05222070217,1.59349501133,1.61140477657,1.58393418789,1.56345081329,1.653865695,1.64770519733,1.51479780674,1.51069319248,1.49441289902,1.46295189857,1.55565428734,1.60647022724,1.34169304371,1.38122367859,1.42147016525,1.34154736996,1.22911119461,1.21305799484,1.17891192436,1.48142707348,1.35961306095,1.00129532814,1.45110809803,1.85457491875,1.67936444283,1.02319526672,1.0219912529,1.1755207777,1.33094847202,1.34773242474,1.3680356741,1.34495127201,1.35952675343,1.21329951286,1.46314048767,1.35586357117,1.4839527607,1.455935359,1.47768294811,1.49016785622,1.50416052341,1.45377254486,1.44106090069,1.27893280983,1.55779159069,1.53943479061,1.53941547871,1.54280638695,1.50839579105,1.48780608177,1.51133322716
1.52873563766,1.66853809357,1.71377408504,1.71515715122,1.67576909065,1.75282335281,1.79043984413,1.63572454453,1.73216223717,1.51789319515,1.56770694256,1.28783512115,1.17868208885,1.88237369061,1.69696426392,1.69713127613,1.05461728573,1.59645199776,1.61321377754,1.58572912216,1.56528544426,1.65567219257,1.64951133728,1.51665270329,1.51264202595,1.49631166458,1.4648617506,1.55749702454,1.6082931757,1.34414362907,1.3836401701,1.42449605465,1.34438467026,1.23172998428,1.21568894386,1.1813416481,1.48332250118,1.36216127872,1.00385379791,1.45308685303,1.85594570637,1.68210816383,1.02569544315,1.02449536324,1.17817866802,1.33356773853,1.34996080399,1.37017345428,1.34763288498,1.36233437061,1.21600365639,1.46505916119,1.35821592808,1.48593425751,1.45789015293,1.47964978218,1.49216687679,1.50615215302,1.45581054688,1.443120718,1.2813359499,1.55973303318,1.5413929224,1.54136538506,1.54474771023,1.51033473015,1.48969304562,1.51319599152
1.53066921234,1.67044210434,1.71564257145,1.71694469452,1.67754614353,1.75460517406,1.79221332073,1.63762927055,1.73394668102,1.52012562752,1.57085251808,1.29020094872,1.18106174469,1.88371276855,1.69971704483,1.70010566711,1.05702424049,1.59938979149,1.61502254009,1.58752393723,1.56711935997,1.65747821331,1.65131700039,1.51850628853,1.51459085941,1.49820899963,1.46676874161,1.55934011936,1.61011695862,1.34652972221,1.38600361347,1.42730820179,1.34707558155,1.23428583145,1.2182636261,1.18375825882,1.48521542549,1.36463701725,1.00639200211,1.45503735542,1.85732698441,1.68483400345,1.02818620205,1.0269895792,1.18079614639,1.33612298965,1.35214519501,1.37227296829,1.35025894642,1.3651124239,1.21867060661,1.46697473526,1.36051654816,1.48791146278,1.45984089375,1.48161149025,1.4941586256,1.5081372261,1.45783865452,1.44516897202,1.28370213509,1.56167089939,1.54334628582,1.54331123829,1.54668521881,1.51226985455,1.4915779829,1.51505732536
1.53260743618,1.67234575748,1.7175116539,1.71873402596,1.67932391167,1.75638747215,1.79398834705,1.63954424858,1.73573446274,1.52234423161,1.57356262207,1.29256010056,1.18346679211,1.88506793976,1.70244848728,1.70306122303,1.05943572521,1.60230624676,1.61683166027,1.58931958675,1.56895196438,1.65928411484,1.65312278271,1.52035808563,1.51653695107,1.50010347366,1.46867072582,1.56118321419,1.61194181442,1.34883439541,1.38829863071,1.42986249924,1.34958779812,1.23676133156,1.22076630592,1.18615269661,1.48710429668,1.36702144146,1.00889968872,1.45695221424,1.85872292519,1.68753933907,1.03065931797,1.02946507931,1.18336105347,1.33859825134,1.35427367687,1.37432396412,1.3528162241,1.36785364151,1.22128999233,1.46888530254,1.36275076866,1.48988044262,1.46178460121,1.48356485367,1.49613940716,1.51011192799,1.45985233784,1.44720053673,1.28601849079,1.56360268593,1.54529237747,1.54525017738,1.54861664772,1.51419854164,1.49345934391,1.51691639423
1.5345492363,1.67424893379,1.71938157082,1.72052598,1.68110322952,1.75817131996,1.79576551914,1.64146840572,1.73752701283,1.52454268932,1.57580029964,1.29490828514,1.18589484692,1.88644313812,1.70515608788,1.70599603653,1.06184768677,1.60519874096,1.61864161491,1.59111654758,1.57078373432,1.6610904932,1.65492904186,1.52220761776,1.51847839355,1.501994133,1.47056663036,1.56302678585,1.61376857758,1.35104775429,1.39051616192,1.43213546276,1.35190391541,1.23914635181,1.2231875658,1.18851900101,1.48898851871,1.36930418015,1.0113710165,1.4588278532,1.86013686657,1.6902217865,1.03310930729,1.03191649914,1.18586599827,1.34098386765,1.35633933544,1.37632083893,1.35529625416,1.3705534935,1.22385489941,1.47078955173,1.36491048336,1.49183940887,1.46371972561,1.48550844193,1.49810743332,1.51207482815,1.46184909344,1.44921290874,1.28827774525,1.56552731991,1.54722964764,1.54718112946,1.55054080486,1.51611971855,1.4953366518,1.51877272129
1.53649401665,1.67615139484,1.72125208378,1.72232162952,1.68288552761,1.75995790958,1.79754662514,1.64340043068,1.73932600021,1.52671658993,1.57756459713,1.29724311829,1.18834364414,1.88784193993,1.70783722401,1.70890808105,1.06425762177,1.60806524754,1.6204533577,1.59291613102,1.57261514664,1.66289842129,1.65673708916,1.52405560017,1.52041471004,1.50388121605,1.47245669365,1.56487154961,1.61559832096,1.35316765308,1.39265346527,1.43412518501,1.35402143002,1.24143850803,1.22552502155,1.19085466862,1.49086797237,1.37148249149,1.01380288601,1.46066439152,1.86157226562,1.69287884235,1.03553330898,1.03434121609,1.1883084774,1.34327733517,1.35834097862,1.37826263905,1.35769701004,1.3732098341,1.22636330128,1.47268736362,1.3669936657,1.49378728867,1.4656457901,1.48744165897,1.50006198883,1.51402509212,1.46382808685,1.45120501518,1.29047751427,1.56744456291,1.54915773869,1.54910373688,1.5524572134,1.51803314686,1.49721002579,1.52062690258
1.53844177723,1.67805445194,1.72312414646,1.72412204742,1.68467175961,1.76174843311,1.79933226109,1.64533913136,1.74113345146,1.528865695,1.57889091969,1.29956519604,1.1908121109,1.88926815987,1.7104896307,1.71179676056,1.06666588783,1.61090540886,1.6222679615,1.59471905231,1.57444739342,1.66470873356,1.65854763985,1.52590310574,1.52234613895,1.50576579571,1.47434210777,1.56671905518,1.6174325943,1.35520064831,1.39471590519,1.43585240841,1.35595464706,1.24364423752,1.22778439522,1.193161726,1.49274396896,1.37356340885,1.01619791985,1.46246671677,1.86303293705,1.69550836086,1.0379332304,1.03674077988,1.19069230556,1.34548449516,1.36028385162,1.38015449047,1.36002266407,1.37582421303,1.22881817818,1.47458004951,1.36900579929,1.49572527409,1.46756398678,1.48936605453,1.50200486183,1.51596462727,1.46579146385,1.45317912102,1.2926222086,1.56935560703,1.55107831955,1.55101931095,1.55436754227,1.51994013786,1.49908065796,1.5224801302
1.54039311409,1.67995941639,1.72499930859,1.72592866421,1.68646359444,1.76354432106,1.80112397671,1.64728355408,1.74295139313,1.53099143505,1.57984781265,1.30187761784,1.19329929352,1.89072489738,1.71311128139,1.71465992928,1.06907403469,1.61371791363,1.62408697605,1.59652709961,1.5762822628,1.66652333736,1.66036236286,1.52775204182,1.52427434921,1.50765013695,1.47622525692,1.56857168674,1.61927378178,1.35716080666,1.39671456814,1.43735826015,1.35773229599,1.24577713013,1.22997760773,1.19544565678,1.49461865425,1.37556135654,1.01856184006,1.46424305439,1.86452174187,1.6981086731,1.04031324387,1.03911972046,1.1930257082,1.34761714935,1.36217820644,1.38200616837,1.3622828722,1.37840008736,1.23122632504,1.47646987438,1.37095844746,1.49765598774,1.46947693825,1.49128448963,1.50393927097,1.5178964138,1.46774291992,1.45513916016,1.29472088814,1.57126307487,1.55299377441,1.55293059349,1.55627405643,1.52184331417,1.50095081329,1.52433419228
1.54234981537,1.68186891079,1.7268794775,1.72774219513,1.68826198578,1.76534688473,1.80292320251,1.64923381805,1.74478197098,1.53309905529,1.58053147793,1.30418550968,1.19580483437,1.89221596718,1.71569979191,1.71749734879,1.07148587704,1.6165034771,1.62591195107,1.59834158421,1.57812190056,1.66834378242,1.66218328476,1.52960479259,1.52620267868,1.50953733921,1.47810971737,1.57043194771,1.62112414837,1.35906839371,1.39866697788,1.43870091438,1.35939562321,1.24785768986,1.2321228981,1.19771516323,1.4964953661,1.37749814987,1.02090406418,1.46600556374,1.86604261398,1.70067739487,1.04268074036,1.04148554802,1.19532179832,1.34969389439,1.3640396595,1.38383173943,1.36449277401,1.3809440136,1.23359870911,1.4783602953,1.37286877632,1.49958384037,1.47138845921,1.49320101738,1.50586998463,1.5198251009,1.4696880579,1.45709145069,1.29678761959,1.57317066193,1.55490839481,1.55484139919,1.5581805706,1.52374637127,1.5028232336,1.52619171143
1.54431414604,1.68378531933,1.72876691818,1.72956454754,1.69006872177,1.76715779305,1.8047311306,1.65119016171,1.7466275692,1.53519570827,1.58105969429,1.30649626255,1.19832909107,1.89374411106,1.71825349331,1.72030830383,1.07390666008,1.61926233768,1.62774503231,1.60016441345,1.57996892929,1.67017221451,1.66401219368,1.53146457672,1.52813482285,1.5114313364,1.47999989986,1.57230305672,1.62298679352,1.36094927788,1.40059483051,1.43995213509,1.36099565029,1.24991118908,1.23424291611,1.19998168945,1.49837779999,1.37940132618,1.02323687077,1.46776843071,1.86759841442,1.70321309566,1.04504549503,1.04384815693,1.19759702682,1.35173773766,1.3658875227,1.38564884663,1.36667096615,1.38346421719,1.23594939709,1.480255723,1.37475848198,1.50151407719,1.47330355644,1.4951210022,1.50780320168,1.52175664902,1.47163414955,1.45904386044,1.29884052277,1.57508265972,1.55682682991,1.55675625801,1.56009149551,1.5256537199,1.50470173359,1.52805602551
1.54628872871,1.68571233749,1.73066413403,1.7313965559,1.69188523293,1.76897859573,1.80654907227,1.65315330029,1.74849045277,1.53729104996,1.58156239986,1.30881822109,1.20087254047,1.89531266689,1.7207710743,1.72309207916,1.07634222507,1.62199532986,1.62958812714,1.60199737549,1.58182621002,1.67201089859,1.6658513546,1.53333461285,1.53007566929,1.51333665848,1.48190069199,1.57418859005,1.62486481667,1.36283230782,1.40252292156,1.44119083881,1.36258864403,1.25196611881,1.23636329174,1.20225822926,1.50027036667,1.38130152225,1.02557444572,1.46954810619,1.86919248104,1.7057145834,1.04741859436,1.04621875286,1.19986987114,1.35377454758,1.3677431345,1.38747704029,1.36883866787,1.38596999645,1.23829388618,1.48216116428,1.3766515255,1.50345337391,1.47522819042,1.49705064297,1.50974583626,1.52369761467,1.47358942032,1.46100509167,1.30089938641,1.57700443268,1.55875492096,1.55868089199,1.56201219559,1.52757096291,1.50659036636,1.52993047237
1.54827666283,1.68765330315,1.73257434368,1.73323976994,1.69371306896,1.77081131935,1.8083782196,1.65512490273,1.75037240982,1.53939545155,1.5821710825,1.311160326,1.20343649387,1.89692413807,1.72325098515,1.72584867477,1.07879972458,1.6247035265,1.63144350052,1.60384237766,1.5836969614,1.67386209965,1.66770303249,1.53521859646,1.53203034401,1.51525783539,1.48381710052,1.57609152794,1.62676084042,1.36474704742,1.40447700024,1.44249761105,1.36423242092,1.25405204296,1.23851037025,1.20455873013,1.50217783451,1.38323009014,1.02793121338,1.47136080265,1.87082743645,1.70818066597,1.04981184006,1.04860949516,1.20215964317,1.35583126545,1.36962890625,1.38933634758,1.37101781368,1.38847100735,1.24064850807,1.48408162594,1.37857317924,1.50540816784,1.47716844082,1.49899625778,1.51170527935,1.52565515041,1.47556245327,1.46298480034,1.30298519135,1.57894134521,1.56069874763,1.56062102318,1.56394815445,1.5295034647,1.50849342346,1.53181898594
1.55028128624,1.68961179256,1.73450064659,1.73509597778,1.69555413723,1.77265763283,1.81022024155,1.65710663795,1.75227558613,1.54151988029,1.5830104351,1.31353139877,1.20602226257,1.89858150482,1.72569215298,1.72857773304,1.0812857151,1.62738800049,1.63331377506,1.60570180416,1.58558428288,1.67572844028,1.66956961155,1.53711998463,1.53400409222,1.5171995163,1.48575460911,1.57801556587,1.62867796421,1.36672186852,1.40648150444,1.44394862652,1.36598145962,1.25619661808,1.24070906639,1.20689618587,1.50410497189,1.38521754742,1.03032159805,1.47322237492,1.87250626087,1.71061015129,1.05223667622,1.05103206635,1.20448446274,1.35793340206,1.37156605721,1.39124619961,1.37322938442,1.3909766674,1.24302899837,1.48602259159,1.38054740429,1.50738549232,1.47913038731,1.50096416473,1.51368868351,1.5276362896,1.47756171227,1.46499204636,1.30511796474,1.58089911938,1.56266415119,1.56258237362,1.56590497494,1.53145706654,1.51041555405,1.53372550011
1.5512907505,1.69059848785,1.73547041416,1.73602902889,1.69647979736,1.7735863924,1.81114637852,1.65810215473,1.75323534012,1.54259252548,1.58354794979,1.3147302866,1.20732343197,1.89942777157,1.72689795494,1.72993183136,1.08254086971,1.62872159481,1.63425481319,1.60663723946,1.58653485775,1.67666769028,1.67050921917,1.5380781889,1.53499960899,1.51817929745,1.48673260212,1.57898616791,1.62964498997,1.36773884296,1.40750908852,1.44474744797,1.36690926552,1.2572978735,1.24183404446,1.20808207989,1.50507700443,1.38624095917,1.03153288364,1.47417533398,1.8733625412,1.71181094646,1.05346381664,1.05225813389,1.20566475391,1.35900807381,1.37255930901,1.39222490788,1.37435269356,1.39223361015,1.24423277378,1.48700201511,1.38156032562,1.50838434696,1.4801210165,1.50195813179,1.51469111443,1.52863729,1.4785733223,1.46600830555,1.3062069416,1.58188712597,1.56365656853,1.56357240677,1.56689250469,1.53244304657,1.51138472557,1.53468644619
1.55332541466,1.69258868694,1.7374253273,1.73790681362,1.69834291935,1.77545630932,1.81301045418,1.66010332108,1.75517261028,1.5447640419,1.58490872383,1.31715774536,1.20994329453,1.90115785599,1.72927951813,1.73261916637,1.08507859707,1.63137173653,1.63615059853,1.60852110386,1.58845186234,1.67856049538,1.67240226269,1.54001164436,1.53701031208,1.5201587677,1.48870921135,1.58094632626,1.63159751892,1.36984395981,1.40962481499,1.44652175903,1.36889302731,1.25956976414,1.24414539337,1.21049392223,1.50704050064,1.38835942745,1.03399348259,1.47613286972,1.87511146069,1.71418452263,1.05595207214,1.05474448204,1.20806837082,1.36121487617,1.37460410595,1.39423811436,1.3766425848,1.39475917816,1.24667370319,1.48898148537,1.38364768028,1.51040542126,1.48212456703,1.5039690733,1.51672101021,1.53066384792,1.4806240797,1.468069911,1.30843853951,1.58388388157,1.5656632185,1.56557416916,1.56888866425,1.5344363451,1.51334190369,1.53662550449
1.55538332462,1.6946028471,1.73940205574,1.73980045319,1.70022261143,1.77734363079,1.81489050388,1.66212022305,1.75713384151,1.54697608948,1.5866985321,1.31962883472,1.21258616447,1.90293908119,1.73162043095,1.73527777195,1.08765494823,1.63399922848,1.63806557655,1.6104234457,1.59039127827,1.6804728508,1.67431497574,1.54196918011,1.53905010223,1.5221670866,1.49071609974,1.58293294907,1.63357579708,1.3720549345,1.41183173656,1.44856142998,1.37106895447,1.2619446516,1.24654829502,1.2129638195,1.50903201103,1.39058566093,1.03650963306,1.4781652689,1.87690961361,1.71651983261,1.0584897995,1.05728065968,1.21053600311,1.36350870132,1.37673509121,1.39633357525,1.37899875641,1.39730381966,1.24916493893,1.49099075794,1.38582670689,1.51246106625,1.4841606617,1.5060133934,1.51878726482,1.532725811,1.48271536827,1.47017431259,1.31074929237,1.58591115475,1.56770193577,1.56760716438,1.57091534138,1.53646039963,1.51532590389,1.53858947754
1.55746650696,1.69664347172,1.74140298367,1.74171161652,1.7021201849,1.77924978733,1.81678783894,1.66415572166,1.75911986828,1.54923558235,1.5889544487,1.32214701176,1.21525275707,1.9047729969,1.7339206934,1.73790788651,1.09027218819,1.63660442829,1.64000153542,1.6123456955,1.5923551321,1.6824067831,1.67624902725,1.54395329952,1.5411221981,1.52420675755,1.49275577068,1.5849480629,1.63558125496,1.37438154221,1.41413879395,1.45088970661,1.37345421314,1.26443171501,1.24905073643,1.21549665928,1.51105415821,1.39293015003,1.03908658028,1.48027849197,1.8787586689,1.71881711483,1.06108105183,1.05987083912,1.2130740881,1.36589837074,1.37896025181,1.39851844311,1.38142859936,1.39987063408,1.25171160698,1.49303281307,1.3881059885,1.51455461979,1.48623263836,1.50809442997,1.52089345455,1.53482663631,1.48485100269,1.47232568264,1.31314635277,1.58797168732,1.56977581978,1.56967461109,1.57297563553,1.53851819038,1.51733922958,1.54058074951
1.55957710743,1.69871234894,1.74342978001,1.74364161491,1.7040374279,1.78117632866,1.81870424747,1.66621243954,1.76113152504,1.5515474081,1.59168946743,1.32471394539,1.21794271469,1.90666139126,1.73618006706,1.74050879478,1.09293150902,1.63918709755,1.64196014404,1.61428976059,1.59434533119,1.68436384201,1.67820620537,1.54596579075,1.54322898388,1.52627980709,1.49483036995,1.58699262142,1.63761484623,1.37682843208,1.41655087471,1.45351541042,1.37605547905,1.26703464985,1.25165605545,1.21809446812,1.51310884953,1.39539766312,1.04172611237,1.4824757576,1.88066053391,1.72107601166,1.06372725964,1.06251657009,1.21568477154,1.36838817596,1.38128340244,1.400796175,1.38393509388,1.4024605751,1.25431573391,1.49510955811,1.39048993587,1.51668858528,1.48834252357,1.51021432877,1.52304160595,1.53696846962,1.48703312874,1.47452616692,1.31563305855,1.59006750584,1.5718870163,1.57177841663,1.57507145405,1.54061186314,1.51938402653,1.54260110855
1.56171631813,1.70081031322,1.74548363686,1.74559175968,1.7059751749,1.78312468529,1.82064068317,1.66829323769,1.76316869259,1.55391383171,1.59488117695,1.32732915878,1.2206556797,1.90860497952,1.73839890957,1.74307990074,1.09563183784,1.64174628258,1.6439422369,1.61625635624,1.59636271,1.68634521961,1.68018758297,1.54800748825,1.54537177086,1.52838671207,1.496940732,1.58906710148,1.63967704773,1.37939190865,1.41906571388,1.45642578602,1.37886428833,1.26974916458,1.2543605566,1.22075593472,1.51519715786,1.39798474312,1.04442644119,1.48475551605,1.88261556625,1.72329699993,1.06642711163,1.06521630287,1.21836543083,1.37097489834,1.38370239735,1.40316510201,1.38651585579,1.40507161617,1.25697481632,1.49722182751,1.3929759264,1.51886367798,1.49049115181,1.51237368584,1.52523207664,1.53915166855,1.48926198483,1.47677588463,1.31820714474,1.59219944477,1.57403600216,1.57391929626,1.57720339298,1.54274213314,1.52146089077,1.54465150833
1.5638846159,1.70293784142,1.74756538868,1.74756324291,1.70793473721,1.78509569168,1.82259857655,1.67040014267,1.76523149014,1.55633401871,1.59847068787,1.32998919487,1.22339046001,1.91060483456,1.74057734013,1.74562013149,1.09837019444,1.64428055286,1.64594912529,1.61824691296,1.59840798378,1.68835163116,1.68219387531,1.55007886887,1.54755043983,1.5305274725,1.49908614159,1.59117150307,1.64176762104,1.38206064701,1.42167377472,1.45958602428,1.38185572624,1.27256286144,1.25715303421,1.2234749794,1.51731860638,1.40067899227,1.04718089104,1.48711264133,1.88462495804,1.72548019886,1.06917512417,1.06796467304,1.22110760212,1.37364792824,1.38620936871,1.40561819077,1.38916182518,1.40769910812,1.25968134403,1.49936938286,1.39555466175,1.52107894421,1.4926776886,1.51457166672,1.52746355534,1.54137504101,1.4915355444,1.47907233238,1.3208605051,1.59436690807,1.57622206211,1.57609653473,1.5793710947,1.54490828514,1.52357006073,1.54673206806
1.56608176231,1.70509421825,1.74967491627,1.7495572567,1.70991694927,1.7870900631,1.82457888126,1.67253506184,1.76731967926,1.55880427361,1.60237061977,1.33268785477,1.22614490986,1.91266167164,1.74271631241,1.74812865257,1.10114097595,1.64678835869,1.64798092842,1.62026166916,1.60048079491,1.6903834343,1.68422555923,1.55217921734,1.5497635603,1.53270041943,1.50126492977,1.5933047533,1.64388585091,1.38481581211,1.42435979843,1.46294307709,1.38499212265,1.27545630932,1.26001572609,1.22624254227,1.51947212219,1.40346038342,1.04997932911,1.48953771591,1.88668930531,1.72762644291,1.0719628334,1.07075309753,1.22389817238,1.37639033794,1.38879096508,1.40814352036,1.39185905457,1.4103358984,1.26242434978,1.50155031681,1.39821088314,1.52333164215,1.49489998817,1.51680529118,1.52973258495,1.54363536835,1.49384939671,1.48141074181,1.323579669,1.59656786919,1.57844269276,1.57830810547,1.58157253265,1.54710829258,1.52571034431,1.5488421917
1.5683068037,1.70727837086,1.75181162357,1.75157427788,1.71192252636,1.789108634,1.82658231258,1.67469871044,1.76943278313,1.56131768227,1.60647046566,1.33541715145,1.22891652584,1.91477584839,1.74481666088,1.75060486794,1.10393738747,1.64926803112,1.6500377655,1.62230122089,1.60258054733,1.69244074821,1.68628263474,1.55430757999,1.55200862885,1.5349034071,1.50347447395,1.59546554089,1.64603078365,1.38763332367,1.42710328102,1.46643018723,1.38822567463,1.27840459347,1.26292645931,1.22904622555,1.52165532112,1.40630340576,1.05280852318,1.49201846123,1.88880848885,1.72973632812,1.07477939129,1.07357037067,1.22672057152,1.37918007374,1.3914296627,1.41072559357,1.39458942413,1.41297316551,1.26518952847,1.50376200676,1.40092456341,1.52561759949,1.49715447426,1.51907110214,1.53203451633,1.54592823982,1.49619781971,1.48378443718,1.32634747028,1.59879946709,1.58069467545,1.58055055141,1.58380460739,1.54933917522,1.52787971497,1.55098056793
1.5705575943,1.70948827267,1.75397455692,1.75361514091,1.71395218372,1.7911516428,1.82860994339,1.6768912077,1.77156984806,1.56386530399,1.61064612865,1.33816790581,1.23170256615,1.91694688797,1.74687933922,1.75304734707,1.10675168037,1.65171718597,1.65211939812,1.62436556816,1.60470604897,1.69452297688,1.6883648634,1.55646193027,1.55428171158,1.53713309765,1.50571107864,1.59765148163,1.64820039272,1.39048552513,1.42988026142,1.46997129917,1.39150190353,1.28137946129,1.26585972309,1.23187243938,1.52386534214,1.4091783762,1.05565357208,1.49454069138,1.89098227024,1.73181092739,1.07761251926,1.0764040947,1.22955560684,1.38199198246,1.39410531521,1.41334629059,1.39733195305,1.41560065746,1.26796042919,1.50600075722,1.40367233753,1.52793169022,1.49943649769,1.52136421204,1.53436374664,1.54824817181,1.49857366085,1.48618578911,1.32914412022,1.60105788708,1.58297359943,1.58282005787,1.58606362343,1.55159699917,1.53007566929,1.553145051
1.57283246517,1.71172165871,1.7561621666,1.75568056107,1.71600615978,1.79321944714,1.83066225052,1.67911243439,1.77373075485,1.56643688679,1.61476898193,1.34092950821,1.23449897766,1.91917455196,1.74890577793,1.75545477867,1.10957479477,1.65413296223,1.65422546864,1.62645459175,1.6068559885,1.69663000107,1.69047164917,1.55864059925,1.5565789938,1.53938651085,1.50797092915,1.59986126423,1.65039384365,1.39334273338,1.43266570568,1.47348749638,1.39476358891,1.28435087204,1.26878798008,1.23470592499,1.52609884739,1.41205394268,1.05849802494,1.49708890915,1.89320981503,1.7338514328,1.08044826984,1.07924032211,1.23238277435,1.3847990036,1.39679610729,1.41598618031,1.40006446838,1.41820704937,1.27071940899,1.5082628727,1.40642988682,1.53026807308,1.50174105167,1.52367913723,1.53671371937,1.55058920383,1.50096917152,1.4886059761,1.33194839954,1.60333883762,1.58527445793,1.58511173725,1.58834505081,1.55387747288,1.53229534626,1.55533373356
1.57512867451,1.71397638321,1.75837278366,1.75777053833,1.71808505058,1.79531180859,1.8327395916,1.68136119843,1.77591443062,1.56902074814,1.61871445179,1.34369134903,1.2373021841,1.92145800591,1.75089728832,1.75782632828,1.11239802837,1.65651357174,1.65635550022,1.62856805325,1.6090285778,1.69876074791,1.6926022768,1.56084108353,1.55889570713,1.54165947437,1.51024973392,1.60209202766,1.65260875225,1.39617609978,1.43543386459,1.47690200806,1.39795517921,1.28728938103,1.27168500423,1.23753142357,1.5283523798,1.41489911079,1.0613257885,1.49964785576,1.89549052715,1.73585915565,1.0832734108,1.08206546307,1.23518240452,1.38757479191,1.3994808197,1.41862607002,1.40276491642,1.42078208923,1.27344965935,1.51054370403,1.40917253494,1.53262066841,1.50406301022,1.5260103941,1.53907799721,1.55294489861,1.50337636471,1.4910364151,1.3347389698,1.60563766956,1.58759212494,1.58742070198,1.59064435959,1.55617558956,1.53453528881,1.55754375458