-0.164967536926,-0.0272327139974,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442835212,-0.16390953958,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327139974,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442835212,-0.16390953958,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327102721,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141037941,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557791948,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915360391,0.0181867089123,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206222773,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361339986324,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327121347,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957935095,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.200071722269,-0.252925157547,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442835212,-0.163909524679,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327139974,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957949996,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863574743,-0.277514904737,-0.35984390974,-0.474250197411,-0.492906391621,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.361616760492,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442835212,-0.16390953958,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967536926,-0.0272327195853,0.0186915285885,0.0181866865605,-0.024190787226,0.0572702586651,0.0975452661514,-0.0592793859541,0.03344983235,-0.176957994699,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643709034,-0.649278283119,-0.11141038686,-0.0915668308735,-0.122047446668,-0.14353980124,-0.0466206334531,-0.0533738471568,-0.195428580046,-0.190939545631,-0.214629337192,-0.248805582523,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863574743,-0.277514904737,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113340378,-0.344557821751,-0.71741861105,-0.255835801363,0.161710217595,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.361616760492,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345045209,-0.348986953497,-0.21763792634,-0.252295672894,-0.229758515954,-0.214924618602,-0.20007173717,-0.252925127745,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442850113,-0.16390953958,-0.160597294569,-0.19802428782,-0.223309189081,-0.198614522815
-0.164967551827,-0.0272327233106,0.0186915248632,0.0181866660714,-0.0241908635944,0.0572702512145,0.0975452587008,-0.0592793896794,0.0334498286247,-0.176958024502,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539845143,-0.00462643709034,-0.649278283119,-0.11141038686,-0.0915668457747,-0.122047498822,-0.143539816141,-0.0466206409037,-0.0533738583326,-0.195428594947,-0.190939560533,-0.214629337192,-0.248805582523,-0.152647778392,-0.098635405302,-0.361340016127,-0.320863604546,-0.27751493454,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113355279,-0.344557851553,-0.71741861105,-0.255835801363,0.161710217595,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935724497,-0.361616760492,-0.342081964016,-0.366832345724,-0.351029008627,-0.49995854497,-0.247345045209,-0.348986953497,-0.21763792634,-0.252295672894,-0.229758530855,-0.214924618602,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349470735,-0.163442850113,-0.16390953958,-0.16059730947,-0.19802428782,-0.223309189081,-0.198614522815
-0.164967536926,-0.0272327195853,0.0186915267259,0.0181866586208,-0.0241908989847,0.0572702512145,0.0975452587008,-0.0592793859541,0.03344983235,-0.176958024502,-0.130900710821,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141037941,-0.0915668606758,-0.122047521174,-0.143539816141,-0.0466206409037,-0.0533738583326,-0.195428594947,-0.190939545631,-0.214629337192,-0.248805582523,-0.152647763491,-0.098635405302,-0.361340016127,-0.320863574743,-0.277514815331,-0.359843850136,-0.474250197411,-0.492906332016,-0.521181702614,-0.229113355279,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521077156,-0.378935664892,-0.361616760492,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345045209,-0.348986923695,-0.21763792634,-0.252295672894,-0.229758530855,-0.214924618602,-0.20007173717,-0.252925127745,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442850113,-0.16390953958,-0.16059730947,-0.19802428782,-0.223309189081,-0.198614522815
-0.164967536926,-0.0272327177227,0.0186915267259,0.0181866586208,-0.0241908989847,0.0572702512145,0.0975452587008,-0.0592793859541,0.03344983235,-0.176958009601,-0.13090069592,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539821859,-0.00462643569335,-0.649278283119,-0.11141037941,-0.0915668606758,-0.122047521174,-0.143539816141,-0.0466206409037,-0.0533738583326,-0.195428594947,-0.190939545631,-0.214629337192,-0.248805582523,-0.152647763491,-0.098635405302,-0.361339986324,-0.320863574743,-0.277514845133,-0.359843850136,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113355279,-0.344557821751,-0.717418551445,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345045209,-0.348986923695,-0.217637911439,-0.252295672894,-0.229758530855,-0.214924603701,-0.20007173717,-0.252925127745,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442850113,-0.16390953958,-0.160597294569,-0.19802428782,-0.223309189081,-0.198614522815
-0.164967536926,-0.0272327177227,0.0186915267259,0.0181866586208,-0.0241908989847,0.0572702512145,0.0975452587008,-0.0592793859541,0.03344983235,-0.176958009601,-0.13090069592,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539821859,-0.00462643569335,-0.649278283119,-0.11141037941,-0.0915668606758,-0.122047521174,-0.143539816141,-0.0466206409037,-0.0533738583326,-0.195428594947,-0.190939545631,-0.214629337192,-0.248805582523,-0.152647763491,-0.098635405302,-0.361339986324,-0.320863574743,-0.277514845133,-0.359843850136,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113355279,-0.344557821751,-0.717418551445,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345045209,-0.348986923695,-0.217637911439,-0.252295672894,-0.229758530855,-0.214924603701,-0.20007173717,-0.252925127745,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442850113,-0.16390953958,-0.160597294569,-0.19802428782,-0.223309189081,-0.198614522815
-0.164967536926,-0.0272327177227,0.0186915267259,0.0181866586208,-0.0241908989847,0.0572702512145,0.0975452587008,-0.0592793859541,0.03344983235,-0.176958009601,-0.13090069592,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539821859,-0.00462643569335,-0.649278283119,-0.11141037941,-0.0915668606758,-0.122047521174,-0.143539816141,-0.0466206409037,-0.0533738583326,-0.195428594947,-0.190939545631,-0.214629337192,-0.248805582523,-0.152647763491,-0.098635405302,-0.361339986324,-0.320863574743,-0.277514845133,-0.359843850136,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113355279,-0.344557821751,-0.717418551445,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345045209,-0.348986923695,-0.217637911439,-0.252295672894,-0.229758530855,-0.214924603701,-0.20007173717,-0.252925127745,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442850113,-0.16390953958,-0.160597294569,-0.19802428782,-0.223309189081,-0.198614522815
-0.164967551827,-0.0272327195853,0.0186915267259,0.0181866586208,-0.0241908989847,0.0572702512145,0.0975452587008,-0.0592793896794,0.03344983235,-0.176958009601,-0.13090069592,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643569335,-0.649278283119,-0.11141037941,-0.0915668606758,-0.122047521174,-0.143539816141,-0.0466206409037,-0.0533738583326,-0.195428594947,-0.190939560533,-0.214629337192,-0.248805582523,-0.152647763491,-0.098635405302,-0.361339986324,-0.320863574743,-0.277514845133,-0.359843850136,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113355279,-0.344557821751,-0.717418551445,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345045209,-0.348986923695,-0.21763792634,-0.252295672894,-0.229758530855,-0.214924618602,-0.20007173717,-0.252925127745,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442850113,-0.16390953958,-0.16059730947,-0.19802428782,-0.223309189081,-0.198614522815
-0.164967551827,-0.0272327195853,0.0186915267259,0.0181866586208,-0.0241908989847,0.0572702512145,0.0975452587008,-0.0592793896794,0.03344983235,-0.176958009601,-0.13090069592,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643615901,-0.649278283119,-0.11141037941,-0.0915668606758,-0.122047521174,-0.143539816141,-0.046620644629,-0.0533738583326,-0.195428594947,-0.190939560533,-0.214629337192,-0.248805582523,-0.152647763491,-0.098635405302,-0.361339986324,-0.320863574743,-0.277514845133,-0.359843850136,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113355279,-0.344557821751,-0.717418551445,-0.255835801363,0.161710232496,-0.0178454425186,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351028978825,-0.49995854497,-0.247345045209,-0.348986923695,-0.21763792634,-0.252295672894,-0.229758530855,-0.214924618602,-0.20007173717,-0.252925127745,-0.265663176775,-0.423735886812,-0.144349455833,-0.163442850113,-0.16390953958,-0.16059730947,-0.19802428782,-0.223309203982,-0.198614522815
-0.164967551827,-0.0272327233106,0.0186915248632,0.0181866586208,-0.0241908989847,0.0572702474892,0.0975452587008,-0.0592793896794,0.0334498286247,-0.176958024502,-0.13090069592,-0.407645732164,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915668606758,-0.122047521174,-0.143539816141,-0.046620644629,-0.0533738583326,-0.195428594947,-0.190939560533,-0.214629337192,-0.248805582523,-0.152647778392,-0.098635405302,-0.361340016127,-0.320863574743,-0.277514845133,-0.359843879938,-0.474250197411,-0.492906361818,-0.521181762218,-0.229113355279,-0.344557821751,-0.71741861105,-0.255835801363,0.161710217595,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.361616760492,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.24734506011,-0.348986923695,-0.21763792634,-0.252295672894,-0.229758530855,-0.214924618602,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349470735,-0.163442850113,-0.16390953958,-0.16059730947,-0.19802428782,-0.223309203982,-0.198614522815
-0.164967566729,-0.0272327307612,0.0186915192753,0.0181866530329,-0.02419090271,0.0572702437639,0.0975452587008,-0.0592794679105,0.0334498174489,-0.176958024502,-0.13090069592,-0.407645791769,-0.50687533617,0.189638316631,-0.00158539845143,-0.00462643709034,-0.649278283119,-0.11141038686,-0.0915668681264,-0.122047536075,-0.143539831042,-0.0466206520796,-0.0533738657832,-0.195428609848,-0.190939590335,-0.214629366994,-0.248805612326,-0.152647793293,-0.0986354202032,-0.361340016127,-0.320863574743,-0.277514845133,-0.359843879938,-0.474250227213,-0.492906391621,-0.521181821823,-0.22911337018,-0.344557821751,-0.71741861105,-0.255835801363,0.161710217595,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.361616760492,-0.342081964016,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345075011,-0.348986953497,-0.217637956142,-0.252295702696,-0.229758545756,-0.214924633503,-0.200071752071,-0.252925157547,-0.265663176775,-0.423735946417,-0.144349470735,-0.163442865014,-0.163909554482,-0.160597324371,-0.198024302721,-0.223309203982,-0.198614537716
-0.16496758163,-0.0272327326238,0.0186915136874,0.0181866511703,-0.0241909045726,0.0572702437639,0.0975452512503,-0.0592795088887,0.0334498137236,-0.176958024502,-0.13090069592,-0.407645791769,-0.50687533617,0.189638316631,-0.00158539845143,-0.004626437556,-0.649278283119,-0.11141038686,-0.0915668681264,-0.122047536075,-0.143539831042,-0.0466206520796,-0.0533738695085,-0.195428624749,-0.190939620137,-0.214629366994,-0.248805612326,-0.152647793293,-0.0986354276538,-0.361340016127,-0.320863604546,-0.277514845133,-0.359843879938,-0.474250227213,-0.492906391621,-0.521181821823,-0.22911337018,-0.344557821751,-0.71741861105,-0.255835801363,0.161710217595,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.361616760492,-0.342081964016,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345075011,-0.348986953497,-0.217637971044,-0.252295702696,-0.229758545756,-0.214924633503,-0.200071752071,-0.252925187349,-0.265663206577,-0.423735976219,-0.144349485636,-0.163442865014,-0.163909554482,-0.160597324371,-0.198024302721,-0.223309218884,-0.198614552617
-0.16496758163,-0.0272327363491,0.0186915099621,0.018186647445,-0.0241909064353,0.0572702400386,0.0975452512503,-0.0592795498669,0.033449806273,-0.176958039403,-0.130900710821,-0.407645791769,-0.50687533617,0.189638316631,-0.00158539845143,-0.004626437556,-0.649278283119,-0.11141038686,-0.0915668681264,-0.122047536075,-0.143539831042,-0.0466206558049,-0.0533738732338,-0.19542863965,-0.190939635038,-0.214629381895,-0.248805627227,-0.152647808194,-0.0986354351044,-0.361340045929,-0.320863604546,-0.277514845133,-0.359843879938,-0.474250227213,-0.492906391621,-0.521181821823,-0.229113385081,-0.344557851553,-0.71741861105,-0.255835801363,0.161710217595,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935724497,-0.361616760492,-0.342081964016,-0.366832345724,-0.351029008627,-0.49995854497,-0.247345089912,-0.348986953497,-0.217637971044,-0.252295702696,-0.229758575559,-0.214924633503,-0.200071766973,-0.252925187349,-0.265663206577,-0.423735976219,-0.144349485636,-0.163442865014,-0.163909569383,-0.160597324371,-0.198024317622,-0.223309218884,-0.198614552617
-0.16496758163,-0.0272327382118,0.0186915099621,0.018186647445,-0.0241909082979,0.0572702400386,0.0975452512503,-0.0592795535922,0.033449806273,-0.176958039403,-0.130900710821,-0.407645791769,-0.50687533617,0.189638316631,-0.00158539845143,-0.004626437556,-0.649278283119,-0.11141038686,-0.091566875577,-0.122047536075,-0.143539845943,-0.0466206595302,-0.0533738732338,-0.19542863965,-0.190939635038,-0.214629381895,-0.248805627227,-0.152647808194,-0.0986354351044,-0.361340045929,-0.320863604546,-0.277514845133,-0.359843879938,-0.474250227213,-0.492906391621,-0.521181821823,-0.229113385081,-0.344557851553,-0.71741861105,-0.255835801363,0.161710217595,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935724497,-0.361616790295,-0.342081964016,-0.366832345724,-0.351029008627,-0.49995854497,-0.247345089912,-0.348986953497,-0.217637985945,-0.252295702696,-0.229758575559,-0.214924633503,-0.200071766973,-0.252925187349,-0.265663206577,-0.423735976219,-0.144349485636,-0.163442879915,-0.163909569383,-0.160597324371,-0.198024317622,-0.223309218884,-0.198614552617
-0.16496758163,-0.0272327382118,0.0186915099621,0.018186647445,-0.0241909064353,0.0572702400386,0.0975452512503,-0.0592795535922,0.033449806273,-0.176958039403,-0.130900710821,-0.407645791769,-0.50687533617,0.189638316631,-0.00158539845143,-0.004626437556,-0.649278283119,-0.11141038686,-0.091566875577,-0.122047536075,-0.143539845943,-0.0466206595302,-0.0533738732338,-0.19542863965,-0.190939635038,-0.214629381895,-0.248805627227,-0.152647808194,-0.0986354351044,-0.361340045929,-0.320863604546,-0.277514845133,-0.359843879938,-0.474250227213,-0.492906391621,-0.521181821823,-0.229113385081,-0.344557851553,-0.71741861105,-0.255835801363,0.161710217595,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935724497,-0.361616790295,-0.342081964016,-0.366832345724,-0.351029008627,-0.49995854497,-0.247345089912,-0.348986953497,-0.217637985945,-0.252295702696,-0.229758575559,-0.214924633503,-0.200071766973,-0.252925187349,-0.265663206577,-0.423735976219,-0.144349485636,-0.163442879915,-0.163909569383,-0.160597324371,-0.198024317622,-0.223309218884,-0.198614552617
-0.164967596531,-0.0272327382118,0.0186915080994,0.0181866455823,-0.0241909082979,0.0572702400386,0.0975452512503,-0.0592795573175,0.033449806273,-0.176958039403,-0.130900710821,-0.407645791769,-0.50687533617,0.189638316631,-0.00158539845143,-0.004626437556,-0.649278283119,-0.11141038686,-0.091566875577,-0.122047536075,-0.143539845943,-0.0466206595302,-0.0533738732338,-0.19542863965,-0.190939635038,-0.214629381895,-0.248805627227,-0.152647808194,-0.0986354351044,-0.361340045929,-0.320863604546,-0.277514874935,-0.359843879938,-0.474250227213,-0.492906391621,-0.521181821823,-0.229113385081,-0.344557851553,-0.71741861105,-0.255835831165,0.161710217595,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935724497,-0.361616790295,-0.342081964016,-0.366832345724,-0.351029008627,-0.49995854497,-0.247345089912,-0.348986953497,-0.217637985945,-0.252295702696,-0.229758575559,-0.214924648404,-0.200071766973,-0.252925187349,-0.265663206577,-0.423735976219,-0.144349485636,-0.163442879915,-0.163909569383,-0.160597324371,-0.198024317622,-0.223309218884,-0.198614552617
-0.164967596531,-0.0272327382118,0.0186915080994,0.0181866455823,-0.0241909082979,0.0572702363133,0.0975452512503,-0.0592795573175,0.033449806273,-0.176958039403,-0.130900710821,-0.407645791769,-0.50687533617,0.189638316631,-0.00158539845143,-0.004626437556,-0.649278283119,-0.11141038686,-0.091566875577,-0.122047536075,-0.143539845943,-0.0466206595302,-0.0533738732338,-0.19542863965,-0.19093964994,-0.214629396796,-0.248805627227,-0.152647808194,-0.0986354351044,-0.361340045929,-0.320863604546,-0.277514874935,-0.359843879938,-0.474250227213,-0.492906391621,-0.521181821823,-0.229113385081,-0.344557851553,-0.71741861105,-0.255835831165,0.161710217595,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935724497,-0.361616790295,-0.342081964016,-0.366832345724,-0.351029008627,-0.49995854497,-0.247345089912,-0.348986953497,-0.217637985945,-0.252295702696,-0.229758575559,-0.214924648404,-0.200071766973,-0.252925187349,-0.265663206577,-0.423735976219,-0.144349485636,-0.163442879915,-0.163909569383,-0.160597324371,-0.198024317622,-0.223309218884,-0.198614567518
-0.164967611432,-0.0272327400744,0.0186915080994,0.0181866455823,-0.0241909082979,0.0572702363133,0.0975452512503,-0.0592795573175,0.0334498025477,-0.176958039403,-0.130900710821,-0.407645791769,-0.50687533617,0.189638316631,-0.00158539845143,-0.00462643802166,-0.649278283119,-0.11141038686,-0.0915668830276,-0.122047543526,-0.143539845943,-0.0466206595302,-0.0533738732338,-0.19542863965,-0.19093964994,-0.214629411697,-0.248805627227,-0.152647808194,-0.098635442555,-0.361340045929,-0.320863604546,-0.277514874935,-0.359843879938,-0.474250227213,-0.492906391621,-0.521181821823,-0.229113385081,-0.344557851553,-0.71741861105,-0.255835831165,0.161710217595,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935724497,-0.361616790295,-0.342081964016,-0.366832345724,-0.351029008627,-0.49995854497,-0.247345089912,-0.348986953497,-0.217638000846,-0.252295732498,-0.229758575559,-0.214924648404,-0.200071766973,-0.252925187349,-0.265663206577,-0.423735976219,-0.144349485636,-0.163442879915,-0.163909569383,-0.160597324371,-0.198024317622,-0.223309218884,-0.198614567518
-0.164967611432,-0.0272327400744,0.0186915080994,0.0181866455823,-0.0241909082979,0.0572702363133,0.0975452512503,-0.0592795573175,0.0334498025477,-0.176958039403,-0.130900710821,-0.407645791769,-0.50687533617,0.189638316631,-0.00158539845143,-0.00462643802166,-0.649278283119,-0.11141038686,-0.0915668830276,-0.122047543526,-0.143539845943,-0.0466206595302,-0.0533738732338,-0.19542863965,-0.19093964994,-0.214629411697,-0.248805627227,-0.152647808194,-0.098635442555,-0.361340045929,-0.320863604546,-0.277514874935,-0.359843879938,-0.474250227213,-0.492906391621,-0.521181821823,-0.229113385081,-0.344557851553,-0.71741861105,-0.255835831165,0.161710217595,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935724497,-0.361616790295,-0.342081964016,-0.366832345724,-0.351029008627,-0.49995854497,-0.247345089912,-0.348986953497,-0.217638000846,-0.252295732498,-0.229758575559,-0.214924648404,-0.200071766973,-0.252925187349,-0.265663206577,-0.423735976219,-0.144349485636,-0.163442879915,-0.163909569383,-0.160597324371,-0.198024317622,-0.223309218884,-0.198614567518
-0.164967626333,-0.027232741937,0.0186915043741,0.0181866437197,-0.0241909101605,0.0572702363133,0.0975452512503,-0.0592795647681,0.0334498025477,-0.176958039403,-0.130900710821,-0.407645791769,-0.50687533617,0.189638316631,-0.00158539845143,-0.00462643848732,-0.649278342724,-0.11141038686,-0.0915668830276,-0.122047543526,-0.143539845943,-0.0466206632555,-0.0533738769591,-0.19542863965,-0.19093964994,-0.214629411697,-0.248805642128,-0.152647808194,-0.098635442555,-0.361340045929,-0.320863604546,-0.277514874935,-0.35984390974,-0.474250257015,-0.492906391621,-0.521181821823,-0.229113399982,-0.344557851553,-0.71741861105,-0.255835831165,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629601479,-0.536521136761,-0.378935724497,-0.361616790295,-0.342081964016,-0.366832345724,-0.351029008627,-0.49995854497,-0.247345089912,-0.348986983299,-0.217638000846,-0.252295732498,-0.229758575559,-0.214924648404,-0.200071766973,-0.252925187349,-0.265663206577,-0.423735976219,-0.144349500537,-0.163442879915,-0.163909569383,-0.160597339272,-0.198024317622,-0.223309233785,-0.198614567518
-0.164967656136,-0.0272327437997,0.0186915043741,0.0181866437197,-0.0241909101605,0.0572702363133,0.0975452512503,-0.0592795647681,0.0334498025477,-0.176958039403,-0.130900710821,-0.407645791769,-0.50687533617,0.189638316631,-0.00158539856784,-0.00462643848732,-0.649278342724,-0.11141038686,-0.0915668830276,-0.122047543526,-0.143539845943,-0.0466206632555,-0.0533738769591,-0.19542863965,-0.19093964994,-0.214629411697,-0.248805642128,-0.152647808194,-0.098635442555,-0.361340045929,-0.320863604546,-0.277514874935,-0.35984390974,-0.474250257015,-0.492906391621,-0.521181821823,-0.229113399982,-0.344557851553,-0.71741861105,-0.255835831165,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629601479,-0.536521136761,-0.378935724497,-0.361616790295,-0.342081964016,-0.366832345724,-0.351029008627,-0.49995854497,-0.247345104814,-0.348986983299,-0.217638000846,-0.252295732498,-0.229758575559,-0.214924648404,-0.200071766973,-0.252925187349,-0.265663206577,-0.423735976219,-0.144349500537,-0.163442879915,-0.163909569383,-0.160597339272,-0.198024317622,-0.223309233785,-0.198614567518
-0.164967671037,-0.0272327437997,0.0186915025115,0.0181866437197,-0.0241909101605,0.0572702363133,0.0975452512503,-0.0592795684934,0.0334497988224,-0.176958039403,-0.130900710821,-0.407645791769,-0.50687533617,0.189638316631,-0.00158539856784,-0.00462643848732,-0.649278342724,-0.11141038686,-0.0915668830276,-0.122047543526,-0.143539845943,-0.0466206632555,-0.0533738769591,-0.19542863965,-0.190939664841,-0.214629411697,-0.248805642128,-0.152647808194,-0.098635442555,-0.361340045929,-0.320863604546,-0.277514874935,-0.35984390974,-0.474250257015,-0.492906391621,-0.521181821823,-0.229113399982,-0.344557851553,-0.71741861105,-0.255835831165,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629601479,-0.536521136761,-0.378935724497,-0.361616790295,-0.342081964016,-0.366832345724,-0.351029008627,-0.49995854497,-0.247345104814,-0.348986983299,-0.217638015747,-0.252295732498,-0.229758575559,-0.214924648404,-0.200071766973,-0.252925187349,-0.265663206577,-0.423735976219,-0.144349500537,-0.163442879915,-0.163909569383,-0.160597339272,-0.198024317622,-0.223309248686,-0.198614567518
-0.164967671037,-0.0272327437997,0.0186915025115,0.0181866437197,-0.0241909101605,0.0572702363133,0.0975452512503,-0.0592795684934,0.0334497988224,-0.176958039403,-0.130900710821,-0.407645821571,-0.50687533617,0.189638316631,-0.00158539856784,-0.00462643802166,-0.649278342724,-0.11141038686,-0.0915668830276,-0.122047543526,-0.143539845943,-0.0466206632555,-0.0533738769591,-0.19542863965,-0.190939664841,-0.214629411697,-0.248805657029,-0.152647823095,-0.098635442555,-0.361340045929,-0.320863604546,-0.277514874935,-0.35984390974,-0.474250286818,-0.492906391621,-0.521181821823,-0.229113399982,-0.344557851553,-0.717418670654,-0.255835860968,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629541874,-0.536521196365,-0.378935724497,-0.361616820097,-0.342081964016,-0.366832345724,-0.351029038429,-0.499958574772,-0.247345104814,-0.348986983299,-0.217638015747,-0.252295732498,-0.229758605361,-0.214924648404,-0.200071766973,-0.252925187349,-0.265663206577,-0.423735976219,-0.144349500537,-0.163442894816,-0.163909584284,-0.160597339272,-0.198024332523,-0.223309248686,-0.198614567518
-0.164967671037,-0.0272327512503,0.0186914969236,0.0181866399944,-0.0241909120232,0.0572702325881,0.0975452437997,-0.0592795759439,0.0334497950971,-0.176958054304,-0.130900785327,-0.407645851374,-0.506875395775,0.189638316631,-0.00158539868426,-0.00462643941864,-0.649278342724,-0.11141038686,-0.0915668904781,-0.122047543526,-0.143539845943,-0.0466206669807,-0.0533738806844,-0.195428654552,-0.190939664841,-0.214629426599,-0.248805657029,-0.152647823095,-0.0986354500055,-0.361340075731,-0.320863634348,-0.277514904737,-0.359843939543,-0.47425031662,-0.492906421423,-0.521181881428,-0.229113399982,-0.344557881355,-0.717418670654,-0.255835860968,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629601479,-0.536521196365,-0.378935754299,-0.361616849899,-0.342081993818,-0.366832345724,-0.351029068232,-0.499958604574,-0.247345104814,-0.348986983299,-0.217638030648,-0.252295732498,-0.229758605361,-0.214924663305,-0.200071781874,-0.252925187349,-0.26566323638,-0.423736006021,-0.144349500537,-0.163442909718,-0.163909599185,-0.160597339272,-0.198024347425,-0.223309248686,-0.198614567518
-0.164967685938,-0.0272327568382,0.0186914931983,0.0181866381317,-0.0241909138858,0.0572702325881,0.0975452437997,-0.0592795833945,0.0334497913718,-0.176958069205,-0.130900919437,-0.407645851374,-0.506875395775,0.189638316631,-0.00158539868426,-0.00462644034997,-0.649278342724,-0.111410394311,-0.0915668904781,-0.122047550976,-0.143539860845,-0.046620670706,-0.0533738844097,-0.195428654552,-0.190939679742,-0.214629426599,-0.24880567193,-0.152647823095,-0.0986354574561,-0.361340105534,-0.32086366415,-0.277514994144,-0.359843999147,-0.47425031662,-0.492906451225,-0.521181881428,-0.229113414884,-0.34455794096,-0.717418670654,-0.25583589077,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629661083,-0.53652125597,-0.378935784101,-0.361616849899,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345134616,-0.348987013102,-0.217638030648,-0.2522957623,-0.229758620262,-0.214924663305,-0.200071781874,-0.252925217152,-0.26566323638,-0.423736035824,-0.144349530339,-0.163442909718,-0.163909599185,-0.160597369075,-0.198024347425,-0.223309248686,-0.198614582419
