-0.164967536926,-0.0272327139974,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442835212,-0.16390953958,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-0.164967700839,-0.0272327829152,0.0186913758516,0.0181866325438,-0.0241909194738,0.0572702251375,0.0975452363491,-0.0592795908451,0.0334497876465,-0.176958054304,-0.130900979042,-0.407645881176,-0.506875395775,0.189638316631,-0.00158539880067,-0.00462644081563,-0.649278342724,-0.111410394311,-0.0915668979287,-0.122047558427,-0.143539860845,-0.0466206818819,-0.0533738955855,-0.195428669453,-0.190939694643,-0.2146294415,-0.24880567193,-0.152647837996,-0.0986354649067,-0.361340105534,-0.32086366415,-0.277515023947,-0.35984402895,-0.474250346422,-0.492906481028,-0.521181881428,-0.229113429785,-0.344557911158,-0.717418670654,-0.25583589077,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629661083,-0.53652125597,-0.378935784101,-0.361616879702,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345134616,-0.348987042904,-0.217638045549,-0.2522957623,-0.229758635163,-0.214924708009,-0.200071826577,-0.252925246954,-0.265663266182,-0.423736035824,-0.144349575043,-0.163442969322,-0.163909643888,-0.160597398877,-0.198024392128,-0.223309263587,-0.198614597321
-0.16496771574,-0.0272327940911,0.0186913311481,0.0181866288185,-0.0241909231991,0.0572702214122,0.0975452363491,-0.0592795945704,0.0334497839212,-0.176958009601,-0.130901038647,-0.407645881176,-0.506875395775,0.189638316631,-0.00158539880067,-0.00462644128129,-0.649278342724,-0.111410394311,-0.0915669053793,-0.122047558427,-0.143539875746,-0.0466206893325,-0.0533738993108,-0.195428669453,-0.190939694643,-0.2146294415,-0.248805686831,-0.152647837996,-0.0986354649067,-0.361340135336,-0.32086366415,-0.277515053749,-0.35984402895,-0.474250346422,-0.492906481028,-0.521181881428,-0.229113429785,-0.34455794096,-0.717418670654,-0.25583589077,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629661083,-0.53652125597,-0.378935813904,-0.361616879702,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345149517,-0.348987042904,-0.217638060451,-0.252295792103,-0.229758650064,-0.21492472291,-0.20007185638,-0.252925246954,-0.265663266182,-0.423736035824,-0.144349604845,-0.163442984223,-0.16390965879,-0.160597428679,-0.198024407029,-0.223309293389,-0.198614597321
-0.164967730641,-0.0272327959538,0.0186913181096,0.0181866269559,-0.0241909231991,0.0572702214122,0.0975452363491,-0.0592795982957,0.033449780196,-0.176958009601,-0.130901038647,-0.407645881176,-0.506875395775,0.189638316631,-0.00158539880067,-0.00462644128129,-0.649278342724,-0.111410394311,-0.0915669053793,-0.122047558427,-0.143539875746,-0.0466206893325,-0.0533738993108,-0.195428684354,-0.190939709544,-0.214629456401,-0.248805686831,-0.152647837996,-0.0986354723573,-0.361340135336,-0.32086366415,-0.277515053749,-0.35984402895,-0.474250346422,-0.492906481028,-0.521181881428,-0.229113444686,-0.34455794096,-0.717418670654,-0.25583589077,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629661083,-0.53652125597,-0.378935813904,-0.361616879702,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345164418,-0.348987042904,-0.217638060451,-0.252295792103,-0.229758650064,-0.21492472291,-0.20007185638,-0.252925276756,-0.265663295984,-0.423736035824,-0.144349604845,-0.163442984223,-0.163909688592,-0.160597428679,-0.198024407029,-0.223309293389,-0.198614597321
-0.164967730641,-0.0272327978164,0.018691316247,0.0181866269559,-0.0241909231991,0.0572702214122,0.0975452363491,-0.059279602021,0.033449780196,-0.176958009601,-0.130901038647,-0.407645881176,-0.506875395775,0.189638316631,-0.00158539880067,-0.00462644128129,-0.649278342724,-0.111410394311,-0.0915669053793,-0.122047558427,-0.143539875746,-0.0466206893325,-0.0533739030361,-0.195428684354,-0.190939709544,-0.214629456401,-0.248805686831,-0.152647837996,-0.0986354723573,-0.361340135336,-0.32086366415,-0.277515053749,-0.35984402895,-0.474250346422,-0.492906481028,-0.521181881428,-0.229113444686,-0.34455794096,-0.717418670654,-0.25583589077,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629661083,-0.53652125597,-0.378935813904,-0.361616879702,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345164418,-0.348987042904,-0.217638075352,-0.252295792103,-0.229758650064,-0.21492472291,-0.20007185638,-0.252925276756,-0.265663295984,-0.423736035824,-0.144349604845,-0.163442984223,-0.163909688592,-0.160597428679,-0.198024407029,-0.223309293389,-0.198614597321
-0.164967745543,-0.0272327978164,0.018691316247,0.0181866269559,-0.0241909231991,0.0572702214122,0.0975452363491,-0.059279602021,0.033449780196,-0.176958009601,-0.130901038647,-0.407645881176,-0.506875395775,0.189638316631,-0.00158539880067,-0.00462644128129,-0.649278342724,-0.111410394311,-0.0915669053793,-0.122047558427,-0.143539875746,-0.0466206930578,-0.0533739030361,-0.195428684354,-0.190939709544,-0.214629456401,-0.248805701733,-0.152647837996,-0.0986354723573,-0.361340135336,-0.32086366415,-0.277515053749,-0.35984402895,-0.474250346422,-0.492906481028,-0.521181881428,-0.229113444686,-0.34455794096,-0.717418670654,-0.25583589077,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629661083,-0.53652125597,-0.378935813904,-0.361616879702,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345164418,-0.348987042904,-0.217638075352,-0.252295792103,-0.229758650064,-0.21492472291,-0.20007185638,-0.252925276756,-0.265663295984,-0.423736035824,-0.144349604845,-0.163442984223,-0.163909688592,-0.160597428679,-0.198024407029,-0.223309293389,-0.198614612222
-0.164967745543,-0.0272327978164,0.018691316247,0.0181866269559,-0.0241909250617,0.0572702214122,0.0975452363491,-0.059279602021,0.033449780196,-0.176958009601,-0.130901038647,-0.407645881176,-0.506875395775,0.189638316631,-0.00158539880067,-0.00462644128129,-0.649278342724,-0.111410394311,-0.0915669053793,-0.122047558427,-0.143539875746,-0.0466206930578,-0.0533739030361,-0.195428684354,-0.190939709544,-0.214629456401,-0.248805701733,-0.152647852898,-0.0986354723573,-0.361340135336,-0.32086366415,-0.277515053749,-0.35984402895,-0.474250346422,-0.492906481028,-0.521181881428,-0.229113444686,-0.344557970762,-0.717418670654,-0.25583589077,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629661083,-0.53652125597,-0.378935813904,-0.361616879702,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345164418,-0.348987042904,-0.217638075352,-0.252295792103,-0.229758650064,-0.21492472291,-0.200071871281,-0.252925276756,-0.265663295984,-0.423736035824,-0.144349604845,-0.163442984223,-0.163909688592,-0.160597428679,-0.19802442193,-0.223309293389,-0.198614612222
-0.164967745543,-0.0272327978164,0.018691316247,0.0181866269559,-0.0241909250617,0.0572702214122,0.0975452363491,-0.059279602021,0.033449780196,-0.176958009601,-0.130901038647,-0.407645881176,-0.506875395775,0.189638316631,-0.00158539880067,-0.00462644128129,-0.649278342724,-0.111410394311,-0.0915669053793,-0.122047558427,-0.143539875746,-0.0466206930578,-0.0533739030361,-0.195428684354,-0.190939709544,-0.214629456401,-0.248805701733,-0.152647852898,-0.0986354723573,-0.361340135336,-0.32086366415,-0.277515053749,-0.35984402895,-0.474250346422,-0.492906481028,-0.521181881428,-0.229113444686,-0.344557970762,-0.717418670654,-0.25583589077,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629661083,-0.53652125597,-0.378935813904,-0.361616879702,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345164418,-0.348987042904,-0.217638075352,-0.252295792103,-0.229758650064,-0.21492472291,-0.200071871281,-0.252925276756,-0.265663295984,-0.423736035824,-0.144349604845,-0.163442984223,-0.163909688592,-0.160597428679,-0.19802442193,-0.223309293389,-0.198614612222
-0.164967745543,-0.0272327978164,0.018691316247,0.0181866269559,-0.0241909250617,0.0572702214122,0.0975452363491,-0.059279602021,0.033449780196,-0.176958009601,-0.130901023746,-0.407645881176,-0.506875395775,0.189638316631,-0.00158539880067,-0.00462644128129,-0.649278342724,-0.111410394311,-0.0915669053793,-0.122047558427,-0.143539875746,-0.0466206930578,-0.0533739030361,-0.195428684354,-0.190939709544,-0.214629456401,-0.248805701733,-0.152647852898,-0.0986354723573,-0.361340135336,-0.32086366415,-0.277515053749,-0.35984402895,-0.474250346422,-0.492906481028,-0.521181881428,-0.229113444686,-0.34455794096,-0.717418670654,-0.25583589077,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629661083,-0.53652125597,-0.378935813904,-0.361616879702,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345164418,-0.348987042904,-0.217638075352,-0.252295792103,-0.229758650064,-0.21492472291,-0.20007185638,-0.252925276756,-0.265663295984,-0.423736035824,-0.144349604845,-0.163442984223,-0.163909688592,-0.160597428679,-0.198024407029,-0.223309293389,-0.198614612222
-0.164967745543,-0.0272327978164,0.018691316247,0.0181866269559,-0.0241909250617,0.0572702214122,0.0975452363491,-0.059279602021,0.033449780196,-0.176958009601,-0.130901023746,-0.407645881176,-0.506875395775,0.189638316631,-0.00158539880067,-0.00462644128129,-0.649278342724,-0.111410394311,-0.0915669053793,-0.122047558427,-0.143539875746,-0.0466206930578,-0.0533739030361,-0.195428684354,-0.190939709544,-0.214629456401,-0.248805701733,-0.152647852898,-0.0986354723573,-0.361340135336,-0.32086366415,-0.277515053749,-0.35984402895,-0.474250346422,-0.492906481028,-0.521181881428,-0.229113444686,-0.34455794096,-0.717418670654,-0.25583589077,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629661083,-0.53652125597,-0.378935813904,-0.361616879702,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345164418,-0.348987042904,-0.217638075352,-0.252295792103,-0.229758650064,-0.21492472291,-0.20007185638,-0.252925276756,-0.265663295984,-0.423736035824,-0.144349604845,-0.163442984223,-0.163909688592,-0.160597428679,-0.198024407029,-0.223309293389,-0.198614612222
-0.164967745543,-0.0272327940911,0.0186913218349,0.018186647445,-0.0241908486933,0.0572702251375,0.0975452363491,-0.0592795982957,0.0334497839212,-0.176958009601,-0.130900964141,-0.407645851374,-0.506875395775,0.189638316631,-0.00158539880067,-0.00462644081563,-0.649278342724,-0.111410394311,-0.0915668830276,-0.122047506273,-0.143539860845,-0.0466206781566,-0.0533738955855,-0.195428669453,-0.190939709544,-0.2146294415,-0.24880567193,-0.152647837996,-0.0986354649067,-0.361340105534,-0.32086366415,-0.277514994144,-0.359843999147,-0.47425031662,-0.492906451225,-0.521181881428,-0.229113429785,-0.344557911158,-0.717418670654,-0.255835860968,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629601479,-0.536521196365,-0.378935784101,-0.361616849899,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345134616,-0.348987042904,-0.217638075352,-0.252295792103,-0.229758650064,-0.21492472291,-0.20007185638,-0.252925246954,-0.265663266182,-0.423736035824,-0.144349604845,-0.163442984223,-0.16390965879,-0.160597428679,-0.198024407029,-0.223309263587,-0.198614597321
-0.164967745543,-0.0272327903658,0.0186913255602,0.0181866716594,-0.0241907630116,0.0572702325881,0.0975452437997,-0.0592795982957,0.0334497839212,-0.176958009601,-0.13090094924,-0.407645851374,-0.506875395775,0.189638316631,-0.00158539868426,-0.00462644081563,-0.649278342724,-0.111410394311,-0.0915668457747,-0.122047454119,-0.143539860845,-0.046620670706,-0.0533738844097,-0.195428654552,-0.190939709544,-0.2146294415,-0.248805686831,-0.152647837996,-0.0986354649067,-0.361340105534,-0.320863634348,-0.277514994144,-0.359843969345,-0.47425031662,-0.492906451225,-0.521181881428,-0.229113414884,-0.344557911158,-0.717418670654,-0.255835860968,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629601479,-0.536521196365,-0.378935754299,-0.361616820097,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345149517,-0.348987013102,-0.217638060451,-0.2522957623,-0.229758635163,-0.214924708009,-0.20007185638,-0.252925246954,-0.265663266182,-0.423736035824,-0.144349604845,-0.163442984223,-0.16390965879,-0.160597413778,-0.198024392128,-0.223309263587,-0.198614582419
-0.164967745543,-0.0272327885032,0.0186913274229,0.0181866772473,-0.0241907406598,0.0572702325881,0.0975452437997,-0.0592795945704,0.0334497876465,-0.176958009601,-0.13090094924,-0.407645851374,-0.506875395775,0.189638316631,-0.00158539868426,-0.00462644081563,-0.649278342724,-0.111410394311,-0.0915668383241,-0.122047439218,-0.143539845943,-0.0466206669807,-0.0533738844097,-0.195428654552,-0.190939709544,-0.2146294415,-0.24880567193,-0.152647837996,-0.0986354649067,-0.361340105534,-0.320863634348,-0.277514994144,-0.359843969345,-0.47425031662,-0.492906451225,-0.521181881428,-0.229113414884,-0.344557911158,-0.717418670654,-0.255835860968,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629601479,-0.536521196365,-0.378935754299,-0.361616820097,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345134616,-0.348987013102,-0.217638060451,-0.2522957623,-0.229758635163,-0.214924708009,-0.20007185638,-0.252925246954,-0.265663266182,-0.423736035824,-0.144349604845,-0.163442969322,-0.16390965879,-0.160597413778,-0.198024392128,-0.223309263587,-0.198614582419
-0.164967745543,-0.0272327885032,0.0186913274229,0.0181866772473,-0.0241907406598,0.0572702325881,0.0975452437997,-0.0592795945704,0.0334497876465,-0.176958009601,-0.13090094924,-0.407645851374,-0.506875395775,0.189638316631,-0.00158539868426,-0.00462644081563,-0.649278342724,-0.111410394311,-0.0915668383241,-0.122047439218,-0.143539845943,-0.0466206669807,-0.0533738844097,-0.195428654552,-0.190939709544,-0.2146294415,-0.24880567193,-0.152647837996,-0.0986354649067,-0.361340105534,-0.320863634348,-0.277514994144,-0.359843969345,-0.47425031662,-0.492906451225,-0.521181881428,-0.229113414884,-0.344557911158,-0.717418670654,-0.255835860968,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629601479,-0.536521196365,-0.378935754299,-0.361616820097,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345134616,-0.348987013102,-0.217638060451,-0.2522957623,-0.229758635163,-0.214924708009,-0.20007185638,-0.252925246954,-0.265663266182,-0.423736035824,-0.144349604845,-0.163442969322,-0.16390965879,-0.160597413778,-0.198024392128,-0.223309263587,-0.198614582419
-0.164967745543,-0.0272327885032,0.0186913274229,0.0181866772473,-0.0241907406598,0.0572702325881,0.0975452437997,-0.0592795945704,0.0334497876465,-0.176958009601,-0.13090094924,-0.407645851374,-0.506875395775,0.189638316631,-0.00158539868426,-0.00462644081563,-0.649278342724,-0.111410394311,-0.0915668383241,-0.122047439218,-0.143539845943,-0.0466206669807,-0.0533738844097,-0.195428654552,-0.190939709544,-0.2146294415,-0.24880567193,-0.152647837996,-0.0986354649067,-0.361340105534,-0.320863634348,-0.277514994144,-0.359843969345,-0.47425031662,-0.492906451225,-0.521181881428,-0.229113414884,-0.344557911158,-0.717418670654,-0.255835860968,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629601479,-0.536521196365,-0.378935754299,-0.361616820097,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345134616,-0.348987013102,-0.217638060451,-0.2522957623,-0.229758635163,-0.214924708009,-0.20007185638,-0.252925246954,-0.265663266182,-0.423736035824,-0.144349604845,-0.163442969322,-0.16390965879,-0.160597413778,-0.198024392128,-0.223309263587,-0.198614582419
-0.164967745543,-0.0272327885032,0.0186913274229,0.0181866772473,-0.0241907406598,0.0572702325881,0.0975452437997,-0.0592795945704,0.0334497876465,-0.176958009601,-0.13090094924,-0.407645851374,-0.506875395775,0.189638316631,-0.00158539868426,-0.00462644081563,-0.649278342724,-0.111410394311,-0.0915668383241,-0.122047439218,-0.143539845943,-0.0466206669807,-0.0533738844097,-0.195428654552,-0.190939709544,-0.2146294415,-0.24880567193,-0.152647837996,-0.0986354649067,-0.361340105534,-0.320863634348,-0.277514994144,-0.359843969345,-0.47425031662,-0.492906451225,-0.521181881428,-0.229113414884,-0.344557911158,-0.717418670654,-0.255835860968,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629601479,-0.536521196365,-0.378935754299,-0.361616820097,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345134616,-0.348987013102,-0.217638060451,-0.2522957623,-0.229758635163,-0.214924708009,-0.20007185638,-0.252925246954,-0.265663266182,-0.423736035824,-0.144349604845,-0.163442969322,-0.16390965879,-0.160597413778,-0.198024392128,-0.223309263587,-0.198614582419
-0.164967745543,-0.0272327885032,0.0186913274229,0.0181866791099,-0.0241907387972,0.0572702325881,0.0975452437997,-0.0592795945704,0.0334497876465,-0.176957994699,-0.13090094924,-0.407645851374,-0.506875395775,0.189638316631,-0.00158539868426,-0.00462644081563,-0.649278342724,-0.111410394311,-0.0915668383241,-0.122047439218,-0.143539845943,-0.0466206669807,-0.0533738844097,-0.195428654552,-0.190939694643,-0.2146294415,-0.24880567193,-0.152647837996,-0.0986354649067,-0.361340105534,-0.320863634348,-0.277514994144,-0.359843969345,-0.47425031662,-0.492906451225,-0.521181881428,-0.229113414884,-0.344557911158,-0.717418670654,-0.255835860968,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629601479,-0.536521196365,-0.378935754299,-0.361616820097,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345134616,-0.348987013102,-0.217638060451,-0.2522957623,-0.229758635163,-0.214924708009,-0.20007185638,-0.252925246954,-0.265663266182,-0.423736035824,-0.144349589944,-0.163442969322,-0.16390965879,-0.160597413778,-0.198024392128,-0.223309263587,-0.198614567518
-0.164967745543,-0.0272327885032,0.0186913274229,0.0181866791099,-0.0241907387972,0.0572702325881,0.0975452437997,-0.0592795945704,0.0334497876465,-0.176957994699,-0.13090094924,-0.407645851374,-0.506875395775,0.189638316631,-0.00158539868426,-0.00462644081563,-0.649278342724,-0.111410394311,-0.0915668383241,-0.122047439218,-0.143539845943,-0.0466206669807,-0.0533738844097,-0.195428654552,-0.190939694643,-0.2146294415,-0.24880567193,-0.152647837996,-0.0986354649067,-0.361340105534,-0.320863634348,-0.277514994144,-0.359843969345,-0.47425031662,-0.492906451225,-0.521181881428,-0.229113414884,-0.344557911158,-0.717418670654,-0.255835860968,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629601479,-0.536521196365,-0.378935754299,-0.361616820097,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345134616,-0.348987013102,-0.217638060451,-0.2522957623,-0.229758635163,-0.214924708009,-0.20007185638,-0.252925246954,-0.265663266182,-0.423736035824,-0.144349589944,-0.163442969322,-0.16390965879,-0.160597413778,-0.198024392128,-0.223309263587,-0.198614567518
-0.164967730641,-0.0272327885032,0.0186913292855,0.0181866791099,-0.0241907387972,0.0572702325881,0.0975452437997,-0.0592795945704,0.0334497876465,-0.176957994699,-0.13090094924,-0.407645851374,-0.506875395775,0.189638316631,-0.00158539868426,-0.00462644081563,-0.649278342724,-0.111410394311,-0.0915668383241,-0.122047439218,-0.143539845943,-0.0466206669807,-0.0533738806844,-0.195428654552,-0.190939694643,-0.2146294415,-0.24880567193,-0.152647837996,-0.0986354574561,-0.361340105534,-0.320863634348,-0.277514994144,-0.359843969345,-0.47425031662,-0.492906451225,-0.521181881428,-0.229113414884,-0.344557911158,-0.717418670654,-0.255835860968,0.161710217595,-0.0178454443812,-0.689009487629,-0.690629601479,-0.536521196365,-0.378935754299,-0.361616820097,-0.342082023621,-0.366832375526,-0.351029068232,-0.499958604574,-0.247345119715,-0.348987013102,-0.217638060451,-0.2522957623,-0.229758635163,-0.214924708009,-0.20007185638,-0.252925246954,-0.265663266182,-0.423736035824,-0.144349589944,-0.163442969322,-0.16390965879,-0.160597413778,-0.198024392128,-0.223309263587,-0.198614567518
-0.175140634179,-0.0205310583115,0.0313617400825,0.036985501647,-0.0159562826157,0.208634659648,0.310487478971,-0.0588342361152,0.0445391796529,-0.1801866889,-0.131480187178,-0.413600414991,-0.509071946144,0.189899519086,-0.0015871366486,-0.00451152399182,-0.657143592834,-0.111541673541,-0.104915477335,-0.140973076224,-0.273917675018,-0.0221808496863,0.0580050013959,-0.351892232895,-0.214479580522,-0.254607528448,-0.316610097885,-0.170370742679,-0.105628840625,-0.378263920546,-0.334353029728,-0.283795028925,-0.368412643671,-0.483949184418,-0.502134919167,-0.532015383244,-0.320246249437,-0.356781870127,-0.727616548538,-0.263820439577,0.16206791997,-0.0178530476987,-0.698266625404,-0.69993853569,-0.544517278671,-0.390468865633,-0.379014015198,-0.356600552797,-0.375907331705,-0.353714466095,-0.506318032742,-0.329270154238,-0.368429213762,-0.246548220515,-0.309186279774,-0.277202576399,-0.248512834311,-0.229871362448,-0.290561467409,-0.304192870855,-0.442955344915,-0.165763363242,-0.188180670142,-0.190795466304,-0.188196644187,-0.244627103209,-0.329170793295,-0.310320287943
-0.172255888581,-0.00902683474123,0.0434041135013,0.0583449862897,0.00530304340646,0.282291144133,0.387882977724,-0.0490212254226,0.0594528727233,-0.178179353476,-0.129829615355,-0.413060039282,-0.509311556816,0.190075263381,-0.00156860065181,-0.00431646499783,-0.657487571239,-0.111320666969,-0.08747523278,-0.123700074852,-0.255147099495,0.0250730961561,0.10532040149,-0.341909617186,-0.207553043962,-0.245926827192,-0.308713376522,-0.159167528152,-0.0932049155235,-0.376849740744,-0.33279645443,-0.282508254051,-0.367495715618,-0.483581900597,-0.501849114895,-0.531851947308,-0.311837881804,-0.355522036552,-0.727969825268,-0.262435972691,0.162272289395,-0.0178270041943,-0.698606073856,-0.700277626514,-0.544406116009,-0.389514684677,-0.377603441477,-0.35524636507,-0.375080853701,-0.35340064764,-0.506147265434,-0.322212785482,-0.366774410009,-0.241861760616,-0.303432941437,-0.2705283463,-0.24181689322,-0.222802236676,-0.284908235073,-0.298986792564,-0.441899716854,-0.157059192657,-0.180052891374,-0.182544365525,-0.179706573486,-0.236677363515,-0.320273429155,-0.299594253302
-0.169959738851,-0.00155421427917,0.0518562123179,0.074038207531,0.0208528321236,0.336449384689,0.44425457716,-0.0417842119932,0.0708559304476,-0.176741018891,-0.128713533282,-0.412706762552,-0.509485781193,0.190232083201,-0.00154971296433,-0.00416676374152,-0.657679200172,-0.111152239144,-0.0743170976639,-0.110614106059,-0.240719005466,0.0602466836572,0.140692770481,-0.333789765835,-0.20223018527,-0.238866522908,-0.302183121443,-0.150066584349,-0.0833054110408,-0.375721752644,-0.331588029861,-0.28157761693,-0.366800457239,-0.48326715827,-0.501591444016,-0.531682610512,-0.305027186871,-0.354537159204,-0.728133678436,-0.261376082897,0.162447854877,-0.0178018324077,-0.698773622513,-0.700444161892,-0.544272124767,-0.388745844364,-0.376449972391,-0.354155123234,-0.374420672655,-0.353161841631,-0.505982577801,-0.316468179226,-0.365434616804,-0.238113939762,-0.298806130886,-0.265423715115,-0.23687762022,-0.217648848891,-0.280669152737,-0.295052856207,-0.441028147936,-0.150731936097,-0.174136430025,-0.176503568888,-0.173472493887,-0.230671286583,-0.313142180443,-0.291033357382
-0.167582690716,0.00518483901396,0.0598872192204,0.0893864035606,0.0357752814889,0.387779116631,0.499856740236,-0.0348673984408,0.0818502604961,-0.175331890583,-0.127599835396,-0.412358045578,-0.509653806686,0.190402761102,-0.00152743596118,-0.00401986949146,-0.657798886299,-0.110984988511,-0.0612341202796,-0.0976026877761,-0.226402744651,0.0940282419324,0.175517886877,-0.32531312108,-0.196944832802,-0.23167745769,-0.295405864716,-0.140927135944,-0.0734967663884,-0.37450620532,-0.330316931009,-0.280606031418,-0.366042524576,-0.482881605625,-0.501262962818,-0.531444430351,-0.297963887453,-0.353484630585,-0.728186547756,-0.260293930769,0.162635043263,-0.0177729409188,-0.698845803738,-0.700514376163,-0.544069349766,-0.387902289629,-0.375201433897,-0.352989047766,-0.373703181744,-0.352910786867,-0.505766093731,-0.310470461845,-0.363994300365,-0.234251767397,-0.293987840414,-0.260230243206,-0.231949791312,-0.212551444769,-0.276369988918,-0.291036844254,-0.440055459738,-0.144526705146,-0.168316394091,-0.17054258287,-0.167316868901,-0.224629163742,-0.305732190609,-0.282211452723
-0.164906531572,0.0121112735942,0.068353921175,0.105826169252,0.0513724647462,0.44051271677,0.560474991798,-0.0277243424207,0.0932649224997,-0.173793837428,-0.126306802034,-0.41194781661,-0.509823799133,0.190596118569,-0.00150030024815,-0.00386407808401,-0.657853007317,-0.11080391705,-0.0470956526697,-0.0835711359978,-0.211116716266,0.12915353477,0.212936609983,-0.315871179104,-0.191281914711,-0.223881199956,-0.287933468819,-0.131165117025,-0.0631203278899,-0.373078405857,-0.328851222992,-0.279454827309,-0.365116983652,-0.48237028718,-0.500816643238,-0.531101405621,-0.290138214827,-0.352249979973,-0.728129923344,-0.259085804224,0.162844762206,-0.0177384354174,-0.69882529974,-0.700490832329,-0.5437682271,-0.386893928051,-0.373742550611,-0.351640015841,-0.372852027416,-0.352616518736,-0.505467951298,-0.30378010869,-0.362318098545,-0.22997173667,-0.288600295782,-0.25447678566,-0.226536467671,-0.206982418895,-0.27158382535,-0.286544471979,-0.438881486654,-0.13781785965,-0.162001788616,-0.164067283273,-0.160634756088,-0.21799865365,-0.297478020191,-0.272470742464
-0.16177803278,0.019707525149,0.0777159258723,0.124112665653,0.0683479756117,0.496805399656,0.628921151161,-0.0200688950717,0.105522036552,-0.172030508518,-0.124723441899,-0.411432981491,-0.509992778301,0.190819397569,-0.00146671256516,-0.00369098666124,-0.657838344574,-0.110598705709,-0.0313072241843,-0.0679355561733,-0.194359958172,0.167007446289,0.254541218281,-0.30516859889,-0.185019135475,-0.215235084295,-0.279542773962,-0.120486348867,-0.0518431216478,-0.371364861727,-0.327112615108,-0.278039097786,-0.363958597183,-0.481696486473,-0.500220417976,-0.530627548695,-0.281298041344,-0.350764274597,-0.72795855999,-0.257690906525,0.163085341454,-0.0176964104176,-0.698707222939,-0.700368762016,-0.54334706068,-0.385665923357,-0.372005820274,-0.350044488907,-0.371820658445,-0.352258563042,-0.505066871643,-0.296176165342,-0.360327214003,-0.225101828575,-0.282445192337,-0.247918412089,-0.220377847552,-0.200665563345,-0.266087770462,-0.281369715929,-0.43744763732,-0.130276203156,-0.154882222414,-0.156766116619,-0.153109222651,-0.210494294763,-0.288101583719,-0.261489599943
-0.158081918955,0.0282454509288,0.0882340148091,0.14466996491,0.0871171951294,0.557901382446,0.706668436527,-0.0117397429422,0.118842452765,-0.169982150197,-0.122785128653,-0.410784691572,-0.510152697563,0.191078275442,-0.00142496987246,-0.00349404639564,-0.65774846077,-0.110361732543,-0.0135346790776,-0.0503599196672,-0.175909459591,0.208376035094,0.301231265068,-0.293064564466,-0.178029507399,-0.205612763762,-0.270121902227,-0.108739621937,-0.0394927933812,-0.369322240353,-0.325054228306,-0.276308655739,-0.362527966499,-0.480836421251,-0.499453306198,-0.530004680157,-0.271319061518,-0.348986119032,-0.727666676044,-0.256072610617,0.163363188505,-0.0176449380815,-0.698485434055,-0.700141727924,-0.542790830135,-0.384185492992,-0.369951248169,-0.348164767027,-0.370580971241,-0.351822853088,-0.504548311234,-0.287546724081,-0.357975125313,-0.219537883997,-0.275414794683,-0.240423023701,-0.213331744075,-0.193449005485,-0.259760737419,-0.275401026011,-0.435719370842,-0.121719658375,-0.146786496043,-0.148467689753,-0.144566267729,-0.201963037252,-0.277466952801,-0.249111428857
-0.153728544712,0.0378781184554,0.100053437054,0.167732179165,0.107931092381,0.624579966068,0.794486343861,-0.00264620315284,0.133328959346,-0.167615398765,-0.120462872088,-0.409984081984,-0.510293781757,0.191377654672,-0.00137344456743,-0.00326829217374,-0.657576620579,-0.110087513924,0.00640624668449,-0.030650999397,-0.155704990029,0.253735899925,0.353550642729,-0.27951079607,-0.170242264867,-0.194957062602,-0.259625852108,-0.0958582684398,-0.025991724804,-0.366928428411,-0.322651684284,-0.274239450693,-0.360805600882,-0.479777097702,-0.498503476381,-0.529221236706,-0.260153353214,-0.346894532442,-0.727249979973,-0.254210501909,0.163683578372,-0.0175822302699,-0.698154509068,-0.699804604053,-0.542090713978,-0.382436007261,-0.367558330297,-0.345981061459,-0.369118362665,-0.351300477982,-0.503903388977,-0.277845621109,-0.355237841606,-0.213217481971,-0.267456144094,-0.231925457716,-0.205325037241,-0.18525378406,-0.252542108297,-0.26858317852,-0.433679312468,-0.112051963806,-0.137624561787,-0.139082640409,-0.13491551578,-0.192329958081,-0.265523225069,-0.235277786851
-0.148645192385,0.0486901216209,0.1132504493,0.193424373865,0.130947098136,0.697393774986,0.892771601677,0.00726089067757,0.149016410112,-0.164912328124,-0.117755368352,-0.409019082785,-0.510404706001,0.191721588373,-0.00131031149067,-0.0030094597023,-0.657316327095,-0.109771624207,0.0286133661866,-0.00869762804359,-0.133788689971,0.30341142416,0.411871701479,-0.264516353607,-0.161620467901,-0.183252006769,-0.248050183058,-0.0818248093128,-0.011317146942,-0.364175647497,-0.319894969463,-0.271827250719,-0.358786970377,-0.47851318121,-0.497366070747,-0.528270363808,-0.24780023098,-0.344481855631,-0.726705551147,-0.252094775438,0.16405069828,-0.017506359145,-0.69771027565,-0.699353158474,-0.54124212265,-0.380411893129,-0.364819318056,-0.34348538518,-0.367427378893,-0.350685685873,-0.503127396107,-0.267067521811,-0.352106302977,-0.206104323268,-0.2585503757,-0.222401380539,-0.196326568723,-0.176044642925,-0.244407966733,-0.260895460844,-0.43132147193,-0.101228490472,-0.127355307341,-0.12857092917,-0.124116897583,-0.181567460299,-0.252271950245,-0.219990417361
-0.142770990729,0.0607287809253,0.127864331007,0.22181455791,0.156273305416,0.776813149452,1.00172424316,0.0180081799626,0.165903031826,-0.161865234375,-0.11468206346,-0.407882660627,-0.510473787785,0.192114189267,-0.00123365106992,-0.00271382904612,-0.656961739063,-0.109410502017,0.0531388260424,0.0155663043261,-0.110275931656,0.357684969902,0.476523816586,-0.248135536909,-0.152147844434,-0.170507594943,-0.235418841243,-0.0666502118111,0.00452317949384,-0.361067324877,-0.316785126925,-0.269082903862,-0.356479197741,-0.477046281099,-0.496042251587,-0.527149796486,-0.23429313302,-0.341750860214,-0.726033568382,-0.249722763896,0.164468839765,-0.0174153186381,-0.69715064764,-0.698785483837,-0.540245354176,-0.378116071224,-0.361736565828,-0.340678751469,-0.365509569645,-0.349975705147,-0.502219438553,-0.255237102509,-0.348582923412,-0.198180019855,-0.248702809215,-0.211853414774,-0.186331287026,-0.165813297033,-0.235358774662,-0.252340316772,-0.428649365902,-0.0892344489694,-0.115966394544,-0.116921655834,-0.112160041928,-0.169677749276,-0.237752839923,-0.20329412818
-0.103700459003,0.0886768475175,0.155325233936,0.255730986595,0.194702744484,0.56043702364,0.690997242928,0.0481136105955,0.188401982188,-0.148344919086,-0.107877746224,-0.39727383852,-0.507241368294,0.192621901631,-0.00109302415513,-0.00217545218766,-0.646882295609,-0.108247436583,0.136692225933,0.0939434468746,0.165286928415,0.365922838449,0.368263602257,0.0538736619055,-0.0877368971705,-0.0744779109955,-0.0961275547743,-0.0053145615384,0.051779165864,-0.329722195864,-0.289716720581,-0.254270017147,-0.340036809444,-0.461703598499,-0.48172724247,-0.511179387569,-0.0473882220685,-0.318181186914,-0.713157057762,-0.229823216796,0.165100425482,-0.017228288576,-0.685362160206,-0.686932623386,-0.528423428535,-0.357222616673,-0.329383850098,-0.31246855855,-0.348609149456,-0.344580680132,-0.492381572723,-0.0902600958943,-0.311940848827,-0.126982539892,-0.129542961717,-0.105367705226,-0.104519724846,-0.0887367352843,-0.153929591179,-0.171565204859,-0.396350443363,-0.0149743258953,-0.0400643274188,-0.0358178578317,-0.0272091459483,-0.0547539368272,-0.0260131806135,0.0293671004474
-0.0923165231943,0.101518407464,0.170456975698,0.281244963408,0.217047020793,0.597767651081,0.745522618294,0.0597028918564,0.204325258732,-0.143818020821,-0.10370837152,-0.395017832518,-0.506577730179,0.193123057485,-0.000972746696789,-0.00178907136433,-0.64541965723,-0.107724525034,0.161628931761,0.117982819676,0.195738255978,0.402297258377,0.407288849354,0.0806022882462,-0.0746651440859,-0.0576749816537,-0.0777617990971,0.0116278780624,0.0684887990355,-0.324299424887,-0.284481972456,-0.250013232231,-0.336178779602,-0.45884758234,-0.479097932577,-0.508656740189,-0.0263786166906,-0.313549607992,-0.711266756058,-0.225840374827,0.16564643383,-0.0170878600329,-0.683628380299,-0.685188353062,-0.526320755482,-0.3532564044,-0.323967278004,-0.30757907033,-0.345306664705,-0.343296557665,-0.490530073643,-0.0712564140558,-0.305783212185,-0.11409728229,-0.113619320095,-0.0897265672684,-0.0905159935355,-0.0747596472502,-0.140830203891,-0.158926710486,-0.391427069902,0.00042421661783,-0.0251213815063,-0.0204018354416,-0.0113264359534,-0.0376455150545,-0.00355255114846,0.0542672798038
-0.0860611498356,0.109009355307,0.1791036129,0.295759260654,0.2299156636,0.61969101429,0.776082277298,0.0663160085678,0.213179692626,-0.141273856163,-0.101309627295,-0.393760710955,-0.506195545197,0.193403512239,-0.000903647975065,-0.00156739435624,-0.644637823105,-0.107428357005,0.175602197647,0.13149727881,0.212571382523,0.422871828079,0.429120779037,0.0951703414321,-0.0674731731415,-0.0485658086836,-0.067862175405,0.0208497177809,0.077638655901,-0.321361780167,-0.281626194715,-0.247634261847,-0.334048271179,-0.457292765379,-0.477669328451,-0.507296442986,-0.0150092542171,-0.311022162437,-0.710269272327,-0.223666667938,0.165952399373,-0.0170076191425,-0.682709097862,-0.684263765812,-0.52518415451,-0.35110193491,-0.321047693491,-0.304938018322,-0.343510180712,-0.342585325241,-0.489524334669,-0.0610053204,-0.302457809448,-0.107089087367,-0.105018548667,-0.0811981931329,-0.0828142911196,-0.0670424997807,-0.133667111397,-0.15203410387,-0.38878184557,0.00897544063628,-0.0168405510485,-0.011873120442,-0.0025449860841,-0.0282795503736,0.00863956380635,0.0678484514356
-0.0724354535341,0.125692173839,0.198108628392,0.327473402023,0.258374661207,0.667732536793,0.840926885605,0.0809284821153,0.232208192348,-0.135671555996,-0.0959369018674,-0.390995025635,-0.505301952362,0.194026812911,-0.000745396420825,-0.00106683943886,-0.642946898937,-0.106767617166,0.205787166953,0.160839706659,0.248187169433,0.466962695122,0.475535720587,0.125773563981,-0.0520123951137,-0.0293164104223,-0.047079641372,0.0403955541551,0.0971086248755,-0.315087944269,-0.275490731001,-0.242418274283,-0.329413354397,-0.453935950994,-0.474587738514,-0.504375100136,0.00885796360672,-0.305586099625,-0.708148300648,-0.219003856182,0.16663171351,-0.0168249662966,-0.680743157864,-0.682287156582,-0.522736907005,-0.346481472254,-0.314839601517,-0.299313664436,-0.339652627707,-0.341028213501,-0.487351715565,-0.0394902341068,-0.295377671719,-0.0921214818954,-0.0868722051382,-0.0630991086364,-0.0663470104337,-0.0504949651659,-0.118402957916,-0.137371480465,-0.383168756962,0.0273687914014,0.00095002661692,0.00641934294254,0.0162714459002,-0.00838404335082,0.0342618636787,0.0964451432228
-0.057320073247,0.144169092178,0.218902736902,0.361888170242,0.289731889963,0.719141721725,0.907934844494,0.0971277803183,0.252479732037,-0.129429593682,-0.0898824632168,-0.387896746397,-0.504199564457,0.194734379649,-0.00055779091781,-0.000488815712743,-0.641047716141,-0.106015600264,0.238194331527,0.192583650351,0.285280436277,0.513273358345,0.523872673512,0.157527223229,-0.0353252962232,-0.00903406180441,-0.0253629721701,0.0610152035952,0.117705196142,-0.308322072029,-0.26883110404,-0.236645326018,-0.324310809374,-0.450249493122,-0.471203356981,-0.501171350479,0.0337282903492,-0.2996750772,-0.705825865269,-0.213962495327,0.167400449514,-0.0166102163494,-0.67857247591,-0.680105924606,-0.520047008991,-0.341467738152,-0.308176547289,-0.293269693851,-0.335461050272,-0.339292764664,-0.484957039356,-0.0170196145773,-0.287770181894,-0.0760279670358,-0.0677326396108,-0.0439323484898,-0.0487657301128,-0.0327811166644,-0.102142810822,-0.121772952378,-0.377150714397,0.0470884926617,0.0200107414275,0.0259776599705,0.0363610647619,0.0126565778628,0.0609559379518,0.126241490245
-0.0406865552068,0.164077237248,0.24110609293,0.398305177689,0.323420792818,0.772119700909,0.974792122841,0.114720150828,0.273587048054,-0.122583284974,-0.083249874413,-0.384460687637,-0.502851128578,0.195530250669,-0.000337203440722,0.000169198217918,-0.63890004158,-0.105170570314,0.272248119116,0.226215884089,0.323024630547,0.560469567776,0.572765469551,0.18987365067,-0.0175440628082,0.0120542310178,-0.00295043317601,0.0824188813567,0.139100700617,-0.301084905863,-0.261671811342,-0.23037314415,-0.31877180934,-0.446230083704,-0.467509955168,-0.497664242983,0.0592770650983,-0.293311089277,-0.703267455101,-0.208566948771,0.168261602521,-0.0163597557694,-0.676160752773,-0.677684009075,-0.51710152626,-0.336073875427,-0.301074534655,-0.286823242903,-0.330946445465,-0.337377279997,-0.48233088851,0.00616395613179,-0.279656231403,-0.0588816031814,-0.0477526783943,-0.0239023137838,-0.0302717424929,-0.0141152618453,-0.0850486010313,-0.105383969843,-0.370732992887,0.0678574591875,0.0400863811374,0.0465390644968,0.0574490465224,0.0345732234418,0.0883390828967,0.156747430563
-0.0225125346333,0.185217097402,0.264504343271,0.436315208673,0.359113186598,0.825645029545,1.04013717175,0.133600831032,0.29529607296,-0.115153737366,-0.0761395394802,-0.380680024624,-0.50122576952,0.196419656277,-7.98513065092e-05,0.000911263283342,-0.636473178864,-0.104229077697,0.307635933161,0.261453926563,0.361006736755,0.607821941376,0.621469140053,0.222561210394,0.00127457152121,0.033846732229,0.0200626850128,0.104454487562,0.161116302013,-0.293387234211,-0.254026472569,-0.223655939102,-0.312826603651,-0.441877841949,-0.463505119085,-0.49383726716,0.085371978581,-0.286509096622,-0.70045030117,-0.20282793045,0.169219762087,-0.0160697512329,-0.673482656479,-0.674996197224,-0.51389247179,-0.330309092999,-0.293539106846,-0.27998071909,-0.326115876436,-0.335279434919,-0.479467004538,0.0299708656967,-0.271043747663,-0.0407028086483,-0.0269824322313,-0.00309268152341,-0.0109550207853,0.00540378084406,-0.0671891197562,-0.0882644355297,-0.363913625479,0.0895404964685,0.0610546953976,0.0679788589478,0.079405374825,0.0572485923767,0.116249755025,0.187742248178
-0.00278406287543,0.207477807999,0.288973927498,0.475662261248,0.396605938673,0.879098176956,1.10312581062,0.15371017158,0.317472428083,-0.107153393328,-0.068646736443,-0.376545727253,-0.499296337366,0.19740870595,0.000218476052396,0.00174242805224,-0.633741378784,-0.103186637163,0.344180345535,0.298133850098,0.399024814367,0.654912233353,0.669560432434,0.255493879318,0.0211110431701,0.0563067048788,0.0436540618539,0.127045482397,0.183656260371,-0.285234123468,-0.245902299881,-0.216544285417,-0.30650395155,-0.43719381094,-0.459187805653,-0.489675343037,0.111978217959,-0.279279768467,-0.697356700897,-0.196749180555,0.170280575752,-0.015735944733,-0.670517683029,-0.672022223473,-0.510414063931,-0.324180006981,-0.285570174456,-0.272742837667,-0.320974320173,-0.332996219397,-0.476360499859,0.0543884895742,-0.261933773756,-0.0214873962104,-0.0054209898226,0.0184747483581,0.00915256422013,0.0257376786321,-0.048584446311,-0.0704294219613,-0.356686204672,0.112077005208,0.0828632116318,0.0902445986867,0.102175682783,0.0806435793638,0.144638761878,0.219142049551
0.0185008347034,0.230796650052,0.314441740513,0.516172170639,0.435759603977,0.932078778744,1.16321730614,0.175009548664,0.34004047513,-0.0985892191529,-0.0608572252095,-0.372047364712,-0.49703758955,0.198504284024,0.000562260742299,0.00266840076074,-0.630682170391,-0.102038025856,0.381773591042,0.336150914431,0.436989933252,0.701491296291,0.716792464256,0.288655936718,0.0419611409307,0.079429320991,0.0678363367915,0.15015642345,0.206671535969,-0.276628285646,-0.237303406,-0.209083497524,-0.299829721451,-0.432179063559,-0.454557180405,-0.485164791346,0.139108911157,-0.271631360054,-0.693972349167,-0.190330952406,0.171450689435,-0.0153537737206,-0.667248785496,-0.668745219707,-0.506661236286,-0.317691862583,-0.277166038752,-0.265108406544,-0.315525352955,-0.330523878336,-0.473006725311,0.0794403627515,-0.252324908972,-0.00122336146887,0.0169545318931,0.0408078506589,0.0300479251891,0.0468784831464,-0.02923114039,-0.051872625947,-0.349042952061,0.135445073247,0.105495303869,0.113320887089,0.125744402409,0.104758106172,0.173513188958,0.250932872295
0.0413294397295,0.255135595798,0.340861320496,0.55771279335,0.476463526487,0.98430788517,1.22005927563,0.19746722281,0.362960070372,-0.0894656479359,-0.0528417639434,-0.367173433304,-0.494425326586,0.199713975191,0.000956348143518,0.00369619647972,-0.627274572849,-0.100776717067,0.420340031385,0.375425845385,0.474869698286,0.747401058674,0.763014614582,0.322068452835,0.0638234689832,0.103222772479,0.0926354825497,0.173773512244,0.23013921082,-0.267570823431,-0.22823227942,-0.201310753822,-0.292824834585,-0.426833212376,-0.449611485004,-0.480292350054,0.16679649055,-0.263569921255,-0.690284252167,-0.183571919799,0.172737434506,-0.0149182938039,-0.663659989834,-0.665149509907,-0.502628564835,-0.310848414898,-0.268324404955,-0.257075369358,-0.309771031141,-0.327857255936,-0.469400525093,0.105162739754,-0.242215245962,0.0200992953032,0.0401723384857,0.0639255791903,0.0517398901284,0.0688312202692,-0.00911657791585,-0.0325796455145,-0.340975999832,0.159640446305,0.128950357437,0.137208715081,0.150113150477,0.12960831821,0.202903792262,0.283131867647
0.0656728595495,0.28046771884,0.368199020624,0.600171506405,0.518616974354,1.03557443619,1.27342283726,0.221051543951,0.386211872101,-0.0797856003046,-0.0446524694562,-0.361911356449,-0.491435885429,0.201045811176,0.00140599592123,0.00483288662508,-0.623498618603,-0.0993959903717,0.459815710783,0.415886670351,0.512657165527,0.792531192303,0.808127343655,0.355764508247,0.086692944169,0.127697870135,0.118078887463,0.197893068194,0.254049956799,-0.258061826229,-0.218690142035,-0.193253129721,-0.285503894091,-0.421153724194,-0.444346934557,-0.475044816732,0.195076838136,-0.25509929657,-0.686279714108,-0.176470071077,0.174148648977,-0.0144241545349,-0.659736156464,-0.661219954491,-0.498309671879,-0.303651899099,-0.259043574333,-0.248641937971,-0.303712099791,-0.324990361929,-0.465535581112,0.131591662765,-0.231602981687,0.0424834750593,0.0642569735646,0.0878478214145,0.0742398872972,0.0916042551398,0.0117732677609,-0.012535107322,-0.332477301359,0.184664741158,0.153232723475,0.161914125085,0.175288870931,0.155214056373,0.232847198844,0.315765738487
0.0914856269956,0.306770175695,0.396425813437,0.64344316721,0.562117338181,1.08570611477,1.32316696644,0.245726943016,0.4097892344,-0.0695511624217,-0.0363186523318,-0.356247216463,-0.48804590106,0.202508240938,0.00191688688938,0.00608672201633,-0.619334101677,-0.0978878960013,0.500136375427,0.457457840443,0.55035161972,0.83679485321,0.852056980133,0.38977432251,0.110557250679,0.152862235904,0.144188582897,0.222515329719,0.278401345015,-0.248099401593,-0.208676546812,-0.184924706817,-0.277872800827,-0.415134161711,-0.43875643611,-0.46940779686,0.223979920149,-0.246220231056,-0.681944847107,-0.169022724032,0.175692632794,-0.0138655584306,-0.655461013317,-0.656940639019,-0.49369558692,-0.296101808548,-0.24932153523,-0.23980602622,-0.297347128391,-0.321915328503,-0.461403459311,0.158755496144,-0.220486193895,0.0659222453833,0.0892242640257,0.112589709461,0.0975569412112,0.115204118192,0.0334497615695,0.00827362108976,-0.323538333178,0.210518717766,0.178345561028,0.18744161725,0.201276808977,0.181591585279,0.263374716043,0.348857671022
0.118705667555,0.334018796682,0.425512522459,0.687422394753,0.606855154037,1.13455235958,1.36921572685,0.271451234818,0.433693349361,-0.0587642900646,-0.0278447102755,-0.350166231394,-0.484232157469,0.20411016047,0.00249496800825,0.00746625894681,-0.614760875702,-0.0962439700961,0.541230678558,0.500054895878,0.587947249413,0.880114078522,0.894740641117,0.424116253853,0.135394871235,0.178716927767,0.170977398753,0.247640728951,0.303193688393,-0.237679570913,-0.198189511895,-0.176325395703,-0.269927889109,-0.408764094114,-0.432829290628,-0.463366150856,0.253524184227,-0.236930117011,-0.677264451981,-0.161226809025,0.177378118038,-0.0132364332676,-0.65081769228,-0.652294754982,-0.488774985075,-0.288195103407,-0.239156201482,-0.230565354228,-0.290672123432,-0.318622559309,-0.456993401051,0.186670467257,-0.208862751722,0.0903973430395,0.115078426898,0.138158112764,0.121694400907,0.139632076025,0.0559189468622,0.0298540499061,-0.314149916172,0.237198337913,0.204286918044,0.2137901932,0.228076562285,0.208749219775,0.2945061028,0.382419466972
0.147255182266,0.362186789513,0.455427229404,0.732000887394,0.652710020542,1.18197619915,1.41154587269,0.298175483942,0.457929521799,-0.0474267788231,-0.0192101448774,-0.343652278185,-0.479971319437,0.205860510468,0.00314673339017,0.00898074358702,-0.609757959843,-0.0944549813867,0.583017528057,0.543581306934,0.625426769257,0.922413110733,0.93611907959,0.458791822195,0.161174595356,0.205254986882,0.198447078466,0.273267567158,0.328427374363,-0.226796001196,-0.187225118279,-0.167440637946,-0.261655569077,-0.402028352022,-0.42655056715,-0.456903100014,0.283713817596,-0.227222710848,-0.672221243382,-0.153078868985,0.179213926196,-0.0125301778316,-0.645787596703,-0.647263646126,-0.483533412218,-0.279925376177,-0.2285451442,-0.220917254686,-0.283680677414,-0.315100759268,-0.452292114496,0.215338662267,-0.196730062366,0.115879021585,0.141811057925,0.164550378919,0.146648839116,0.164882972836,0.0791807547212,0.0522078834474,-0.304301798344,0.264692753553,0.231048211455,0.240951672196,0.255679965019,0.236685350537,0.32624617219,0.416447401047
0.177041620016,0.391241878271,0.486133605242,0.777064800262,0.699549853802,1.22784888744,1.45017552376,0.325843274593,0.482505142689,-0.0355407446623,-0.0103710740805,-0.336688280106,-0.475240141153,0.207768753171,0.00387903931551,0.0106397597119,-0.604303896427,-0.0925111621618,0.625403642654,0.587927639484,0.662757694721,0.963613510132,0.976131677628,0.493782758713,0.187855422497,0.23246049881,0.226587310433,0.299390822649,0.354101330042,-0.215439870954,-0.175777748227,-0.158242031932,-0.253032743931,-0.394907295704,-0.419901430607,-0.450000226498,0.314536988735,-0.217088222504,-0.666795670986,-0.1445748806,0.181209355593,-0.0117398072034,-0.640350341797,-0.641827225685,-0.4779535532,-0.271283239126,-0.21748521924,-0.210858479142,-0.276363641024,-0.311336815357,-0.447283685207,0.244746848941,-0.184084936976,0.142325937748,0.169400423765,0.191753104329,0.172408819199,0.190943852067,0.103228010237,0.0753301382065,-0.293982505798,0.292982935905,0.258612662554,0.268909275532,0.284069776535,0.265386968851,0.358582645655,0.450919806957
0.192366033792,0.406090736389,0.501770973206,0.799741387367,0.723294496536,1.25016486645,1.46811854839,0.340011388063,0.494922697544,-0.0293926876038,-0.00585542805493,-0.333031922579,-0.472690969706,0.208785042167,0.0042776321061,0.0115266479552,-0.601400732994,-0.0914779379964,0.646788835526,0.610370337963,0.681352555752,0.983776450157,0.995606482029,0.511385023594,0.201518252492,0.246306076646,0.240902304649,0.312635958195,0.367102384567,-0.209581270814,-0.169870719314,-0.1535128057,-0.248580276966,-0.39119502902,-0.416431039572,-0.446377843618,0.33017796278,-0.211856916547,-0.663932979107,-0.140188038349,0.182269856334,-0.0113108018413,-0.637472510338,-0.638950407505,-0.475030660629,-0.266818881035,-0.211785897613,-0.205673992634,-0.272579520941,-0.309359550476,-0.444658696651,0.259720027447,-0.177569106221,0.155895397067,0.183505997062,0.205651298165,0.185585156083,0.204271912575,0.115542054176,0.0871761143208,-0.288642317057,0.307418197393,0.272688597441,0.283178955317,0.298551678658,0.28001755476,0.374965846539,0.468310654163
