-0.164967536926,-0.0272327139974,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442835212,-0.16390953958,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
0.223805367947,0.436404258013,0.533585071564,0.845306277275,0.771337628365,1.29348254204,1.50130796432,0.368973076344,0.520022749901,-0.0166885815561,0.00341615173966,-0.325359016657,-0.467211037874,0.210947915912,0.00514452019706,0.0134219098836,-0.59522819519,-0.0892818644643,0.689872264862,0.65571218729,0.718362152576,1.02317500114,1.0334533453,0.546768963337,0.229453086853,0.274463415146,0.270002484322,0.339486032724,0.393429726362,-0.19749571383,-0.157685309649,-0.143764525652,-0.239370301366,-0.383450716734,-0.409183084965,-0.438778340816,0.361893445253,-0.201057031751,-0.65789359808,-0.131142184138,0.184522271156,-0.010380259715,-0.631383955479,-0.63286536932,-0.4689052701,-0.257594913244,-0.200046375394,-0.194992631674,-0.264752149582,-0.305204480886,-0.439154863358,0.290179431438,-0.164148807526,0.183688640594,0.212311252952,0.234020933509,0.212514102459,0.231506258249,0.140738338232,0.11142694205,-0.277592808008,0.336847275496,0.301407843828,0.312279343605,0.328067928553,0.309817165136,0.408134967089,0.503367483616
0.256194710732,0.467499732971,0.566075801849,0.89104449749,0.819982886314,1.33495187759,1.53098452091,0.398706048727,0.545481264591,-0.00344331446104,0.0130801992491,-0.3171903193,-0.461203187704,0.21329292655,0.00611095223576,0.0154883060604,-0.588548183441,-0.0869035050273,0.733268618584,0.701542794704,0.75506746769,1.06126475334,1.0697760582,0.582331895828,0.25814563036,0.303209424019,0.299694538116,0.366802155972,0.420183241367,-0.184908464551,-0.144997879863,-0.133585005999,-0.229719430208,-0.375256538391,-0.401503443718,-0.430688112974,0.394141376019,-0.189794197679,-0.651415884495,-0.121729835868,0.186958178878,-0.00934629514813,-0.624832391739,-0.626318991184,-0.462387830019,-0.247964754701,-0.187849581242,-0.183891713619,-0.256567507982,-0.300768345594,-0.43329513073,0.321278303862,-0.150207743049,0.212296456099,0.241862431169,0.263120144606,0.240183874965,0.259483128786,0.166670411825,0.136403933167,-0.266040027142,0.366986095905,0.330850750208,0.342093795538,0.358285397291,0.340297937393,0.441792041063,0.538731873035
0.289401143789,0.4993237257,0.599186658859,0.936820685863,0.869057118893,1.37446320057,1.55726587772,0.429129630327,0.571303009987,0.0103381890804,0.0232279486954,-0.30850738287,-0.454644888639,0.215829759836,0.00718530965969,0.0177370514721,-0.581337809563,-0.0843311995268,0.776843547821,0.747708618641,0.791377782822,1.09795749187,1.1045101881,0.617984712124,0.287523508072,0.332497298717,0.329926490784,0.394564032555,0.447351157665,-0.171807572246,-0.13180115819,-0.122917875648,-0.219584867358,-0.36658346653,-0.393364787102,-0.422086030245,0.426853567362,-0.178052544594,-0.644475638866,-0.111947819591,0.189587146044,-0.00820041913539,-0.617794156075,-0.619287610054,-0.455454826355,-0.237913236022,-0.175193279982,-0.172368735075,-0.248011425138,-0.296034157276,-0.427058130503,0.352950543165,-0.135744228959,0.241641134024,0.272093713284,0.292897641659,0.268553346395,0.288160681725,0.193304926157,0.16207742691,-0.253971427679,0.397784292698,0.360969871283,0.372572928667,0.389152526855,0.371405184269,0.475863397121,0.574317216873
0.323283433914,0.531816124916,0.632854521275,0.982493519783,0.918377697468,1.41191291809,1.58028757572,0.460156738758,0.597490251064,0.0246493853629,0.0339498966932,-0.299292564392,-0.447513818741,0.218568563461,0.00837645400316,0.0201799813658,-0.57357442379,-0.08155272156,0.82045263052,0.794045805931,0.827189922333,1.13316559792,1.13759458065,0.653621912003,0.317506402731,0.362272322178,0.360635787249,0.422746390104,0.474917501211,-0.158182606101,-0.118089392781,-0.111707314849,-0.208924263716,-0.357402861118,-0.384739875793,-0.412951231003,0.459947675467,-0.165817216039,-0.637048840523,-0.101793907583,0.192419096828,-0.00693367049098,-0.610245645046,-0.61174762249,-0.448082476854,-0.227425694466,-0.162076756358,-0.160422369838,-0.239070042968,-0.290984928608,-0.420422315598,0.385116696358,-0.120758749545,0.271635919809,0.302928090096,0.323291569948,0.297572851181,0.317488580942,0.220600709319,0.18841034174,-0.241375550628,0.429182350636,0.391708642244,0.40365794301,0.420608252287,0.403073042631,0.51025980711,0.610021471977
0.357660591602,0.564895451069,0.666997015476,1.02791285515,0.967748165131,1.44721972942,1.60021722317,0.491655915976,0.623701393604,0.0394694507122,0.0453173145652,-0.289536327124,-0.439790487289,0.22151902318,0.00969357416034,0.0228283926845,-0.565241515636,-0.0785570964217,0.863928496838,0.840368747711,0.862367033958,1.16680705547,1.16897559166,0.68908315897,0.347932875156,0.392288088799,0.39160707593,0.451015740633,0.502539873123,-0.144051089883,-0.103882439435,-0.0999176576734,-0.197713449597,-0.347698748112,-0.37561327219,-0.403273820877,0.493249058723,-0.153095752001,-0.629119277,-0.0912864953279,0.195463269949,-0.00553682306781,-0.602170705795,-0.603682875633,-0.440256297588,-0.216506421566,-0.148529008031,-0.148077651858,-0.229744881392,-0.285608321428,-0.41337415576,0.417607218027,-0.105286240578,0.302119374275,0.334209144115,0.354182094336,0.327146470547,0.347372770309,0.248471230268,0.215320184827,-0.228264123201,0.461080372334,0.422968804836,0.435247004032,0.452547132969,0.435181856155,0.544828474522,0.645682573318
0.39236587286,0.598485171795,0.701536536217,1.0729329586,1.01697361469,1.48030745983,1.61722791195,0.52351886034,0.649853646755,0.0547803789377,0.0573849566281,-0.279228448868,-0.431456118822,0.224690645933,0.011146331206,0.0256944652647,-0.556322038174,-0.0753323659301,0.907113194466,0.88649892807,0.896787345409,1.19880878925,1.19861030579,0.724230527878,0.378687351942,0.422427564859,0.422720998526,0.479262590408,0.530116319656,-0.129422426224,-0.0891926810145,-0.0875195488334,-0.185930982232,-0.337455272675,-0.36596930027,-0.393041908741,0.526630818844,-0.139890804887,-0.620670557022,-0.0804361402988,0.198728784919,-0.00400017108768,-0.593552589417,-0.595076739788,-0.431961268187,-0.205155164003,-0.134567663074,-0.135349407792,-0.220033511519,-0.279891461134,-0.405899316072,0.450297623873,-0.0893488824368,0.332967221737,0.36581864953,0.385472893715,0.357194811106,0.377734541893,0.276846051216,0.242740571499,-0.214641794562,0.493392527103,0.454666554928,0.467253357172,0.484879553318,0.46763214469,0.579441726208,0.68116402626
0.427249580622,0.632512688637,0.73639947176,1.11740708351,1.06585645676,1.51109838486,1.63149142265,0.555657446384,0.676090359688,0.0705685466528,0.0701938346028,-0.268357098103,-0.422491908073,0.228093594313,0.0127448989078,0.0287901405245,-0.546797692776,-0.0718667134643,0.949853658676,0.932260155678,0.930342257023,1.22910416126,1.22646415234,0.758947432041,0.40969607234,0.45269075036,0.453945845366,0.507576525211,0.557757377625,-0.114297099411,-0.0740242153406,-0.0744879171252,-0.173556745052,-0.326655447483,-0.355791330338,-0.382241010666,0.56001073122,-0.126199290156,-0.61168473959,-0.0692448541522,0.202225580812,-0.00231350841932,-0.584373474121,-0.585911154747,-0.423181414604,-0.193366661668,-0.120198465884,-0.122241772711,-0.209929436445,-0.273821085691,-0.397982895374,0.483106702566,-0.0729556381702,0.364092051983,0.397675663233,0.417090684175,0.387655138969,0.408510178328,0.305670946836,0.270621627569,-0.200505122542,0.526046156883,0.486732184887,0.499604910612,0.517531037331,0.500344276428,0.613996207714,0.716353058815
0.462159335613,0.666898310184,0.771504819393,1.16118311882,1.11419177055,1.53952252865,1.64318537712,0.587975621223,0.702521681786,0.0868169441819,0.0837670862675,-0.256912767887,-0.412880033255,0.231737747788,0.0144998338073,0.0321279838681,-0.536651670933,-0.0681478902698,0.991990327835,0.977469801903,0.962919354439,1.25763201714,1.25250959396,0.793109476566,0.440875351429,0.483058154583,0.485233008862,0.536018311977,0.585542559624,-0.0986814647913,-0.0583864860237,-0.0608092620969,-0.160579010844,-0.315286815166,-0.345066577196,-0.370859205723,0.593293309212,-0.112023718655,-0.602146089077,-0.0577178560197,0.205963253975,-0.00046626108815,-0.574617087841,-0.576170265675,-0.413903534412,-0.181139871478,-0.105431824923,-0.108762905002,-0.199429422617,-0.267385065556,-0.389612138271,0.515940368176,-0.0561212562025,0.395397335291,0.429688096046,0.448951721191,0.418454766273,0.439626604319,0.334882557392,0.298904389143,-0.185855075717,0.558959245682,0.519086182117,0.532219827175,0.55041718483,0.533227920532,0.648377239704,0.751127421856
0.496941775084,0.701554954052,0.806765317917,1.20410501957,1.1617705822,1.56551778316,1.65249311924,0.620370388031,0.729223668575,0.103505112231,0.0981099382043,-0.24488851428,-0.402604341507,0.235632836819,0.016422169283,0.035720679909,-0.525869011879,-0.0641637071967,1.03335940838,1.02194035053,0.994405329227,1.28433859348,1.27672874928,0.826586961746,0.472132146358,0.513490796089,0.516517221928,0.564618527889,0.613519728184,-0.0825878232718,-0.042294241488,-0.046481795609,-0.146994665265,-0.303341537714,-0.333786427975,-0.358887374401,0.626371324062,-0.0973721146584,-0.592041432858,-0.0458634607494,0.209951236844,0.00155259820167,-0.564269840717,-0.565840184689,-0.404117286205,-0.168478161097,-0.0902827009559,-0.0949248895049,-0.188533514738,-0.260572582483,-0.380776613951,0.54869300127,-0.0388662777841,0.426777899265,0.461753636599,0.480962216854,0.449511915445,0.47100135684,0.364408165216,0.327520787716,-0.170697078109,0.592040896416,0.551640152931,0.565007269382,0.583444416523,0.566182732582,0.682460963726,0.785357296467
0.531443417072,0.736388385296,0.842086732388,1.24601411819,1.20837962627,1.58903181553,1.65960073471,0.652732551098,0.756236255169,0.120609141886,0.113209307194,-0.232279956341,-0.391650050879,0.239788606763,0.0185233354568,0.0395805984735,-0.514436841011,-0.0599025152624,1.07379424572,1.06548118591,1.0246887207,1.30917823315,1.29911255836,0.859247922897,0.503364622593,0.543929874897,0.547716796398,0.593376278877,0.641702830791,-0.0660344138741,-0.0257676355541,-0.0315156169236,-0.132809281349,-0.290816605091,-0.321946561337,-0.346319228411,0.659127414227,-0.0822582542896,-0.581359863281,-0.0336928293109,0.214198902249,0.00375446048565,-0.553320169449,-0.554909527302,-0.393815547228,-0.155389308929,-0.0747705549002,-0.0807435587049,-0.177245333791,-0.25337472558,-0.37146872282,0.581248581409,-0.0212170481682,0.458120912313,0.493760377169,0.513018965721,0.480735331774,0.502542972565,0.394165992737,0.356393635273,-0.155041053891,0.625191450119,0.584296762943,0.597867250443,0.616510510445,0.59909927845,0.716116070747,0.818908274174
0.565513432026,0.77129805088,0.877368986607,1.28674840927,1.25380396843,1.61002206802,1.66469693184,0.684947311878,0.783568501472,0.138101130724,0.129028230906,-0.219085648656,-0.380003809929,0.244214206934,0.0208151750267,0.0437204167247,-0.502344310284,-0.0553526058793,1.11312663555,1.10790014267,1.05366206169,1.33211433887,1.31966173649,0.890961170197,0.53446418047,0.574299931526,0.578736662865,0.622264325619,0.670077502728,-0.0490466617048,-0.00883319228888,-0.0159365460277,-0.118040107191,-0.277715235949,-0.309548079967,-0.333151996136,0.691436827183,-0.0667029097676,-0.570093870163,-0.0212206877768,0.218715086579,0.006151097361,-0.541759312153,-0.543369591236,-0.382994920015,-0.141886696219,-0.0589200630784,-0.0662392675877,-0.16557277739,-0.245784282684,-0.361683934927,0.613483428955,-0.00320642115548,0.489307701588,0.525589287281,0.545010864735,0.512025654316,0.534151852131,0.424065798521,0.385437548161,-0.138902306557,0.658303976059,0.61695098877,0.63069242239,0.649505496025,0.631860613823,0.749206900597,0.851643919945
0.582340180874,0.788748264313,0.894962370396,1.30662441254,1.27600443363,1.61956000328,1.6665494442,0.700961947441,0.79734390974,0.146982327104,0.137187510729,-0.212269678712,-0.373917758465,0.246531143785,0.0220364350826,0.0458992645144,-0.496048092842,-0.0529658012092,1.13232696056,1.12862861156,1.06762528419,1.34285926819,1.32925081253,0.906421720982,0.549927592278,0.589428842068,0.594144463539,0.636737287045,0.684319913387,-0.0404006913304,-0.000223853261559,-0.00793108157814,-0.110446467996,-0.270951956511,-0.303142011166,-0.326344490051,0.70738273859,-0.0587689839303,-0.564240813255,-0.0148775205016,0.221076652408,0.00742626702413,-0.535748302937,-0.537369787693,-0.377390623093,-0.134986698627,-0.0508777871728,-0.0588741973042,-0.159596651793,-0.24184037745,-0.356612682343,0.629439353943,0.00592152262107,0.504803478718,0.541397333145,0.56094533205,0.527662336826,0.549947917461,0.439038157463,0.399994194508,-0.130658969283,0.674810290337,0.63324213028,0.647056102753,0.665939927101,0.648144364357,0.765497088432,0.867663025856
0.615489840508,0.823571383953,0.929986536503,1.34529221058,1.31924855709,1.63670516014,1.66897904873,0.732726097107,0.825127542019,0.164993613958,0.153953820467,-0.198203071952,-0.361213743687,0.251378804445,0.024637401104,0.0504822954535,-0.482952088118,-0.0479619167745,1.16969323158,1.16900599003,1.09444630146,1.36288905144,1.34706759453,0.936476647854,0.580612540245,0.619530975819,0.62469881773,0.665731728077,0.712914288044,-0.0228276923299,0.0172561444342,0.00847659353167,-0.0948660075665,-0.257010012865,-0.289923936129,-0.312284260988,0.738781750202,-0.0426093228161,-0.552094221115,-0.00198890035972,0.226012051105,0.0101379835978,-0.52326375246,-0.524909257889,-0.365797311068,-0.120904006064,-0.0345789566636,-0.0439345762134,-0.147374629974,-0.233653530478,-0.346114009619,0.66095250845,0.0243965182453,0.535525798798,0.57272619009,0.592618942261,0.558851897717,0.581456243992,0.468966245651,0.429118186235,-0.113839432597,0.707652330399,0.665682315826,0.679614603519,0.698610007763,0.68044257164,0.797484874725,0.898924231529
0.647850871086,0.858193993568,0.96469771862,1.38237726688,1.36077105999,1.65126025677,1.66985976696,0.764020681381,0.853155016899,0.183303177357,0.171234771609,-0.183563858271,-0.34779432416,0.256518512964,0.0274604205042,0.0553761348128,-0.469182729721,-0.0426420532167,1.20554244518,1.20778501034,1.11971735954,1.38095796108,1.3630849123,0.965275108814,0.610866844654,0.649324476719,0.654797255993,0.69470512867,0.741574883461,-0.00491895060986,0.0350465252995,0.0253560096025,-0.0788031220436,-0.242532745004,-0.27617970109,-0.297638207674,0.769408404827,-0.0260953754187,-0.539363145828,0.011148433201,0.231237053871,0.0130755295977,-0.510163545609,-0.511835336685,-0.353698521852,-0.106469728053,-0.0180283542722,-0.0287440624088,-0.134810775518,-0.225067064166,-0.335145324469,0.69181728363,0.043119803071,0.565777540207,0.603558242321,0.623924195766,0.589830160141,0.612753212452,0.498779088259,0.458166897297,-0.0966029539704,0.740162849426,0.697830200195,0.711843430996,0.730909526348,0.712270915508,0.828565299511,0.929037928581
0.679292082787,0.892495393753,0.998976707458,1.41770708561,1.40032696724,1.66321325302,1.66936635971,0.794709861279,0.881368458271,0.20186842978,0.188920795918,-0.168362751603,-0.333653777838,0.261958807707,0.0305186454207,0.0605929344893,-0.454739242792,-0.0369958467782,1.23969709873,1.24475228786,1.14334893227,1.39705038071,1.37732243538,0.992696464062,0.640565991402,0.678698778152,0.684316396713,0.723573744297,0.770226657391,0.0132763441652,0.0530994981527,0.0426311455667,-0.0623135827482,-0.227545619011,-0.261930286884,-0.282417535782,0.799125432968,-0.00927163101733,-0.526052892208,0.0245091691613,0.23675969243,0.0162518825382,-0.496450871229,-0.498151272535,-0.341105461121,-0.0917164161801,-0.00126728822943,-0.0133370812982,-0.121927969158,-0.216081097722,-0.323714256287,0.721895575523,0.0620375648141,0.595429956913,0.633759379387,0.654729664326,0.620473980904,0.643715798855,0.528361260891,0.487029284239,-0.0789839699864,0.772214055061,0.729558944702,0.743614017963,0.762708425522,0.743494153023,0.858596861362,0.957870125771
0.709692299366,0.926350474358,1.03270018101,1.45111143589,1.43768429756,1.67255973816,1.66766476631,0.824660122395,0.909697592258,0.220644757152,0.206896305084,-0.152612328529,-0.318788528442,0.267707288265,0.0338254831731,0.0661445185542,-0.439623147249,-0.0310132987797,1.27198815346,1.2797062397,1.16526067257,1.41115617752,1.38980329037,1.01863098145,0.669588088989,0.707541465759,0.713134467602,0.752246201038,0.79878526926,0.031707379967,0.0713657066226,0.0602215602994,-0.0454567372799,-0.212076604366,-0.247198984027,-0.266635596752,0.827801883221,0.00781549606472,-0.512170732021,0.0380677320063,0.242587223649,0.0196802318096,-0.482130974531,-0.483862578869,-0.328031122684,-0.0766781121492,0.0156624242663,0.00225158291869,-0.108750343323,-0.206696659327,-0.31182974577,0.751054465771,0.0810951590538,0.624359190464,0.663199424744,0.684905230999,0.650659263134,0.67421913147,0.557595729828,0.515592515469,-0.0610184520483,0.803676843643,0.760740280151,0.774796783924,0.793875992298,0.773978292942,0.887445092201,0.98529613018
0.738941609859,0.959631502628,1.06574165821,1.48241841793,1.47263908386,1.67930281162,1.6649081707,0.853742778301,0.938061237335,0.23958581686,0.225045666099,-0.136326834559,-0.303196936846,0.27377179265,0.0373948030174,0.0720430389047,-0.423837542534,-0.0246840883046,1.30225729942,1.31246697903,1.18538236618,1.42326927185,1.4005510807,1.04298043251,0.697816371918,0.735740602016,0.741132378578,0.780624628067,0.827158212662,0.0503234378994,0.0897956117988,0.0780462548137,-0.0282927062362,-0.196154609323,-0.232009753585,-0.250307023525,0.855314731598,0.0251193810254,-0.497724741697,0.0517994947731,0.248726963997,0.0233742091805,-0.467210292816,-0.468975752592,-0.314488857985,-0.061388771981,0.0327198989689,0.0179881546646,-0.0953016802669,-0.196914732456,-0.299501121044,0.779168307781,0.100238665938,0.652447581291,0.69175440073,0.714323580265,0.680262207985,0.704138875008,0.586365461349,0.543743789196,-0.0427426807582,0.834422409534,0.791246116161,0.80526304245,0.824283003807,0.803593099117,0.914985120296,1.01120245457
0.766941606998,0.992206811905,1.09797108173,1.51146292686,1.50499534607,1.68345439434,1.66123616695,0.881833434105,0.966365873814,0.258644014597,0.243258848786,-0.119521707296,-0.286879479885,0.280159205198,0.0412406772375,0.0782998800278,-0.40738722682,-0.0179985594004,1.33035564423,1.34286415577,1.20365178585,1.43338680267,1.40958988667,1.06565594673,0.725138127804,0.763183057308,0.768193304539,0.808603703976,0.855243623257,0.0690748915076,0.108340375125,0.0960273072124,-0.0108798295259,-0.179808408022,-0.216386660933,-0.233447313309,0.881546974182,0.0425942577422,-0.482723981142,0.0656808167696,0.255185574293,0.0273476354778,-0.451696336269,-0.4534984231,-0.300492316484,-0.0458816513419,0.0498656071723,0.0338400937617,-0.081605181098,-0.186736702919,-0.286737829447,0.8061170578,0.119415581226,0.679584026337,0.719305038452,0.742859661579,0.7091588974,0.733349978924,0.614553034306,0.571369826794,-0.0241926815361,0.864321470261,0.820948302746,0.834884047508,0.853800356388,0.832210540771,0.941099226475,1.03548467159
0.793604016304,1.02394044399,1.12925386429,1.53808069229,1.53456437588,1.68503415585,1.6567710638,0.908812642097,0.994506299496,0.277770936489,0.261437028646,-0.102213338017,-0.269838601351,0.286876559258,0.0453774519265,0.0849270522594,-0.390278279781,-0.0109463762492,1.35613882542,1.37073361874,1.2200114727,1.44150698185,1.41693985462,1.08657455444,0.751444995403,0.789754092693,0.794200479984,0.836070418358,0.882930755615,0.0879143625498,0.126952767372,0.114093407989,0.00672793667763,-0.163065358996,-0.200352370739,-0.216072455049,0.906385838985,0.0601966194808,-0.467177301645,0.0796897038817,0.26196962595,0.0316145829856,-0.435597211123,-0.437438696623,-0.286054223776,-0.0301879122853,0.0670621022582,0.049776840955,-0.0676821321249,-0.176162973046,-0.273548424244,0.831784963608,0.138575673103,0.705662727356,0.745736479759,0.770389854908,0.737225115299,0.761726617813,0.642040193081,0.59835678339,-0.00540351541713,0.893243968487,0.849717378616,0.86353045702,0.882298886776,0.859704196453,0.965674936771,1.05804371834
0.818851113319,1.05469322205,1.15945136547,1.56210947037,1.56116461754,1.68407249451,1.65161716938,0.934565901756,1.02236652374,0.296917527914,0.279495954514,-0.0844190344214,-0.252078831196,0.293929696083,0.0498197004199,0.0919359028339,-0.372518390417,-0.00351765681989,1.37946808338,1.39591777325,1.23440921307,1.4476300478,1.4226180315,1.10565888882,0.776632905006,0.815337955952,0.819038510323,0.862905085087,0.910100340843,0.106797330081,0.145587816834,0.132182046771,0.0244824998081,-0.145950779319,-0.183927893639,-0.198198735714,0.92972266674,0.0778857916594,-0.451093822718,0.0938056185842,0.26908493042,0.0361893326044,-0.418921381235,-0.420805156231,-0.271186202765,-0.0143363559619,0.0842742472887,0.0657698065042,-0.0535519681871,-0.165193647146,-0.259940505028,0.856060743332,0.15767146647,0.730584323406,0.770938038826,0.796792268753,0.764336824417,0.789142787457,0.668708980083,0.624591112137,0.0135910445824,0.921059072018,0.877423763275,0.891072750092,0.909649431705,0.885949373245,0.988604605198,1.07878673077
0.842614352703,1.0843218565,1.18842101097,1.58339107037,1.58462297916,1.68061053753,1.64585852623,0.958983957767,1.04981994629,0.316034942865,0.297371000051,-0.0661563053727,-0.233606740832,0.301324903965,0.0545822121203,0.0993377864361,-0.354116290808,0.00429769232869,1.40021073818,1.41826653481,1.24679756165,1.45175755024,1.42663681507,1.12283611298,0.800602316856,0.839818060398,0.842592835426,0.888981223106,0.936625361443,0.125683516264,0.164203807712,0.150243058801,0.0423443056643,-0.1284866184,-0.167131260037,-0.179842159152,0.951453149319,0.0956254675984,-0.434481739998,0.108010604978,0.276537418365,0.0410863719881,-0.401677399874,-0.403606384993,-0.255898088217,0.00164787867106,0.10147023946,0.0817934796214,-0.0392310209572,-0.153827622533,-0.245920091867,0.878836989403,0.176659315825,0.754255056381,0.794803678989,0.821947455406,0.790370345116,0.815472781658,0.69444167614,0.649959564209,0.0327594280243,0.947635889053,0.903937697411,0.917381703854,0.935723543167,0.910823464394,1.00978517532,1.09762585163
0.864834666252,1.11267840862,1.21601140499,1.60177087784,1.60477530956,1.67470121384,1.63955795765,0.98196297884,1.07673120499,0.33507463336,0.31501865387,-0.047443408519,-0.214431032538,0.309067100286,0.0596799328923,0.107143782079,-0.335082173347,0.0125096384436,1.41823995113,1.43763720989,1.25713336468,1.4538936615,1.42900431156,1.13803720474,0.823258161545,0.863077163696,0.864750146866,0.914167106152,0.962371885777,0.144536823034,0.182762593031,0.168239459395,0.0602828487754,-0.110691398382,-0.149977579713,-0.161018654704,0.971476078033,0.113383859396,-0.417348891497,0.122288443148,0.284331917763,0.0463203117251,-0.38387414813,-0.385851025581,-0.240197792649,0.0177433658391,0.118621312082,0.0978248715401,-0.0247326791286,-0.142063051462,-0.231491595507,0.900010168552,0.195499360561,0.77658700943,0.817230641842,0.845736324787,0.815201044083,0.840589046478,0.719119548798,0.67434835434,0.0520718842745,0.972840428352,0.929126977921,0.942325949669,0.96039044857,0.934204220772,1.02911782265,1.11447763443
0.885458111763,1.13960576057,1.24203932285,1.61710083485,1.62146794796,1.66641163826,1.63275575638,1.00340282917,1.1029561758,0.353987425566,0.332417786121,-0.0282996054739,-0.194562703371,0.317161351442,0.0651279464364,0.115365207195,-0.315427929163,0.0211285818368,1.43343508244,1.45389485359,1.26537621021,1.45404458046,1.42972350121,1.15119385719,0.844506502151,0.884994864464,0.885394752026,0.93832474947,0.98719894886,0.163323149085,0.201227530837,0.186147466302,0.0782763957977,-0.0925807356834,-0.132479459047,-0.141745045781,0.989690124989,0.131132274866,-0.399702847004,0.136623695493,0.292473524809,0.0519059151411,-0.365520745516,-0.367548257113,-0.224091649055,0.0339313037694,0.135699644685,0.113841861486,-0.0100680990145,-0.1298969239,-0.216657966375,0.919475436211,0.214153006673,0.797493875027,0.838114440441,0.868031024933,0.838692247868,0.864351451397,0.742611587048,0.69763147831,0.0714976787567,0.996520936489,0.952843129635,0.965757787228,0.983503818512,0.955958724022,1.04650092125,1.12925982475
0.904438138008,1.16494464874,1.26631784439,1.62924039364,1.63455963135,1.65582346916,1.62547123432,1.02321469784,1.12834525108,0.372724890709,0.349567860365,-0.00874492526054,-0.174015089869,0.325611829758,0.0709413588047,0.124012567103,-0.295167177916,0.0301642846316,1.44568443298,1.46691536903,1.27149343491,1.45222258568,1.42879581451,1.16224384308,0.864260852337,0.905454099178,0.904415845871,0.961314320564,1.01096248627,0.182012572885,0.219565570354,0.203956365585,0.0963121503592,-0.0741670876741,-0.114646866918,-0.122038275003,1.00600016117,0.148846432567,-0.381551235914,0.151002556086,0.300966262817,0.0578579306602,-0.346626937389,-0.348707646132,-0.207584694028,0.0501962713897,0.152680292726,0.129824668169,0.00475410697982,-0.117325849831,-0.201421111822,0.937134802341,0.232585504651,0.816897034645,0.857356786728,0.888707876205,0.860709965229,0.88662225008,0.764789164066,0.719685852528,0.0910077542067,1.01852703094,0.974939405918,0.987532019615,1.00491988659,0.975958764553,1.06184029579,1.14189696312
0.913296937943,1.1769630909,1.27774071693,1.63407182693,1.63971412182,1.64969682693,1.62164735794,1.03248369694,1.14065098763,0.382012248039,0.358054310083,0.00117959594354,-0.163491472602,0.329971760511,0.0739898309112,0.128499284387,-0.28481438756,0.0348415002227,1.45067083836,1.47217476368,1.2737442255,1.45057594776,1.42771303654,1.1669574976,0.873547196388,0.91508680582,0.913273215294,0.972303032875,1.02237415314,0.191310629249,0.228675782681,0.212822750211,0.105343230069,-0.0648504495621,-0.10560823977,-0.112028546631,1.01340734959,0.157682776451,-0.372288495302,0.158202961087,0.305345416069,0.0609759688377,-0.336980998516,-0.339089184999,-0.199182525277,0.0583525300026,0.161124765873,0.137795761228,0.0122213885188,-0.110887408257,-0.193652123213,0.945252418518,0.241706416011,0.826007306576,0.866328120232,0.898397564888,0.871120691299,0.897151589394,0.775341153145,0.730209946632,0.100783854723,1.02885246277,0.985331237316,0.997749090195,1.01494348049,0.985257983208,1.06871187687,1.14738583565
0.929741442204,1.19959568977,1.29906654358,1.64118456841,1.64717137814,1.63584971428,1.61362838745,1.04971969128,1.16451513767,0.400399416685,0.37487116456,0.0213116370142,-0.141955137253,0.338963478804,0.0803798660636,0.137805238366,-0.263673126698,0.0445210188627,1.45831596851,1.48013353348,1.27663326263,1.44583439827,1.42431807518,1.17474997044,0.890921711922,0.933158874512,0.929672718048,0.993294477463,1.04428637028,0.209808304906,0.2467700243,0.230489313602,0.123436532915,-0.0459992662072,-0.0872873216867,-0.0917045995593,1.02670645714,0.175310090184,-0.353392332792,0.172626256943,0.314371943474,0.0675054341555,-0.317296236753,-0.319460988045,-0.182080492377,0.0747121423483,0.177919790149,0.153696656227,0.0272702220827,-0.097700715065,-0.177811294794,0.960041761398,0.259752064943,0.843031048775,0.882946372032,0.916433751583,0.890688359737,0.916936397552,0.795316874981,0.750200748444,0.120369821787,1.0480837822,1.00473880768,1.01678180695,1.03356266022,1.00240576267,1.08083128929,1.156686306
0.944457769394,1.22022509575,1.31824207306,1.64480388165,1.65074133873,1.61997914314,1.60508370399,1.06515908241,1.18715679646,0.418497473001,0.391513794661,0.0418019369245,-0.119783043861,0.348319977522,0.0871733129025,0.147562757134,-0.241966784,0.0546417795122,1.46278679371,1.48460185528,1.27736115456,1.43918716908,1.41928386688,1.18032169342,0.906625926495,0.94950646162,0.944207251072,1.01277434826,1.06477451324,0.228153049946,0.264671057463,0.248078837991,0.141573682427,-0.0268645398319,-0.0686472058296,-0.0709912404418,1.03790974617,0.192861124873,-0.334009557962,0.187067210674,0.323758363724,0.074438393116,-0.297098368406,-0.299321651459,-0.164584755898,0.0911247581244,0.194568559527,0.169525355101,0.0424664020538,-0.0840977579355,-0.161567419767,0.972826480865,0.277508199215,0.858397006989,0.897723793983,0.932592511177,0.908490896225,0.934926748276,0.813699066639,0.768696129322,0.139976665378,1.06532180309,1.02221274376,1.03384828568,1.05018115044,1.01753306389,1.09072303772,1.16370034218
0.957421123981,1.2387046814,1.33512985706,1.64483356476,1.65034079552,1.60222256184,1.59596335888,1.07874703407,1.20841825008,0.436263203621,0.408030599356,0.0626273751259,-0.0969971194863,0.358043342829,0.0943852514029,0.157781407237,-0.21971604228,0.065212957561,1.46401596069,1.48550522327,1.27593529224,1.43067920208,1.41261899471,1.18364596367,0.920602202415,0.964034616947,0.956796109676,1.03060913086,1.0836956501,0.246326565742,0.282356142998,0.265611559153,0.159762695432,-0.00745275756344,-0.0496932528913,-0.049908157438,1.04696071148,0.210323005915,-0.314149916172,0.201516225934,0.333506911993,0.0817895233631,-0.276401072741,-0.278684645891,-0.146698489785,0.107583209872,0.211054071784,0.185268253088,0.0578073933721,-0.0700743719935,-0.144920945168,0.983547091484,0.294951856136,0.872057855129,0.910599648952,0.946794986725,0.924438118935,0.951027810574,0.830401778221,0.785614311695,0.159580677748,1.08046650887,1.03765439987,1.04885208607,1.06470501423,1.03056013584,1.09833681583,1.16839253902
0.968611240387,1.25489223003,1.34959709644,1.64119434357,1.64590728283,1.58273041248,1.5862005949,1.09043574333,1.22814834118,0.453655213118,0.42447245121,0.083762511611,-0.0736220926046,0.368135660887,0.102030679584,0.168470218778,-0.196944713593,0.0762431621552,1.4619512558,1.48278689384,1.27237462997,1.42036426067,1.40433609486,1.18470668793,0.932800590992,0.976658761501,0.967369794846,1.04667472839,1.1009157896,0.264310270548,0.299802780151,0.283108562231,0.17801143229,0.0122277988121,-0.0304326526821,-0.0284778717905,1.05381464958,0.227682620287,-0.293825775385,0.215963155031,0.343619704247,0.0895733833313,-0.255220830441,-0.257566064596,-0.128426805139,0.124079667032,0.227358832955,0.200911059976,0.0732897520065,-0.0556276403368,-0.127874046564,0.992155432701,0.312060266733,0.883974015713,0.921523034573,0.95897269249,0.938449084759,0.965154290199,0.845348119736,0.800882279873,0.179156258702,1.09342610836,1.05097484589,1.06170666218,1.07704949379,1.04141759872,1.10363483429,1.17073869705
0.978009939194,1.26864874363,1.36151313782,1.63382411003,1.63739871979,1.56164777279,1.57570850849,1.10018181801,1.24620068073,0.470632612705,0.440886199474,0.105178847909,-0.0496860593557,0.37859800458,0.110124401748,0.179637357593,-0.173680484295,0.0877399295568,1.45655286312,1.47640526295,1.26669859886,1.40829360485,1.39444172382,1.1834897995,0.943175256252,0.987300217152,0.975864827633,1.06085312366,1.11630606651,0.282082110643,0.316986203194,0.300587058067,0.196323752403,0.0321648083627,-0.0108765102923,-0.00672706961632,1.05843162537,0.244923904538,-0.273053228855,0.230394795537,0.354098021984,0.0978043302894,-0.233577951789,-0.235985964537,-0.109778292477,0.140603020787,0.243462115526,0.216436177492,0.0889070034027,-0.0407568514347,-0.110431887209,0.998608767986,0.328807979822,0.894109904766,0.930448114872,0.969062566757,0.95044875145,0.977226376534,0.858466207981,0.814431607723,0.198673173785,1.10411477089,1.06209027767,1.07233059406,1.08713567257,1.05004251003,1.10658407211,1.1707187891
0.985600352287,1.27983987331,1.37075138092,1.62268149853,1.62479579449,1.53911721706,1.56437075138,1.10794639587,1.26243245602,0.487154662609,0.457309037447,0.126843601465,-0.025220638141,0.389430880547,0.118680879474,0.191290169954,-0.149955794215,0.0997097864747,1.44779539108,1.46633660793,1.25892663002,1.39451384544,1.38293302059,1.17998242378,0.951684176922,0.995885908604,0.982223212719,1.07303154469,1.12974321842,0.299614608288,0.333877801895,0.318056046963,0.214696526527,0.0523400045931,0.00895844306797,0.0153121063486,1.06077635288,0.262025952339,-0.251853406429,0.244793906808,0.364942312241,0.106496334076,-0.211497589946,-0.213969245553,-0.090766325593,0.15713737905,0.259338319302,0.2318213135,0.104648284614,-0.0254641193897,-0.0926039144397,1.00286865234,0.345165133476,0.902433753014,0.937333345413,0.977006912231,0.960367381573,0.987169981003,0.869688391685,0.826197206974,0.218094810843,1.11245262623,1.07092320919,1.08064889908,1.09489071369,1.05637729168,1.10715568066,1.16831552982
0.991365015507,1.28833603859,1.37718987465,1.60774552822,1.60810351372,1.51527762413,1.55202507973,1.1136944294,1.27670633793,0.503180503845,0.473763525486,0.148719355464,-0.000261339591816,0.40063393116,0.127714291215,0.203435152769,-0.125808432698,0.112157955766,1.43566596508,1.45257401466,1.24907243252,1.37906241417,1.36978936195,1.17416715622,0.958287715912,1.00234675407,0.986389756203,1.0831028223,1.14110898972,0.316873013973,0.350443392992,0.335513412952,0.233116775751,0.0727275758982,0.0290483646095,0.0376011319458,1.06081438065,0.278961122036,-0.230253443122,0.259137809277,0.376152157784,0.115663059056,-0.189010679722,-0.191546559334,-0.0714102834463,0.173660308123,0.274955391884,0.247037827969,0.120496816933,-0.00975517183542,-0.0744047686458,1.00489795208,0.361095517874,0.908914744854,0.942138314247,0.982750952244,0.968138694763,0.994914650917,0.878949522972,0.836116015911,0.237376615405,1.11836397648,1.07740032673,1.08659029007,1.10024559498,1.06036770344,1.10532093048,1.1635106802
0.995290577412,1.29401862621,1.38071632385,1.58902359009,1.58735477924,1.49027597904,1.5385351181,1.1173992157,1.28889596462,0.518670380116,0.49025374651,0.170764222741,0.0251523330808,0.412206053734,0.1372384727,0.21607747674,-0.101281382143,0.125088050961,1.42017638683,1.43513679504,1.23717188835,1.36199617386,1.35501408577,1.16604924202,0.962956309319,1.00663006306,0.988327980042,1.09097456932,1.15029907227,0.333817392588,0.36664545536,0.352943778038,0.251561015844,0.0932940766215,0.0493621602654,0.0600955858827,1.05853140354,0.295696437359,-0.208286419511,0.273400336504,0.387726306915,0.125317752361,-0.166153877974,-0.168754294515,-0.0517356842756,0.190143659711,0.29027736187,0.262053191662,0.136430561543,0.00636039162055,-0.0558545179665,1.00467801094,0.376560002565,0.913532078266,0.944837868214,0.986254990101,0.97371006012,1.00040411949,0.886196792126,0.844136297703,0.256468474865,1.12178766727,1.08146286011,1.09009873867,1.10314667225,1.06197631359,1.1010723114,1.15630733967
0.997365415096,1.29677963257,1.38122856617,1.56655037403,1.5626115799,1.46425652504,1.5237660408,1.1190404892,1.29888439178,0.533585071564,0.50676214695,0.192931100726,0.0509763546288,0.424145579338,0.147266626358,0.229221299291,-0.0764236524701,0.138502135873,1.40135908127,1.41406798363,1.22326862812,1.34337568283,1.33861637115,1.15564477444,0.965666949749,1.0086940527,0.988013029099,1.09656584263,1.1572201252,0.350400924683,0.382441490889,0.370316624641,0.269993305206,0.113997086883,0.0698602721095,0.0827440917492,1.05392515659,0.312191784382,-0.185992613435,0.287550389767,0.39966288209,0.135473042727,-0.142970472574,-0.145635560155,-0.0317752026021,0.206552281976,0.305262714624,0.276829361916,0.152421012521,0.0228686593473,-0.0369795747101,1.00220131874,0.391514360905,0.916270911694,0.945415496826,0.987489640713,0.977038860321,1.00359141827,0.891385436058,0.850213527679,0.275312811136,1.1226733923,1.08306264877,1.09112870693,1.10355138779,1.06117725372,1.09441423416,1.14672029018
0.997579276562,1.29652321339,1.37863636017,1.5403894186,1.53396546841,1.4373524189,1.50758135319,1.11860430241,1.30656599998,0.547885596752,0.523248255253,0.215167477727,0.0771623179317,0.436449438334,0.157811582088,0.242869079113,-0.0512903816998,0.152400225401,1.37926721573,1.38943517208,1.20740938187,1.32325971127,1.32060551643,1.14297652245,0.966402769089,1.00850784779,0.985430598259,1.09980773926,1.16179060936,0.366569131613,0.39778316021,0.387584924698,0.2883644104,0.134784683585,0.0904940962791,0.105488084257,1.04700171947,0.328399419785,-0.163419738412,0.301551282406,0.411958515644,0.146141067147,-0.119510799646,-0.122240461409,-0.011569227092,0.222843274474,0.319863677025,0.29132193327,0.168432444334,0.0397507548332,-0.0178132168949,0.997468650341,0.40590852499,0.917121112347,0.943861842155,0.986433565617,0.97809022665,1.0044387579,0.894477248192,0.854308903217,0.293844401836,1.12098145485,1.08216106892,1.0896447897,1.10142683983,1.0579533577,1.08535957336,1.13477230072
0.995926082134,1.29316854477,1.37286388874,1.51063740253,1.50154089928,1.40971195698,1.4898506403,1.11608541012,1.31184947491,0.561533689499,0.539648711681,0.237415671349,0.103657029569,0.449114501476,0.168885454535,0.257021963596,-0.0259428936988,0.166780486703,1.35398185253,1.3613358736,1.18965888023,1.30172300339,1.30100595951,1.12808632851,0.965156495571,1.00605666637,0.980583429337,1.10064828396,1.1639456749,0.382261663675,0.41261819005,0.404686272144,0.30661252141,0.155595988035,0.111206494272,0.128262281418,1.03778588772,0.344265013933,-0.140622764826,0.315362483263,0.424609661102,0.157333269715,-0.0958319753408,-0.0986259803176,0.00883447658271,0.238967001438,0.334028095007,0.305482178926,0.184422850609,0.0569831579924,0.00160472572315,0.99049705267,0.419688880444,0.916081309319,0.940180301666,0.983078658581,0.976841747761,1.0029207468,0.895444273949,0.85639244318,0.311991691589,1.11668586731,1.07873380184,1.08562541008,1.09675467014,1.05230283737,1.07393991947,1.12050509453
0.99439740181,1.29030835629,1.36876547337,1.4944537878,1.48395943642,1.39565896988,1.48036491871,1.11404442787,1.31355917454,0.568101108074,0.547791063786,0.248524576426,0.117002181709,0.455580919981,0.174624294043,0.264287948608,-0.0132098020986,0.174150452018,1.34017336369,1.34602427483,1.18009531498,1.29044449329,1.29061830044,1.11982262135,0.963788151741,1.00397658348,0.977311730385,1.10014915466,1.16409373283,0.389908581972,0.419827640057,0.413150459528,0.315667629242,0.165988922119,0.121571801603,0.139638215303,1.03232741356,0.352050453424,-0.12915956974,0.322182506323,0.431066811085,0.163129270077,-0.0839302763343,-0.0867563262582,0.019093407318,0.246948510408,0.340928375721,0.312420517206,0.192395076156,0.0657220706344,0.0113936886191,0.986178338528,0.426330327988,0.914852440357,0.937543690205,0.980538368225,0.975349783897,1.00126862526,0.895123541355,0.856671512127,0.32089677453,1.11355638504,1.07606780529,1.08266079426,1.0934599638,1.04856908321,1.06735503674,1.11251699924
0.989936769009,1.28219139576,1.35811579227,1.45956885815,1.44617378712,1.3671592474,1.46007561684,1.10840797424,1.31511414051,0.580699384212,0.563898205757,0.270670443773,0.143849566579,0.468778401613,0.186512544751,0.279197305441,0.012330096215,0.189246103168,1.31030368805,1.31297063828,1.15963387489,1.26690757275,1.26868116856,1.10169422626,0.959570348263,0.998128950596,0.969098925591,1.09732925892,1.16254353523,0.404760807753,0.433794140816,0.429852128029,0.333589434624,0.186702221632,0.142276197672,0.162320062518,1.01974022388,0.367286831141,-0.106146067381,0.335622131824,0.444240778685,0.175127327442,-0.0600454695523,-0.0629352629185,0.0396875701845,0.262713223696,0.354328900576,0.325979292393,0.208260759711,0.0834249854088,0.0310993436724,0.97590059042,0.439079582691,0.910986721516,0.930693566799,0.973738789558,0.970627427101,0.99617421627,0.89286506176,0.855693280697,0.338319331408,1.10533189774,1.0688290596,1.07482135296,1.08495533466,1.03929615021,1.05246710777,1.09486985207
0.983601272106,1.27084684372,1.34416699409,1.42147779465,1.40506470203,1.33819758892,1.43792450428,1.10070478916,1.31409668922,0.592549622059,0.579674184322,0.292659729719,0.170850738883,0.482323527336,0.198956638575,0.294607281685,0.0379025451839,0.204809904099,1.27754676342,1.27681541443,1.13743329048,1.24209654331,1.2451993227,1.08146727085,0.953375101089,0.990020513535,0.958664536476,1.0920317173,1.1584700346,0.418958008289,0.447101354599,0.446168959141,0.351183086634,0.207248523831,0.162879049778,0.184838145971,1.00495111942,0.382016032934,-0.0830792933702,0.348748266697,0.457755327225,0.1876745224,-0.0361158624291,-0.0390688851476,0.0603268109262,0.278155952692,0.367138385773,0.339059501886,0.223971113563,0.101397328079,0.0509268678725,0.963453948498,0.451059281826,0.905243635178,0.921747028828,0.964648008347,0.963577747345,0.988682985306,0.88843280077,0.85264480114,0.355149030685,1.0944827795,1.05904269218,1.06443250179,1.07389688492,1.02762448788,1.03532075882,1.07503521442
0.975390195847,1.25625622272,1.32690513134,1.380392313,1.36087036133,1.30881261826,1.41379380226,1.0909525156,1.31046402454,0.603613197803,0.594995856285,0.314415931702,0.197934702039,0.496208876371,0.211965575814,0.31051287055,0.06342381984,0.220832213759,1.24206519127,1.23775136471,1.11353480816,1.21603393555,1.22017014027,1.05918848515,0.945210754871,0.979666054249,0.946034669876,1.08424890041,1.15185499191,0.432418972254,0.45968079567,0.461995840073,0.368351072073,0.227538526058,0.183295458555,0.207103744149,0.988000392914,0.396162390709,-0.060040101409,0.361503362656,0.471602201462,0.200779020786,-0.0122231477872,-0.0152388038114,0.0809379890561,0.293204545975,0.379286617041,0.351594060659,0.239462196827,0.11959836632,0.0708132535219,0.948870003223,0.462199687958,0.897631764412,0.910720229149,0.953275263309,0.954197883606,0.978792369366,0.881811439991,0.847505390644,0.371292352676,1.08101558685,1.04671370983,1.05150163174,1.06029510498,1.01357340813,1.01596105099,1.05306744576
0.965307533741,1.23842418194,1.30634057522,1.3365585804,1.31386101246,1.27901601791,1.38758289814,1.07917761803,1.3041934967,0.613852024078,0.609735012054,0.33585870266,0.225025415421,0.510426282883,0.225547581911,0.326907038689,0.0888048410416,0.237301185727,1.20404803753,1.19600057602,1.08797848225,1.1887332201,1.19359004498,1.03491210938,0.935093402863,0.967093467712,0.93124628067,1.07399094105,1.14269912243,0.445061564445,0.471463382244,0.477224081755,0.384992331266,0.247478753328,0.203436091542,0.229023814201,0.968937277794,0.409648448229,-0.0371149964631,0.3738283813,0.485772401094,0.214448109269,0.0115454932675,0.00846787076443,0.101443089545,0.307784050703,0.390702337027,0.363514482975,0.254666924477,0.137983366847,0.0906907767057,0.932188630104,0.472430855036,0.888164997101,0.897636473179,0.939638018608,0.942493677139,0.966509401798,0.87299311161,0.840260565281,0.386653989553,1.06495046616,1.03185844421,1.03604781628,1.0441724062,0.997171878815,0.994442224503,1.0290299654
0.953362286091,1.21738147736,1.28251004219,1.29025447369,1.26433682442,1.24879097939,1.35921168327,1.06541597843,1.29528403282,0.623230159283,0.623766541481,0.356904983521,0.252042293549,0.524966359138,0.239709496498,0.343780964613,0.113952361047,0.254202902317,1.16370856762,1.15181159973,1.0608035326,1.16019868851,1.16545581818,1.00869894028,0.923046708107,0.952342510223,0.914346337318,1.06128585339,1.13102281094,0.456805586815,0.482381939888,0.491747230291,0.401006966829,0.266974329948,0.223209649324,0.250503063202,0.947819828987,0.422398239374,-0.0143943307921,0.385664492846,0.500255823135,0.228687718511,0.0350989177823,0.0319600738585,0.12176118046,0.321819901466,0.401315808296,0.374752998352,0.269517570734,0.156504869461,0.110488682985,0.913457810879,0.481685429811,0.876863598824,0.882526278496,0.923762738705,0.928480863571,0.951851963997,0.861978113651,0.830903112888,0.401139765978,1.04632115364,1.01450645924,1.01810336113,1.02556371689,0.978458762169,0.970826566219,1.00299477577
0.939569950104,1.19318580627,1.25547850132,1.24178612232,1.2126237154,1.21808946133,1.32862377167,1.04971289635,1.28375589848,0.631715714931,0.636985301971,0.377471804619,0.27890086174,0.539818406105,0.254457086325,0.361123979092,0.138771146536,0.271521925926,1.12128245831,1.10545730591,1.03204703331,1.13042497635,1.1357640028,0.980616629124,0.909102857113,0.93546551466,0.895392417908,1.04617989063,1.11686575413,0.467578589916,0.492375850677,0.505472898483,0.416305452585,0.285934716463,0.242528408766,0.271447360516,0.924715101719,0.434342950583,0.00803122669458,0.396956682205,0.515041172504,0.243502661586,0.0583451092243,0.0551459118724,0.141812607646,0.335243046284,0.411063224077,0.385247200727,0.283950358629,0.175114914775,0.130136728287,0.892733931541,0.489903271198,0.863754928112,0.865428626537,0.905685961246,0.912186682224,0.934850633144,0.848777413368,0.819435954094,0.414661765099,1.02517676353,0.994701385498,0.997713983059,1.00451815128,0.957484185696,0.945185184479,0.975042402744
0.923954844475,1.16592538357,1.22534203529,1.19148612022,1.15907347202,1.18684720993,1.29579520226,1.03212547302,1.26965296268,0.639280974865,0.649300217628,0.397476553917,0.305513232946,0.554971158504,0.269794821739,0.378923654556,0.163164541125,0.28924113512,1.07702791691,1.05723524094,1.00175273418,1.09940707684,1.10452055931,0.95074570179,0.893305301666,0.916530072689,0.874456346035,1.02873933315,1.10028970242,0.477316439152,0.501391768456,0.518319487572,0.430806577206,0.304273277521,0.261307358742,0.291764497757,0.899703502655,0.445420652628,0.0300705209374,0.407654672861,0.530116379261,0.258896380663,0.0811912342906,0.0779326856136,0.161518469453,0.347989916801,0.419887989759,0.394940674305,0.297905385494,0.193764671683,0.14956484735,0.870086312294,0.497032672167,0.848876297474,0.84639441967,0.885458648205,0.893653988838,0.915552139282,0.833416521549,0.805876135826,0.427139759064,1.00158536434,0.972504496574,0.974943399429,0.981102466583,0.934313416481,0.917602658272,0.945266723633
0.906551778316,1.13572072983,1.19222950935,1.13970851898,1.1040558815,1.154987216,1.26073503494,1.01272284985,1.25304317474,0.645903170109,0.660637021065,0.416837871075,0.331788629293,0.57041233778,0.285725593567,0.397165954113,0.187035366893,0.307342082262,1.03122186661,1.00746154785,0.969973027706,1.06714355946,1.07174241543,0.919179618359,0.875709235668,0.895619153976,0.851624369621,1.00905060768,1.08137738705,0.485965102911,0.509384989738,0.530218183994,0.444439053535,0.321908444166,0.279465973377,0.311365365982,0.872879445553,0.455578148365,0.051633156836,0.417714864016,0.545468866825,0.274870932102,0.103544816375,0.100228115916,0.180802077055,0.360003918409,0.427742272615,0.403785020113,0.311328023672,0.2124055475,0.16870431602,0.845598101616,0.50303208828,0.832276463509,0.825488269329,0.863147556782,0.872943282127,0.894021809101,0.815937995911,0.790257275105,0.438503354788,0.975635230541,0.947997152805,0.949874699116,0.955402314663,0.909028470516,0.888178110123,0.913775742054
0.887406826019,1.10272657871,1.15630340576,1.08682155609,1.04795241356,1.12242734432,1.22348868847,0.991586744785,1.23401808739,0.651566326618,0.67093873024,0.435478001833,0.357634276152,0.586128354073,0.302250981331,0.415834933519,0.21028777957,0.325804919004,0.984154880047,0.956466138363,0.93677008152,1.03364026546,1.03746068478,0.886025905609,0.856383144855,0.872831583023,0.826997637749,0.987220346928,1.0602337122,0.493482917547,0.516321539879,0.541114211082,0.457143068314,0.338765949011,0.296929687262,0.330166488886,0.844351649284,0.46477279067,0.0726312100887,0.427101582289,0.561084747314,0.291426867247,0.125315487385,0.12194199115,0.199590370059,0.371237456799,0.434589296579,0.411741673946,0.324170917273,0.230989828706,0.18748909235,0.819366633892,0.507871985435,0.814016461372,0.802789211273,0.838837862015,0.850135147572,0.870345950127,0.796404540539,0.772632777691,0.448694914579,0.947437465191,0.921282112598,0.92261248827,0.927524924278,0.881729483604,0.857025146484,0.880691170692
0.866655111313,1.06717455387,1.11780524254,1.03324329853,0.991186738014,1.08914864063,1.18417334557,0.968913018703,1.21371352673,0.656284213066,0.680176794529,0.453335613012,0.38295930624,0.602106511593,0.319370955229,0.434914469719,0.232837751508,0.344611257315,0.936194777489,0.904642939568,0.902322888374,0.998993217945,1.00179946423,0.851525902748,0.835581421852,0.848716676235,0.801010727882,0.964176774025,1.03787612915,0.499885797501,0.522219955921,0.550988435745,0.468892753124,0.35479721427,0.313647627831,0.348107755184,0.814424335957,0.473007827997,0.0929922163486,0.435825377703,0.576952040195,0.308563411236,0.146427005529,0.142998427153,0.217827960849,0.381682634354,0.440454274416,0.418828427792,0.336419463158,0.24947912991,0.205868065357,0.791671574116,0.511593043804,0.794309735298,0.778534650803,0.812735259533,0.825411319733,0.844708919525,0.774976551533,0.753152370453,0.457707822323,0.917200565338,0.892560303211,0.893361747265,0.897679746151,0.852631807327,0.82439160347,0.846274375916
