-0.164967536926,-0.0272327139974,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442835212,-0.16390953958,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
0.844383716583,1.0293046236,1.07698237896,0.979359149933,0.934153795242,1.05511760712,1.1429220438,0.944819152355,1.19228184223,0.660060822964,0.68833643198,0.470346659422,0.407670885324,0.618332505226,0.337084203959,0.454386562109,0.254598885775,0.363740622997,0.887657880783,0.85234349966,0.866745889187,0.963263809681,0.964850723743,0.815835833549,0.813409566879,0.823411405087,0.773804247379,0.940073549747,1.01446127892,0.5051664114,0.527076601982,0.559821844101,0.479659050703,0.369950503111,0.329565554857,0.365124821663,0.783249974251,0.480270385742,0.112641118467,0.443875819445,0.593056857586,0.326278299093,0.166800662875,0.163318961859,0.235456749797,0.39131835103,0.445332109928,0.425036251545,0.348048686981,0.267832785845,0.22378744185,0.762654185295,0.514199674129,0.773254871368,0.752848088741,0.784978508949,0.798911094666,0.817257404327,0.751775085926,0.73192679882,0.465520858765,0.885098695755,0.861996471882,0.862288296223,0.866034626961,0.82189053297,0.790439486504,0.810693204403
0.820681154728,0.989385664463,1.03410947323,0.925543189049,0.877238273621,1.02030301094,1.09989964962,0.919420301914,1.16971302032,0.66290563345,0.695422232151,0.48645350337,0.431676119566,0.63479155302,0.355387300253,0.474231123924,0.275489091873,0.383171409369,0.838850617409,0.799910128117,0.830152213573,0.926517128944,0.926714837551,0.77910733223,0.789959490299,0.796996474266,0.74548214674,0.914945006371,0.990009665489,0.509327411652,0.530896067619,0.567609786987,0.489425033331,0.384183108807,0.344638049603,0.381161689758,0.75096654892,0.48655679822,0.131508782506,0.451249241829,0.609384715557,0.344567447901,0.186363205314,0.182830691338,0.252425074577,0.400132328272,0.449225336313,0.43036365509,0.35904109478,0.286012887955,0.241198763251,0.73244446516,0.515703618526,0.75094306469,0.725847840309,0.755712926388,0.770786941051,0.788152456284,0.726935505867,0.709081411362,0.472125321627,0.851320326328,0.829769551754,0.829571068287,0.832769393921,0.789667785168,0.755328118801,0.774108886719
0.808331847191,0.968755424023,1.01200342178,0.898794591427,0.848951876163,1.00260126591,1.07778954506,0.90628182888,1.15811431408,0.663986682892,0.698570430279,0.494153887033,0.443385601044,0.643103837967,0.364758491516,0.484286904335,0.285585135221,0.392993509769,0.814457535744,0.77376306057,0.811526477337,0.90779620409,0.907247662544,0.760420560837,0.777806758881,0.783450126648,0.730975151062,0.902098655701,0.977502882481,0.510998368263,0.532426893711,0.571117341518,0.493934243917,0.390946447849,0.351848095655,0.388800114393,0.734477818012,0.489340692759,0.140632018447,0.454688549042,0.61762803793,0.353925585747,0.195821046829,0.19226410985,0.260649621487,0.404234468937,0.450813353062,0.432705819607,0.364299207926,0.295028358698,0.249702394009,0.71695715189,0.516056537628,0.739363431931,0.711913049221,0.740577578545,0.756179332733,0.77304571867,0.71395945549,0.697105765343,0.474980920553,0.833876669407,0.813103795052,0.812667667866,0.815601348877,0.773068726063,0.73740696907,0.755511105061
0.782683908939,0.926342010498,0.966641962528,0.845861375332,0.792971611023,0.966588556767,1.03250038624,0.879169344902,1.13375794888,0.665476322174,0.704099655151,0.508820593357,0.466161847115,0.659884214401,0.38393637538,0.504651844501,0.305033624172,0.412837296724,0.765883147717,0.721828639507,0.773671984673,0.869694650173,0.867576062679,0.722473978996,0.752644300461,0.755541682243,0.701208770275,0.875477612019,0.951500833035,0.513526320457,0.534736096859,0.577368974686,0.502205014229,0.403749674559,0.365596294403,0.40329053998,0.700837254524,0.494192481041,0.158221557736,0.461071282625,0.634264349937,0.373064726591,0.214051008224,0.210447460413,0.276554554701,0.411826878786,0.453273296356,0.436746656895,0.374333918095,0.312890261412,0.266281545162,0.685251235962,0.51596903801,0.715374648571,0.683212637901,0.709381401539,0.725969195366,0.741827130318,0.686982810497,0.672130823135,0.479802280664,0.798000454903,0.778781712055,0.7778840065,0.780306041241,0.738987624645,0.700911879539,0.717778265476
0.755893051624,0.882692873478,0.920051753521,0.794035077095,0.738168478012,0.929785072803,0.986005842686,0.851091980934,1.10812675953,0.666107475758,0.708661437035,0.522486388683,0.488009899855,0.676860034466,0.403688460588,0.525336563587,0.323443621397,0.432930588722,0.717907369137,0.670731246471,0.735179424286,0.830831408501,0.827075004578,0.68396794796,0.726494908333,0.726763308048,0.670650780201,0.84788531065,0.924454391003,0.515023171902,0.536092340946,0.582646429539,0.509508132935,0.415588706732,0.378444194794,0.416718363762,0.666519582272,0.498131632805,0.174904555082,0.46683037281,0.651089072227,0.392760902643,0.231330484152,0.227683633566,0.291718661785,0.41863489151,0.454831570387,0.439976006746,0.383748412132,0.330510318279,0.28227353096,0.652767658234,0.51488751173,0.690427839756,0.653585851192,0.677154123783,0.694639086723,0.709481537342,0.658833563328,0.64597505331,0.483483403921,0.761039972305,0.743365526199,0.742024838924,0.743959605694,0.703943908215,0.663759708405,0.67954236269
0.728097617626,0.838172972202,0.872598409653,0.743651509285,0.684935748577,0.892207324505,0.938574254513,0.822198331356,1.08112621307,0.665930092335,0.712352216244,0.535131394863,0.508847653866,0.694016039371,0.424005299807,0.546319365501,0.340765029192,0.453254163265,0.670832037926,0.620822846889,0.696207940578,0.791324973106,0.785907328129,0.645095646381,0.699488759041,0.697210729122,0.639433205128,0.819325387478,0.896334886551,0.515555679798,0.536557853222,0.587020218372,0.515893101692,0.426474511623,0.39039683342,0.429074674845,0.631700694561,0.501213550568,0.190653368831,0.472010403872,0.668088853359,0.41300418973,0.247624263167,0.243938073516,0.30613258481,0.424702256918,0.455549627542,0.4424482584,0.392574936152,0.347874104977,0.297666609287,0.619680523872,0.512884259224,0.664659678936,0.623204410076,0.644113242626,0.662423431873,0.676253080368,0.629733204842,0.618849992752,0.486084789038,0.723263204098,0.707114636898,0.705348074436,0.706818580627,0.66816842556,0.626157641411,0.641001820564
0.699446260929,0.793161392212,0.824662148952,0.694986104965,0.633580327034,0.853884935379,0.890491068363,0.792642772198,1.05267655849,0.665004312992,0.715290188789,0.546744465828,0.528596520424,0.711337864399,0.44487580657,0.567577242851,0.356956094503,0.473788827658,0.624907791615,0.572384953499,0.656914114952,0.75130033493,0.744242846966,0.606042385101,0.671762466431,0.666985213757,0.607689678669,0.789812445641,0.867126047611,0.515203118324,0.536206543446,0.590577542782,0.521423697472,0.436429589987,0.401470392942,0.440360695124,0.596551835537,0.503506183624,0.205450728536,0.47666567564,0.685251057148,0.43378329277,0.262906640768,0.259185671806,0.31979689002,0.430084377527,0.455500513315,0.444229125977,0.400856345892,0.364972501993,0.312457680702,0.586162924767,0.510043084621,0.638213515282,0.592244803905,0.610485315323,0.62956905365,0.64239859581,0.599916815758,0.590980648994,0.487679839134,0.684949457645,0.670300006866,0.668122470379,0.669150054455,0.631899297237,0.588307678699,0.602344036102
0.670097708702,0.748047232628,0.776633322239,0.648268580437,0.584349691868,0.814865708351,0.842055499554,0.762584269047,1.02269339561,0.663399636745,0.717609763145,0.557322442532,0.547182619572,0.72881102562,0.466286838055,0.589087247849,0.371983140707,0.494516193867,0.580349802971,0.525651395321,0.617457032204,0.710892319679,0.702260434628,0.566990494728,0.64345818758,0.636187791824,0.575552761555,0.759357452393,0.83680742979,0.514055907726,0.53512263298,0.59341865778,0.526175677776,0.445486724377,0.411691099405,0.450587213039,0.561242580414,0.505087852478,0.219289407134,0.480858892202,0.702563405037,0.455084860325,0.277161210775,0.273410618305,0.332720965147,0.434847146273,0.454767227173,0.44539386034,0.40864482522,0.381801664829,0.326651602983,0.552388727665,0.50645762682,0.611239075661,0.56088835001,0.576505541801,0.596333920956,0.608186125755,0.569631814957,0.562604367733,0.488353312016,0.646388471127,0.633203268051,0.630627155304,0.631230533123,0.595382034779,0.550411045551,0.563751995564
0.640218794346,0.703220486641,0.72890496254,0.603686988354,0.53744751215,0.775216817856,0.793573915958,0.732183456421,0.99109262228,0.661193490028,0.719453036785,0.566868543625,0.564536690712,0.746421694756,0.488223791122,0.61082559824,0.385819584131,0.515417814255,0.5373442173,0.480819910765,0.5779992342,0.670245707035,0.660146892071,0.528120756149,0.614721357822,0.604918181896,0.543154239655,0.727968990803,0.80535620451,0.512211084366,0.533397316933,0.59565103054,0.530231833458,0.453686118126,0.421092331409,0.459772348404,0.525941312313,0.506044089794,0.232170209289,0.484658539295,0.720014214516,0.476894259453,0.29037925601,0.286604911089,0.344921469688,0.439063489437,0.453439742327,0.446024626493,0.415999233723,0.398361772299,0.340259581804,0.518532514572,0.502228319645,0.583889901638,0.529319763184,0.542414903641,0.562982678413,0.573890209198,0.539133012295,0.533966362476,0.488197684288,0.60787498951,0.596111595631,0.593146502972,0.593341708183,0.558866500854,0.512668550014,0.525405228138
0.609982609749,0.659066200256,0.681867599487,0.56139177084,0.493039190769,0.735033631325,0.745357334614,0.701601862907,0.957796752453,0.658468544483,0.720960497856,0.575390636921,0.580593466759,0.764156341553,0.510669946671,0.632768273354,0.398444235325,0.536475539207,0.496052026749,0.438056617975,0.538709938526,0.629520058632,0.618099570274,0.489614605904,0.585699737072,0.573275744915,0.510625183582,0.695655286312,0.772750675678,0.509768724442,0.531125307083,0.597382485867,0.533676624298,0.461071372032,0.429711341858,0.467938423157,0.490815937519,0.506463646889,0.244099676609,0.488136023283,0.737592160702,0.499194800854,0.302557647228,0.298766106367,0.356419026852,0.44280987978,0.451611608267,0.446206867695,0.422981590033,0.41465523839,0.353296458721,0.484769374132,0.497458547354,0.556322395802,0.497726082802,0.508456587791,0.529782056808,0.53978729248,0.508678376675,0.505315065384,0.487308442593,0.569704890251,0.559313774109,0.555966556072,0.555766761303,0.522604763508,0.475281119347,0.487482041121
0.579574763775,0.616009116173,0.635988891125,0.521506845951,0.451262950897,0.694452106953,0.697752892971,0.671007275581,0.922743678093,0.655314266682,0.722264170647,0.582902789116,0.595293581486,0.78200262785,0.533607065678,0.654890060425,0.409843325615,0.557670652866,0.456625670195,0.397511303425,0.499788790941,0.588910222054,0.576351284981,0.451680541039,0.556555211544,0.541373968124,0.478115051985,0.662436425686,0.738981604576,0.50683683157,0.528408408165,0.598719477654,0.536596000195,0.467691034079,0.437590330839,0.475115031004,0.456057697535,0.506440520287,0.255091965199,0.491368740797,0.755286991596,0.52196842432,0.31370061636,0.309899151325,0.367239564657,0.44616818428,0.449384838343,0.446034193039,0.429658800364,0.430687129498,0.365781635046,0.451299101114,0.49226051569,0.528708040714,0.466319620609,0.47491517663,0.497043669224,0.506199300289,0.478569865227,0.476940751076,0.485791355371,0.532228887081,0.523149967194,0.519425153732,0.518840610981,0.486893385649,0.438481688499,0.450185239315
0.549190402031,0.574492096901,0.591750979424,0.484126925468,0.412228405476,0.653640329838,0.651126861572,0.640583693981,0.885893583298,0.651822507381,0.723478913307,0.589421212673,0.608581840992,0.799948573112,0.557014644146,0.677165806293,0.42000696063,0.578984260559,0.419202744961,0.359312772751,0.461452931166,0.548634231091,0.535156130791,0.414539754391,0.52746206522,0.509336292744,0.445783555508,0.62834495306,0.704054415226,0.503522336483,0.525348305702,0.599758982658,0.539070188999,0.473592668772,0.444771081209,0.481332957745,0.421868979931,0.506067693233,0.265164285898,0.494434207678,0.773088812828,0.545195102692,0.323815792799,0.320012301207,0.377409875393,0.449219912291,0.446862757206,0.44560110569,0.436097383499,0.446462780237,0.377735376358,0.41833332181,0.486747205257,0.501228630543,0.43532538414,0.442090511322,0.465094149113,0.473464071751,0.449124127626,0.449147492647,0.483751803637,0.495812356472,0.487975776196,0.483875870705,0.482913672924,0.452044188976,0.402516454458,0.413728475571
0.519016861916,0.534868478775,0.549521565437,0.449300289154,0.376001238823,0.61277282238,0.605784296989,0.61050671339,0.847225308418,0.648078560829,0.724692642689,0.594958007336,0.62040656805,0.817982554436,0.58087092638,0.699568867683,0.428922861814,0.600395619869,0.383876919746,0.323544710875,0.42388650775,0.508887648582,0.494732916355,0.378372311592,0.498576879501,0.477264165878,0.413760155439,0.593406319618,0.667975485325,0.499912440777,0.522030591965,0.600576579571,0.54116165638,0.478812128305,0.451284557581,0.486614316702,0.38841432333,0.505422055721,0.274328023195,0.497396767139,0.790987372398,0.568853139877,0.332906097174,0.329109072685,0.386948496103,0.452031821012,0.444131553173,0.444986581802,0.442351162434,0.461982429028,0.389170557261,0.38604554534,0.481012761593,0.47404512763,0.40493029356,0.410221010447,0.434191018343,0.441847115755,0.420590430498,0.42217451334,0.481272548437,0.460739701986,0.454068720341,0.449594259262,0.448259055614,0.418302983046,0.367581933737,0.37828412652
0.489234745502,0.49743309617,0.509608507156,0.417038619518,0.342611044645,0.572041034698,0.561992168427,0.580941081047,0.806753873825,0.644162237644,0.725963830948,0.599525511265,0.63072013855,0.836093902588,0.605152070522,0.722071409225,0.436578482389,0.621882379055,0.350709795952,0.290255755186,0.387257933617,0.469859361649,0.455283164978,0.343335270882,0.470044612885,0.445249706507,0.382158696651,0.55765491724,0.630768656731,0.496079295874,0.518528342247,0.601226747036,0.542916834354,0.483376085758,0.457153499126,0.490976005793,0.355836927891,0.504567086697,0.282590568066,0.500310897827,0.808973670006,0.592919290066,0.340971708298,0.337190181017,0.395867794752,0.454658806324,0.441264778376,0.444257825613,0.44846367836,0.477242290974,0.400094717741,0.354587554932,0.475137323141,0.447304397821,0.375298649073,0.379510402679,0.404551953077,0.411572784185,0.393179506063,0.396224021912,0.478421002626,0.427250683308,0.421662867069,0.416813373566,0.415107905865,0.38587886095,0.333846747875,0.344000965357
0.474541336298,0.479614168406,0.49060177803,0.401861518621,0.326977938414,0.551788330078,0.540750741959,0.566390991211,0.785773038864,0.642161369324,0.726629793644,0.601449012756,0.635296285152,0.845175623894,0.617444038391,0.733351051807,0.439929127693,0.632646381855,0.334942877293,0.274544239044,0.369338840246,0.450668483973,0.435978889465,0.326277494431,0.455941528082,0.429258584976,0.366525441408,0.53942501545,0.611683785915,0.494095265865,0.516725122929,0.601498901844,0.543676912785,0.485417187214,0.459850221872,0.4928150177,0.339905202389,0.504075467587,0.286384344101,0.501762092113,0.817996799946,0.605097651482,0.344618916512,0.340848624706,0.40009662509,0.455915153027,0.439797341824,0.443866014481,0.451476246119,0.484772086143,0.405365228653,0.339201420546,0.472164928913,0.434133589268,0.360806584358,0.364640116692,0.390262067318,0.396996617317,0.37994903326,0.3836838305,0.476870954037,0.411161571741,0.406082987785,0.401045203209,0.399154961109,0.370212823153,0.317468434572,0.327328324318
0.445678859949,0.445925265551,0.454646468163,0.373404741287,0.297834724188,0.511665344238,0.499725610018,0.537879049778,0.742747604847,0.638122498989,0.728026330471,0.604585468769,0.643263995647,0.863384366035,0.642313718796,0.755949437618,0.445670962334,0.654201090336,0.305077284575,0.245006516576,0.334419548512,0.413074165583,0.398350805044,0.293203949928,0.42820045352,0.397512853146,0.335763275623,0.50257897377,0.572910308838,0.490034222603,0.513058185577,0.601952731609,0.544978618622,0.489029020071,0.464777499437,0.495819151402,0.30888992548,0.502998888493,0.293300658464,0.504686057568,0.836097121239,0.629728198051,0.351142674685,0.347402065992,0.408097028732,0.458343356848,0.436841785908,0.443070083857,0.457436859608,0.499626964331,0.415524870157,0.309248119593,0.466203004122,0.408314317465,0.332600563765,0.336001455784,0.362870365381,0.369096964598,0.354561775923,0.359592407942,0.473559737206,0.380432337523,0.376304686069,0.370889723301,0.368630886078,0.34010502696,0.285812973976,0.295038074255
0.417641997337,0.414984822273,0.421593010426,0.347395271063,0.27146974206,0.472244739532,0.460800260305,0.510240972042,0.698180377483,0.634081184864,0.729486107826,0.60678166151,0.649622917175,0.881646633148,0.667541325092,0.778574585915,0.450121670961,0.675768852234,0.277408361435,0.217942669988,0.300827413797,0.376671344042,0.36216366291,0.261594027281,0.401149332523,0.366066217422,0.305686563253,0.465112835169,0.533213794231,0.485872417688,0.509338319302,0.602280318737,0.545987844467,0.492013335228,0.469081252813,0.49792599678,0.279058814049,0.501816749573,0.299316555262,0.507657825947,0.854262948036,0.654700994492,0.356630980968,0.352929860353,0.415481746197,0.460673630238,0.433886021376,0.442282676697,0.4633205235,0.51419532299,0.425167411566,0.280449420214,0.460248023272,0.38326472044,0.30550891161,0.308931946754,0.337172061205,0.34298029542,0.330711960793,0.336920559406,0.469989031553,0.351755648851,0.348486214876,0.342692166567,0.340064585209,0.311732113361,0.255701988935,0.264218568802
0.39059060812,0.386950343847,0.391608029604,0.323719322681,0.247807994485,0.433783888817,0.424149781466,0.483603000641,0.65231782198,0.630092144012,0.730959117413,0.608048558235,0.65434384346,0.899954557419,0.693096876144,0.801196873188,0.453269779682,0.697323083878,0.251901358366,0.193298041821,0.268706321716,0.341649323702,0.327590465546,0.231558859348,0.374916940928,0.33504191041,0.276406943798,0.427189648151,0.492781579494,0.481637686491,0.505598843098,0.602462768555,0.546695590019,0.494366914034,0.472756564617,0.499137729406,0.250519752502,0.500549793243,0.304425150156,0.510701239109,0.872486412525,0.67998701334,0.361075103283,0.357423394918,0.422241747379,0.462921321392,0.430966287851,0.441536039114,0.469135850668,0.52846044302,0.434281110764,0.252918064594,0.454340100288,0.359101951122,0.279651105404,0.283559560776,0.313296496868,0.318778425455,0.308524161577,0.315787523985,0.466184318066,0.325271099806,0.32276442647,0.316589444876,0.313592553139,0.285222619772,0.227245092392,0.234970375896
0.364672213793,0.361943751574,0.364822119474,0.30224737525,0.226754933596,0.396552324295,0.389924377203,0.458078175783,0.605456590652,0.626201868057,0.73237234354,0.608397305012,0.657404661179,0.918301105499,0.718949556351,0.823786139488,0.455105960369,0.718836188316,0.228506475687,0.171000540257,0.238194361329,0.30819606781,0.2947961092,0.203199371696,0.349624723196,0.304571121931,0.248036146164,0.389002799988,0.451838642359,0.47734823823,0.501864075661,0.602465450764,0.547080874443,0.496080607176,0.475792914629,0.499454408884,0.223372384906,0.499208658934,0.308616608381,0.513833642006,0.890760362148,0.705555856228,0.364465266466,0.360872864723,0.428363591433,0.46509256959,0.428110152483,0.440854340792,0.474883317947,0.542402744293,0.442850083113,0.226756796241,0.448510318995,0.335934191942,0.255134314299,0.259992688894,0.291350364685,0.29659935832,0.288100898266,0.296291321516,0.462162554264,0.301092654467,0.299251228571,0.292694061995,0.289327263832,0.260684937239,0.20053820312,0.207383781672
0.340026468039,0.340055555105,0.341332882643,0.282844007015,0.208203583956,0.360829919577,0.358253002167,0.43377378583,0.5579662323,0.622449815273,0.733636796474,0.607839763165,0.658790528774,0.936680316925,0.745066761971,0.846311926842,0.455623537302,0.740280270576,0.207167521119,0.150968581438,0.209428682923,0.276500314474,0.263940542936,0.176613047719,0.325395673513,0.274808585644,0.220698654652,0.350797742605,0.410669416189,0.473015964031,0.498151570559,0.602243185043,0.547115147114,0.497141510248,0.478176176548,0.49887534976,0.197716936469,0.49779728055,0.311879515648,0.517068386078,0.909078538418,0.731375873089,0.366791397333,0.36326816678,0.43383076787,0.467186838388,0.425339967012,0.440256863832,0.4805572927,0.556001126766,0.450855761766,0.202066957951,0.442784398794,0.313867479563,0.23206076026,0.238326072693,0.271422624588,0.276532292366,0.269527286291,0.278513759375,0.457935124636,0.279313504696,0.27803850174,0.271098792553,0.26736214757,0.238212630153,0.175670459867,0.181545764208
0.316789060831,0.321348369122,0.321209341288,0.265383630991,0.192042559385,0.326938867569,0.329254329205,0.410796701908,0.510284483433,0.618868768215,0.734654486179,0.606388807297,0.658493757248,0.955087184906,0.771414875984,0.86874461174,0.454819530249,0.761627554893,0.18783646822,0.13312369585,0.182566985488,0.246776491404,0.235200107098,0.151911705732,0.302360147238,0.245939850807,0.194542497396,0.312874525785,0.369618207216,0.468649893999,0.494475573301,0.601744651794,0.546765327454,0.497535258532,0.479890823364,0.497400701046,0.173667907715,0.49631562829,0.314202159643,0.520416378975,0.927435517311,0.757414221764,0.368044614792,0.36460006237,0.438625872135,0.469199746847,0.4226757586,0.43976059556,0.486148804426,0.569234073162,0.458278685808,0.178960353136,0.437185883522,0.293011903763,0.210536837578,0.218648821115,0.253590792418,0.258653402328,0.252877026796,0.26252579689,0.453510820866,0.260012418032,0.259204268456,0.251883625984,0.247778728604,0.21789367497,0.152738943696,0.157556727529
0.295091658831,0.305858314037,0.304493516684,0.249760746956,0.178137823939,0.29522690177,0.30303555727,0.389253675938,0.462905824184,0.615485072136,0.735327959061,0.604059159756,0.656515538692,0.973518252373,0.79795897007,0.891054987907,0.452696204185,0.782850861549,0.170472830534,0.117380343378,0.157780006528,0.219253793359,0.208759471774,0.129216656089,0.280655115843,0.218178838491,0.16973683238,0.275581240654,0.329080939293,0.464258223772,0.490848124027,0.600918889046,0.545998990536,0.497248768806,0.480922579765,0.495033174753,0.151351004839,0.494762182236,0.315575063229,0.523887932301,0.945827245712,0.783636987209,0.368219107389,0.364862620831,0.442732453346,0.471125215292,0.420137047768,0.43938177824,0.491647213697,0.582081079483,0.46510013938,0.157557055354,0.431738108397,0.273481756449,0.190672382712,0.201043948531,0.237920865417,0.24302610755,0.238212451339,0.248387873173,0.448898047209,0.243253976107,0.242812946439,0.235115751624,0.230646580458,0.199809476733,0.131845548749,0.135526329279
0.275056272745,0.293590605259,0.291194051504,0.235872462392,0.166338652372,0.265968114138,0.279665499926,0.369245260954,0.416361182928,0.612318694592,0.735566794872,0.600867092609,0.652864873409,0.991970062256,0.824662923813,0.913214623928,0.449260473251,0.803923606873,0.155024945736,0.103638440371,0.135198131204,0.194108471274,0.184757173061,0.108619973063,0.260412812233,0.19174721837,0.146448180079,0.239292755723,0.289483815432,0.459847509861,0.487278699875,0.599718332291,0.544785916805,0.496270775795,0.481258571148,0.491777718067,0.130875006318,0.493133664131,0.315990120173,0.527490854263,0.964249491692,0.81000906229,0.36731171608,0.364052295685,0.446135282516,0.472955316305,0.417740404606,0.43913385272,0.497040092945,0.594522953033,0.471302509308,0.137961342931,0.42646163702,0.255384415388,0.172563269734,0.185573399067,0.224456474185,0.229690700769,0.225574657321,0.236140698195,0.444103568792,0.229076951742,0.228904083371,0.220837116241,0.216009989381,0.18401761353,0.113066658378,0.115538410842
0.256796300411,0.284523010254,0.281291037798,0.223627984524,0.156493708491,0.239413246512,0.259192019701,0.350867241621,0.371204853058,0.609383940697,0.735296368599,0.596830844879,0.647559642792,1.01044094563,0.851490318775,0.935195624828,0.444525182247,0.824820160866,0.14144398272,0.0917993038893,0.114940144122,0.171499654651,0.163315296173,0.0902059525251,0.241762921214,0.166876748204,0.124848082662,0.204404875636,0.251275151968,0.455425471067,0.483776271343,0.598104536533,0.543102443218,0.494594246149,0.480890035629,0.487642943859,0.112345471978,0.491427987814,0.315442800522,0.531232893467,0.982699871063,0.836495280266,0.365323483944,0.362169712782,0.448822408915,0.474682807922,0.415502518415,0.439030259848,0.50231564045,0.606542408466,0.476871013641,0.120273269713,0.421377122402,0.23882432282,0.156299471855,0.172285825014,0.21322491765,0.218670099974,0.21498914063,0.225810185075,0.439135223627,0.217500910163,0.217498511076,0.209071606398,0.203895568848,0.170561298728,0.0964699462056,0.0976703464985
0.240416169167,0.27860686183,0.274737089872,0.21294978261,0.148456573486,0.215782895684,0.241641908884,0.334211111069,0.327996790409,0.606690049171,0.734463393688,0.591970741749,0.640626132488,1.02892971039,0.878403425217,0.956971585751,0.438509255648,0.845515787601,0.129685238004,0.0817691385746,0.0971101224422,0.151565164328,0.144536703825,0.0740488618612,0.224830269814,0.143801525235,0.105107523501,0.171321392059,0.21491073072,0.451002299786,0.480350643396,0.596051692963,0.540934383869,0.492218017578,0.479813426733,0.482641994953,0.0958618372679,0.489645719528,0.313932955265,0.535121798515,1.00117623806,0.863058805466,0.362260371447,0.359220385551,0.450785964727,0.476302653551,0.413440197706,0.439084529877,0.507463693619,0.618125379086,0.481794506311,0.104586102068,0.416505873203,0.223901346326,0.141963109374,0.16121570766,0.204236716032,0.209969565272,0.206465363503,0.217407494783,0.434002935886,0.208526000381,0.208598434925,0.199824467301,0.194311574101,0.159468367696,0.0821126177907,0.0819910019636
0.2260094136,0.275766968727,0.271457523108,0.203774809837,0.14209023118,0.195265591145,0.227022618055,0.319362252951,0.287284314632,0.604242324829,0.733040809631,0.586309969425,0.632099092007,1.04743623734,0.905364334583,0.978517353535,0.431238055229,0.865988075733,0.119709059596,0.0734616443515,0.0817961916327,0.134420484304,0.128504380584,0.0602116696537,0.20973084867,0.122749179602,0.0873906910419,0.140439361334,0.180837750435,0.446591287851,0.477013021708,0.593550145626,0.538278698921,0.489147782326,0.478031605482,0.476793050766,0.0815142765641,0.487791359425,0.311465650797,0.539165914059,1.01967740059,0.889663279057,0.358133912086,0.355215400457,0.452023684978,0.477813094854,0.411571234465,0.439310997725,0.512477099895,0.629261791706,0.486066877842,0.0909834727645,0.411870181561,0.210707962513,0.129625976086,0.152381777763,0.197484597564,0.20357580483,0.199996083975,0.21092800796,0.428719073534,0.202132165432,0.202186316252,0.193081513047,0.187247127295,0.150749996305,0.0700399577618,0.0685591995716
0.213660284877,0.275903970003,0.271352767944,0.196057990193,0.137273013592,0.178017199039,0.215324953198,0.306402474642,0.249631926417,0.602042675018,0.731030344963,0.579874694347,0.622021913528,1.06596076488,0.932334423065,0.999808728695,0.422744005919,0.886215150356,0.111484952271,0.0668032243848,0.0690728351474,0.120159968734,0.115283459425,0.048749320209,0.196575015783,0.103950545192,0.0718619450927,0.112170353532,0.149519249797,0.442210376263,0.473777472973,0.590607583523,0.535145521164,0.485397338867,0.475554913282,0.470119863749,0.0693880915642,0.485874384642,0.308051973581,0.543374657631,1.03820264339,0.916271388531,0.352962017059,0.350172132254,0.452539205551,0.47921666503,0.409915238619,0.43972542882,0.517352223396,0.639945328236,0.489687204361,0.0795432925224,0.407494693995,0.19933205843,0.119352713227,0.145789533854,0.192945733666,0.199459135532,0.195559218526,0.206353321671,0.423299789429,0.198281437159,0.198227211833,0.188811466098,0.182674437761,0.144403263927,0.0602886155248,0.0574272051454
0.208393037319,0.277105361223,0.272512048483,0.192808777094,0.135474890471,0.170733377337,0.210621580482,0.300792276859,0.233912393451,0.601053655148,0.729818224907,0.576384305954,0.616420030594,1.0752300024,0.945810854435,1.0103520155,0.41806012392,0.896230995655,0.108133882284,0.0641667619348,0.0638570487499,0.114247769117,0.109854802489,0.0441069975495,0.191003903747,0.096156001091,0.065469942987,0.100470677018,0.136529937387,0.440081596375,0.472242921591,0.588994622231,0.533424973488,0.483289062977,0.47407579422,0.466498374939,0.064462736249,0.484929144382,0.30600938201,0.545574307442,1.0474742651,0.929565250874,0.350003600121,0.347280651331,0.452541142702,0.479908525944,0.409226864576,0.440054237843,0.519759476185,0.645120978355,0.491263955832,0.0749122127891,0.40547350049,0.194556936622,0.115220554173,0.143473193049,0.191597357392,0.198338508606,0.194186761975,0.204862684011,0.420580416918,0.197392746806,0.197251200676,0.187693879008,0.181418538094,0.142248377204,0.0564714409411,0.0529312863946
0.199591442943,0.28160995245,0.277081519365,0.18744109571,0.132966980338,0.158808708191,0.203409105539,0.291145116091,0.206534922123,0.599266409874,0.726999163628,0.568863809109,0.604122936726,1.09378242493,0.972721993923,1.03121900558,0.407833278179,0.916053771973,0.102805770934,0.0601337552071,0.0555399097502,0.104744121432,0.101232275367,0.0367772579193,0.181581780314,0.0829425230622,0.0548237934709,0.0803398564458,0.114087902009,0.435899108648,0.46929243207,0.585482120514,0.529667615891,0.47860044241,0.470629006624,0.45868486166,0.0565462633967,0.483028024435,0.301247537136,0.550122559071,1.06603431702,0.956108868122,0.343343377113,0.340759128332,0.45202460885,0.481236219406,0.40806555748,0.440898180008,0.524481356144,0.655132472515,0.493941128254,0.0675166100264,0.401693373919,0.186602190137,0.108705684543,0.14059369266,0.190568372607,0.197800070047,0.192972019315,0.203320100904,0.415085196495,0.19750598073,0.197126701474,0.187309443951,0.18077942729,0.139772847295,0.0507239028811,0.045842513442
0.193147599697,0.288783371449,0.284519523382,0.183619886637,0.131871119142,0.150473564863,0.19909144938,0.283657461405,0.185203209519,0.597730219364,0.723715901375,0.560652494431,0.590421438217,1.11235451698,0.999544739723,1.05177664757,0.39650285244,0.935583353043,0.0993358120322,0.0577524490654,0.050091329962,0.0983800515532,0.0956182926893,0.0321023315191,0.174537107348,0.0731316804886,0.0471937991679,0.0650304630399,0.0968832373619,0.431842416525,0.466519057751,0.581632077694,0.525525450706,0.473311930895,0.466556340456,0.450143367052,0.0512891672552,0.481132507324,0.295607239008,0.554877638817,1.08461689949,0.982562243938,0.335721343756,0.333281725645,0.450831741095,0.482501894236,0.407212972641,0.442007541656,0.529085278511,0.664694428444,0.495995253325,0.0626791343093,0.398289978504,0.180844664574,0.104572996497,0.140035480261,0.191715270281,0.199476540089,0.193752124906,0.203655347228,0.409537196159,0.200074836612,0.199377208948,0.189335078001,0.182583600283,0.13971863687,0.0475215017796,0.0413410179317
0.188907638192,0.298356920481,0.294548690319,0.18128927052,0.132051900029,0.145636796951,0.197514235973,0.278152555227,0.167312026024,0.596412181854,0.720052242279,0.551773250103,0.575382947922,1.13094866276,1.02624046803,1.072006464,0.384107530117,0.954804182053,0.097568564117,0.0568703524768,0.0472695417702,0.0949804037809,0.0928230881691,0.0297922287136,0.169517576694,0.0657178238034,0.0418388955295,0.0526051260531,0.0827354863286,0.427870452404,0.463880181313,0.577482044697,0.52102047205,0.467438369989,0.461869597435,0.440891385078,0.0482624918222,0.479216277599,0.28909739852,0.55980437994,1.10322356224,1.00888836384,0.327156335115,0.324866712093,0.448968440294,0.4836781919,0.406605422497,0.443327516317,0.5335470438,0.673809289932,0.497429668903,0.0600022412837,0.395191907883,0.176983594894,0.102481797338,0.141511648893,0.194785237312,0.203114897013,0.196292057633,0.205645188689,0.403905421495,0.204829961061,0.203738763928,0.193501770496,0.186558172107,0.14180251956,0.0465611666441,0.0391227900982
0.186883658171,0.310135245323,0.306972235441,0.180525109172,0.133503362536,0.144298583269,0.198612824082,0.274677246809,0.153227493167,0.595309972763,0.716115772724,0.542266428471,0.559085190296,1.14956712723,1.05277037621,1.09189164639,0.370707213879,0.973703086376,0.0975418388844,0.057507276535,0.0470767579973,0.0945378467441,0.0928285345435,0.0298534408212,0.166569873691,0.060834698379,0.0388455726206,0.0433322265744,0.0719479620457,0.42401766777,0.461401820183,0.573106229305,0.516212821007,0.461026012897,0.456610202789,0.43097615242,0.047494713217,0.477310627699,0.281755000353,0.564919650555,1.12185549736,1.0350496769,0.317692577839,0.315557599068,0.446465879679,0.484788060188,0.406269013882,0.444880634546,0.53788214922,0.682490766048,0.498268842697,0.0595045238733,0.392430007458,0.17504888773,0.102434188128,0.144958019257,0.199683755636,0.208611771464,0.200502917171,0.209208592772,0.398219317198,0.211654081941,0.210098981857,0.199701100588,0.192598670721,0.145951956511,0.0478286594152,0.039197716862
0.187065079808,0.323876947165,0.321560263634,0.18140335381,0.136233225465,0.146417111158,0.202311679721,0.273248076439,0.143034741282,0.594418346882,0.712019264698,0.532173633575,0.541612505913,1.16821241379,1.07909631729,1.11141717434,0.356365799904,0.992268502712,0.099283836782,0.0596838518977,0.0494774952531,0.0970091223717,0.0955859273672,0.0322546176612,0.165693730116,0.0585023984313,0.0382149666548,0.0372711159289,0.0645894110203,0.420312941074,0.459105163813,0.568581402302,0.511164188385,0.454122960567,0.450821816921,0.420446038246,0.0489620603621,0.47544413805,0.273619800806,0.570237636566,1.14051437378,1.06101024151,0.307377517223,0.305401355028,0.443357974291,0.485853135586,0.406222552061,0.446684032679,0.542105674744,0.690755665302,0.498540341854,0.0611552894115,0.390026271343,0.175031483173,0.104388557374,0.150271177292,0.206279844046,0.215827018023,0.206261709332,0.21423214674,0.392503559589,0.220393449068,0.218308970332,0.207787692547,0.200563549995,0.152056023479,0.0512704476714,0.0415370874107
0.189423337579,0.339304983616,0.338019907475,0.18398052454,0.140258252621,0.151915177703,0.208529293537,0.273866474628,0.136783912778,0.593731045723,0.707874834538,0.521537065506,0.523053884506,1.18688726425,1.10518085957,1.13056945801,0.341149061918,1.01049077511,0.102806478739,0.0634155645967,0.0544086806476,0.102323308587,0.101023904979,0.0369379036129,0.166868180037,0.0587133131921,0.0399207733572,0.0344488359988,0.0606953799725,0.416780769825,0.457008242607,0.563982903957,0.505935251713,0.446777403355,0.444548755884,0.409349441528,0.052613645792,0.473643690348,0.264732986689,0.575771510601,1.15920233727,1.08673393726,0.296260237694,0.294446527958,0.439680337906,0.486894220114,0.406481087208,0.448751837015,0.546233296394,0.698623597622,0.498273998499,0.0648965835571,0.387997359037,0.176902219653,0.108276367188,0.157312855124,0.214407220483,0.224584251642,0.213412046432,0.220570728183,0.38677752018,0.230850145221,0.228178367019,0.217574223876,0.210268944502,0.159966051579,0.0568021163344,0.0460853539407
0.193914934993,0.356129467487,0.356039255857,0.188306689262,0.14560906589,0.160688444972,0.217183381319,0.27652323246,0.134497269988,0.593242049217,0.703787565231,0.510400354862,0.503503680229,1.20559465885,1.13098680973,1.14933741093,0.325126349926,1.02836215496,0.108117520809,0.0687220096588,0.0617920197546,0.110391750932,0.109058097005,0.0438328459859,0.170058995485,0.0614420846105,0.0439209714532,0.0348689109087,0.0602764412761,0.413443177938,0.455127298832,0.559382021427,0.500584840775,0.439038276672,0.437836617231,0.397736132145,0.0583851225674,0.471934705973,0.255138576031,0.581534385681,1.17792117596,1.112185359,0.284392952919,0.282744705677,0.435471266508,0.487931966782,0.407057464123,0.451096862555,0.55028128624,0.706116855145,0.49750238657,0.0706570744514,0.386356830597,0.180619180202,0.114015892148,0.165931716561,0.223886981606,0.234694257379,0.221785724163,0.228067994118,0.381058186293,0.242811307311,0.239502578974,0.228858843446,0.221516281366,0.169519662857,0.0643264651299,0.0527745783329
0.200483068824,0.374062746763,0.375301510096,0.194429591298,0.152330100536,0.172610357404,0.228192165494,0.281198501587,0.136169821024,0.592945218086,0.699845373631,0.498807907104,0.483060032129,1.22433686256,1.15647876263,1.16771090031,0.308369159698,1.04587602615,0.115224339068,0.0756290480494,0.0715391337872,0.121112659574,0.119595117867,0.0528617613018,0.175221115351,0.0666487663984,0.0501619502902,0.0385132543743,0.0633196383715,0.410317957401,0.453475743532,0.554840087891,0.495165288448,0.430952936411,0.430730313063,0.385656028986,0.0662039145827,0.470339566469,0.244882300496,0.587538123131,1.19667315483,1.13733065128,0.271829903126,0.270349502563,0.430769681931,0.488985240459,0.407961606979,0.453729599714,0.554265379906,0.713259637356,0.496259570122,0.0783574581146,0.385114371777,0.186130210757,0.121517747641,0.175972446799,0.234537899494,0.245965719223,0.231212452054,0.236565381289,0.375359833241,0.256060451269,0.252073824406,0.24143640697,0.234103322029,0.180550485849,0.0737405195832,0.061529956758
0.209060639143,0.3928424716,0.395512253046,0.202395096421,0.160478293896,0.187537744641,0.241476133466,0.287864565849,0.141773015261,0.592835605145,0.696118056774,0.486806154251,0.461824387312,1.24311721325,1.18162167072,1.18568170071,0.290951699018,1.06302726269,0.124136373401,0.0841697305441,0.0835583508015,0.134376898408,0.132537633181,0.0639471188188,0.182303905487,0.0742849111557,0.058585472405,0.0453471131623,0.0697929933667,0.407421588898,0.452065765858,0.550408661366,0.489723324776,0.422568053007,0.423274666071,0.37316057086,0.0759971514344,0.468878597021,0.234012231231,0.59379452467,1.21546018124,1.16213643551,0.258627891541,0.25731703639,0.425615996122,0.490072071552,0.409202724695,0.456660181284,0.558200955391,0.720077455044,0.49458116293,0.0879190415144,0.384278357029,0.193378537893,0.130694329739,0.187291622162,0.246194198728,0.258223682642,0.241537183523,0.245918437839,0.369697332382,0.270397752523,0.265701025724,0.255117952824,0.247843503952,0.192904785275,0.0849463790655,0.0722774863243
0.21957179904,0.412219911814,0.416416615248,0.212245926261,0.170119389892,0.205313816667,0.256957381964,0.296486139297,0.151254370809,0.592910408974,0.692659020424,0.474443972111,0.439901709557,1.26193737984,1.20638215542,1.20324289799,0.272951722145,1.07981193066,0.134864225984,0.094381891191,0.0977562963963,0.150069728494,0.147785559297,0.0770128294826,0.191252395511,0.0842945575714,0.0691299512982,0.0553193688393,0.0796456336975,0.404770195484,0.450909674168,0.546130955219,0.484301298857,0.413930624723,0.41551554203,0.360303521156,0.087693117559,0.467571735382,0.222580060363,0.600315451622,1.23428380489,1.1865708828,0.24484719336,0.243707075715,0.420052647591,0.491210639477,0.4107901752,0.459898978472,0.56210398674,0.726597487926,0.492504894733,0.0992654114962,0.383857011795,0.202304244041,0.141461789608,0.199760392308,0.258707344532,0.271310955286,0.252621561289,0.25599861145,0.364087611437,0.285647183657,0.28021466732,0.269736409187,0.262572169304,0.206445708871,0.0978533476591,0.0849452838302
0.231930851936,0.431959420443,0.43777307868,0.224017396569,0.181322231889,0.225768610835,0.274557292461,0.307018369436,0.164537072182,0.593169987202,0.689505457878,0.461772531271,0.417399406433,1.28079926968,1.23072779179,1.22038972378,0.254449129105,1.09622776508,0.147414460778,0.106302566826,0.114033780992,0.168068572879,0.16523322463,0.0919788330793,0.202004462481,0.0966107621789,0.0817260220647,0.0683601275086,0.0928059443831,0.40237903595,0.450019747019,0.542042016983,0.478937089443,0.405087709427,0.407499462366,0.347140163183,0.101215831935,0.466437965631,0.210640147328,0.607112884521,1.2531452179,1.21060323715,0.230550929904,0.229582041502,0.414124667645,0.492419332266,0.412733048201,0.463456213474,0.565991640091,0.732849419117,0.490071564913,0.112316817045,0.383857786655,0.212841525674,0.153734490275,0.213255554438,0.271937340498,0.285079538822,0.264336079359,0.266685783863,0.358548432589,0.301642179489,0.295454919338,0.285133898258,0.278133332729,0.221042558551,0.112370304763,0.0994578748941
0.238773882389,0.441895157099,0.448550254107,0.230631023645,0.187527909875,0.236943975091,0.284126520157,0.312984228134,0.17257297039,0.593369483948,0.688048064709,0.45533695817,0.405964821577,1.29024648666,1.24273538589,1.22880661488,0.245034664869,1.10429680347,0.154372289777,0.112912155688,0.122919403017,0.177892163396,0.174747139215,0.100147806108,0.208035230637,0.103609651327,0.0887692719698,0.0760040059686,0.100598201156,0.401284724474,0.449677586555,0.540075421333,0.476285994053,0.400602966547,0.403408914804,0.340460836887,0.108636893332,0.465940803289,0.204496905208,0.610618591309,1.26259052753,1.22245931625,0.223229393363,0.222346112132,0.411037564278,0.493054836988,0.413839697838,0.465356767178,0.567934274673,0.735883891582,0.488733291626,0.119455769658,0.384017795324,0.218692153692,0.160407856107,0.220351099968,0.278780013323,0.292175769806,0.27039167285,0.272221803665,0.355810493231,0.309870272875,0.303300350904,0.293078184128,0.286179989576,0.228697836399,0.120203539729,0.107380829751
0.25372299552,0.461769014597,0.470171153545,0.245320364833,0.201172336936,0.261070400476,0.30474793911,0.326276212931,0.191357702017,0.593910515308,0.685371935368,0.442298948765,0.38279736042,1.30917394161,1.26640164852,1.24532544613,0.225930735469,1.12015712261,0.169643267989,0.127435624599,0.142112821341,0.19910030067,0.195279583335,0.117799259722,0.221358567476,0.119233109057,0.104291833937,0.0934728384018,0.118537835777,0.399304926395,0.44920411706,0.53630656004,0.471060812473,0.391533493996,0.395089775324,0.326941490173,0.124743148685,0.465094298124,0.191898971796,0.61785030365,1.28151035309,1.24583399296,0.208280235529,0.207567706704,0.404644608498,0.494397222996,0.416326612234,0.469406038523,0.571826279163,0.741788268089,0.48583894968,0.134904295206,0.384658366442,0.231508955359,0.174771770835,0.235167294741,0.292843461037,0.306710839272,0.282828956842,0.283613532782,0.350408434868,0.326695889235,0.31935402751,0.309370577335,0.302718907595,0.244647011161,0.13695897162,0.124504759908
0.270264714956,0.481487125158,0.491720318794,0.261958628893,0.216491103172,0.287398487329,0.327270537615,0.341322183609,0.213640868664,0.594645857811,0.683001458645,0.429083198309,0.359324276447,1.32814645767,1.2895796299,1.26142394543,0.206529453397,1.13564729691,0.186702236533,0.143701791763,0.163103565574,0.222269177437,0.217714130878,0.137121096253,0.236295506358,0.136941790581,0.121651023626,0.113748639822,0.139510929585,0.397610485554,0.449018031359,0.532761454582,0.465954363346,0.382365345955,0.386622220278,0.313254505396,0.142458066344,0.464454621077,0.178933575749,0.625383079052,1.30046987534,1.26873636246,0.192978337407,0.192435503006,0.397997260094,0.49584582448,0.419181227684,0.47379091382,0.575738847256,0.747498035431,0.482688248158,0.151836708188,0.385726928711,0.24574457109,0.19041518867,0.250727713108,0.307316660881,0.321603149176,0.295615047216,0.295352131128,0.34511911869,0.343901157379,0.335783064365,0.326093733311,0.319744765759,0.261353254318,0.155085355043,0.143256157637
0.288283199072,0.500878870487,0.513024806976,0.280532449484,0.233512535691,0.315721571445,0.351597934961,0.358041554689,0.239258781075,0.595584928989,0.680912077427,0.415744543076,0.335655987263,1.34716415405,1.31224310398,1.27710199356,0.186914801598,1.15076863766,0.205517306924,0.161706119776,0.185767754912,0.247248202562,0.241920411587,0.158011600375,0.252757430077,0.156627014279,0.140745803714,0.136693641543,0.163371399045,0.396208971739,0.449126541615,0.529440641403,0.460982561111,0.373139441013,0.378048807383,0.299456417561,0.161684960127,0.464032709599,0.165659725666,0.633225381374,1.31946873665,1.29114151001,0.17739161849,0.177016764879,0.391140669584,0.497413665056,0.422406107187,0.478516340256,0.579685807228,0.753043651581,0.479323118925,0.170157641172,0.38722294569,0.261312365532,0.207244843245,0.266931980848,0.322096794844,0.336744815111,0.308657377958,0.307352483273,0.339960515499,0.361363112926,0.352469801903,0.343130141497,0.337139874697,0.278710454702,0.174484416842,0.163538753986
0.307655274868,0.519798398018,0.533935844898,0.301013499498,0.252256214619,0.345826596022,0.377628624439,0.376343756914,0.268024176359,0.596740007401,0.679071605206,0.402340084314,0.311902880669,1.36622703075,1.33436739445,1.29236161709,0.16717197001,1.16552388668,0.226046144962,0.181434497237,0.209976226091,0.273881137371,0.267762631178,0.180364057422,0.270648151636,0.17816825211,0.161466419697,0.162151455879,0.189952790737,0.395107746124,0.449536979198,0.52634036541,0.456159234047,0.363896846771,0.369412541389,0.28560513258,0.182321980596,0.463839143515,0.1521384269,0.641385793686,1.3385065794,1.31302595139,0.161589831114,0.161380618811,0.384121417999,0.499113976955,0.426003456116,0.483586966991,0.583681643009,0.758455634117,0.475786566734,0.189767733216,0.389145076275,0.278120726347,0.225165963173,0.283687502146,0.337093710899,0.352041631937,0.321875661612,0.319541066885,0.334952503443,0.378973513842,0.369310945272,0.360375910997,0.354799747467,0.296620756388,0.195056736469,0.185251429677
0.328250259161,0.538126707077,0.554330170155,0.323357433081,0.272730946541,0.377494961023,0.405254513025,0.396128863096,0.299727201462,0.598127841949,0.67744743824,0.388929694891,0.288174659014,1.38533425331,1.35593020916,1.30720567703,0.147387117147,1.17991626263,0.248234972358,0.202861368656,0.235594183207,0.302006185055,0.295099228621,0.204066082835,0.289863616228,0.201432973146,0.183693945408,0.189947426319,0.219068914652,0.394315034151,0.450258135796,0.523457229137,0.451498508453,0.354679882526,0.360757827759,0.271760106087,0.204261437058,0.463885694742,0.138433232903,0.649873197079,1.3575823307,1.33436858654,0.145644873381,0.145598322153,0.37698751688,0.500961184502,0.429975569248,0.489007890224,0.587741971016,0.763764798641,0.472123086452,0.210563257337,0.39149209857,0.296073198318,0.244081780314,0.300908982754,0.352229863405,0.367413252592,0.335202038288,0.331856012344,0.330116957426,0.396639317274,0.386217802763,0.377741098404,0.37263289094,0.314994424582,0.21670101583,0.208287462592
0.34993287921,0.555771768093,0.574110746384,0.347503453493,0.294933348894,0.41050234437,0.434359848499,0.417288541794,0.334137022495,0.599768698215,0.676011860371,0.37557554245,0.264580160379,1.40448439121,1.37691152096,1.32163894176,0.127647474408,1.19395077229,0.272018074989,0.225949123502,0.262481451035,0.331455647945,0.323782593012,0.228999912739,0.31029355526,0.226278245449,0.207301527262,0.219890579581,0.250515669584,0.393840044737,0.451299905777,0.52079051733,0.447016745806,0.345532864332,0.352131217718,0.257982492447,0.227390483022,0.464185595512,0.124610491097,0.658696472645,1.37669408321,1.35515022278,0.12963090837,0.12974357605,0.369789481163,0.502971112728,0.434324741364,0.494783878326,0.5918841362,0.769002377987,0.468379199505,0.232436686754,0.394262731075,0.315069258213,0.263894170523,0.318518280983,0.367439806461,0.382792711258,0.348580241203,0.344246476889,0.325477957726,0.414282232523,0.403115987778,0.39514914155,0.390560626984,0.333749264479,0.239314213395,0.232534855604
0.372561305761,0.572667598724,0.593204140663,0.373369008303,0.318841487169,0.444583237171,0.464810758829,0.439700961113,0.370999962091,0.601684868336,0.674746751785,0.362341433764,0.241226390004,1.42367553711,1.39729321003,1.33566701412,0.108040101826,1.20763254166,0.297309428453,0.250640124083,0.290471434593,0.362030774355,0.353638201952,0.255026698112,0.33181643486,0.252544015646,0.232145369053,0.25176936388,0.284067720175,0.393691629171,0.452671974897,0.518344223499,0.442733347416,0.336501657963,0.343580693007,0.244334071875,0.251579642296,0.464752554893,0.110738322139,0.667863190174,1.39583981037,1.37535345554,0.113623335958,0.113891258836,0.362579196692,0.505160450935,0.439051240683,0.500918328762,0.596125721931,0.77419924736,0.4646025002,0.255266696215,0.397453397512,0.334999233484,0.284495919943,0.336437165737,0.382664620876,0.398121237755,0.361960560083,0.35666719079,0.321059882641,0.431833386421,0.419939935207,0.412531226873,0.408510714769,0.352803081274,0.262778937817,0.257862150669
