-0.164967536926,-0.0272327139974,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442835212,-0.16390953958,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
0.395987778902,0.588773727417,0.611560881138,0.400852173567,0.344415515661,0.479460775852,0.496456891298,0.463220894337,0.410041689873,0.603901088238,0.673647165298,0.349292516708,0.218218296766,1.44290494919,1.41705965996,1.34929668903,0.0886521115899,1.22096765041,0.324006468058,0.276859432459,0.319385349751,0.39351990819,0.38447791338,0.281995624304,0.354297161102,0.280054867268,0.258068203926,0.2853538692,0.319480538368,0.393878221512,0.454384028912,0.516129136086,0.438671946526,0.32763415575,0.335156351328,0.230877399445,0.276688158512,0.465601205826,0.0968872979283,0.677379190922,1.41501665115,1.39496362209,0.09769923985,0.0981179699302,0.35541036725,0.50754648447,0.444153517485,0.507412493229,0.600485384464,0.779385626316,0.460841953754,0.278921991587,0.401058405638,0.355742961168,0.305772423744,0.354588866234,0.397852599621,0.413348704576,0.375300168991,0.369079232216,0.316887557507,0.449233919382,0.436633676291,0.42982712388,0.426418840885,0.372075676918,0.286969870329,0.284126222134
0.42006328702,0.604075789452,0.629156112671,0.429834932089,0.371599406004,0.514862596989,0.529136002064,0.487696588039,0.450972676277,0.606444001198,0.672726035118,0.336495518684,0.195658519864,1.46216928959,1.4361975193,1.36253583431,0.06957064569,1.23396265507,0.351994723082,0.304518282413,0.349041998386,0.42571040988,0.416109591722,0.309752166271,0.377596497536,0.308628290892,0.284907281399,0.320403188467,0.35649728775,0.394409954548,0.456447035074,0.514165639877,0.434862732887,0.318981558084,0.326911270618,0.217676341534,0.302571624517,0.466748565435,0.0831307023764,0.687249183655,1.43422091007,1.41396760941,0.0819375738502,0.0825022682548,0.348339408636,0.510148644447,0.449629336596,0.514267027378,0.60498303175,0.784591317177,0.457148522139,0.303268760443,0.405071884394,0.377177596092,0.327608078718,0.372901797295,0.412961453199,0.428435742855,0.38856497407,0.38145160675,0.312987476587,0.466437548399,0.453152865171,0.446987658739,0.444230973721,0.391492724419,0.311760574579,0.311180382967
0.444640904665,0.618584275246,0.645988106728,0.460186213255,0.400321722031,0.550542354584,0.56268042326,0.512973427773,0.493491053581,0.609341740608,0.672013819218,0.32401868701,0.173647403717,1.48146402836,1.45469594002,1.37539350986,0.0508834458888,1.2466250658,0.381152451038,0.333517163992,0.379270106554,0.458403706551,0.448349565268,0.338147193193,0.40157443285,0.338079661131,0.312500357628,0.356669932604,0.394852817059,0.395299553871,0.458873897791,0.512484371662,0.431342869997,0.310598820448,0.318902075291,0.204796612263,0.329088926315,0.468214571476,0.0695452466607,0.697476565838,1.45344817638,1.43235528469,0.0664197802544,0.0671252757311,0.341425359249,0.512988626957,0.455477416515,0.521482765675,0.609640061855,0.789845049381,0.453574836254,0.328176736832,0.409489274025,0.399180978537,0.349891006947,0.391312539577,0.427959859371,0.443354874849,0.401731401682,0.39376282692,0.309388816357,0.483411163092,0.469466209412,0.463975995779,0.461905181408,0.41098895669,0.337030470371,0.33888232708
0.469577997923,0.632333993912,0.662080228329,0.491763144732,0.430496633053,0.586282551289,0.596919476986,0.538897156715,0.537286162376,0.612623870373,0.671559512615,0.311931848526,0.152282014489,1.50078415871,1.47254610062,1.38787901402,0.0326778925955,1.25896215439,0.411351919174,0.363747060299,0.409910738468,0.491417735815,0.481024950743,0.367039322853,0.42609333992,0.368225246668,0.340688228607,0.393903195858,0.434276819229,0.396562874317,0.461680203676,0.51112639904,0.428156882524,0.302544474602,0.311188668013,0.192305669188,0.356104761362,0.470022380352,0.0562105476856,0.708063662052,1.47269296646,1.45011818409,0.0512291304767,0.0520699955523,0.334729850292,0.516090631485,0.461697548628,0.529060900211,0.61447930336,0.795174062252,0.450175195932,0.353521436453,0.41430786252,0.42163425684,0.372515290976,0.409767717123,0.442828565836,0.458091884851,0.414787173271,0.406002193689,0.306123763323,0.500136971474,0.485556691885,0.480769515038,0.479413121939,0.430510044098,0.362667262554,0.367096662521
0.49473837018,0.645391464233,0.677500545979,0.524393081665,0.462015390396,0.621878504753,0.631674408913,0.56531649828,0.582039356232,0.616321623325,0.671428382397,0.300305873156,0.131656959653,1.52012372017,1.48974204063,1.40000247955,0.0150421243161,1.27098155022,0.442446947098,0.395078271627,0.440807849169,0.524575769901,0.513964295387,0.396287769079,0.45101878047,0.398881942034,0.369313240051,0.431849509478,0.474494755268,0.398220062256,0.464884579182,0.510143041611,0.42535674572,0.294881373644,0.303834885359,0.180273383856,0.38348570466,0.472198992968,0.0432099327445,0.719012260437,1.49194908142,1.46725034714,0.0364515557885,0.0374221689999,0.328317582607,0.519481658936,0.468291848898,0.537004113197,0.619525194168,0.800603687763,0.44700551033,0.379182547331,0.419528186321,0.444423019886,0.395382225513,0.428229153156,0.457567960024,0.472653448582,0.427738964558,0.418176591396,0.30322945118,0.516622662544,0.501431167126,0.49736893177,0.496749430895,0.450018048286,0.388563781977,0.395688444376
0.507361710072,0.651688575745,0.68499237299,0.541041851044,0.478238850832,0.639563202858,0.64918845892,0.578665673733,0.604674458504,0.618336081505,0.671508073807,0.294687390327,0.121650844812,1.52979874611,1.49809336662,1.40593159199,0.00646527670324,1.27687442303,0.458280175924,0.411111146212,0.456305325031,0.541155934334,0.530480623245,0.411002337933,0.463593155146,0.414345443249,0.38374119997,0.451010853052,0.494815260172,0.399203628302,0.466642528772,0.50981014967,0.424119204283,0.291216909885,0.30031350255,0.174451351166,0.397272437811,0.47343480587,0.0368615500629,0.724622249603,1.50157928467,1.47557854652,0.029244877398,0.0302782114595,0.325238347054,0.521294534206,0.471730411053,0.541113555431,0.622133493423,0.80336368084,0.445524603128,0.392095655203,0.422289848328,0.455908954144,0.406877964735,0.437454462051,0.464894354343,0.479875981808,0.434182852507,0.424246102571,0.301933944225,0.524784684181,0.509296059608,0.505602359772,0.505357682705,0.459759891033,0.401577860117,0.410084247589
0.532617986202,0.663893043995,0.699616074562,0.574879229069,0.511525452137,0.674596369267,0.684372842312,0.605553030968,0.650258481503,0.622714877129,0.672011137009,0.283882319927,0.102306395769,1.54915356636,1.51430165768,1.41753172874,-0.0101526165381,1.28843152523,0.490414381027,0.443814426661,0.487307012081,0.574217200279,0.563504576683,0.440528094769,0.488886505365,0.445431888103,0.412733882666,0.489552289248,0.535706996918,0.401496678591,0.470483601093,0.509501695633,0.42200705409,0.284263819456,0.293623656034,0.163239732385,0.424959927797,0.476220577955,0.0245225578547,0.736112892628,1.52083826065,1.49175822735,0.0152501976117,0.0164046194404,0.319375425577,0.52517336607,0.478893041611,0.549610197544,0.627536296844,0.808987259865,0.442806124687,0.41801789403,0.428118944168,0.478998720646,0.429940730333,0.455884963274,0.479478925467,0.494228035212,0.447028189898,0.436370581388,0.299673378468,0.540973484516,0.524905979633,0.521957159042,0.522470593452,0.479210436344,0.427677631378,0.438994973898
0.557791411877,0.675695538521,0.71387398243,0.609262466431,0.54580271244,0.709048628807,0.719609320164,0.632576227188,0.695989847183,0.627580940723,0.673040390015,0.273709267378,0.0839237421751,1.5685082674,1.52985060215,1.4287968874,-0.0259850844741,1.29969012737,0.523031353951,0.477231919765,0.518202126026,0.607019007206,0.596385598183,0.470074743032,0.514271736145,0.476587384939,0.441787570715,0.528178334236,0.57670545578,0.404245018959,0.474774718285,0.509720504284,0.420427471399,0.277866572142,0.2874597013,0.152663737535,0.452699035406,0.479449272156,0.0127328345552,0.747961044312,1.54008841515,1.50730204582,0.00188640889246,0.00315607269295,0.313961774111,0.529412269592,0.486439198256,0.558478534222,0.633206248283,0.814764201641,0.440457910299,0.44398111105,0.434358984232,0.502162992954,0.453032940626,0.474284023046,0.494006603956,0.508497834206,0.459855347872,0.448512166739,0.29789018631,0.557026445866,0.540399491787,0.538199424744,0.539475619793,0.498612970114,0.453798502684,0.467960625887
0.582774817944,0.687243521214,0.727905929089,0.643980979919,0.580903410912,0.742775559425,0.754708945751,0.659600317478,0.741545140743,0.632956027985,0.674665808678,0.264232754707,0.0665845274925,1.58785319328,1.54474270344,1.43973815441,-0.0409498512745,1.31065762043,0.555959582329,0.511193692684,0.548857092857,0.639416337013,0.628971040249,0.499515891075,0.539631724358,0.507644057274,0.470760762691,0.566644728184,0.61754077673,0.40747064352,0.479532659054,0.510519683361,0.419432759285,0.272086977959,0.281884163618,0.142791584134,0.480372726917,0.483145445585,0.00157674599905,0.7601583004,1.55931973457,1.5222120285,-0.0107618179172,-0.00938279926777,0.30906021595,0.534034371376,0.494369328022,0.567716658115,0.639161884785,0.82070851326,0.438531458378,0.469884425402,0.441011369228,0.52530670166,0.47607961297,0.492648839951,0.508520841599,0.522737979889,0.472712308168,0.46071639657,0.296626657248,0.572999060154,0.555830657482,0.554375469685,0.556411445141,0.517964839935,0.479853749275,0.496859580278
0.60746973753,0.69868594408,0.74184513092,0.678825378418,0.616647183895,0.77565073967,0.78948444128,0.686496317387,0.786605298519,0.638859272003,0.676949799061,0.255515068769,0.050366114825,1.60717773438,1.55898225307,1.45036673546,-0.0549673140049,1.32134115696,0.589026153088,0.545523583889,0.579145133495,0.671274065971,0.661115288734,0.528729259968,0.564854621887,0.538440346718,0.499517560005,0.604713737965,0.657949090004,0.41119402647,0.484772205353,0.511947631836,0.419071614742,0.266984403133,0.276957273483,0.133689701557,0.507868051529,0.487331360579,-0.00886263139546,0.772692918777,1.57852160931,1.53649199009,-0.0226115658879,-0.0211290922016,0.3047311306,0.539060175419,0.502682566643,0.577320814133,0.645418763161,0.826830625534,0.437075436115,0.495630711317,0.448076874018,0.548339903355,0.499009400606,0.510976970196,0.523064255714,0.5370002985,0.485646545887,0.473028182983,0.295923948288,0.588944494724,0.571251571178,0.57052975893,0.573314607143,0.537263154984,0.505759119987,0.525573730469
0.631679952145,0.710093140602,0.755734801292,0.713535010815,0.65277671814,0.807510912418,0.823710620403,0.713011622429,0.829588711262,0.645273566246,0.679934024811,0.247595369816,0.0353357940912,1.62647068501,1.57257580757,1.46069443226,-0.0679776221514,1.33174812794,0.621963560581,0.57995390892,0.608815968037,0.702377855778,0.692591071129,0.557437956333,0.589601278305,0.568236291409,0.527491569519,0.641119301319,0.696540176868,0.415361642838,0.490441173315,0.514014840126,0.419352799654,0.262584537268,0.272707492113,0.125392541289,0.534827709198,0.491971701384,-0.0185279324651,0.785502970219,1.59768235683,1.55014812946,-0.0336033441126,-0.0320234522223,0.30100864172,0.544460654259,0.511295497417,0.587214589119,0.651953995228,0.833129823208,0.436115980148,0.520893633366,0.455464243889,0.570979475975,0.521550953388,0.529115021229,0.537554979324,0.551216363907,0.498584985733,0.485373258591,0.295758575201,0.604795753956,0.586593985558,0.586582660675,0.590094983578,0.556362330914,0.531267762184,0.55381923914
0.65528601408,0.721559762955,0.769646406174,0.747905671597,0.68904286623,0.838254749775,0.857208907604,0.738997519016,0.869968771935,0.652198493481,0.683656513691,0.240522637963,0.0215589702129,1.64571940899,1.58553254604,1.4707326889,-0.0799133852124,1.34188532829,0.654575586319,0.614261209965,0.637727558613,0.73259550333,0.723252177238,0.585491120815,0.613711893559,0.596758365631,0.554461836815,0.675435721874,0.732848882675,0.419966101646,0.496528178453,0.516745746136,0.420302808285,0.25892919302,0.26917797327,0.117951512337,0.561088144779,0.49706402421,-0.0273487716913,0.798552930355,1.61678922176,1.56318867207,-0.0436666868627,-0.041995447129,0.297937899828,0.550233900547,0.520177721977,0.597366154194,0.658763825893,0.839605510235,0.435686916113,0.545526027679,0.463143378496,0.593092620373,0.543584644794,0.547009587288,0.551983237267,0.565385103226,0.51152330637,0.497745633125,0.296145945787,0.620550811291,0.601855754852,0.602524459362,0.606735467911,0.575209319592,0.556256353855,0.5814447999
0.678245723248,0.733202755451,0.783674180508,0.781774103642,0.72522097826,0.867829322815,0.889833390713,0.764392018318,0.908033967018,0.65965038538,0.688150882721,0.234356150031,0.00910063460469,1.66491031647,1.59786319733,1.48049235344,-0.0906999483705,1.35175931454,0.686725139618,0.648267328739,0.665824472904,0.761859834194,0.753015518188,0.612840116024,0.637179732323,0.624111175537,0.580488324165,0.707902550697,0.767138183117,0.425041884184,0.503059208393,0.520176768303,0.421963512897,0.256074845791,0.26642537117,0.111433722079,0.586644649506,0.502636253834,-0.0352429524064,0.811833202839,1.6358281374,1.57562375069,-0.0527210384607,-0.0509644336998,0.29557466507,0.556402802467,0.529346942902,0.607784688473,0.665862500668,0.846257209778,0.435829401016,0.569528877735,0.471139132977,0.614675462246,0.56511926651,0.564692676067,0.56640213728,0.579564154148,0.524517357349,0.510199487209,0.297136962414,0.636264383793,0.617091953754,0.618405938148,0.623281955719,0.593829751015,0.580703020096,0.608406960964
0.700526237488,0.745129406452,0.79790353775,0.814982771873,0.761080026627,0.896199524403,0.921448409557,0.789136767387,0.944024801254,0.667642056942,0.693438231945,0.229152441025,-0.00197835918516,1.68402862549,1.60958123207,1.48998439312,-0.10026627779,1.36137652397,0.718275606632,0.681791007519,0.693057179451,0.790113925934,0.781807184219,0.639438211918,0.659998655319,0.650385499001,0.605621993542,0.73872512579,0.799631536007,0.430620521307,0.510057270527,0.524336576462,0.424370855093,0.254073888063,0.264502376318,0.105903364718,0.611490011215,0.508712530136,-0.0421314686537,0.82533121109,1.65478432178,1.58746564388,-0.0606892034411,-0.058853123337,0.29397085309,0.562986671925,0.538818717003,0.618477404118,0.673261463642,0.853081524372,0.436580687761,0.592901408672,0.479474335909,0.635724782944,0.586161971092,0.582193434238,0.580860316753,0.593806445599,0.537618458271,0.522784590721,0.298779904842,0.651986062527,0.632353246212,0.634273171425,0.63977599144,0.612246453762,0.60458534956,0.634662926197
0.722101032734,0.757437646389,0.812411546707,0.847383141518,0.796390354633,0.923365116119,0.951934337616,0.813175797462,0.978105783463,0.67618227005,0.699528515339,0.22496470809,-0.0116216875613,1.70305860043,1.62070095539,1.4992184639,-0.108545698225,1.37074255943,0.749095976353,0.714654445648,0.719390273094,0.817324101925,0.809571743011,0.665245890617,0.682159006596,0.675645232201,0.629897415638,0.768049716949,0.830486536026,0.436729311943,0.517540991306,0.529245615005,0.427554190159,0.252973884344,0.263456851244,0.101420916617,0.635614752769,0.515312314034,-0.0479397065938,0.839031934738,1.67364192009,1.5987278223,-0.0674983784556,-0.0655886158347,0.293173789978,0.570000469685,0.548605203629,0.629447996616,0.68096780777,0.860071480274,0.437973350286,0.615639925003,0.488167911768,0.656234741211,0.606717407703,0.599538266659,0.595402419567,0.608160495758,0.550873816013,0.535546720028,0.301119416952,0.667761147022,0.647685468197,0.650168120861,0.656255543232,0.630480468273,0.627883911133,0.660175025463
0.742945671082,0.770213007927,0.827264547348,0.878841459751,0.830951929092,0.949341714382,0.981185078621,0.836453795433,1.01034593582,0.685274422169,0.70641875267,0.221842750907,-0.0197770856321,1.72198307514,1.63123929501,1.50820481777,-0.115475714207,1.37986373901,0.779068052769,0.746701836586,0.744794785976,0.843467116356,0.836264371872,0.690226256847,0.703642427921,0.699916660786,0.653324663639,0.795946598053,0.859776616096,0.443389296532,0.525523066521,0.534915268421,0.43153488636,0.252816975117,0.263331204653,0.0980427414179,0.659002065659,0.522448718548,-0.0525975674391,0.852914869785,1.69238340855,1.60942614079,-0.0730801969767,-0.0711024478078,0.293225824833,0.577453553677,0.558712482452,0.640694499016,0.688984751701,0.867218494415,0.440035462379,0.637733697891,0.497232586145,0.676192462444,0.62678283453,0.616747140884,0.610065639019,0.622667074203,0.564323306084,0.548524200916,0.304194957018,0.683627486229,0.663127362728,0.666126132011,0.672751903534,0.648547649384,0.650578856468,0.684906959534
0.763038516045,0.78352701664,0.842517197132,0.90923422575,0.864576876163,0.974154114723,1.00910866261,0.858917832375,1.04074215889,0.694916129112,0.714095175266,0.219832137227,-0.0263971015811,1.74078476429,1.64121437073,1.51695275307,-0.120999053121,1.38874578476,0.80808109045,0.777787089348,0.769244611263,0.868526637554,0.861847341061,0.714342772961,0.724423825741,0.723195970058,0.675893545151,0.822426617146,0.887510001659,0.450614988804,0.534009873867,0.541347742081,0.436326742172,0.253639221191,0.264162123203,0.0958201661706,0.681627690792,0.530128538609,-0.0560407713056,0.86695587635,1.71099185944,1.61957728863,-0.0773718953133,-0.0753317847848,0.294163674116,0.585349619389,0.569140970707,0.652209758759,0.697310447693,0.874511241913,0.442789882421,0.659164488316,0.506674826145,0.695579469204,0.646348714828,0.633832633495,0.624878644943,0.637358129025,0.577998042107,0.561747312546,0.308040171862,0.699614584446,0.678708672523,0.682173788548,0.689288377762,0.666457235813,0.672647535801,0.708821415901
0.772799372673,0.790405988693,0.850308537483,0.923997044563,0.880983352661,0.9861343503,1.02254915237,0.869832515717,1.05526423454,0.699941515923,0.718220770359,0.219257116318,-0.0291176084429,1.75013375282,1.64599692822,1.52123999596,-0.123216301203,1.39309859276,0.822197258472,0.792927443981,0.781107008457,0.880648493767,0.874214828014,0.726069390774,0.734548032284,0.734470248222,0.686859071255,0.835151612759,0.900809884071,0.454444557428,0.53844422102,0.544849097729,0.439029812813,0.254427820444,0.26494666934,0.0951575636864,0.692651510239,0.534173846245,-0.0572878904641,0.874028205872,1.72024035454,1.62445366383,-0.0790153965354,-0.0769461989403,0.294975161552,0.589464306831,0.57447630167,0.65806633234,0.701588213444,0.878208220005,0.444432795048,0.669629514217,0.51154011488,0.705056786537,0.655944645405,0.642334401608,0.632350444794,0.644782841206,0.584929823875,0.568460583687,0.310261756182,0.707662522793,0.686561048031,0.690239906311,0.697579443455,0.675357162952,0.683442950249,0.720464110374
0.79173386097,0.804633140564,0.866237938404,0.952586829662,0.912874400616,1.00925838947,1.04834377766,0.890989720821,1.08280110359,0.710391283035,0.727024674416,0.218990489841,-0.0333546437323,1.76871585846,1.65516507626,1.52964627743,-0.126532107592,1.40163135529,0.849580705166,0.822316050529,0.804083287716,0.904064714909,0.898078858852,0.748825848103,0.754226446152,0.756218135357,0.708097577095,0.859452843666,0.926142930984,0.462534338236,0.547688007355,0.552411139011,0.445048004389,0.256774187088,0.267268538475,0.0947548225522,0.714082479477,0.542668879032,-0.058800470084,0.888253390789,1.73861396313,1.63381958008,-0.0812654644251,-0.0791422501206,0.297298580408,0.598020374775,0.585377514362,0.669962286949,0.71036529541,0.885694563389,0.448257803917,0.690025031567,0.521550357342,0.723550260067,0.674736559391,0.659246623516,0.64742565155,0.659793317318,0.598984658718,0.582092702389,0.31531354785,0.723868727684,0.702391028404,0.706456422806,0.714205145836,0.693037033081,0.704528033733,0.743084788322
0.80988317728,0.819518625736,0.882652819157,0.979857265949,0.943406939507,1.03129804134,1.07265174389,0.911231279373,1.10835695267,0.721361756325,0.736531436443,0.219932019711,-0.0359562374651,1.78712677956,1.66382229328,1.53783476353,-0.12831838429,1.40993773937,0.875764548779,0.850419700146,0.826055645943,0.926380693913,0.920772135258,0.770638644695,0.773140609264,0.776911437511,0.72841835022,0.882252812386,0.949818611145,0.471203863621,0.557430207729,0.560705304146,0.451880544424,0.260165721178,0.270614027977,0.0956160500646,0.734684348106,0.55170071125,-0.0589621178806,0.902563154697,1.75680661201,1.64268743992,-0.0820916295052,-0.0799198970199,0.300576090813,0.607007622719,0.596583247185,0.682092964649,0.719430863857,0.893292427063,0.452811568975,0.709704220295,0.531935036182,0.741425991058,0.69299608469,0.676045358181,0.662691056728,0.675034821033,0.613311052322,0.596014857292,0.321197390556,0.740236341953,0.718402504921,0.72279894352,0.730900704861,0.710562765598,0.724929869175,0.764802992344
0.827246189117,0.835086584091,0.899568080902,1.00573122501,0.972436130047,1.05228602886,1.09544038773,0.930534482002,1.13189399242,0.732833445072,0.746690809727,0.22211368382,-0.0368894599378,1.8053457737,1.67199134827,1.54581272602,-0.128534048796,1.41802239418,0.900671899319,0.877130568027,0.847013413906,0.947598397732,0.942284226418,0.791486024857,0.791276633739,0.796533644199,0.747805178165,0.903527915478,0.971808493137,0.480452120304,0.567661702633,0.569706559181,0.459517776966,0.264619737864,0.275000870228,0.0977768227458,0.754438221455,0.561259388924,-0.0577284805477,0.916926145554,1.77479803562,1.65107858181,-0.081449829042,-0.079235099256,0.304826050997,0.616415321827,0.608083069324,0.694441378117,0.728772521019,0.900987446308,0.458101481199,0.72865241766,0.542688906193,0.758673667908,0.710714399815,0.692730486393,0.678153216839,0.690515100956,0.627917289734,0.610235035419,0.327931016684,0.756771147251,0.734601855278,0.739272117615,0.747669577599,0.727931916714,0.744631290436,0.785594284534
0.843827307224,0.851347088814,0.916986465454,1.03014576435,0.999831974506,1.07225203514,1.11669516563,0.948885679245,1.15338027477,0.744781672955,0.757444083691,0.225563183427,-0.0361256673932,1.82335090637,1.67969655991,1.553586483,-0.127143248916,1.42588996887,0.924237072468,0.90235388279,0.866949677467,0.967723250389,0.962611854076,0.811350822449,0.808625161648,0.815071046352,0.76624417305,0.923257350922,0.992088019848,0.490273445845,0.578369379044,0.579382956028,0.467943757772,0.270148038864,0.28044128418,0.101267516613,0.773328185081,0.571330487728,-0.0550618618727,0.931309759617,1.79256665707,1.65901565552,-0.0793022215366,-0.0770500376821,0.310061573982,0.626228809357,0.619863808155,0.706988453865,0.738375067711,0.908765792847,0.464130878448,0.746857106686,0.553803086281,0.775286078453,0.727883934975,0.70929813385,0.693811714649,0.706234395504,0.642804324627,0.624754011631,0.335526764393,0.773471593857,0.750988125801,0.75587439537,0.764508783817,0.745138347149,0.763616859913,0.805438518524
0.859637022018,0.868296802044,0.934899806976,1.05305874348,1.02548575401,1.09122526646,1.13642966747,0.966280817986,1.17279922962,0.757176876068,0.768725395203,0.23030397296,-0.033640190959,1.84112024307,1.68696260452,1.56116116047,-0.124115072191,1.43354380131,0.946412444115,0.926014304161,0.885866701603,0.986768960953,0.98176574707,0.830226719379,0.825184106827,0.832517743111,0.783729672432,0.941430926323,1.01064431667,0.500658690929,0.589536249638,0.589696764946,0.477137029171,0.27675691247,0.286941945553,0.10611332953,0.791346609592,0.581895828247,-0.0509314313531,0.94568157196,1.8100913763,1.66652166843,-0.0756171569228,-0.0733331292868,0.316290199757,0.636430621147,0.631910324097,0.71971398592,0.748221576214,0.916614055634,0.470898926258,0.76431286335,0.565266728401,0.791262090206,0.744501650333,0.725743472576,0.709661543369,0.722187757492,0.657968044281,0.639567732811,0.34399241209,0.790331304073,0.767554938793,0.772599339485,0.781411886215,0.762175738811,0.781878590584,0.824325740337
0.874691843987,0.8859192729,0.953288912773,1.07445168495,1.04931080341,1.10923326015,1.15467870235,0.982724905014,1.1901512146,0.769984722137,0.780456542969,0.236354336143,-0.0294125378132,1.85863089561,1.6938149929,1.56854140759,-0.119424246252,1.44098782539,0.967169523239,0.94805753231,0.903774738312,1.00475513935,0.999766767025,0.848116636276,0.84095788002,0.848876416683,0.800263226032,0.958050191402,1.02747821808,0.511593341827,0.601141035557,0.600600481033,0.487067788839,0.284445852041,0.294502794743,0.112333416939,0.808493971825,0.592932105064,-0.0453143231571,0.960009217262,1.8273499012,1.67362070084,-0.0703701600432,-0.0680600181222,0.32351359725,0.646999061108,0.644205510616,0.732595980167,0.758292376995,0.924520134926,0.478400945663,0.781020462513,0.577065467834,0.80660533905,0.760568320751,0.742060422897,0.725692689419,0.738364219666,0.673398673534,0.654666662216,0.353330016136,0.807338118553,0.784290850163,0.789436042309,0.79836833477,0.779036641121,0.799414455891,0.842255294323
0.889011740685,0.904184103012,0.972123384476,1.09432053566,1.0712416172,1.12629902363,1.17149293423,0.998229920864,1.2054541111,0.783164620399,0.792542636395,0.2437261343,-0.02342688106,1.87585937977,1.70027983189,1.57573127747,-0.113052405417,1.44822537899,0.986493349075,0.968445956707,0.920687139034,1.0217038393,1.01664185524,0.865028917789,0.855955243111,0.864156365395,0.815851688385,0.973128497601,1.04260420799,0.523055374622,0.61315536499,0.612033188343,0.497694134712,0.293204456568,0.303114384413,0.119938679039,0.824774801731,0.604408383369,-0.0381981879473,0.974259376526,1.84431970119,1.68033707142,-0.0635460093617,-0.0612156838179,0.331724911928,0.657906591892,0.656726658344,0.74560880661,0.768564105034,0.932473123074,0.486626207829,0.796983778477,0.589179039001,0.821322321892,0.776085913181,0.758238852024,0.741887688637,0.754745125771,0.689078688622,0.67003339529,0.363532960415,0.824473083019,0.801176786423,0.806366682053,0.815361320972,0.795710325241,0.816225290298,0.859231591225
0.902620792389,0.923047721386,0.9913610816,1.11267435551,1.09123432636,1.14244198799,1.1869354248,1.01281428337,1.21874439716,0.796671509743,0.804883360863,0.252425909042,-0.0156718455255,1.89278173447,1.70638346672,1.58273375034,-0.104987308383,1.45525944233,1.00438153744,0.987158715725,0.936620771885,1.03763902187,1.03242278099,0.880976378918,0.870189726353,0.878373622894,0.830507099628,0.986691117287,1.05605125427,0.535017669201,0.625546991825,0.623928546906,0.508968651295,0.303016066551,0.31276088953,0.128933414817,0.840197682381,0.616290092468,-0.0295791365206,0.988399326801,1.86097753048,1.68669569492,-0.0551371760666,-0.0527928397059,0.3409114182,0.669122457504,0.669449269772,0.758725583553,0.779011487961,0.940463542938,0.495560467243,0.812209486961,0.601584017277,0.835422933102,0.791057527065,0.774265348911,0.758222639561,0.771304726601,0.704983472824,0.685643911362,0.374588489532,0.841709911823,0.818186819553,0.823366999626,0.832368373871,0.812182724476,0.832313895226,0.875263750553
0.915546000004,0.942454278469,1.01095020771,1.12953460217,1.10926783085,1.1576808691,1.20108795166,1.02650284767,1.23007893562,0.810455143452,0.817378818989,0.262454867363,-0.0061401152052,1.9093734026,1.71215260029,1.58955085278,-0.095222428441,1.46209287643,1.02084493637,1.00419282913,0.951598703861,1.05259001255,1.04715037346,0.895979225636,0.883679926395,0.891552984715,0.844248592854,0.998778104782,1.06786429882,0.547450244427,0.638280510902,0.636218369007,0.520840704441,0.313859015703,0.32342171669,0.13931581378,0.854777634144,0.628539383411,-0.0194611568004,1.00239849091,1.87730014324,1.69272136688,-0.0451433286071,-0.0427914559841,0.351056009531,0.680614411831,0.682347595692,0.771919190884,0.789608776569,0.94848459959,0.505187094212,0.826709389687,0.614255011082,0.848920345306,0.805489122868,0.790124237537,0.774668812752,0.788011550903,0.721082985401,0.701468765736,0.386478841305,0.859017431736,0.835289537907,0.840408027172,0.849362671375,0.828438103199,0.847687602043,0.890367984772
0.927817702293,0.962337017059,1.03082966805,1.14493262768,1.12534332275,1.17203354836,1.21404659748,1.03932595253,1.23953402042,0.824457645416,0.829934537411,0.273808777332,0.00517082074657,1.92561066151,1.71761369705,1.59618401527,-0.0837577804923,1.46872782707,1.03590607643,1.01956188679,0.965649187565,1.06659042835,1.06087303162,0.910063862801,0.896449029446,0.903727412224,0.857102096081,1.00944292545,1.07810485363,0.560320019722,0.65131688118,0.64883607626,0.533258795738,0.325707226992,0.335071831942,0.15107755363,0.8685349226,0.641116261482,-0.0078564658761,1.01622843742,1.8932646513,1.69843912125,-0.0335719138384,-0.0312192738056,0.362137258053,0.692348301411,0.695394694805,0.785162746906,0.800329744816,0.956532239914,0.515487551689,0.840499222279,0.62716460228,0.86183154583,0.819388985634,0.805798530579,0.791192770004,0.804829120636,0.737342476845,0.717473983765,0.399181157351,0.87635910511,0.852448701859,0.857456207275,0.866313397884,0.844459533691,0.862357616425,0.904566466808
0.939468026161,0.982618570328,1.05092918873,1.15890812874,1.13948523998,1.18551707268,1.22591304779,1.05131876469,1.24720525742,0.838620126247,0.842466533184,0.286479175091,0.0182592943311,1.94146811962,1.72279322147,1.60263442993,-0.0705988183618,1.47516715527,1.0495980978,1.0332955122,0.978803515434,1.07967603207,1.07364201546,0.923260629177,0.908524632454,0.914937436581,0.869098901749,1.01875269413,1.08684909344,0.573594450951,0.664618194103,0.661720454693,0.546174108982,0.338532745838,0.347684234381,0.164205387235,0.881493926048,0.653982162476,0.00521631026641,1.02986431122,1.90884709358,1.70387375355,-0.0204365886748,-0.018090300262,0.374131888151,0.704291880131,0.708565354347,0.798431456089,0.811150550842,0.964606285095,0.526443421841,0.853598117828,0.640286445618,0.874176263809,0.83276695013,0.821268796921,0.807756960392,0.821716368198,0.753722846508,0.733621716499,0.412669926882,0.893693983555,0.869623243809,0.874473869801,0.883185982704,0.860227823257,0.876337230206,0.917885601521
0.950532317162,1.00321280956,1.07117140293,1.17151224613,1.15175366402,1.19814872742,1.23679220676,1.06252098083,1.25320565701,0.852884411812,0.854905366898,0.30045324564,0.0331192277372,1.95692157745,1.72771716118,1.60890185833,-0.0557565018535,1.48141300678,1.06197011471,1.04544961452,0.991097986698,1.0918854475,1.08551204205,0.935606360435,0.919939339161,0.925232172012,0.880278289318,1.02678751945,1.09418833256,0.587243199348,0.678148508072,0.674819409847,0.559543311596,0.352306872606,0.361231148243,0.178681686521,0.8936855793,0.667101562023,0.0197325833142,1.0432857275,1.92402458191,1.70904970169,-0.00575703429058,-0.00342452852055,0.387015342712,0.71641600132,0.721837699413,0.811704277992,0.822049975395,0.972709834576,0.538036704063,0.86603051424,0.653596878052,0.885978519917,0.845636844635,0.836516439915,0.82432192564,0.838629603386,0.770183026791,0.749872267246,0.426918685436,0.910978198051,0.886769771576,0.891420900822,0.899944007397,0.875724434853,0.88964509964,0.930358767509
0.955855488777,1.01359760761,1.08131897449,1.17731761932,1.15721046925,1.20415043831,1.24189376831,1.06783854961,1.25561368465,0.860037088394,0.86107301712,0.307924032211,0.0412104316056,1.96448886395,1.7300914526,1.61196684837,-0.0477089174092,1.48446393013,1.06767868996,1.05095601082,0.996934235096,1.09767365456,1.09112691879,0.941471815109,0.925408959389,0.930051147938,0.885573267937,1.03035092354,1.09735870361,0.594199001789,0.684989154339,0.681436002254,0.566386282444,0.359540790319,0.368346303701,0.18641884625,0.899503350258,0.673746228218,0.0275228936225,1.04991066456,1.93145382404,1.71154820919,0.00215417775325,0.00447690766305,0.393782407045,0.722537517548,0.728505730629,0.818336546421,0.827523469925,0.976774394512,0.54406696558,0.872004270554,0.660316109657,0.891683578491,0.851885139942,0.844049930573,0.832590997219,0.847080886364,0.778429090977,0.758022665977,0.434319496155,0.919586002827,0.895317256451,0.899853885174,0.908267199993,0.883364140987,0.896052658558,0.936288774014
0.966108083725,1.03447532654,1.10158550739,1.18797409534,1.16683065891,1.21553719044,1.25148379803,1.07793724537,1.25935912132,0.874349415302,0.873282074928,0.323820859194,0.0587067641318,1.9792894125,1.73467993736,1.61795890331,-0.030373794958,1.49042367935,1.07818138599,1.06087839603,1.00800895691,1.10864162445,1.10175085068,0.952613294125,0.935899555683,0.939079761505,0.895609259605,1.03665173054,1.10279369354,0.608358025551,0.698803126812,0.694783449173,0.580370187759,0.374684691429,0.383242815733,0.202875301242,0.910606443882,0.687188506126,0.0441467016935,1.06298172474,1.94597923756,1.716381073,0.0191010292619,0.0213982611895,0.407952010632,0.734886229038,0.741896092892,0.83158415556,0.838509321213,0.984935820103,0.556585371494,0.883485198021,0.673871517181,0.902720808983,0.864017963409,0.858916759491,0.849066793919,0.863933444023,0.794916331768,0.77433860302,0.449655473232,0.936688482761,0.912318229675,0.916598916054,0.924764454365,0.898405134678,0.908386170864,0.947559535503
0.975864112377,1.05540215969,1.1217045784,1.19741141796,1.17481529713,1.22611570358,1.26033449173,1.08735692501,1.26177573204,0.888628363609,0.88530766964,0.340971857309,0.0779399946332,1.99362421036,1.73907601833,1.62376606464,-0.0114066265523,1.49619555473,1.08751869202,1.06941831112,1.01831483841,1.11882841587,1.11160814762,0.962997198105,0.945819199085,0.947335422039,0.904937326908,1.04191815853,1.1070984602,0.622826933861,0.712771117687,0.708266019821,0.594731509686,0.390707165003,0.399004995823,0.220617190003,0.921023070812,0.700814425945,0.0621294900775,1.07580649853,1.96004104614,1.72101449966,0.0375185087323,0.0397820919752,0.422947734594,0.747359991074,0.755346417427,0.844798743725,0.849537432194,0.993150353432,0.569702088833,0.894360840321,0.687568604946,0.913279533386,0.875671327114,0.873486876488,0.865408658981,0.880663871765,0.811345994473,0.790625751019,0.46567851305,0.953578770161,0.929134309292,0.933126449585,0.941010177135,0.91309684515,0.92008638382,0.958070874214
0.985159337521,1.07624316216,1.14153623581,1.20569765568,1.1812838316,1.23590552807,1.26853299141,1.0961458683,1.26301860809,0.902827560902,0.897151231766,0.359350532293,0.0988882631063,2.00746917725,1.74330306053,1.62938666344,0.00916264392436,1.50178194046,1.09576070309,1.07666969299,1.02788734436,1.12827038765,1.12074780464,0.972659766674,0.955206274986,0.954881191254,0.913604319096,1.04625856876,1.11039733887,0.637586355209,0.726871132851,0.721875309944,0.609455406666,0.40758228302,0.415606975555,0.23961250484,0.930785596371,0.714605629444,0.0814295634627,1.08838057518,1.97361695766,1.72547054291,0.0573682785034,0.0595898516476,0.438745170832,0.759945511818,0.768846988678,0.85797315836,0.860600888729,1.00143313408,0.583404183388,0.904654443264,0.701394915581,0.923386454582,0.886854350567,0.887720644474,0.881548523903,0.897197902203,0.827649593353,0.806819200516,0.482358187437,0.970175862312,0.945687115192,0.949362576008,0.956934928894,0.927397489548,0.931165158749,0.967856585979
0.994029700756,1.09684979916,1.16093862057,1.21290516853,1.18636524677,1.24492824078,1.27615737915,1.10435414314,1.26325058937,0.916906654835,0.908837556839,0.378928124905,0.121525108814,2.02080059052,1.74738419056,1.63481903076,0.0312992185354,1.50718522072,1.10298156738,1.08273267746,1.03676187992,1.13700377941,1.12921595573,0.98163741827,0.964101374149,0.961783409119,0.921660125256,1.04978752136,1.11282098293,0.652622818947,0.741087436676,0.735618591309,0.624537467957,0.425287187099,0.433025628328,0.259826868773,0.939927458763,0.728551030159,0.10200214386,1.10070514679,1.98668408394,1.72977089882,0.0786080285907,0.0807790607214,0.455321729183,0.772635579109,0.782393455505,0.871105253696,0.871698439121,1.0098028183,0.597681581974,0.91439050436,0.715343654156,0.9330701828,0.89757668972,0.901577174664,0.89741563797,0.913457334042,0.843756139278,0.822851777077,0.499665886164,0.986397027969,0.961895704269,0.965231239796,0.972467541695,0.941264152527,0.941634237766,0.976951539516
1.00251173973,1.11707079411,1.1797734499,1.21910989285,1.19019675255,1.2532081604,1.28327643871,1.1120339632,1.26263868809,0.930832982063,0.920412361622,0.399673104286,0.145819619298,2.03359532356,1.7513409853,1.64006114006,0.0549639724195,1.51240873337,1.1092594862,1.08771359921,1.04497504234,1.14506530762,1.13705730438,0.989967644215,0.972547352314,0.968111753464,0.929157376289,1.0526227951,1.11450397968,0.66792935133,0.755411624908,0.749517023563,0.639983534813,0.443801760674,0.45124027133,0.281223982573,0.9484847188,0.742647171021,0.123799994588,1.11278712749,1.9992210865,1.7339360714,0.101192086935,0.103303968906,0.472656309605,0.785429894924,0.795987665653,0.884199261665,0.882833898067,1.01828062534,0.612526118755,0.923596024513,0.729414224625,0.942361414433,0.907850921154,0.915018618107,0.912942349911,0.929367303848,0.859598278999,0.838660359383,0.517576158047,1.00216245651,0.977682173252,0.980659365654,0.987539947033,0.954656779766,0.951507687569,0.985392451286
1.01064240932,1.13675665855,1.19790995121,1.22439157963,1.19292187691,1.26077365875,1.28994870186,1.11923897266,1.26134991646,0.944582283497,0.931942224503,0.421552449465,0.171736210585,2.04583120346,1.75519406796,1.64511096478,0.0801136791706,1.51745522022,1.11467647552,1.09172308445,1.05256509781,1.15249204636,1.1443144083,0.997690200806,0.980589568615,0.973938345909,0.936151564121,1.05488407612,1.11558175087,0.683505952358,0.769842684269,0.763605773449,0.655809402466,0.463109493256,0.470233350992,0.303766548634,0.956496179104,0.756898522377,0.146774217486,1.12463915348,2.01120710373,1.73798525333,0.125072032213,0.127116113901,0.490729808807,0.798334658146,0.809637784958,0.89726549387,0.894016981125,1.02688968182,0.627931952477,0.932300984859,0.743612647057,0.951293945312,0.917692780495,0.928012192249,0.928066790104,0.944858312607,0.875115275383,0.854188621044,0.536067545414,1.01739871502,0.992974817753,0.995580017567,1.00209009647,0.967540562153,0.960802793503,0.993218362331
1.018460989,1.15576446056,1.21522939205,1.22884011269,1.19471025467,1.26765787601,1.29622471333,1.1260253191,1.25954937935,0.958140194416,0.943511545658,0.444531738758,0.199235200882,2.0574862957,1.75896239281,1.64996683598,0.106701776385,1.52232885361,1.11932742596,1.09489250183,1.05957579613,1.15932512283,1.15103113651,1.00485134125,0.988277316093,0.979339122772,0.942704021931,1.05669140816,1.11618947983,0.699360132217,0.784388065338,0.7779327631,0.672040104866,0.483197361231,0.489990383387,0.327416688204,0.964007556438,0.771317541599,0.170875057578,1.13627958298,2.02262210846,1.74193656445,0.150197505951,0.152165159583,0.509525418282,0.811363458633,0.823358774185,0.910320699215,0.905263185501,1.0356554985,0.64389526844,0.940542519093,0.757952511311,0.959905862808,0.92712521553,0.940534710884,0.942737281322,0.959871590137,0.890256762505,0.869390487671,0.555123746395,1.0320430994,1.00771248341,1.00993680954,1.01606607437,0.979890227318,0.969545423985,1.00047624111
1.02600753307,1.17396116257,1.23162603378,1.23255121708,1.1957463026,1.27389907837,1.30214595795,1.13245081902,1.25739657879,0.971502184868,0.955218732357,0.468575388193,0.228272169828,2.06853985786,1.76266372204,1.65462696552,0.134678006172,1.52703344822,1.1233150959,1.09736514091,1.06605529785,1.16560781002,1.15725147724,1.0115019083,0.99566257,0.98439180851,0.948879301548,1.05816352367,1.11645948887,0.71550565958,0.799062252045,0.792554974556,0.688707888126,0.504054665565,0.510498940945,0.352135956287,0.971069931984,0.785923719406,0.196051508188,1.14773154259,2.03344583511,1.74580669403,0.176515892148,0.178398668766,0.529027104378,0.824535191059,0.83717161417,0.923387050629,0.916592478752,1.04460382462,0.66041302681,0.948363184929,0.772453308105,0.968239068985,0.936176776886,0.952571630478,0.956912696362,0.974358558655,0.904983222485,0.884230792522,0.574732542038,1.04604351521,1.02184462547,1.02368378639,1.02942657471,0.991689860821,0.977768063545,1.0072183609
1.03332388401,1.19123601913,1.24701547623,1.23562455177,1.19621312618,1.27953910828,1.30774617195,1.13857471943,1.25504350662,0.984674572945,0.967172384262,0.493646562099,0.258798539639,2.07897210121,1.76631426811,1.65909028053,0.163989171386,1.53157424927,1.12674510479,1.09928500652,1.07205474377,1.17138552666,1.16301941872,1.01769709587,1.00279998779,0.989175438881,0.954745054245,1.05941545963,1.11651873589,0.731962263584,0.813886940479,0.807537138462,0.705850303173,0.525672852993,0.531748354435,0.377885580063,0.97773873806,0.800742566586,0.222252100706,1.15902328491,2.04366087914,1.74961090088,0.203973174095,0.205762714148,0.549220025539,0.837874650955,0.851102292538,0.936492085457,0.928029477596,1.0537610054,0.677483201027,0.955810844898,0.787140786648,0.976339221001,0.944882810116,0.964121758938,0.970568239689,0.988288104534,0.919271886349,0.898690521717,0.594886600971,1.05936539173,1.03533828259,1.03679215908,1.04214632511,1.00293660164,0.985510408878,1.01350152493
1.04045403004,1.207498312,1.26133918762,1.23816168308,1.19628787041,1.28462433815,1.31305229664,1.14445781708,1.25263297558,0.997674822807,0.979486167431,0.519707262516,0.290761619806,2.08876490593,1.76992833614,1.6633566618,0.194579169154,1.53595674038,1.12972331047,1.10079336166,1.07762825489,1.17670607567,1.16837906837,1.02349495888,1.00974667072,0.993769049644,0.960370898247,1.06055784225,1.11648857594,0.748754143715,0.828889667988,0.822947323322,0.723508000374,0.54804456234,0.553728759289,0.404626399279,0.984073281288,0.815804898739,0.24942459166,1.17018640041,2.05324935913,1.75336289406,0.232513725758,0.234201982617,0.570089459419,0.851410210133,0.865181386471,0.949666798115,0.939602136612,1.06315302849,0.695103108883,0.962938249111,0.802044987679,0.984255611897,0.953285098076,0.975196540356,0.983695447445,1.00164580345,0.933115780354,0.912765979767,0.615582168102,1.07199239731,1.04817831516,1.04925000668,1.05421721935,1.01364099979,0.992818832397,1.01938617229
1.04744267464,1.22267830372,1.27456712723,1.24026226997,1.1961209774,1.28920388222,1.31808507442,1.15016114712,1.25029635429,1.01053166389,0.992274165154,0.546718001366,0.324103981256,2.09790062904,1.77351915836,1.66742575169,0.22638848424,1.54018688202,1.13234829903,1.10201394558,1.08282995224,1.18161714077,1.17337322235,1.0289529562,1.0165605545,0.998249173164,0.965825557709,1.06169402599,1.11648130417,0.765907943249,0.844102501869,0.838854074478,0.741721391678,0.571161210537,0.576429307461,0.432317882776,0.990133285522,0.831144273281,0.277515202761,1.18125534058,2.06219577789,1.75707519054,0.262079685926,0.263658881187,0.59161901474,0.865173280239,0.879441678524,0.962944865227,0.951340079308,1.07280397415,0.713268518448,0.969800055027,0.817198812962,0.992039322853,0.961429476738,0.985818684101,0.996300280094,1.0144329071,0.94652235508,0.926466941833,0.63681769371,1.08392643929,1.06036663055,1.06106257439,1.06564700603,1.02382540703,0.999742865562,1.02493274212
1.05089902878,1.2298476696,1.28076541424,1.24118030071,1.19599044323,1.29132080078,1.32050466537,1.15296602249,1.24920845032,1.01691842079,0.998880088329,0.560566723347,0.341273337603,2.102216959,1.77530932426,1.66938662529,0.242730975151,1.54224705696,1.13355898857,1.10255324841,1.08530986309,1.18393528461,1.17574739456,1.03157436848,1.01993811131,1.00047624111,0.968514323235,1.06230187416,1.11653184891,0.774629533291,0.851798951626,0.847014248371,0.751048624516,0.58299601078,0.588045716286,0.446507096291,0.993081688881,0.838929116726,0.291887700558,1.18676590919,2.06642365456,1.75891959667,0.277228683233,0.278750538826,0.602625906467,0.872150421143,0.88665086031,0.969633936882,0.957281053066,1.07773351669,0.72255396843,0.973151147366,0.82488065958,0.995899617672,0.965422093868,0.990970432758,1.00241279602,1.02061724663,0.953067839146,0.933183670044,0.647637844086,1.08963835239,1.06622123718,1.06673240662,1.07112789154,1.02873301506,1.0030785799,1.02759981155
1.05776000023,1.24331951141,1.29232430458,1.24281036854,1.19571149349,1.29523956776,1.32515668869,1.15851306915,1.24719214439,1.02963578701,1.0125746727,0.588922202587,0.37656712532,2.1103374958,1.77888536453,1.67316257954,0.276249408722,1.54626262188,1.13582980633,1.10355377197,1.09005534649,1.18832302094,1.18027162552,1.03662967682,1.02665817738,1.00491809845,0.973833143711,1.0635972023,1.11674022675,0.792373299599,0.867389917374,0.863780856133,0.770161092281,0.607207298279,0.611798703671,0.475542604923,0.998839855194,0.854746758938,0.321249097586,1.19775903225,2.07438015938,1.76259148121,0.308218091726,0.309619754553,0.625108897686,0.886312425137,0.901242434978,0.983128428459,0.969322919846,1.08781290054,0.741522610188,0.979716360569,0.840469181538,1.00357937813,0.973268330097,1.00096929073,1.01426553726,1.03257322311,0.965851187706,0.946358323097,0.669676840305,1.10055816174,1.07745790482,1.07760715485,1.08163058758,1.03819310665,1.00952219963,1.03275084496
1.06459391117,1.25562012196,1.30277359486,1.24425125122,1.19551050663,1.29878795147,1.32957160473,1.16403257847,1.24553334713,1.04232347012,1.02698349953,0.618116259575,0.413076609373,2.11776423454,1.7824627161,1.67674589157,0.310821443796,1.55014491081,1.13798010349,1.1045409441,1.09456706047,1.19242489338,1.18453621864,1.04148995876,1.03338801861,1.00942575932,0.979145288467,1.06511592865,1.117218256,0.810538113117,0.883274912834,0.88118314743,0.789905548096,0.632125854492,0.636228144169,0.505414426327,1.00447285175,0.870922327042,0.351382166147,1.20874488354,2.08166098595,1.76624691486,0.340075045824,0.341349571943,0.648196697235,0.900776207447,0.916092157364,0.996806144714,0.981602191925,1.0981991291,0.761010408401,0.98615527153,0.856385290623,1.01125562191,0.980979025364,1.01059770584,1.02564835548,1.04400289059,0.97824972868,0.959213614464,0.692243397236,1.11083161831,1.0880895853,1.08788907528,1.09154975414,1.04721653461,1.01571369171,1.03771483898
1.07144725323,1.26674211025,1.31212973595,1.24560070038,1.19549763203,1.30202388763,1.33376181126,1.16958427429,1.24432575703,1.05504238605,1.04217922688,0.648099422455,0.450728565454,2.12448573112,1.78604781628,1.68014085293,0.346374601126,1.55390310287,1.14009749889,1.10561323166,1.09890055656,1.19629216194,1.18858420849,1.04621267319,1.04018199444,1.01406443119,0.984512329102,1.06693649292,1.11804902554,0.829141914845,0.899486660957,0.899260282516,0.810299813747,0.657728552818,0.661308825016,0.536071777344,1.01003932953,0.887484133244,0.382223784924,1.2197561264,2.08825612068,1.76989257336,0.37273144722,0.373872160912,0.671860337257,0.915567815304,0.931226432323,1.01069462299,0.994144618511,1.1089053154,0.780999720097,0.992522776127,0.872655928135,1.01897871494,0.988603770733,1.01989519596,1.03659164906,1.05493497849,0.990292131901,0.97177785635,0.715327322483,1.12048995495,1.09814715385,1.09761035442,1.1009196043,1.05584347248,1.02170741558,1.04255199432
1.07836604118,1.27669489384,1.32042086124,1.24695491791,1.19577312469,1.30500710011,1.33774101734,1.17522656918,1.24365031719,1.06785929203,1.05821800232,0.678819358349,0.489444941282,2.13049173355,1.78964567184,1.68335223198,0.382832556963,1.5575466156,1.14226746559,1.10686290264,1.1031113863,1.19997656345,1.19245922565,1.0508544445,1.04709267616,1.01889419556,0.98999196291,1.06912815571,1.11930549145,0.84819817543,0.916055440903,0.918040275574,0.831353068352,0.683987259865,0.68701082468,0.56746006012,1.01559555531,0.904456794262,0.413708209991,1.23082315922,2.09415721893,1.77353286743,0.406116247177,0.407117009163,0.696066737175,0.930709958076,0.946667432785,1.02481794357,1.00697267056,1.11993956566,0.801468372345,0.998872518539,0.889304041862,1.02679753304,0.996191263199,1.02890276909,1.04712963104,1.06540286541,1.00200986862,0.984081447124,0.738914549351,1.12957012653,1.10766649246,1.106808424,1.10977864265,1.06411707401,1.02755773067,1.04732096195
