-0.164967536926,-0.0272327139974,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442835212,-0.16390953958,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
1.08539664745,1.28550410271,1.32768785954,1.24840664864,1.19642698765,1.30779922009,1.34152531624,1.18101644516,1.24357831478,1.08084702492,1.07514023781,0.710220932961,0.529143869877,2.13577461243,1.79325926304,1.68638622761,0.420116096735,1.56108558178,1.14456999302,1.10837483406,1.10725498199,1.20353102684,1.19620585442,1.05547082424,1.05417048931,1.02397084236,0.995638668537,1.07175290585,1.12105226517,0.867716014385,0.933009386063,0.937540531158,0.853066384792,0.71086871624,0.713299572468,0.599522292614,1.02119648457,0.921861171722,0.445767700672,1.24197304249,2.09935736656,1.77717113495,0.440156459808,0.441011339426,0.720778822899,0.946221292019,0.96243339777,1.0391960144,1.02010583878,1.131305933,0.822389900684,1.00525665283,0.90634894371,1.03475964069,1.00378954411,1.03766357899,1.05730032921,1.07544434071,1.01343691349,0.996156096458,0.762987434864,1.13811480999,1.11668932438,1.11552584171,1.11817073822,1.07208299637,1.03331851959,1.05207955837
1.0925848484,1.29321217537,1.33398270607,1.25004541874,1.19753932953,1.31046247482,1.34513533115,1.18700957298,1.24417185783,1.09408080578,1.09296417236,0.742246210575,0.569739162922,2.14032912254,1.79688990116,1.68925070763,0.45814281702,1.56453073025,1.14708197117,1.110227108,1.11138641834,1.20700919628,1.19987046719,1.06011676788,1.06146323681,1.02934610844,1.00150358677,1.07486629486,1.12334692478,0.887698233128,0.950371980667,0.957763493061,0.875429689884,0.738333940506,0.740134894848,0.632197618484,1.02689528465,0.939711809158,0.478331893682,1.25322890282,2.10385274887,1.78080868721,0.474776297808,0.475479871035,0.745955228806,0.962115585804,0.978536963463,1.05384325981,1.03355872631,1.14300346375,0.843733131886,1.01172530651,0.923804283142,1.04290997982,1.01144516468,1.04622209072,1.06714439392,1.08510112762,1.02460873127,1.00803470612,0.787523388863,1.14617180824,1.12526118755,1.12380921841,1.1261433363,1.07978916168,1.03904294968,1.05688381195
1.09997653961,1.29987871647,1.3393702507,1.25195538998,1.19917988777,1.3130607605,1.34859633446,1.1932592392,1.24548590183,1.10763704777,1.11168289185,0.774834036827,0.611140489578,2.1441514492,1.80053687096,1.69195556641,0.496826797724,1.56789410114,1.14987409115,1.11248970032,1.11556065083,1.21046555042,1.2035009861,1.06484568119,1.06901621819,1.03506803513,1.00763463974,1.07851827145,1.12624049187,0.908140301704,0.968160927296,0.978694796562,0.898420035839,0.76633644104,0.767470121384,0.665421724319,1.0327423811,0.958016395569,0.511327385902,1.26460850239,2.10764098167,1.7844452858,0.509896934032,0.510444164276,0.77154904604,0.978399932384,0.994984030724,1.06876790524,1.04734063148,1.15502643585,0.865461885929,1.01832723618,0.941677093506,1.05129170418,1.01920342445,1.05462408066,1.07670545578,1.09441864491,1.03556251526,1.01975059509,0.812494754791,1.15379405022,1.13343298435,1.13170969486,1.13374829292,1.0872849226,1.04478371143,1.06178832054
1.10761594772,1.30557954311,1.34392690659,1.25421571732,1.20140898228,1.31565797329,1.35194039345,1.19981753826,1.24756860733,1.12159073353,1.13126826286,0.807920992374,0.653254151344,2.14724040031,1.80419778824,1.69451117516,0.536079585552,1.57118725777,1.15301251411,1.1152254343,1.11983180046,1.21395599842,1.20714724064,1.06971013546,1.07687234879,1.04118084908,1.01407659054,1.08275365829,1.12977862358,0.92903137207,0.986388146877,1.00030577183,0.922003865242,0.794824421406,0.79525321722,0.699127197266,1.03878653049,0.976775467396,0.544678628445,1.27612507343,2.11072230339,1.78807878494,0.545437753201,0.545824050903,0.797509670258,0.995075106621,1.01177465916,1.08397233486,1.061455369,1.1673643589,0.887535512447,1.02510893345,0.959968566895,1.05994534492,1.02710807323,1.06291615963,1.08603000641,1.10344588757,1.04633712769,1.03133821487,0.83786958456,1.16103935242,1.14125955105,1.13928234577,1.14104127884,1.09462189674,1.05059218407,1.06684625149
1.11554765701,1.31040656567,1.3477410078,1.25689864159,1.20427656174,1.31831932068,1.35520601273,1.20673286915,1.25046145916,1.13601374626,1.15167188644,0.84143859148,0.695982635021,2.14959812164,1.80786895752,1.69692957401,0.575809597969,1.57442224026,1.15655732155,1.11848938465,1.12425434589,1.21753692627,1.21086120605,1.07476127148,1.08507144451,1.04772508144,1.020870924,1.08761191368,1.13400149345,0.950353860855,1.00505971909,1.022554636,0.946137368679,0.82373970747,0.823426961899,0.733242750168,1.0450745821,0.995982825756,0.578307688236,1.28778612614,2.11309933662,1.79170584679,0.581315398216,0.581536352634,0.823782026768,1.0121358633,1.02890264988,1.09945261478,1.07590103149,1.1800018549,0.909909129143,1.0321148634,0.978673577309,1.06890916824,1.0352011919,1.07114636898,1.09516716003,1.11223554611,1.05697309971,1.04283285141,0.8636110425,1.16797041893,1.14880037308,1.14658677578,1.14808213711,1.10185325146,1.05651926994,1.07210862637
1.12381458282,1.31446754932,1.35091245174,1.26007068157,1.20782387257,1.3211094141,1.35843896866,1.21405255795,1.25420045853,1.15097308159,1.17282855511,0.875313162804,0.739225029945,2.15122771263,1.81154465675,1.69922530651,0.615922152996,1.57761240005,1.16056346893,1.12232899666,1.12888121605,1.22126567364,1.21469676495,1.08004927635,1.09365081787,1.05473792553,1.02805602551,1.09312820435,1.13894426823,0.972084283829,1.02417492867,1.0453877449,0.970767736435,0.85301887989,0.851929008961,0.767693161964,1.05165088177,1.01562547684,0.612134277821,1.29959416389,2.11477661133,1.79532170296,0.617444217205,0.617496132851,0.850307583809,1.02957093716,1.04635572433,1.11519944668,1.09067106247,1.19292008877,0.932534456253,1.03938794136,0.997781038284,1.0782186985,1.04352390766,1.07936441898,1.10416936874,1.12084424496,1.06751346588,1.05427181721,0.889678657055,1.17465496063,1.15611934662,1.15368664265,1.1549346447,1.10903453827,1.06261515617,1.07762527466
1.13245880604,1.31788516045,1.35355210304,1.26379036903,1.21208310127,1.32409441471,1.36169290543,1.22182035446,1.25881576538,1.16652882099,1.19466030598,0.909469544888,0.782877802849,2.15213632584,1.81521773338,1.70141303539,0.656321287155,1.58077049255,1.16507995129,1.12678456306,1.13376653194,1.22520089149,1.21871054173,1.08562350273,1.10264539719,1.0622535944,1.0356682539,1.09933340549,1.14463722706,0.994194626808,1.04372799397,1.06874299049,0.995835602283,0.882595479488,0.880694329739,0.802402079105,1.05855858326,1.03568470478,0.646077871323,1.31154692173,2.11576199532,1.79891979694,0.653738200665,0.653617680073,0.877025783062,1.0473638773,1.06411719322,1.13119828701,1.1057536602,1.20609593391,0.955360710621,1.04696977139,1.0172753334,1.08790755272,1.05211615562,1.08762168884,1.1130926609,1.12933301926,1.07800400257,1.06569421291,0.916029334068,1.18116569519,1.16328561306,1.1606502533,1.16166698933,1.11622357368,1.06892955303,1.08344459534
1.14152121544,1.32079517841,1.35578167439,1.26810848713,1.21707308292,1.32733941078,1.36502826214,1.23007786274,1.26433289051,1.18273317814,1.21707987785,0.943832397461,0.826835334301,2.15233302116,1.81887960434,1.70350980759,0.696910560131,1.5839099884,1.17014825344,1.13188588619,1.13896238804,1.22940135002,1.22296023369,1.09153211117,1.11208772659,1.07030332088,1.04374086857,1.10625445843,1.15110683441,1.01665306091,1.06370770931,1.09255230427,1.02127730846,0.912401080132,0.909656643867,0.837292671204,1.06583869457,1.05613708496,0.680058896542,1.32363784313,2.11606550217,1.80249238014,0.690111875534,0.689815878868,0.903875410557,1.06549417973,1.0821659565,1.14743077755,1.12113380432,1.21950399876,0.978336036205,1.05490028858,1.03713667393,1.09800732136,1.06101715565,1.09597194195,1.12199676037,1.1377671957,1.08849406242,1.07714259624,0.942618966103,1.1875808239,1.17037248611,1.16755032539,1.16835188866,1.12348103523,1.07551157475,1.08961296082
1.14622187614,1.32210683823,1.35679018497,1.2705053091,1.21984243393,1.32907998562,1.36674749851,1.23440241814,1.26743447781,1.19109249115,1.22848117352,0.961068093777,0.84889537096,2.15216803551,1.82070314884,1.70452964306,0.717246770859,1.58547699451,1.17290019989,1.13468384743,1.14169347286,1.2316198349,1.22519254684,1.09462666512,1.11698663235,1.07453715801,1.04795968533,1.10998976231,1.15463864803,1.02800273895,1.07385325432,1.10460495949,1.03411781788,0.92736852169,0.924191057682,0.854782581329,1.06963133812,1.06650257111,0.697039246559,1.32973206043,2.11596536636,1.80426621437,0.708302617073,0.707917928696,0.917330622673,1.07467854023,1.09129095078,1.15562808514,1.12892985344,1.2262866497,0.9898635149,1.05900919437,1.04719829559,1.10322082043,1.06559634209,1.10020148754,1.12646377087,1.14198791981,1.09375751019,1.08289277554,0.95599013567,1.19078183174,1.17391383648,1.17100393772,1.17170357704,1.12715733051,1.07891917229,1.09284257889
1.15598809719,1.32454633713,1.35870146751,1.27579832077,1.22592806816,1.33283996582,1.37033545971,1.24346840382,1.27434384823,1.20834863186,1.25160932541,0.995603084564,0.893110454082,2.15131998062,1.82432949543,1.70652413368,0.757943630219,1.58861422539,1.17885959148,1.14078366756,1.14745748043,1.23633337021,1.22991240025,1.10112953186,1.12716126442,1.08344578743,1.05678653717,1.11803138256,1.162317276,1.05092263222,1.09444582462,1.12896251678,1.05999779701,0.95739120245,0.953326463699,0.88980615139,1.07755029202,1.08749544621,0.730933010578,1.34201133251,2.11527013779,1.80778360367,0.744641005993,0.744077384472,0.944265127182,1.09327125549,1.1097278595,1.17217195034,1.14472234249,1.23999166489,1.01296639442,1.06754255295,1.06757032871,1.11399674416,1.07504165173,1.10881352425,1.13547790051,1.15049123764,1.10436487198,1.09448349476,0.982860267162,1.19723725319,1.18105435371,1.17797994614,1.17848694324,1.13465511799,1.08600401878,1.09962415695
1.16627430916,1.32689809799,1.36062574387,1.28178453445,1.23273611069,1.33702766895,1.37418794632,1.25312030315,1.28220391273,1.22634422779,1.27509486675,1.03016471863,0.93736332655,2.14979553223,1.827917099,1.70847523212,0.79859650135,1.59176766872,1.1854506731,1.14756345749,1.15367174149,1.24146878719,1.23502767086,1.10809445381,1.13786530495,1.0929659605,1.06616067886,1.12684941292,1.1708291769,1.07411015034,1.11542522907,1.15359783173,1.08608984947,0.987477242947,0.982498526573,0.924828886986,1.08595240116,1.10881352425,0.764678120613,1.35440099239,2.11392903328,1.81125068665,0.780857086182,0.780112802982,0.971184372902,1.11214137077,1.12839412689,1.18889594078,1.16076540947,1.25385892391,1.03609228134,1.07653570175,1.08825564384,1.12526476383,1.08490979671,1.11769545078,1.14467585087,1.15915977955,1.11514627934,1.10625457764,1.00986969471,1.20386123657,1.18836462498,1.18513858318,1.18546712399,1.14241945744,1.0934984684,1.10687804222
1.17712140083,1.32937216759,1.36275553703,1.28849232197,1.24025726318,1.34171140194,1.37838983536,1.26339411736,1.29102814198,1.2450978756,1.29885220528,1.06468629837,0.981546998024,2.14761304855,1.8314538002,1.7104036808,0.839115619659,1.59495162964,1.19270122051,1.15503168106,1.16039633751,1.24709260464,1.24060761929,1.11557734013,1.14913237095,1.10312974453,1.07611966133,1.13646614552,1.18019342422,1.09753537178,1.13677251339,1.17844521999,1.11233317852,1.01756536961,1.01164829731,0.959783434868,1.09488630295,1.13042831421,0.798207163811,1.36688709259,2.11196112633,1.81465649605,0.816876292229,0.815950155258,0.998034834862,1.13126385212,1.14726650715,1.20577824116,1.17703914642,1.26786017418,1.05919456482,1.08603858948,1.10923314095,1.13705921173,1.09525370598,1.12693428993,1.15415942669,1.16810393333,1.12619256973,1.11828768253,1.03698468208,1.21077930927,1.19596469402,1.1925983429,1.19276046753,1.15054547787,1.10146784782,1.11465775967
1.18856906891,1.33218383789,1.36528635025,1.2959458828,1.24848127365,1.34695982933,1.38302862644,1.27432346344,1.30082643032,1.26461791992,1.32280373573,1.09910392761,1.02555513382,2.14479422569,1.83492600918,1.71233201027,0.879414439201,1.59818100929,1.20063769817,1.16319668293,1.1676915884,1.25327217579,1.24672269821,1.12363469601,1.16099500656,1.11396813393,1.08670055866,1.14690136909,1.19042670727,1.12116909027,1.15846705437,1.20344424248,1.13867175579,1.04759800434,1.04072034359,0.994605660439,1.10440146923,1.15231144428,0.831457257271,1.37945497036,2.10938763618,1.81798875332,0.852628052235,0.851519405842,1.02476608753,1.15061414242,1.16632223129,1.22279655933,1.1935236454,1.28196763992,1.08222937584,1.09610199928,1.13048195839,1.14941382408,1.10612666607,1.13661944866,1.16403400898,1.17743694782,1.1375977993,1.13066792488,1.06417405605,1.21811974049,1.20397758484,1.20047998428,1.20048642159,1.1591309309,1.10997867584,1.12301790714
1.20065498352,1.33554875851,1.36841118336,1.30416452885,1.25739884377,1.35284018517,1.38819539547,1.2859390974,1.31160521507,1.28490030766,1.34688520432,1.13335704803,1.0692833662,2.14136338234,1.83831930161,1.71428322792,0.919409692287,1.60147118568,1.20928382874,1.17206549644,1.17561793327,1.26007425785,1.25344395638,1.13232302666,1.17348480225,1.1255106926,1.09793972969,1.15817296505,1.20154285431,1.1449842453,1.18048679829,1.22854232788,1.16505503654,1.0775219202,1.06966388226,1.02923464775,1.11454665661,1.17443501949,0.864370584488,1.39208900928,2.10623240471,1.82123434544,0.888046324253,0.886755228043,1.05133199692,1.17016804218,1.18553864956,1.23992931843,1.21019947529,1.29615497589,1.10515618324,1.1067763567,1.15198159218,1.16236114502,1.11758208275,1.14684081078,1.17440533638,1.18727266788,1.14945733547,1.14348137379,1.09140884876,1.22601056099,1.21252608299,1.20890462399,1.20876383781,1.16827356815,1.11909747124,1.13201224804
1.21341395378,1.33966064453,1.37229919434,1.31316280365,1.26700162888,1.35941755772,1.39398014545,1.29826807976,1.32336628437,1.30593049526,1.37104773521,1.16738820076,1.11262845993,2.13734769821,1.84161901474,1.71628165245,0.959020733833,1.60483801365,1.21866035461,1.1816444397,1.18423163891,1.267562747,1.26083958149,1.1416939497,1.18662905693,1.13778281212,1.10986924171,1.17029416561,1.2135515213,1.16895401478,1.20280790329,1.25369632244,1.19143950939,1.10728859901,1.09843206406,1.06361246109,1.12536561489,1.19677138329,0.8968937397,1.40477383137,2.10252165794,1.82438027859,0.923069179058,0.921596169472,1.07769048214,1.18990194798,1.20489311218,1.25715458393,1.22704768181,1.31039750576,1.12793827057,1.11810660362,1.17371106148,1.17592966557,1.1296672821,1.15767741203,1.18536627293,1.19771111012,1.1618540287,1.15680301189,1.11866092682,1.23456323147,1.22171747684,1.21797776222,1.21769678593,1.17805922031,1.12888407707,1.14169001579
1.22687602043,1.34468972683,1.37709653378,1.32295107841,1.27728378773,1.36675405502,1.40047264099,1.31133246422,1.33610618114,1.32768154144,1.39525997639,1.20114243031,1.1554889679,2.13277602196,1.84480929375,1.71835172176,0.998170018196,1.60829758644,1.22878491879,1.19193923473,1.19358468056,1.27579820156,1.26897454262,1.15179443359,1.20045042038,1.15080487728,1.12251615524,1.18327331543,1.22645711899,1.19305217266,1.22540450096,1.27887284756,1.21778869629,1.13685369492,1.12698256969,1.09768390656,1.13689696789,1.21929359436,0.92897772789,1.41749250889,2.0982837677,1.82741224766,0.957638442516,0.955984830856,1.10380327702,1.20979309082,1.22436261177,1.27445018291,1.24405014515,1.32467234135,1.15054190159,1.13013195992,1.19564878941,1.19014286995,1.14242255688,1.16919744015,1.19699633121,1.20883798599,1.17485880852,1.17069637775,1.14590156078,1.24387431145,1.23164451122,1.2277905941,1.22737514973,1.1885625124,1.13939118385,1.15209519863
1.24106943607,1.35079526901,1.38294005394,1.33353805542,1.28824317455,1.37490975857,1.40775990486,1.32515215874,1.34981870651,1.35011649132,1.41950809956,1.23456847668,1.19776690006,2.12768149376,1.84787499905,1.72051918507,1.03678452969,1.61186659336,1.23967480659,1.20295786858,1.20372760296,1.28483915329,1.27791190147,1.16267025471,1.21497046947,1.16459584236,1.13590621948,1.19711685181,1.24026203156,1.21725583076,1.2482509613,1.30404996872,1.24407446384,1.16617882252,1.15527892113,1.13139784336,1.14917767048,1.24197673798,0.960579693317,1.43023061752,2.09355044365,1.83031702042,0.991701424122,0.989869177341,1.12963759899,1.22982120514,1.24392664433,1.29179632664,1.26119089127,1.33895969391,1.17293870449,1.14289009571,1.21777510643,1.20502305031,1.1558868885,1.1814661026,1.20937144756,1.22073495388,1.1885393858,1.18522262573,1.17310547829,1.25403439999,1.24239444733,1.23842930794,1.23788380623,1.19985425472,1.15066993237,1.16327035427
1.25601828098,1.35812199116,1.38995528221,1.3449306488,1.29988265038,1.38394129276,1.41592264175,1.3397436142,1.36449408531,1.37318861485,1.44379293919,1.26761853695,1.23936665058,2.12209820747,1.85080075264,1.72281050682,1.07479417324,1.61556279659,1.25134670734,1.21471011639,1.21470725536,1.29474020004,1.28771007061,1.17436361313,1.23020732403,1.17917180061,1.15006244183,1.2118281126,1.25496518612,1.24154341221,1.27132117748,1.32921457291,1.27027571201,1.1952303648,1.18328881264,1.16470634937,1.16224205494,1.26479768753,0.991660833359,1.4429744482,2.08835458755,1.83308076859,1.02520942688,1.0232013464,1.15516471863,1.24996745586,1.26356565952,1.30917489529,1.27845525742,1.35324215889,1.19510412216,1.1564155817,1.24007093906,1.22058963776,1.17009580135,1.19454348087,1.22256112099,1.23347687721,1.20295858383,1.20043814182,1.20024895668,1.26512742043,1.25404787064,1.24997341633,1.24930131435,1.2120000124,1.16276752949,1.17525517941
1.27174389362,1.36680054665,1.39825737476,1.35713541508,1.31220948696,1.39390218258,1.42503511906,1.35512006283,1.38011932373,1.39684188366,1.4681276083,1.30024755001,1.28019630909,2.11606359482,1.85357093811,1.72525131702,1.11213338375,1.61940324306,1.26381754875,1.22720849514,1.22656726837,1.30555224419,1.29842329025,1.18691408634,1.2461771965,1.19454646111,1.1650056839,1.22740757465,1.27056264877,1.26589536667,1.29458808899,1.35436081886,1.29637670517,1.22397851944,1.21098458767,1.19756507874,1.17612159252,1.28773379326,1.02218735218,1.45571136475,2.0827319622,1.8356897831,1.05811846256,1.05593788624,1.18036007881,1.27021408081,1.28326153755,1.32656848431,1.29582977295,1.36750483513,1.21701657772,1.17074048519,1.2625181675,1.23685932159,1.18508160114,1.20848488808,1.23662960529,1.24713242054,1.2181738615,1.21639490128,1.22730958462,1.27723014355,1.26667833328,1.26249575615,1.2616994381,1.22506034374,1.17572844028,1.18808674812
1.28826332092,1.37694585323,1.40794885159,1.37015914917,1.32523608208,1.40484237671,1.43516588211,1.37129163742,1.3966782093,1.42101109028,1.49253237247,1.33241319656,1.32016789913,2.10961675644,1.85617089272,1.7278689146,1.14873957634,1.62340652943,1.27710437775,1.240467906,1.23934864998,1.31732261181,1.31010174751,1.2003582716,1.26289284229,1.21073055267,1.1807539463,1.24385285378,1.28704762459,1.29029226303,1.3180232048,1.37948787212,1.32236552238,1.25239694118,1.23834133148,1.22993183136,1.19084501266,1.31076312065,1.05212914944,1.46842980385,2.07671976089,1.83813130856,1.09038770199,1.08803904057,1.20520246029,1.29054391384,1.30299687386,1.34396135807,1.31330192089,1.38173568249,1.23865866661,1.18589365482,1.28509831429,1.25384604931,1.20087313652,1.22334003448,1.25163388252,1.26176273823,1.23423647881,1.23313891888,1.25426602364,1.29041111469,1.28035211563,1.27606153488,1.27514266968,1.23908948898,1.18959319592,1.20179951191
1.29682505131,1.38259923458,1.41334426403,1.37698018551,1.33201670647,1.41069400311,1.44063293934,1.37967741489,1.40529990196,1.4332665205,1.50476813316,1.34830987453,1.33980560303,2.1062514782,1.85740220547,1.7292522192,1.1667495966,1.6254748106,1.28405880928,1.24738812447,1.24609613419,1.32358062267,1.31631720066,1.20742595196,1.2715331316,1.21912777424,1.18893408775,1.2523971796,1.29561829567,1.30250132084,1.32979428768,1.3920443058,1.33531463146,1.26647484303,1.25188553333,1.24591839314,1.1985309124,1.32230532169,1.06687223911,1.47477853298,2.07358002663,1.83928525448,1.1062707901,1.10383975506,1.21748530865,1.30073463917,1.31287372112,1.35265254974,1.32207047939,1.38883578777,1.24937343597,1.19378829002,1.29643201828,1.26261138916,1.20907843113,1.23112368584,1.25950217247,1.26945996284,1.2425994873,1.24181854725,1.26769816875,1.29742479324,1.28759813309,1.28325366974,1.2822740078,1.24648225307,1.19687581062,1.20899581909
1.31455874443,1.39512121677,1.4252846241,1.39124619961,1.34612584114,1.42318785191,1.45240783691,1.39705264568,1.4232250452,1.45806920528,1.52931857109,1.37970662117,1.3783339262,2.0992641449,1.85971975327,1.73218417168,1.20214724541,1.62975597382,1.29860210419,1.2618227005,1.26032781601,1.33686852455,1.32952845097,1.22227275372,1.2893846035,1.23654043674,1.20591759682,1.27013230324,1.31341731548,1.32692730427,1.35342288017,1.41714167595,1.36111438274,1.29435253143,1.27869141102,1.27747321129,1.21456682682,1.34542918205,1.09588706493,1.48744881153,2.06705784798,1.84145212173,1.13751149178,1.13491988182,1.24176299572,1.3211555481,1.33263456821,1.3700145483,1.33966386318,1.4029995203,1.27058136463,1.21022975445,1.31917417049,1.2806917429,1.22612285614,1.24742782116,1.27599918842,1.28564798832,1.2600133419,1.25981533527,1.29445660114,1.31233239174,1.30294072628,1.29848825932,1.29738759995,1.26205158234,1.21216356754,1.22408807278
1.33311057091,1.40931928158,1.43881297112,1.4063513279,1.3609842062,1.43676769733,1.4653468132,1.41523182392,1.44203102589,1.48318910599,1.55398595333,1.4105437994,1.41580200195,2.0919713974,1.86183238029,1.73535859585,1.23667037487,1.63424503803,1.31400489807,1.27706575394,1.27556622028,1.35121488571,1.34381103516,1.2380900383,1.30799841881,1.25477516651,1.22373664379,1.28871417046,1.33207368851,1.35134375095,1.37713599205,1.44221425056,1.38677120209,1.32183873653,1.30510187149,1.30843889713,1.23150277138,1.36858189106,1.1242531538,1.50007295609,2.0602478981,1.84342169762,1.16802299023,1.16527676582,1.26564216614,1.34161114693,1.35238802433,1.38733518124,1.35731911659,1.4171077013,1.29148232937,1.22755384445,1.3419958353,1.29950678349,1.24402427673,1.26473867893,1.2935372591,1.30292367935,1.27836883068,1.27868306637,1.32105314732,1.32844877243,1.31945073605,1.31489002705,1.31366932392,1.27869403362,1.22843754292,1.24013280869
1.3524813652,1.42524349689,1.45398235321,1.42230582237,1.37661731243,1.45146751404,1.47949588299,1.43421149254,1.46169221401,1.5085350275,1.57877290249,1.44078493118,1.45213723183,2.08441829681,1.86372792721,1.73880112171,1.27026689053,1.63895976543,1.33028435707,1.29313910007,1.29183745384,1.36665081978,1.35919821262,1.25490057468,1.32737326622,1.27383005619,1.24239635468,1.30812942982,1.35157012939,1.37572300434,1.40089356899,1.46724939346,1.41226565838,1.34890711308,1.33109366894,1.33877766132,1.24935305119,1.39173173904,1.15194666386,1.51263952255,2.05319285393,1.84518396854,1.19777262211,1.19487857819,1.28910553455,1.36207747459,1.37211251259,1.40459632874,1.37501871586,1.43115317822,1.31206345558,1.24577379227,1.36487007141,1.31905567646,1.26279330254,1.28307878971,1.31214094162,1.32131373882,1.29768681526,1.29843974113,1.34746074677,1.34580695629,1.33715867996,1.33248984814,1.33114981651,1.29643595219,1.24572050571,1.25715100765
1.37266623974,1.44292509556,1.47082960606,1.43912124634,1.39305341244,1.46731591225,1.49489307404,1.45398426056,1.48218166828,1.53401243687,1.60366618633,1.47039401531,1.48727154732,2.07665252686,1.86539566517,1.74253618717,1.30288720131,1.64391696453,1.34745752811,1.31006538868,1.3091622591,1.38320219517,1.37571668625,1.27272236347,1.34750366211,1.29369950294,1.26189732552,1.3283623457,1.37188696861,1.40003371239,1.42465114594,1.49222481251,1.43757176399,1.37552833557,1.35664081573,1.3684514761,1.26812720299,1.41484236717,1.17894434929,1.52513623238,2.04593777657,1.8467297554,1.22672843933,1.22369349003,1.31213450432,1.38252675533,1.39178395271,1.42177855968,1.39274179935,1.44512796402,1.33231043816,1.26489710808,1.38776671886,1.33933222294,1.28243422508,1.30246126652,1.33182442188,1.34083354473,1.31797850132,1.31909346581,1.37364971638,1.36442816257,1.35608398914,1.35130763054,1.34984946251,1.31529450417,1.26402962208,1.27515900135
1.39365518093,1.46237468719,1.48937535286,1.45681011677,1.41032135487,1.48433482647,1.51156783104,1.47453784943,1.50347018242,1.55952882767,1.62863326073,1.49933588505,1.52114188671,2.06872177124,1.86682581902,1.74658739567,1.33448410034,1.64913284779,1.36553966999,1.3278670311,1.32755577564,1.40088796616,1.39338707924,1.29156768322,1.36837875843,1.31437349319,1.28223538399,1.34939360619,1.39300191402,1.42424082756,1.4483628273,1.51710689068,1.4626557827,1.40167081356,1.3817152977,1.39742255211,1.28782916069,1.4378746748,1.20522260666,1.53755044937,2.03852772713,1.848051548,1.25485873222,1.25169098377,1.33470928669,1.40292882919,1.41137695312,1.43886125088,1.41046607494,1.45902454853,1.35220861435,1.28492546082,1.41065239906,1.36032521725,1.30294466019,1.32288956642,1.35259008408,1.36148655415,1.33924376965,1.34064257145,1.3995872736,1.38432121277,1.37623357773,1.37135088444,1.36977636814,1.33527672291,1.28337478638,1.29416739941
1.41543185711,1.48358345032,1.50962305069,1.47538542747,1.42844998837,1.50253915787,1.52953910828,1.49585545063,1.52552711964,1.58498942852,1.65362119675,1.52757453918,1.5536904335,2.0606751442,1.86801052094,1.7509765625,1.3650124073,1.65462231636,1.38454449177,1.34656524658,1.34702575207,1.41971993446,1.41222119331,1.31144189835,1.38998258114,1.33583676815,1.30340063572,1.37120068073,1.41488981247,1.44830393791,1.47197771072,1.54184913635,1.48747503757,1.42729830742,1.40628564358,1.42565214634,1.30845630169,1.46078395844,1.23075687885,1.54986858368,2.03100895882,1.84914302826,1.28213238716,1.27883994579,1.35680818558,1.42324924469,1.43086290359,1.45582187176,1.42816519737,1.47283434868,1.37174153328,1.30585372448,1.43348944187,1.38201773167,1.32431483269,1.34435677528,1.37442862988,1.38326370716,1.36147165298,1.36307430267,1.42523705959,1.40548217297,1.39760160446,1.39261496067,1.3909265995,1.35637879372,1.30375814438,1.31418061256
1.43797373772,1.50652241707,1.53155839443,1.49486064911,1.44746744633,1.52193617821,1.54881620407,1.51791548729,1.54832053185,1.61029827595,1.67855739594,1.5550737381,1.5848647356,2.05256223679,1.86894404888,1.75572478771,1.39442884922,1.66039931774,1.40448331833,1.36617946625,1.36757302284,1.439702034,1.43222343922,1.33234345913,1.41229295731,1.35806930065,1.32537746429,1.39375782013,1.43752288818,1.4721776247,1.49544095993,1.56639301777,1.51197826862,1.45237112045,1.43031704426,1.45310044289,1.32999944687,1.4835203886,1.25552141666,1.56207561493,2.02342820168,1.85000014305,1.30851793289,1.30510950089,1.3784071207,1.44344878197,1.45021033287,1.47263562679,1.44580960274,1.48654830456,1.39089119434,1.3276695013,1.4562356472,1.40438640118,1.34652733803,1.36684501171,1.39731836319,1.40614306927,1.38463878632,1.3863645792,1.45055866241,1.42789340019,1.42016935349,1.41508197784,1.41328346729,1.37858605385,1.32517385483,1.33519601822
1.46125197411,1.5311435461,1.55515050888,1.51524782181,1.46739923954,1.54252564907,1.56939792633,1.54069137573,1.57181680202,1.63535988331,1.70335078239,1.58179748058,1.61461830139,2.04443287849,1.86962127686,1.76085042953,1.42269313335,1.6664763689,1.42536389828,1.38672626019,1.38919067383,1.46083033085,1.45338952541,1.3542637825,1.43528234959,1.38104581833,1.34814429283,1.4170358181,1.46087026596,1.49581241608,1.51869428158,1.59066867828,1.53610622883,1.47684657574,1.4537717104,1.47972786427,1.35244250298,1.50603032112,1.27948951721,1.5741558075,2.01583266258,1.85061979294,1.33398413658,1.33046853542,1.39948034286,1.46348512173,1.46938514709,1.4892758131,1.46336638927,1.50015628338,1.40963792801,1.35035324097,1.47884500027,1.42740225792,1.36955702305,1.3903260231,1.42122614384,1.43009066582,1.40871095657,1.41047871113,1.47550868988,1.4515247345,1.44390499592,1.4387216568,1.43681800365,1.4018727541,1.3476074934,1.35720384121
1.48523175716,1.55738043785,1.58035123348,1.53655827045,1.48826801777,1.56429874897,1.59127235413,1.5641515255,1.59598267078,1.66008079052,1.72789728642,1.60770916939,1.64291024208,2.03633737564,1.87004065514,1.76637065411,1.44976699352,1.67286396027,1.44719040394,1.40821838379,1.41186416149,1.48309266567,1.4757065773,1.37718629837,1.45891737938,1.40473663807,1.3716738224,1.44100308418,1.48489999771,1.51915562153,1.54167795181,1.61459815502,1.55979418755,1.50067901611,1.4766099453,1.50549459457,1.3757622242,1.52825701237,1.30263411999,1.58609294891,2.00826954842,1.85100150108,1.35850012302,1.35488677025,1.42000031471,1.48331284523,1.48835158348,1.50571465492,1.48080039024,1.51364731789,1.42796051502,1.37387824059,1.50126898289,1.45103013515,1.3933712244,1.41476082802,1.4461067915,1.45506000519,1.43364262581,1.43537151814,1.50004124641,1.4763327837,1.46876454353,1.46349132061,1.46148872375,1.426202178,1.37103641033,1.38018751144
1.5098720789,1.58514857292,1.6070959568,1.55880081654,1.51009202003,1.58723938465,1.61441588402,1.58825993538,1.62078309059,1.68437147141,1.75208365917,1.63277304173,1.66970598698,2.02832508087,1.8702018261,1.77230000496,1.4756155014,1.67957150936,1.46996259689,1.4306640625,1.43557071686,1.50646841526,1.49915230274,1.40108704567,1.4831597805,1.42910671234,1.39593279362,1.46562469006,1.50957715511,1.54215252399,1.56433093548,1.63809835911,1.58297395706,1.52382218838,1.49879062176,1.53036153316,1.399928689,1.55014228821,1.32492792606,1.5978705883,2.0007853508,1.85114645958,1.38203620911,1.37833452225,1.43993902206,1.50288498402,1.50707292557,1.52192389965,1.4980751276,1.52700984478,1.4458373785,1.3982104063,1.52345705032,1.47522997856,1.41792988777,1.44010043144,1.47190380096,1.48099303246,1.45937752724,1.46098768711,1.52410876751,1.50226175785,1.4946911335,1.48933589458,1.48724234104,1.45152723789,1.39542913437,1.4041223526
1.53512609005,1.61434662342,1.63530361652,1.58197975159,1.5328836441,1.61132133007,1.63878858089,1.61297559738,1.64618396759,1.70814752579,1.77579474449,1.65695393085,1.69497704506,2.02044582367,1.87010657787,1.77865099907,1.50020742416,1.68660628796,1.49367380142,1.45406544209,1.46027767658,1.53092622757,1.5236928463,1.42593204975,1.50796532631,1.45411622524,1.42088210583,1.49086356163,1.53486561775,1.56474864483,1.58659386635,1.66108489037,1.60557687283,1.54623007774,1.52027356625,1.5542910099,1.424903512,1.57162868977,1.3463447094,1.60947263241,1.99342679977,1.85105788708,1.40456449986,1.40078389645,1.45926845074,1.52215504646,1.52551269531,1.53787565231,1.51515388489,1.54023194313,1.46324646473,1.42330801487,1.54535865784,1.49995577335,1.44318521023,1.46628582478,1.49855029583,1.50782060623,1.48584938049,1.48726248741,1.54766345024,1.52924323082,1.5216165781,1.51618850231,1.51401352882,1.47778952122,1.42074465752,1.42897498608
1.56094169617,1.64485800266,1.66487824917,1.60609567165,1.55664920807,1.63651096821,1.6643409729,1.63825333118,1.67215049267,1.73133265972,1.79891991615,1.68021810055,1.7187012434,2.01274800301,1.86976015568,1.78543376923,1.52351570129,1.69397413731,1.51831173897,1.47841835022,1.48594486713,1.55642700195,1.54928588867,1.45168042183,1.53328597546,1.47972142696,1.44647717476,1.51668012142,1.56072735786,1.58689105511,1.60841035843,1.68347740173,1.62753736973,1.56785905361,1.54101991653,1.57724809647,1.45064246655,1.59266149998,1.36686015129,1.62088489532,1.98623979092,1.85074162483,1.42605960369,1.42220962048,1.47796189785,1.54107832909,1.5436360836,1.55354344845,1.53200137615,1.55330204964,1.4801671505,1.44912278652,1.5669246912,1.52515721321,1.46908354759,1.4932488203,1.5259693861,1.53546321392,1.51298284531,1.51412296295,1.57065868378,1.55719828606,1.54946160316,1.54397165775,1.54172646999,1.50492191315,1.44693422318,1.45470499992
1.57404243946,1.66056573391,1.68014383316,1.61850357056,1.56889724731,1.64950823784,1.67754161358,1.65108776093,1.68533277512,1.74268198013,1.81023263931,1.69149672985,1.72997832298,2.00898218155,1.86949491501,1.78898978233,1.53468132019,1.69778454304,1.53097271919,1.49094855785,1.49912381172,1.56955385208,1.56246161461,1.4648784399,1.5461230278,1.49273192883,1.45950126648,1.52979052067,1.57385921478,1.5977768898,1.61913502216,1.69442868233,1.63825857639,1.57836925983,1.55110621452,1.58835232258,1.4637825489,1.60299217701,1.37677323818,1.62651598454,1.9827246666,1.85050058365,1.43641293049,1.43253183365,1.48706293106,1.55039727688,1.55256915092,1.56126356125,1.54032838345,1.55977702141,1.48843860626,1.46228218079,1.57756757736,1.53791964054,1.48225522041,1.50699841976,1.53994226456,1.54956269264,1.52677202225,1.5277479887,1.58193278313,1.57151305676,1.56370139122,1.55818510056,1.55590951443,1.51879060268,1.46033918858,1.46788430214
1.60059273243,1.69279682636,1.71155595779,1.64401352406,1.59412062168,1.67627894878,1.70475137234,1.677115798,1.71208584309,1.76485788822,1.83230555058,1.71332836151,1.75135588646,2.00164604187,1.86878538132,1.79643452168,1.55602443218,1.70565962791,1.55696427822,1.51670694351,1.52614045143,1.59652876854,1.58953738213,1.49189007282,1.5721180439,1.5191423893,1.48597335815,1.55639815331,1.60050988197,1.61915063858,1.64018881321,1.7158023119,1.65915107727,1.59875953197,1.57068622112,1.60979437828,1.4905718565,1.62325489521,1.39589881897,1.63762223721,1.97587907314,1.84985840321,1.45631980896,1.45238363743,1.50476062298,1.56872725487,1.57016062737,1.57646369934,1.55677115917,1.5726006031,1.50459361076,1.4890704155,1.59854733944,1.56373345852,1.50900518894,1.53498375416,1.56835842133,1.57825982571,1.55474066734,1.55533516407,1.60400867462,1.60075724125,1.59275615215,1.58719742298,1.58487176895,1.54708266258,1.4877320528,1.49483978748
1.62755310535,1.72597658634,1.74401056767,1.67043411732,1.6203006506,1.70403766632,1.73297917843,1.70357513428,1.73931729794,1.78629350662,1.85358548164,1.73417019844,1.77116084099,1.99460852146,1.86784648895,1.80432605743,1.57603800297,1.71387541294,1.58382117748,1.5433743,1.55398261547,1.6244136095,1.61752462387,1.51966845989,1.5984890461,1.54602146149,1.51295804977,1.58347535133,1.62763273716,1.63995873928,1.66067969799,1.7364269495,1.67927372456,1.61828422546,1.58945333958,1.63019371033,1.51798462868,1.64295256138,1.41407728195,1.64851284027,1.96931576729,1.84901249409,1.47514748573,1.47116577625,1.52177035809,1.58661866188,1.58736276627,1.59132707119,1.57290995121,1.58524858952,1.52021920681,1.51642608643,1.61908531189,1.58987998962,1.53623473644,1.56353449821,1.59730923176,1.60752511024,1.58314085007,1.58328688145,1.62542080879,1.63071978092,1.6224783659,1.61689221859,1.61453211308,1.57602906227,1.51583886147,1.52253770828
1.65485143661,1.75989866257,1.77731323242,1.69773757458,1.64741230011,1.73271989822,1.76214563847,1.73040294647,1.76698839664,1.80694615841,1.87401866913,1.7539961338,1.78939414024,1.98791384697,1.86669206619,1.8126667738,1.59471142292,1.72243237495,1.61149954796,1.57091426849,1.58257567883,1.6531368494,1.64634883404,1.54813694954,1.62516796589,1.57330477238,1.54038584232,1.61097002029,1.65517985821,1.66016054153,1.68056833744,1.75625872612,1.6985887289,1.63691580296,1.60738360882,1.64952731133,1.54594373703,1.66204822063,1.43129467964,1.65917873383,1.96307611465,1.84797680378,1.492882967,1.48886525631,1.53807592392,1.60404109955,1.6041482687,1.60583424568,1.58871972561,1.5977127552,1.53530240059,1.54426813126,1.63914120197,1.61628901958,1.56385684013,1.59253096581,1.62666034698,1.63721811771,1.61184298992,1.61147975922,1.6461275816,1.66125249863,1.65272295475,1.64712631702,1.64474952221,1.60550642014,1.54456794262,1.55090177059
1.6824119091,1.79434716702,1.81126010418,1.72588741779,1.67542111874,1.7622538805,1.79216504097,1.75753343105,1.79506134987,1.82678389549,1.89357149601,1.77278339863,1.80606210232,1.98160481453,1.86533772945,1.82145524025,1.61203837395,1.73132824898,1.63994753361,1.59928178787,1.61183941364,1.68262052536,1.67592930794,1.57721328735,1.65208339691,1.60092580318,1.56818342209,1.63882899284,1.68310320377,1.67972064018,1.69982171059,1.77526676655,1.71706831455,1.65463292599,1.62445795536,1.66777575016,1.57436740398,1.68051195145,1.44754087925,1.66961276531,1.95720100403,1.84676742554,1.50951743126,1.50547289848,1.55366408825,1.62096858025,1.62049329281,1.6199682951,1.60417973995,1.60998558998,1.54983222485,1.57251083851,1.65867972374,1.64288723469,1.5917801857,1.62184774876,1.65627121925,1.66719293594,1.64071261883,1.6397857666,1.66609120369,1.69220006466,1.68333780766,1.67774951458,1.67537629604,1.63538479805,1.5738222599,1.57984972
1.71015560627,1.82909917831,1.84564161301,1.75483834743,1.70428287983,1.79256045818,1.82294642925,1.7848982811,1.82349812984,1.84578764439,1.9122389555,1.79051339626,1.8211786747,1.97572207451,1.8638021946,1.83068859577,1.62801980972,1.74056017399,1.66910552979,1.62842309475,1.64168727398,1.71278035641,1.70617938042,1.6068097353,1.6791626215,1.62881577015,1.59627521038,1.66699838638,1.71135425568,1.69861257076,1.7184163332,1.79343914986,1.73469948769,1.671423316,1.64066576958,1.68492674828,1.60317003727,1.69832384586,1.46281182766,1.67981147766,1.95172894001,1.84540271759,1.52504813671,1.52098619938,1.56852829456,1.63738393784,1.63637971878,1.63371741772,1.6192753315,1.6220625639,1.56380343437,1.60106515884,1.67767214775,1.66960060596,1.61991119385,1.65135622025,1.68599820137,1.69729936123,1.66961252689,1.66807472706,1.68527948856,1.7234030962,1.71416676044,1.70860755444,1.70626020432,1.6655305624,1.60349965096,1.6092941761
1.73800182343,1.86393296719,1.88024806976,1.78453445435,1.73394382,1.82355463505,1.85439455509,1.81242668629,1.8522592783,1.86394870281,1.9300391674,1.80717158318,1.83476233482,1.9703040123,1.86210668087,1.84036135674,1.64266109467,1.75012373924,1.69890582561,1.65827548504,1.67202889919,1.74352729321,1.73700785637,1.63683474064,1.70633172989,1.65690433979,1.62458348274,1.69542253017,1.73988234997,1.71681594849,1.7363358736,1.81077933311,1.75148117542,1.68728196621,1.65600287914,1.70097243786,1.6322633028,1.71547174454,1.47710812092,1.68977451324,1.94669687748,1.84390377998,1.53947722912,1.53540694714,1.58266639709,1.65327656269,1.65179395676,1.64707374573,1.63399744034,1.63394057751,1.57721400261,1.62984001637,1.69609558582,1.69635391235,1.64815461636,1.68092763424,1.71569824219,1.72738862038,1.69840705395,1.69621801376,1.70366561413,1.7547018528,1.74505412579,1.7395465374,1.73724901676,1.69580936432,1.63349545002,1.639144063
1.76586914062,1.89864778519,1.91487467289,1.81491053104,1.76434016228,1.85514545441,1.88640964031,1.84004712105,1.88130438328,1.88127052784,1.94701182842,1.82274878025,1.84683918953,1.9653866291,1.86027479172,1.8504652977,1.65597498417,1.76001250744,1.72927391529,1.68876814842,1.70277094841,1.77476811409,1.76831996441,1.66719484329,1.73351764679,1.68512165546,1.65303134918,1.72404587269,1.76863718033,1.73431932926,1.75357329845,1.8273062706,1.76742446423,1.70221221447,1.67047286034,1.71591198444,1.66155862808,1.73195278645,1.49043667316,1.69950461388,1.9421390295,1.84229385853,1.55281341076,1.54874372482,1.59608221054,1.66864335537,1.66672825813,1.66003441811,1.64834272861,1.64561891556,1.59006667137,1.65874540806,1.71393430233,1.72307324409,1.67641830444,1.71044003963,1.74523818493,1.75732159615,1.72696995735,1.72409641743,1.72123026848,1.7859442234,1.77585220337,1.77041971684,1.76819753647,1.72609269619,1.6637057066,1.66930651665
1.79367613792,1.9330509901,1.94933688641,1.84589266777,1.79540038109,1.88723754883,1.91888999939,1.86768746376,1.9105912447,1.89776802063,1.96321177483,1.83724033833,1.85743927956,1.96100449562,1.85833263397,1.86099076271,1.66797876358,1.77021944523,1.76012992859,1.71982395649,1.73381900787,1.80640697479,1.80001854897,1.69779670238,1.76064872742,1.71339845657,1.68154263496,1.75281190872,1.79756689072,1.75111782551,1.77012884617,1.84304964542,1.7825499773,1.71622395515,1.68408513069,1.72975003719,1.69096910954,1.74777197838,1.5028090477,1.70900857449,1.93808889389,1.84059798717,1.56506991386,1.56100952625,1.60878419876,1.68348777294,1.68118035793,1.67260110378,1.66231334209,1.65709853172,1.60236775875,1.68769335747,1.73117876053,1.74968671799,1.7046135664,1.73977899551,1.77449405193,1.78696894646,1.75518488884,1.75160014629,1.73796033859,1.81698977947,1.80642437935,1.80109155178,1.79897117615,1.75626003742,1.69402956963,1.69968938828
1.82134222984,1.96696054935,1.9834676981,1.87739753723,1.8270431757,1.91973078251,1.95173096657,1.89527523518,1.94007480145,1.91347527504,1.97870469093,1.85064637661,1.86659908295,1.95718872547,1.8563079834,1.87192475796,1.67869627476,1.78073513508,1.79138743877,1.7513576746,1.76507711411,1.83834552765,1.8320043087,1.72854626179,1.78765487671,1.74166584015,1.71004223824,1.78166341782,1.82661819458,1.76721489429,1.786013484,1.85804831982,1.79688644409,1.72933375835,1.69685542583,1.74249696732,1.72040808201,1.76294326782,1.51424217224,1.71829676628,1.93457639217,1.83884334564,1.57626581192,1.57222342491,1.62078523636,1.6978212595,1.69515395164,1.6847807169,1.67591738701,1.6683819294,1.61412727833,1.71659815311,1.74782693386,1.77612483501,1.73265516758,1.76883804798,1.80335104465,1.8162112236,1.78294479847,1.77862858772,1.7538497448,1.84770953655,1.83664512634,1.83143723011,1.82944583893,1.78619921207,1.72436833382,1.73019981384
1.84878742695,2.00020217896,2.01710820198,1.90933191776,1.8591786623,1.95252013206,1.98482513428,1.92273771763,1.96970629692,1.92843222618,1.99355959892,1.86297130585,1.87435925007,1.95396757126,1.85423219204,1.88325345516,1.68815529346,1.79154980183,1.82295310497,1.7832763195,1.79644620419,1.87048113346,1.86417424679,1.75934708118,1.81446623802,1.76985383034,1.73845386505,1.8105404377,1.85573482513,1.7826166153,1.80124127865,1.87234425545,1.8104660511,1.74156177044,1.70880222321,1.75416743755,1.74978804588,1.77748429775,1.52475595474,1.72738027573,1.93162930012,1.83705997467,1.58642351627,1.58240771294,1.63210093975,1.71165823936,1.70865476131,1.69658184052,1.68916559219,1.67947256565,1.62535715103,1.74537312984,1.76387929916,1.80231833458,1.76045870781,1.79751372337,1.83169972897,1.84493410587,1.81014811993,1.80508625507,1.76889610291,1.87797963619,1.86639392376,1.86133694649,1.85950231552,1.81580078602,1.75462293625,1.76074242592
1.8759316206,2.03261160851,2.0501074791,1.94159412384,1.8917080164,1.98549675941,2.01806330681,1.95000171661,1.99943327904,1.94268476963,2.00784230232,1.87422299385,1.88076448441,1.95136713982,1.8521374464,1.89495944977,1.69638729095,1.80265104771,1.8547270298,1.81547951698,1.8278247118,1.90270876884,1.89642345905,1.79010045528,1.84101271629,1.79789113998,1.76669991016,1.83938062191,1.88485753536,1.7973306179,1.81582856178,1.88597857952,1.82332074642,1.75292956829,1.71994590759,1.76477885246,1.77902019024,1.79141366482,1.5343722105,1.73627066612,1.92927324772,1.83527886868,1.59556806087,1.59158694744,1.64274787903,1.72501373291,1.72168922424,1.70801365376,1.70206868649,1.69037306309,1.63606977463,1.77393174171,1.77933728695,1.82819807529,1.787940979,1.82570660114,1.85943579674,1.87302911282,1.83669817448,1.83088254929,1.7830991745,1.90768182278,1.89555573463,1.89067578316,1.88902592659,1.84495913982,1.78469395638,1.79122030735
1.88936638832,2.04845571518,2.06632184982,1.95781433582,1.90808784962,2.00202012062,2.03470182419,1.96353662014,2.01431870461,1.94956171513,2.01478719711,1.87944996357,1.88347446918,1.95030725002,1.85109364986,1.90094804764,1.7000541687,1.80830478668,1.87065970898,1.83165478706,1.8434855938,1.91882359982,1.91254425049,1.80542838573,1.85416519642,1.81183195114,1.78073740005,1.85376942158,1.89940500259,1.8044321537,1.82288730145,1.89255940914,1.82948613167,1.75829815865,1.72522330284,1.76969397068,1.79355335236,1.79815495014,1.53885138035,1.74064695835,1.92832422256,1.83439934254,1.59976911545,1.59580826759,1.64782607555,1.73151552677,1.72803366184,1.71359372139,1.7083940506,1.69575285912,1.64123630524,1.78810334206,1.78684401512,1.84099924564,1.80153632164,1.8395922184,1.87304329872,1.88680899143,1.84969985485,1.84350609779,1.7898850441,1.92228472233,1.90988254547,1.90510082245,1.9035538435,1.8593403101,1.79962980747,1.8064044714
1.91591155529,2.07933282852,2.0980951786,1.99036026001,1.94100689888,2.03506541252,2.06794786453,1.99036455154,2.04407739639,1.96284663677,2.02831268311,1.88911426067,1.88794028759,1.94868099689,1.84903633595,1.91318368912,1.70651197433,1.81980895996,1.902546525,1.86408221722,1.87468326092,1.95098602772,1.94470953941,1.83592164516,1.88018262386,1.83950448036,1.80858612061,1.88242828846,1.9284157753,1.81812763214,1.83654332161,1.90526688099,1.84130811691,1.76841723919,1.73520123959,1.7787553072,1.82239449024,1.81119990349,1.54716563225,1.74926686287,1.92689704895,1.83268451691,1.60744547844,1.60353112221,1.65750145912,1.74417459965,1.74037849903,1.72448599339,1.72079694271,1.70637178421,1.65119600296,1.81617367268,1.80141174793,1.86627912521,1.8283816576,1.8668820858,1.89967632294,1.91377079487,1.87510085106,1.86815190315,1.80282592773,1.95092594624,1.93796098232,1.93339538574,1.93207490444,1.88764321804,1.82923817635,1.83659887314
1.94196164608,2.10901784897,2.1288895607,2.0229473114,1.97404122353,2.06801128387,2.10105991364,2.01681160927,2.07378363609,1.97554421425,2.04137897491,1.89773929119,1.89117896557,1.94772779942,1.8470492363,1.92574560642,1.71183431149,1.83156144619,1.9343688488,1.89651536942,1.90562868118,1.98296737671,1.97668266296,1.86611449718,1.90576100349,1.86684250832,1.8360710144,1.91088330746,1.95727169514,1.83115017414,1.84959518909,1.91738760471,1.85246956348,1.77772963047,1.74442601204,1.78681075573,1.85086214542,1.82367289066,1.55464148521,1.7577162981,1.92611289024,1.83105671406,1.61417877674,1.61031830311,1.66654908657,1.75638270378,1.75226736069,1.73502528667,1.73287439346,1.71680402756,1.66066777706,1.8438103199,1.81538438797,1.89107441902,1.85470199585,1.89345729351,1.92546081543,1.93985974789,1.89963161945,1.89193308353,1.8149279356,1.97873020172,1.96519196033,1.96086788177,1.95980107784,1.91525554657,1.85841500759,1.86647927761
1.96744227409,2.13739299774,2.15858888626,2.05545210838,2.00706911087,2.10074090958,2.13392877579,2.04280638695,2.10337233543,1.98769664764,2.05400109291,1.90534365177,1.89324700832,1.94746387005,1.84517192841,1.93860960007,1.71606171131,1.84354400635,1.96601080894,1.92883491516,1.93621647358,2.01465749741,2.00835466385,1.89590549469,1.93083202839,1.89377188683,1.86311280727,1.93906462193,1.98590481281,1.84350132942,1.86205232143,1.92893433571,1.86298513412,1.78625369072,1.75291490555,1.79388415813,1.87886691093,1.83558344841,1.56130218506,1.76600062847,1.92598795891,1.82955360413,1.61999845505,1.61619877815,1.6749830246,1.76814591885,1.76370060444,1.74521458149,1.74462866783,1.72704803944,1.66966068745,1.87092828751,1.82875740528,1.91531813145,1.88041913509,1.91923391819,1.95031380653,1.96499049664,1.92321693897,1.91477894783,1.82619285583,2.00560307503,1.99148380756,1.98742604256,1.98663926125,1.94208693504,1.88706326485,1.89594590664
1.99228215218,2.16435599327,2.18708944321,2.08774733543,2.03996443748,2.13313674927,2.16644597054,2.06827974319,2.13277626038,1.99934160709,2.06617331505,1.9119477272,1.89420175552,1.94790172577,1.8434432745,1.95174956322,1.71923565865,1.85573613644,1.99735474586,1.96091771126,1.96634161472,2.04594635963,2.03961706161,1.92519378662,1.95532882214,1.92021846771,1.88963210583,1.96690106392,2.01424527168,1.85517954826,1.87392032146,1.93990755081,1.87286055088,1.79400479794,1.76068234444,1.79999923706,1.90631973743,1.84693622589,1.56717038155,1.77412211895,1.92653512955,1.82821190357,1.62493336201,1.62120115757,1.68281519413,1.77946603298,1.77467489243,1.75505340099,1.75605809689,1.7371006012,1.67818176746,1.89744377136,1.84152364731,1.93894529343,1.90545737743,1.94413340092,1.9741601944,1.9890859127,1.94578802586,1.93662512302,1.83662223816,2.03145813942,2.01675319672,2.01298546791,2.01250362396,1.96805262566,1.91508841515,1.92489933968
