-0.164967536926,-0.0272327139974,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442835212,-0.16390953958,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
2.01641321182,2.18982195854,2.21430015564,2.11970543861,2.0725979805,2.16508364677,2.19850611687,2.09316468239,2.16192531586,2.01051044464,2.07787132263,1.91757535934,1.89410316944,1.94905149937,1.84190440178,1.96513843536,1.72139942646,1.8681166172,2.02828264236,1.99263954163,1.99590170383,2.0767261982,2.07036471367,1.95388090611,1.97918653488,1.94610917568,1.9155510664,1.99432063103,2.04222154617,1.86618030071,1.88520097733,1.95029711723,1.8820950985,1.80099630356,1.76774096489,1.80518102646,1.93313419819,1.85773134232,1.57226800919,1.78208124638,1.92776489258,1.82707035542,1.62901329994,1.62535440922,1.69005632401,1.790340662,1.78518521786,1.76453888416,1.76715731621,1.7469574213,1.68623709679,1.92327547073,1.85367310047,1.96189260483,1.92974436283,1.96808314323,1.99693274498,2.01207733154,1.96728408337,1.95741426945,1.84621751308,2.05621767044,2.0409257412,2.03746986389,2.03731679916,1.99307441711,1.94239902496,1.95324265957
2.03977131844,2.21372365952,2.24014377594,2.1511991024,2.10484099388,2.19646930695,2.23000741005,2.11739683151,2.19074845314,2.02122879028,2.08905410767,1.92225217819,1.89301240444,1.95092046261,1.84059619904,1.97874701023,1.72259712219,1.88066220284,2.05867743492,2.02387666702,2.02479720116,2.10689258575,2.10049438477,1.98187160492,2.00234270096,1.97137248516,1.94079434872,2.0212521553,2.06976246834,1.87649667263,1.89589238167,1.96008324623,1.89068102837,1.80723941326,1.77410149574,1.80945539474,1.95922672749,1.86796462536,1.57661700249,1.78987622261,1.9296849966,1.82616734505,1.63226783276,1.62868773937,1.69671571255,1.80076348782,1.79522371292,1.77366614342,1.77791774273,1.75661242008,1.69383072853,1.94834566116,1.86519396305,1.98409974575,1.95321166515,1.99101805687,2.01857280731,2.03390574455,1.987652421,1.97709703445,1.85498034954,2.07981443405,2.06393623352,2.06081295013,2.06101036072,2.0170814991,1.96890807152,1.9808819294
2.06229686737,2.23601341248,2.26455783844,2.18210411072,2.13656520844,2.227186203,2.26085186005,2.14091539383,2.21917438507,2.03151488304,2.09966921806,1.92600667477,1.89099133015,1.95351219177,1.83956062794,1.99254500866,1.72287452221,1.89334881306,2.08842539787,2.05450749397,2.05293321609,2.13634586334,2.12990856171,2.00907492638,2.02473855019,1.99593985081,1.96528971195,2.04762506485,2.09679746628,1.88612055779,1.90598988533,1.96923947334,1.89860653877,1.81274425983,1.77977359295,1.81284928322,1.98451793194,1.87762928009,1.58023893833,1.79750335217,1.93229997158,1.82554244995,1.6347271204,1.63123071194,1.70280146599,1.81072545052,1.80478167534,1.78242886066,1.78832781315,1.7660586834,1.70096600056,1.97258102894,1.87607288361,2.00551009178,1.97579598427,2.01288032532,2.039031744,2.05452156067,2.00684905052,1.99563193321,1.86291337013,2.10219073296,2.08573055267,2.08295822144,2.08352541924,2.04001092911,1.99453401566,2.0077278614
2.08393502235,2.25666069984,2.28749418259,2.2123003006,2.16764450073,2.25713229179,2.29094600677,2.16366386414,2.24713134766,2.04138159752,2.10965657234,1.92886996269,1.88810312748,1.95682871342,1.83883988857,2.00650191307,1.72227847576,1.90615177155,2.11741638184,2.08441352844,2.08021998405,2.16499090195,2.15851402283,2.03540563583,2.04631900787,2.01974606514,1.9889690876,2.07337164879,2.12325739861,1.89504384995,1.91548764706,1.9777354002,1.9058573246,1.81752109528,1.78476715088,1.8153911829,2.00893378258,1.88671636581,1.58315610886,1.80495905876,1.93561255932,1.8252351284,1.63642215729,1.63301360607,1.70832240582,1.82021617889,1.81385016441,1.79082047939,1.7983751297,1.77528953552,1.70764660835,1.99591362476,1.88629722595,2.02607131004,1.99743914604,2.03362083435,2.05826950073,2.07388615608,2.02483940125,2.01298618317,1.87002086639,2.12330007553,2.10626387596,2.10385847092,2.10481357574,2.06180787086,2.01920127869,2.03369641304
2.104637146,2.27565383911,2.30891942978,2.24167299271,2.1979572773,2.28621149063,2.32020187378,2.18558955193,2.27454900742,2.05083560944,2.11895608902,1.93087601662,1.88441050053,1.96086835861,1.83847594261,2.0205848217,1.72085666656,1.91904509068,2.14554619789,2.11348152161,2.10657429695,2.19273900986,2.18622374535,2.06078362465,2.06703352928,2.042730093,2.0117688179,2.09842610359,2.14907550812,1.90325939655,1.92437899113,1.98554122448,1.91241967678,1.82158100605,1.78909254074,1.81711137295,2.03240513802,1.89521694183,1.58539152145,1.81223928928,1.93962204456,1.82528471947,1.6373847723,1.63406777382,1.71328747272,1.82922458649,1.82242083549,1.79883480072,1.80804657936,1.78429746628,1.71387624741,2.01828074455,1.89585483074,2.04573535919,2.01808953285,2.05319786072,2.0762565136,2.09197020531,2.04159760475,2.02913570404,1.87630951405,2.14310693741,2.12550282478,2.12347817421,2.1248357296,2.08242702484,2.04284119606,2.05870914459
2.12435984612,2.29299879074,2.32881498337,2.27011656761,2.22738790512,2.31433606148,2.34853744507,2.2066450119,2.30135893822,2.0598795414,2.12751197815,1.93206179142,1.87997734547,1.96562790871,1.83850991726,2.03476238251,1.71865904331,1.93200325966,2.17271852493,2.14160561562,2.13192033768,2.21950960159,2.21295785904,2.08513760567,2.08683753014,2.06483602524,2.03363204002,2.12272667885,2.17418766022,1.91076314449,1.93265855312,1.99263083935,1.9182831049,1.82493853569,1.7927634716,1.81804323196,2.05487108231,1.90312385559,1.58697092533,1.81934165955,1.94432640076,1.82572972775,1.6376490593,1.63442671299,1.7177079916,1.83774125576,1.83048796654,1.80646765232,1.81733000278,1.79307687283,1.71966040134,2.03962802887,1.90473711491,2.06446123123,2.03770279884,2.07158064842,2.09297394753,2.10875701904,2.05710864067,2.04406690598,1.8817898035,2.16158676147,2.14342570305,2.1417927742,2.1435649395,2.10183238983,2.06539344788,2.082695961
2.14306759834,2.30873084068,2.34719347954,2.2975358963,2.25582957268,2.34142684937,2.37587738037,2.22678923607,2.32749414444,2.06851220131,2.13528132439,1.93246877193,1.87486767769,1.97110104561,1.83898389339,2.04900169373,1.71573770046,1.94500041008,2.19884705544,2.16868948936,2.15619254112,2.24523067474,2.23864603043,2.10840678215,2.10569381714,2.08601570129,2.054510355,2.14621663094,2.19853425026,1.91755735874,1.94032490253,1.99898636341,1.92344403267,1.82761216164,1.79579734802,1.81822395325,2.07628107071,1.91043400764,1.5879226923,1.82626640797,1.94972074032,1.8266094923,1.63725185394,1.634126544,1.72159826756,1.84576034546,1.83805060387,1.8137191534,1.82621669769,1.80162286758,1.72500753403,2.05991125107,1.91294062138,2.08221554756,2.05624628067,2.08875489235,2.10842299461,2.12424969673,2.07137703896,2.05778384209,1.88647890091,2.17873859406,2.16003251076,2.15879917145,2.16099524498,2.12000703812,2.08681178093,2.10559797287
2.16073274612,2.32290863991,2.36409759521,2.32384538651,2.28318428993,2.36741471291,2.40215444565,2.24598789215,2.35289120674,2.07673120499,2.14223742485,1.93214190006,1.869145751,1.97728002071,1.83993768692,2.06326985359,1.71214723587,1.95801115036,2.22385597229,2.19464683533,2.17933678627,2.26984095573,2.26322698593,2.13054180145,2.12357354164,2.10622954369,2.07436561584,2.16884541512,2.22206044197,1.92365109921,1.94738161564,2.00460219383,1.92790806293,1.82962691784,1.79821717739,1.81769502163,2.09659552574,1.91715013981,1.58827924728,1.83301782608,1.95579838753,1.82796132565,1.63623332977,1.63320696354,1.72497713566,1.85328102112,1.84511339664,1.82059407234,1.83470153809,1.80993354321,1.72992944717,2.07909822464,1.92046904564,2.09897446632,2.0736989975,2.10472297668,2.12262272835,2.13847064972,2.0844244957,2.07030820847,1.89040112495,2.19458222389,2.17534375191,2.17451477051,2.17714047432,2.13695049286,2.10706210136,2.12736797333
2.16916775703,2.32943677902,2.37201452255,2.33656001091,2.29642629623,2.37997627258,2.41487574577,2.25522422791,2.36530017853,2.08068442345,2.14540719986,1.93171823025,1.86607503891,1.98063099384,1.84060716629,2.07040500641,1.71011817455,1.9645138979,2.23591971397,2.2071788311,2.19047188759,2.28171277046,2.27508592606,2.1411716938,2.1321413517,2.11596632004,2.08390164375,2.17982721329,2.23350548744,1.92644000053,1.95068383217,2.00713419914,1.92988276482,1.83039629459,1.79920530319,1.81717836857,2.10633301735,1.92028796673,1.58824503422,1.83633089066,1.9590909481,1.82882595062,1.63550400734,1.63252770901,1.72648155689,1.85685563087,1.84846043587,1.82389330864,1.83879303932,1.81400048733,1.73223543167,2.08827400208,1.92398297787,2.10697603226,2.08201313019,2.11225891113,2.12926363945,2.14511466026,2.09050035477,2.07613301277,1.89208400249,2.20202350616,2.18252372742,2.18189764023,2.18473958969,2.14496397972,2.11674237251,2.13781666756
2.18523240089,2.34142208099,2.38681817055,2.36106586456,2.32198834419,2.40419983864,2.43944764137,2.27295279503,2.38946938515,2.08827471733,2.15113759041,1.93038237095,1.85955429077,1.98784840107,1.84235394001,2.08465719223,1.70562899113,1.97749853134,2.25912714005,2.23130559921,2.211840868,2.30455994606,2.29791045189,2.16153240204,2.14851665497,2.13466787338,2.10216426849,2.20107412338,2.2557015419,1.93151402473,1.9568426609,2.01165771484,1.93333256245,1.83148121834,1.80075824261,1.81567072868,2.12494778633,1.92613041401,1.58777582645,1.84283709526,1.96617662907,1.83095407486,1.63363385201,1.63075852394,1.72913634777,1.86363756657,1.85479319096,1.83022212982,1.84667539597,1.82195830345,1.7365489006,2.1057741642,1.93051803112,2.12221193314,2.09780859947,2.12644386292,2.14164876938,2.15749335289,2.10177946091,2.08693027496,1.89491415024,2.21596741676,2.19595479965,2.19573402405,2.19900846481,2.1600830555,2.13519883156,2.15781855583
2.2002158165,2.35205507278,2.40031218529,2.38429570198,2.34626412392,2.42718815804,2.46282124519,2.2896771431,2.41275167465,2.09543991089,2.15608024597,1.92844033241,1.85258066654,1.99574220181,1.84467625618,2.09885859489,1.70061397552,1.99043548107,2.28106999397,2.25413608551,2.23198604584,2.32618141174,2.31951355934,2.18067598343,2.16387343407,2.15233278275,2.11934113503,2.2213537693,2.27695798874,1.93593978882,1.9624222517,2.01548647881,1.93614351749,1.83199465275,1.80177760124,1.81357347965,2.14240670204,1.93141174316,1.58680653572,1.8491948843,1.97392058372,1.83364355564,1.63125419617,1.62848067284,1.73134350777,1.86994147301,1.86066102982,1.83620691299,1.85416257381,1.82968485355,1.74048173428,2.12213468552,1.93641400337,2.13642454147,2.11249828339,2.1394712925,2.1528775692,2.16870164871,2.11193561554,2.09663081169,1.89706373215,2.22870111465,2.20818901062,2.20837044716,2.21207499504,2.17401528358,2.15244603157,2.17661046982
2.21411561966,2.36144113541,2.4125790596,2.40620493889,2.36919522285,2.44890570641,2.4849562645,2.30538463593,2.43509292603,2.10217666626,2.16028571129,1.92594838142,1.84521710873,2.00429797173,1.84760951996,2.11297941208,1.69513320923,2.00330209732,2.30171060562,2.27562355995,2.25088620186,2.34654831886,2.33986616135,2.19858717918,2.1782078743,2.1689453125,2.13542103767,2.24063253403,2.29723453522,1.93975102901,1.96744525433,2.01866483688,1.93835866451,1.83198261261,1.80230557919,1.81094133854,2.15870141983,1.93615710735,1.58538162708,1.85542118549,1.9823101759,1.83692753315,1.62841498852,1.62574338913,1.73313629627,1.87578582764,1.86608839035,1.84186923504,1.86126625538,1.83718585968,1.74405837059,2.13735485077,1.94169747829,2.14961624146,2.12609195709,2.15137767792,2.16300463676,2.1787981987,2.12102556229,2.10528993607,1.8985786438,2.24028134346,2.21928358078,2.21986031532,2.22398948669,2.1867954731,2.16848468781,2.19417858124
2.22693610191,2.36969828606,2.42370605469,2.42676091194,2.39073562622,2.46932673454,2.50582146645,2.32006978989,2.45643806458,2.1084830761,2.16382408142,1.92296600342,1.83752608299,2.01349949837,1.85118746758,2.12698888779,1.68924832344,2.01607584953,2.32102274895,2.29573369026,2.26852989197,2.36564135551,2.35894846916,2.21525979042,2.19152283669,2.18449544907,2.15040063858,2.2588801384,2.31649303436,1.94298827648,1.97193968296,2.02125024796,1.9400305748,1.83149659634,1.80238938332,1.80783212185,2.17383313179,1.94039773941,1.58354818821,1.86153590679,1.99133133888,1.84083735943,1.62516820431,1.62259876728,1.73455131054,1.88119459152,1.87110483646,1.84723579884,1.86800217628,1.84446907043,1.74730634689,2.15144205093,1.94640147686,2.16179656982,2.13860702515,2.16220784187,2.17209434509,2.18785095215,2.12911510468,2.1129720211,1.89950954914,2.25077223778,2.22930407524,2.23026585579,2.23480963707,2.1984667778,2.18332529068,2.21051931381
2.23868775368,2.37694859505,2.43378281593,2.44594430923,2.41085243225,2.48843455315,2.52539348602,2.33373260498,2.47673559189,2.1143591404,2.16678285599,1.91955423355,1.82956933975,2.02332949638,1.8554418087,2.14085841179,1.6830214262,2.02873563766,2.33899188042,2.31444430351,2.28491473198,2.38344979286,2.37674856186,2.23069643974,2.20382666588,2.19897937775,2.16428303719,2.27607059479,2.33469939232,1.9456974268,1.97593843937,2.02331089973,1.9412201643,1.83059227467,1.80207979679,1.80430579185,2.18780994415,1.94417047501,1.581356287,1.86756157875,2.00096845627,1.84540271759,1.62156796455,1.61910033226,1.73562860489,1.88619613647,1.8757443428,1.85233652592,1.87439000607,1.85154461861,1.75025594234,2.16441082954,1.95056402683,2.17298102379,2.15006756783,2.17201280594,2.1802148819,2.19593214989,2.13627433777,2.11974620819,1.89991188049,2.26024246216,2.23831963539,2.23965287209,2.24459886551,2.20907831192,2.19698596001,2.22563672066
2.24938702583,2.38331365585,2.44289851189,2.4637465477,2.4295258522,2.50622105598,2.54365777969,2.34637880325,2.49593377113,2.11980676651,2.16926169395,1.91577482224,1.8214070797,2.03376913071,1.86040127277,2.15456056595,1.67651474476,2.04126143456,2.35561394691,2.33174586296,2.30004572868,2.39997124672,2.39326429367,2.24490785599,2.21513342857,2.2123978138,2.17707753181,2.29218053818,2.35182142258,1.94792854786,1.97947776318,2.02492332458,1.9419939518,1.82932841778,1.80143034458,1.80042374134,2.20064687729,1.94751560688,1.57885682583,1.87352252007,2.01120495796,1.85065019131,1.61766910553,1.61530280113,1.73640978336,1.89082241058,1.88004386425,1.85720407963,1.88045251369,1.85842335224,1.75293922424,2.17628192902,1.9542273283,2.18319129944,2.16050314903,2.18084692955,2.18743801117,2.20311641693,2.14257621765,2.12568354607,1.89984357357,2.26876282692,2.24640274048,2.2480905056,2.25342202187,2.21868276596,2.20949149132,2.23954343796
2.25905585289,2.38891243935,2.45114016533,2.48017120361,2.44674825668,2.52268791199,2.56060814857,2.35802006721,2.51398468018,2.12483048439,2.17136502266,1.91169035435,1.81309843063,2.04479908943,1.86609280109,2.16806864738,1.66978991032,2.0536339283,2.37089562416,2.3476395607,2.31393647194,2.41521215439,2.40850019455,2.25791168213,2.22546267509,2.22475719452,2.18879914284,2.3071911335,2.36783051491,1.94973373413,1.9825963974,2.02616739273,1.9424213171,1.82776474953,1.80049574375,1.79624795914,2.21236610413,1.95047616959,1.57610177994,1.8794438839,2.02202367783,1.85660505295,1.61352682114,1.61126077175,1.73693752289,1.89510726929,1.88404262066,1.86187255383,1.88621389866,1.86511719227,1.75538909435,2.18708252907,1.95743644238,2.19245362282,2.1699488163,2.18876767159,2.19383597374,2.20947980881,2.1480948925,2.13085722923,1.8993639946,2.27640485764,2.25362586975,2.25564885139,2.26134681702,2.22733616829,2.22087264061,2.25225925446
2.26772117615,2.39385318756,2.45859074593,2.49523067474,2.46252393723,2.53784275055,2.57624578476,2.36867189407,2.53084111214,2.12943696976,2.17319822311,1.90736246109,1.80470073223,2.05640006065,1.87254047394,2.18135738373,1.66290712357,2.06583476067,2.38485217094,2.36213779449,2.32660651207,2.42918491364,2.42246866226,2.26973176003,2.23483681679,2.23606657982,2.19946575165,2.32108521461,2.38269972801,1.95116579533,1.98533439636,2.02712321281,1.94257164001,1.82596075535,1.79933035374,1.79183936119,2.22299337387,1.95309579372,1.57314240932,1.8853508234,2.03340673447,1.86328947544,1.60919523239,1.60702860355,1.73725450039,1.8990855217,1.8877800703,1.86637639999,1.89169943333,1.8716378212,1.75763845444,2.19684290886,1.96023690701,2.20079731941,2.17844128609,2.19583153725,2.19947862625,2.21509456635,2.15290141106,2.13533735275,1.89853239059,2.28323745728,2.26005935669,2.26239514351,2.26843762398,2.23509430885,2.23116469383,2.26380896568
2.27541351318,2.3982334137,2.46532773972,2.50894808769,2.47686839104,2.55170202255,2.59058046341,2.37835431099,2.54645967484,2.13363480568,2.17485976219,1.90285110474,1.79626941681,2.06854987144,1.8797647953,2.1944026947,1.65592515469,2.0778465271,2.39750766754,2.37526249886,2.33808159828,2.44191002846,2.43518900871,2.28039813042,2.24328231812,2.24633932114,2.20910072327,2.3338496685,2.39640617371,1.95227622986,1.98773097992,2.02786684036,1.9425112009,1.82397377491,1.79798638821,1.78725743294,2.23255968094,1.9554169178,1.57002866268,1.89126670361,2.04533433914,1.87072253227,1.60472738743,1.60265886784,1.73740172386,1.90279078484,1.891294837,1.87074863911,1.89693319798,1.8779964447,1.75971913338,2.2055978775,1.96267414093,2.20825576782,2.1860203743,2.20209503174,2.20443248749,2.22002959251,2.15706324577,2.13919043541,1.89740598202,2.2893269062,2.2657699585,2.26839494705,2.27475810051,2.24201226234,2.2404062748,2.27422404289
2.28216767311,2.40214443207,2.4714243412,2.52135396004,2.48980760574,2.56428813934,2.60362839699,2.3870909214,2.56079936028,2.13743472099,2.17643547058,1.89821469784,1.78785812855,2.08122801781,1.88778400421,2.20718288422,1.64890015125,2.0896525383,2.40889406204,2.38704490662,2.34839296341,2.45341324806,2.44668626785,2.28994464874,2.25082802773,2.25559139252,2.21772956848,2.34547328949,2.40892887115,1.95311403275,1.98982441425,2.02846646309,1.94230043888,1.82185769081,1.79651331902,1.78255915642,2.24109911919,1.95748019218,1.56680858135,1.89721369743,2.05778741837,1.87892103195,1.6001740694,1.59820210934,1.73741829395,1.906255126,1.89462387562,1.87502098083,1.90193855762,1.88420403004,1.76166129112,2.21338486671,1.96479177475,2.21486401558,2.1927280426,2.20761346817,2.20876216888,2.22435069084,2.16064620018,2.14248132706,1.89604020119,2.29473733902,2.27082228661,2.27371096611,2.28036928177,2.24814534187,2.24863958359,2.2835392952
2.28802132607,2.40567016602,2.47694778442,2.53248739243,2.50137925148,2.57562971115,2.61541342735,2.3949098587,2.57382249832,2.14085006714,2.17799186707,1.8935085535,1.77951812744,2.09441232681,1.89661312103,2.21967673302,1.64188623428,2.1012377739,2.41905069351,2.39752578735,2.35757732391,2.46372628212,2.45699191093,2.29841113091,2.25750613213,2.26384186745,2.22538113594,2.35594892502,2.42025017738,1.95372438431,1.99165022373,2.02897834778,1.94199120998,1.81966102123,1.79495573044,1.77779817581,2.24864959717,1.95932197571,1.56352722645,1.903211236,2.07074594498,1.88789868355,1.59558320045,1.59370625019,1.73733985424,1.90950739384,1.8978010416,1.87922179699,1.90673589706,1.89026939869,1.76349246502,2.22024440765,1.96663057804,2.22066020966,2.19860768318,2.21244239807,2.21252918243,2.22812151909,2.16371250153,2.14527177811,1.89448654652,2.29952979088,2.27527880669,2.27840399742,2.28533053398,2.25354862213,2.25591015816,2.29179525375
2.2906229496,2.40731287003,2.47951459885,2.53759121895,2.50666642189,2.58084440231,2.62084150314,2.39848423004,2.57982802391,2.14241790771,2.17877912521,1.89114582539,1.77539050579,2.10118746758,1.90133488178,2.2258105278,1.63839948177,2.10694313049,2.42368197441,2.40229296684,2.36175942421,2.46844792366,2.46170926094,2.30225253105,2.26052975655,2.26759767532,2.22884988785,2.36075305939,2.42545413971,1.95395731926,1.99247324467,2.02921652794,1.94181382656,1.81854665279,1.7941583395,1.77541017532,2.25206685066,1.96017026901,1.56187689304,1.90623414516,2.07740783691,1.89268279076,1.593288064,1.59145784378,1.73727548122,1.91106212139,1.89934241772,1.8813034296,1.90906250477,1.89325141907,1.76437437534,2.22333955765,1.96745753288,2.22326540947,2.20125079155,2.21461510658,2.21422028542,2.22981929779,2.16507053375,2.14649796486,1.89365446568,2.30171275139,2.27730202675,2.2805352211,2.2875854969,2.25599312782,2.25919890404,2.2955391407
2.29520320892,2.41040205956,2.48429322243,2.54690241814,2.51627397537,2.59038519859,2.63078999519,2.40498328209,2.59081506729,2.14528465271,2.18039727211,1.88643217087,1.76724851131,2.11509013176,1.91139853001,2.23783993721,1.63149642944,2.11817026138,2.43208122253,2.41091322899,2.36933112144,2.47704648972,2.47029733658,2.30918073654,2.26596927643,2.2743871212,2.23509573936,2.36949777603,2.43494725227,1.95430338383,1.99395954609,2.02968120575,1.94143819809,1.81631112099,1.79254925251,1.7706489563,2.25821137428,1.96174144745,1.55858194828,1.91233849525,2.09108567238,1.90284693241,1.58872509003,1.58698678017,1.73711526394,1.91404438019,1.90234971046,1.88544487953,1.91358184814,1.89911842346,1.76608550549,2.22888803482,1.96894943714,2.22791647911,2.20597290993,2.21851015091,2.21725296974,2.23287582397,2.16747188568,2.14864611626,1.89190816879,2.30568647385,2.28097295761,2.2844016552,2.29167771339,2.26040196419,2.2651143074,2.30228853226
2.29898905754,2.41328406334,2.4886431694,2.5550634861,2.52463769913,2.59877610207,2.6395611763,2.41064453125,2.6004140377,2.14780783653,2.18208909035,1.88177382946,1.75929617882,2.1294438839,1.92229413986,2.24953842163,1.62472677231,2.12914133072,2.4393723011,2.41835999489,2.37588405609,2.48455524445,2.47779345512,2.31514191628,2.27062821388,2.28023409843,2.24044752121,2.37709069252,2.44321250916,1.95451819897,1.99525690079,2.03015351295,1.94105994701,1.81409657001,1.79094946384,1.76594519615,2.26347327232,1.96316754818,1.55532598495,1.91853094101,2.1052172184,1.9138096571,1.58423268795,1.58258402348,1.7369363308,1.91687381268,1.90527749062,1.8895740509,1.91793477535,1.90486073494,1.76774382591,2.23361873627,1.97025239468,2.23185515404,2.20997977257,2.22184658051,2.21986365318,2.23552465439,2.16949748993,2.15043330193,1.89008748531,2.30918121338,2.28418803215,2.28778338432,2.2952568531,2.26421189308,2.27018809319,2.30809235573
2.30202579498,2.416015625,2.49261116982,2.56212902069,2.53181433678,2.60606098175,2.64719724655,2.41550254822,2.60860562325,2.15000700951,2.18385577202,1.87721467018,1.75157642365,2.14422726631,1.93402433395,2.26089167595,1.61813366413,2.1398460865,2.44560933113,2.42469096184,2.38146591187,2.4910197258,2.48424291611,2.3201842308,2.27454304695,2.28516530991,2.24494051933,2.38353562355,2.45024561882,1.95463144779,1.99639058113,2.03064846992,1.94070053101,1.81193363667,1.78938746452,1.76133990288,2.2678964138,1.96447086334,1.55214333534,1.92482101917,2.11978173256,1.92557287216,1.57984817028,1.57828676701,1.73676276207,1.9195677042,1.90814805031,1.89370822906,1.92213284969,1.91048324108,1.76936745644,2.23757576942,1.97139537334,2.23512172699,2.21331596375,2.22467207909,2.22210073471,2.23781490326,2.17119598389,2.15190696716,1.88822937012,2.31224489212,2.28699541092,2.29072928429,2.29837059975,2.2674715519,2.27446913719,2.31299877167
2.30435967445,2.41864585876,2.4962387085,2.56815719604,2.53786659241,2.6122879982,2.65374541283,2.41959357262,2.61537861824,2.15190291405,2.18567967415,1.87279427052,1.74412930012,2.1594183445,1.94658792019,2.27188634872,1.61175704002,2.1502726078,2.45084929466,2.42996740341,2.38612675667,2.49648857117,2.48969435692,2.32435822487,2.2777504921,2.28920888901,2.24861097336,2.38884115219,2.45604872704,1.954667449,1.99738252163,2.03116941452,1.94037187099,1.80984663963,1.78788614273,1.75686979294,2.27152562141,1.9656689167,1.54906404018,1.93121540546,2.13475894928,1.93813502789,1.57560551167,1.57412827015,1.7366143465,1.92213904858,1.91097927094,1.89786124229,1.92618441582,1.91598808765,1.77097094059,2.2408041954,1.97240316868,2.23775696754,2.21602511406,2.22703170776,2.22400903702,2.23979091644,2.17261099815,2.15311050415,1.88636636734,2.31492161751,2.28943896294,2.29328322411,2.3010635376,2.27022647858,2.27800703049,2.31705760956
2.30603814125,2.42121577263,2.49956130981,2.57320833206,2.54285955429,2.61750650406,2.65925550461,2.42295432091,2.62072968483,2.1535179615,2.18752837181,1.86854839325,1.736992836,2.17499566078,1.95998072624,2.28251242638,1.60563409328,2.16041278839,2.4551513195,2.43425345421,2.38991689682,2.50101232529,2.49419903755,2.32771444321,2.28028821945,2.29239606857,2.25149679184,2.39302134514,2.4606294632,1.95464658737,1.99825167656,2.0317094326,1.94007921219,1.80785596371,1.78646481037,1.75256800652,2.27440690994,1.96677601337,1.54611587524,1.937718153,2.15012812614,1.95149147511,1.57153558731,1.57013976574,1.73650836945,1.92459845543,1.91378641129,1.90204358101,1.93009603024,1.92137801647,1.7725673914,2.24334859848,1.97329711914,2.23980093002,2.21815037727,2.22896790504,2.22562837601,2.24149298668,2.1737818718,2.15408277512,1.884526968,2.31725072861,2.29155874252,2.29548549652,2.30337643623,2.27251935005,2.28085041046,2.32031941414
2.30710816383,2.42375898361,2.50260901451,2.57734274864,2.54686236382,2.62176918983,2.66378068924,2.42562270164,2.62466621399,2.15487527847,2.18935728073,1.86451005936,1.73020291328,2.19093871117,1.97419476509,2.292760849,1.5997992754,2.1702580452,2.4585750103,2.43761467934,2.39288926125,2.50464320183,2.49780917168,2.33030438423,2.28219366074,2.29475903511,2.25363659859,2.3960955143,2.46400284767,1.9545853138,1.99901473522,2.03225398064,1.93982100487,1.80597734451,1.78513884544,1.74846458435,2.27658581734,1.9678030014,1.54332375526,1.94433104992,2.16586899757,1.96563398838,1.56766688824,1.56634914875,1.73645949364,1.92695343494,1.91658127308,1.90626323223,1.93387198448,1.92665374279,1.77416694164,2.24525403976,1.97409546375,2.24129343033,2.21973371506,2.23051929474,2.22699451447,2.24295639992,2.17474389076,2.15485811234,1.88273584843,2.31926846504,2.29339051247,2.29737281799,2.30534625053,2.27439069748,2.28304767609,2.32283473015
2.30761742592,2.42630052567,2.50540709496,2.58062195778,2.54994392395,2.62512922287,2.66737604141,2.42763638496,2.62720441818,2.15599894524,2.19111657143,1.86070823669,1.72379207611,2.20722675323,1.9892179966,2.30262494087,1.5942838192,2.17980265617,2.46118116379,2.44011712074,2.3950958252,2.50743484497,2.50057864189,2.33217954636,2.28350520134,2.29633307457,2.25507044792,2.39808869362,2.46619105339,1.95449769497,1.99968636036,2.03278446198,1.93959248066,1.80422353745,1.78392088413,1.74458611012,2.27810788155,1.96875870228,1.54070985317,1.95105457306,2.18196201324,1.98055040836,1.56402504444,1.56278181076,1.73647975922,1.92921042442,1.91937398911,1.91052615643,1.93751609325,1.93181610107,1.77577865124,2.24656391144,1.97481417656,2.24227380753,2.22081565857,2.23172211647,2.22813916206,2.24421191216,2.17552709579,2.15546679497,1.88101446629,2.32100582123,2.2949655056,2.29897737503,2.30700588226,2.27587747574,2.28464579582,2.32465386391
2.30761265755,2.4288585186,2.50797557831,2.58310627937,2.55217385292,2.62764024734,2.67009735107,2.42903327942,2.62837195396,2.15691518784,2.19275593758,1.8571690321,1.71779119968,2.22384023666,2.00503492355,2.31210041046,1.58911693096,2.18904161453,2.46302890778,2.44182682037,2.39658856392,2.50944042206,2.5025613308,2.33339071274,2.2842605114,2.29715538025,2.25583839417,2.39903330803,2.46722412109,1.95439577103,2.00028061867,2.03328037262,1.93938720226,1.80260586739,1.78282213211,1.74095678329,2.27901864052,1.96965134144,1.53829491138,1.95788800716,2.19838786125,1.99622547626,1.56063389778,1.55946147442,1.73658061028,1.93137514591,1.92217278481,1.91483688354,1.9410315752,1.936866045,1.7774105072,2.24732208252,1.97546803951,2.24278116226,2.22143578529,2.23260951042,2.22908973694,2.24528646469,2.17615818977,2.15593504906,1.87938201427,2.32249045372,2.29631090164,2.30032730103,2.30838489532,2.27701354027,2.28569078445,2.32582688332
2.30714082718,2.43144392967,2.51033067703,2.58485531807,2.55362129211,2.62935757637,2.67200160027,2.42985153198,2.62820649147,2.15765023232,2.1942293644,1.853916049,1.7122284174,2.24075937271,2.02162623405,2.321185112,1.58432519436,2.19797253609,2.46417784691,2.4428088665,2.39741969109,2.51071381569,2.50381159782,2.33398842812,2.2844979763,2.29726529121,2.25598216057,2.39896678925,2.46713972092,1.95429170132,2.00081181526,2.0337240696,1.93919980526,1.80113470554,1.7818530798,1.73759889603,2.27936315536,1.97048926353,1.53609848022,1.96482992172,2.21512699127,2.01263999939,1.5575158596,1.55641007423,1.73677265644,1.9334539175,1.92498576641,1.91919970512,1.94442272186,1.94180500507,1.77907073498,2.24757051468,1.97607123852,2.24285340309,2.22163248062,2.23321199417,2.22987055779,2.24620318413,2.17666077614,2.15628600121,1.87785661221,2.32374691963,2.29745101929,2.30144786835,2.30950975418,2.27783131599,2.28622698784,2.32640337944
2.30624747276,2.43406105042,2.51248455048,2.585927248,2.55435395241,2.63033556938,2.67314648628,2.43012881279,2.62675786018,2.15823245049,2.19549942017,1.85097122192,1.70713043213,2.2579665184,2.03896951675,2.32987856865,1.57993423939,2.20659422874,2.46468520164,2.44312644005,2.39764070511,2.51130867004,2.504383564,2.33402204514,2.28425621986,2.29670500755,2.25554442406,2.3979344368,2.46598410606,1.95419788361,2.0012948513,2.03410220146,1.93902766705,1.79982113838,1.78102457523,1.73453390598,2.27918577194,1.97128236294,1.53413963318,1.97188019753,2.23216247559,2.02977228165,1.55469214916,1.55364918709,1.73706710339,1.93545460701,1.92782139778,1.92361927032,1.94769513607,1.94663536549,1.78076767921,2.24735164642,1.97663867474,2.24252843857,2.22144317627,2.23355770111,2.23050260544,2.24698185921,2.17705440521,2.15653991699,1.87645542622,2.32479596138,2.29840612411,2.30236148834,2.31040382385,2.27835917473,2.28629779816,2.32643151283
2.30497860909,2.43670916557,2.51444554329,2.58637857437,2.55443763733,2.63062882423,2.67358875275,2.42990374565,2.62408542633,2.15869092941,2.19654202461,1.84835386276,1.70252108574,2.27544331551,2.05703878403,2.33818364143,1.57596707344,2.21490740776,2.46460771561,2.44284200668,2.39730215073,2.51127791405,2.50433087349,2.33354020119,2.28357410431,2.29551887512,2.25456881523,2.39598727226,2.46381139755,1.9541285038,2.00174641609,2.03440833092,1.9388730526,1.79867696762,1.78034877777,1.7317814827,2.27853083611,1.972042799,1.53243684769,1.97903847694,2.24947571754,2.04759669304,1.55218327045,1.55119872093,1.73747563362,1.9373871088,1.93068885803,1.92810070515,1.95085656643,1.95136070251,1.78251063824,2.24670696259,1.977186203,2.24184465408,2.22090411186,2.23367285728,2.23100447655,2.24763941765,2.17735719681,2.15671491623,1.87519574165,2.32565569878,2.29919409752,2.3030872345,2.31108808517,2.27862501144,2.28594446182,2.32595896721
2.303378582,2.43937659264,2.51621866226,2.58626317978,2.55393576622,2.63029050827,2.67338490486,2.42921423912,2.62025928497,2.15905594826,2.19734978676,1.84608185291,1.69842231274,2.29317307472,2.07580494881,2.34610438347,1.57244551182,2.22291517258,2.46399879456,2.44201397896,2.39645314217,2.51067352295,2.50370573997,2.33259010315,2.2824909687,2.29375362396,2.25309944153,2.39318299294,2.46068286896,1.95409953594,2.0021853447,2.03464603424,1.93874394894,1.79771649837,1.77983939648,1.72936081886,2.27744150162,1.97278571129,1.53100836277,1.98630571365,2.26705026627,2.06608533859,1.55000889301,1.54907846451,1.73801124096,1.93926393986,1.93359851837,1.9326505661,1.95391726494,1.95598649979,1.78431046009,2.24567604065,1.97773122787,2.24083924294,2.22005081177,2.23358058929,2.23139023781,2.2481880188,2.17758274078,2.15682482719,1.87409472466,2.32634091377,2.2998290062,2.30364060402,2.31157946587,2.27865219116,2.28520703316,2.3250310421
2.30246734619,2.440710783,2.5170352459,2.58600902557,2.55348396301,2.62990093231,2.67305779457,2.42870664597,2.61793065071,2.15921282768,2.19766736031,1.8450807333,1.69657075405,2.30212783813,2.08543944359,2.34992241859,1.57085812092,2.22680568695,2.46351122856,2.44141364098,2.39585161209,2.51017189026,2.5031940937,2.33195257187,2.28180980682,2.29266548157,2.25219130516,2.3914732933,2.45877504349,1.95410549641,2.00240588188,2.03474259377,1.93869304657,1.7973099947,1.77965176105,1.72828066349,2.2767457962,1.97315573692,1.53040277958,1.98998081684,2.27593064308,2.07556915283,1.54905307293,1.548148036,1.73833107948,1.9401859045,1.93507266045,1.93495321274,1.95541346073,1.95826387405,1.78523504734,2.24502682686,1.97800827026,2.24022626877,2.21951556206,2.23346209526,2.23154187202,2.24842357635,2.17766880989,2.15685796738,1.87360906601,2.3266210556,2.30009150505,2.303855896,2.31175661087,2.27858233452,2.28470492363,2.32440972328
2.30045127869,2.44336652756,2.51852869987,2.58514022827,2.55221533775,2.62871479988,2.67198801041,2.42739272118,2.61253333092,2.15949678421,2.1981446743,1.84335792065,1.69327533245,2.32020735741,2.10518813133,2.35727953911,1.56804275513,2.23436427116,2.46220207214,2.43987560272,2.39432668686,2.50880241394,2.50180649757,2.33038496971,2.28019952774,2.2901263237,2.25006818771,2.38751006126,2.45435070992,1.95417225361,2.0028655529,2.03490495682,1.93863201141,1.79665637016,1.77942204475,1.72639286518,2.27508473396,1.97390723228,1.52942121029,1.9974168539,2.29386734962,2.09499311447,1.54741704464,1.54655945301,1.73908472061,1.94200921059,1.93806946278,1.93962144852,1.95834803581,1.96275317669,1.78714299202,2.24349093437,1.97858655453,2.23880767822,2.21825408936,2.23309540749,2.23177194595,2.24882364273,2.17779588699,2.15688991547,1.87278008461,2.32706403732,2.30051469803,2.30417275429,2.31198430061,2.27829098701,2.28346133232,2.32288241386
2.29820966721,2.44597959518,2.51983380318,2.58382964134,2.55050635338,2.62702679634,2.67040729523,2.42570948601,2.60619258881,2.15976667404,2.19844293594,1.84201991558,1.6905374527,2.33850073814,2.12554621696,2.36427283287,1.56572139263,2.24163198471,2.46048665047,2.43793010712,2.39240789413,2.5069835186,2.49997162819,2.32845926285,2.27828574181,2.28713107109,2.24756360054,2.38285470009,2.4491508007,1.95433008671,2.00336837769,2.03505063057,1.93864583969,1.79623162746,1.77940225601,1.72488296032,2.27309298515,1.97469270229,1.52876114845,2.00497031212,2.31202626228,2.1149969101,1.54616355896,1.54534900188,1.74000442028,1.94382119179,1.94114208221,1.94438099861,1.96121919155,1.96716296673,1.78914070129,2.24166440964,1.97921407223,2.23715853691,2.21675992012,2.23256754875,2.23190712929,2.24913072586,2.17786645889,2.15687990189,1.8721562624,2.32735490799,2.30080533028,2.30434250832,2.31204938889,2.2778096199,2.2819237709,2.32100772858
2.29578328133,2.44851851463,2.52094626427,2.58212208748,2.54840803146,2.62488627434,2.66836714745,2.42369556427,2.59900689125,2.16005587578,2.19861340523,1.84108042717,1.688372612,2.35699391365,2.14647388458,2.37091374397,1.56391119957,2.24861860275,2.45841002464,2.43562555313,2.39013886452,2.50476241112,2.49773693085,2.32621693611,2.27610850334,2.28373336792,2.24472427368,2.37758302689,2.44325828552,1.95460343361,2.00394129753,2.03521680832,1.93876576424,1.79605817795,1.77961325645,1.7237688303,2.27081036568,1.97553825378,1.52844178677,2.01264691353,2.33039283752,2.13554239273,1.54531109333,1.54453527927,1.74110853672,1.9456448555,1.94430732727,1.94924378395,1.96404671669,1.97150468826,1.79124450684,2.23958420753,1.97991538048,2.23531484604,2.21506500244,2.23189473152,2.23195290565,2.2493481636,2.17788600922,2.15683531761,1.87175738811,2.3275001049,2.30096840858,2.30437278748,2.31196117401,2.2771551609,2.28012537956,2.31882572174
2.29321098328,2.4509499073,2.52186179161,2.5800614357,2.54596924782,2.62234091759,2.66591644287,2.42138981819,2.59108090401,2.16039729118,2.19872069359,1.84055244923,1.68679487705,2.3756737709,2.16792845726,2.37721610069,1.56262814999,2.25533390045,2.45601582527,2.43300843239,2.38756227493,2.50218462944,2.49514818192,2.32369852066,2.27370786667,2.27998781204,2.24159693718,2.37177395821,2.43676114082,1.95501923561,2.00461268425,2.03544950485,1.93902802467,1.7961602211,1.78007793427,1.72306835651,2.26827692986,1.97647297382,1.52848243713,2.02045440674,2.34895372391,2.15658807755,1.54487812519,1.54413664341,1.74241626263,1.9475055933,1.94758343697,1.95422399044,1.96685266495,1.97579061985,1.79347169399,2.23728704453,1.98071658611,2.23331284523,2.21320056915,2.23109269142,2.23191547394,2.24947881699,2.17786097527,2.1567633152,1.87160491943,2.32750511169,2.30100893974,2.30427026749,2.3117287159,2.27634382248,2.27809906006,2.31637573242
2.29053092003,2.45324039459,2.52257466316,2.57768774033,2.54323601723,2.61943745613,2.66310310364,2.41883158684,2.58252453804,2.16082453728,2.19883871078,1.84044766426,1.68581604958,2.39452719688,2.18986463547,2.38319468498,1.56188642979,2.26179075241,2.45334553719,2.43012213707,2.38471961021,2.49929404259,2.49224925041,2.32094311714,2.27112483978,2.27595043182,2.23822999001,2.36551046371,2.4297516346,1.95560574532,2.00541186333,2.03579926491,1.9394724369,1.79656243324,1.78081965446,1.72279798985,2.26553201675,1.97752726078,1.52890181541,2.02840042114,2.36769556999,2.17809104919,1.54488170147,1.54417037964,1.74394762516,1.94943010807,1.95098984241,1.9593360424,1.96966040134,1.98003482819,1.79584038258,2.23480892181,1.98164463043,2.23118853569,2.21119809151,2.2301774025,2.23179960251,2.24952530861,2.17779660225,2.15667080879,1.87171983719,2.32737517357,2.30093121529,2.30404114723,2.31135964394,2.27539134026,2.27587652206,2.31369662285
2.28777980804,2.45535540581,2.52307915688,2.57503867149,2.54024887085,2.61621975899,2.6599714756,2.41605997086,2.57344818115,2.16136908531,2.19904708862,1.84077596664,1.68544566631,2.41354203224,2.21223568916,2.38886713982,1.56169831753,2.26800274849,2.45043683052,2.42700624466,2.38164997101,2.49613261223,2.48908257484,2.31798791885,2.26839876175,2.27167701721,2.23466992378,2.35887598991,2.422321558,1.95639109612,2.00636839867,2.03631949425,1.94014024734,1.79728972912,1.78186190128,1.7229732275,2.26261353493,1.97873187065,1.52971744537,2.03649353981,2.38660597801,2.2000067234,1.54533755779,1.54465222359,1.74572265148,1.95144629478,1.95454585552,1.96459496021,1.97249472141,1.98425209522,1.79836881161,2.23218488693,1.98272693157,2.22897696495,2.20908737183,2.22916269302,2.23160982132,2.24948954582,2.17769789696,2.15656447411,1.87212300301,2.32711434364,2.30073904991,2.30369091034,2.31086134911,2.27431249619,2.27348732948,2.31082415581
2.28499221802,2.45726275444,2.52336883545,2.57214975357,2.53704619408,2.61273002625,2.65656447411,2.41311407089,2.56396389008,2.16206240654,2.19942569733,1.8415466547,1.68569266796,2.43270730972,2.2349922657,2.39425158501,1.56207537651,2.27398443222,2.4473259449,2.42369771004,2.37839078903,2.49274039268,2.48568749428,2.31486845016,2.26556968689,2.26722359657,2.23096346855,2.35195374489,2.41456460953,1.95740294456,2.0075109005,2.03706407547,1.94107246399,1.79836666584,1.78322768211,1.7236084938,2.25955843925,1.98011779785,1.53094637394,2.04474234581,2.40567302704,2.22228765488,1.54626083374,1.54559767246,1.74776089191,1.95358169079,1.95827114582,1.97001552582,1.97537994385,1.98845767975,1.80107533932,2.22944879532,1.9839900732,2.22671246529,2.2068977356,2.22806382179,2.23135113716,2.24937438965,2.17757034302,2.15645074844,1.87283444405,2.32672739029,2.3004360199,2.30322504044,2.3102414608,2.27312135696,2.27096033096,2.30779314041
2.28220200539,2.45893144608,2.52343797684,2.5690536499,2.53366208076,2.60900783539,2.65292167664,2.41003298759,2.55418181419,2.16293406487,2.20005083084,1.84276652336,1.68656301498,2.45201182365,2.25808358192,2.39936828613,1.56302595139,2.27975225449,2.44404649734,2.42023086548,2.37497711182,2.48915481567,2.48210191727,2.31161832809,2.26267552376,2.26264476776,2.22715544701,2.34482645988,2.4065721035,1.95866727829,2.00886654854,2.03808355331,1.94230759144,1.79981517792,1.78493785858,1.7247159481,2.2564022541,1.98171377182,1.53260314465,2.05315446854,2.42488503456,2.24488568306,1.54766380787,1.54701900482,1.75008046627,1.95586252213,1.96218347549,1.97561192513,1.97834014893,1.99266731739,1.80397725105,2.22663354874,1.98545897007,2.22442817688,2.20465779305,2.22689437866,2.23102807999,2.24918174744,2.1774187088,2.15633630753,1.87387216091,2.32621788979,2.30002570152,2.30264925957,2.30950689316,2.27183198929,2.26832318306,2.30463719368
2.27944040298,2.46033215523,2.52328109741,2.56578087807,2.53012824059,2.60509157181,2.64908075333,2.40685534477,2.54421114922,2.16401052475,2.20098972321,1.84444069862,1.68806147575,2.4714448452,2.28145694733,2.40423870087,1.56455719471,2.28532338142,2.44062924385,2.41663622856,2.3714427948,2.48541164398,2.4783616066,2.30826973915,2.25975418091,2.2579934597,2.223290205,2.3375749588,2.39843440056,1.96020710468,2.01046013832,2.03942275047,1.94387972355,1.80165445805,1.78701078892,1.72630548477,2.2531785965,1.98354578018,1.53470015526,2.06173682213,2.44423079491,2.26775074005,1.54955732822,1.54892718792,1.75269758701,1.95831298828,1.96629929543,1.98139631748,1.98139762878,1.99689638615,1.80709052086,2.2237701416,1.98715651035,2.22215604782,2.20239424706,2.22566771507,2.23064541817,2.24891424179,2.17724823952,2.15622663498,1.87525200844,2.3255906105,2.29951167107,2.30196833611,2.30866408348,2.27045726776,2.26560115814,2.30138707161
2.27673625946,2.46143937111,2.52289319038,2.56235980988,2.52647280693,2.60101604462,2.64507627487,2.40361905098,2.53415584564,2.16531634331,2.2022960186,1.8465719223,1.69018983841,2.49099683762,2.3050596714,2.4088845253,1.56667280197,2.29071497917,2.43710279465,2.41294264793,2.36781859398,2.48154449463,2.47449922562,2.30485200882,2.25684118271,2.25332093239,2.21940875053,2.33027696609,2.39023828506,1.96204149723,2.01231241226,2.04111719131,1.94581604004,1.8038995266,1.78946089745,1.72838389874,2.2499191761,1.98563563824,1.53724706173,2.07049369812,2.46369981766,2.29083228111,1.55194866657,1.55132973194,1.75562536716,1.96095371246,1.97063183784,1.98737859726,1.98457217216,2.00115942955,1.8104288578,2.2208878994,1.98910152912,2.21992564201,2.20013260841,2.22439646721,2.23020768166,2.2485742569,2.1770632267,2.15612745285,1.8769865036,2.32484912872,2.29889774323,2.30118751526,2.30771994591,2.26900982857,2.26281905174,2.29807186127
2.27411794662,2.46223163605,2.52227044106,2.55881595612,2.52272057533,2.59681534767,2.64094161987,2.40036129951,2.52411746979,2.16687273979,2.20401096344,1.84916138649,1.69294905663,2.5106575489,2.32883667946,2.41332983971,1.56937479973,2.29594635963,2.4334936142,2.40917539597,2.36413455009,2.47758436203,2.47054624557,2.30139374733,2.25397086143,2.24867630005,2.21555113792,2.3230073452,2.38206720352,1.96418583393,2.0144405365,2.04319524765,1.94813728333,1.80656170845,1.79229962826,1.73095560074,2.2466545105,1.98800182343,1.54025053978,2.07942891121,2.48328137398,2.31407856941,1.55484318733,1.5542320013,1.7588750124,1.96380269527,1.97519218922,1.99356663227,1.98788166046,2.00547122955,1.81400418282,2.2180147171,1.99131023884,2.21776509285,2.19789743423,2.22309350967,2.22971963882,2.24816536903,2.17686843872,2.15604424477,1.87908506393,2.32399845123,2.29818820953,2.30031251907,2.30668139458,2.26750183105,2.25999927521,2.29471969604
2.27284932137,2.46250414848,2.52187037468,2.55700588226,2.52081537247,2.59467792511,2.63883495331,2.39873671532,2.51914215088,2.16775107384,2.20503020287,1.85062766075,1.69456470013,2.52052545547,2.34077334404,2.41548466682,1.57094562054,2.29850792885,2.43166589737,2.40727186203,2.36227917671,2.47557902336,2.46854519844,2.29965806007,2.25256299973,2.24638223648,2.21364545822,2.31941175461,2.37802290916,1.96537804604,2.01561284065,2.04438376427,1.94944703579,1.80805170536,1.79386711121,1.732427001,2.24503040314,1.98929297924,1.54192495346,2.083963871,2.49311065674,2.32574725151,1.55647993088,1.55587124825,1.76062309742,1.96530997753,1.97756052017,1.99673986435,1.98959183693,2.00764942169,1.81588387489,2.21659088135,1.99251770973,2.21672058105,2.19679784775,2.22243452072,2.2294588089,2.2479364872,2.17676925659,2.15601062775,1.88027322292,2.32353425026,2.29779934883,2.2998418808,2.30612921715,2.26672935486,2.25858306885,2.29303860664
2.27040624619,2.46279573441,2.52089214325,2.55332231522,2.51695895195,2.59034633636,2.63456010818,2.3955142498,2.5092997551,2.16971611977,2.20739936829,1.85390102863,1.69826602936,2.54033136368,2.36470842361,2.41967487335,1.57452511787,2.30353498459,2.42797708511,2.40343642235,2.35855507851,2.47153329849,2.46450901031,2.29618597031,2.24981594086,2.24186253548,2.20989108086,2.31231117249,2.37003040314,1.96800613403,2.01817846298,2.04706501961,1.95236802101,1.81135070324,1.79730057716,1.73574006557,2.24180912971,1.99209678173,1.54561960697,2.09316754341,2.51284098625,2.349142313,1.56013214588,1.55952644348,1.76436901093,1.96849632263,1.98247563839,2.00324487686,1.99313044548,2.01205873489,1.81983184814,2.21377921104,1.99514269829,2.2147128582,2.19464373589,2.2211060524,2.22890591621,2.24743175507,2.17656946182,2.1559612751,1.88292825222,2.32252979279,2.29695558548,2.29883718491,2.30496263504,2.26515316963,2.25574684143,2.28967738152
2.26810908318,2.46274542809,2.51967787743,2.54957270622,2.51305747032,2.58596301079,2.63022565842,2.39235925674,2.49970197678,2.17197084427,2.21020650864,1.85762512684,1.70259022713,2.5602221489,2.38868021965,2.42372560501,1.57868456841,2.30845046043,2.42426252365,2.39958143234,2.35483527184,2.46746397018,2.46045064926,2.29273509979,2.24718880653,2.23748159409,2.20624947548,2.30540823936,2.36225199699,1.97096252441,2.02104496956,2.05015182495,1.95569145679,1.81507468224,1.80113196373,1.739544034,2.23865008354,1.99520099163,1.54977452755,2.10254812241,2.53265738487,2.37257122993,1.56428742409,1.56368148327,1.76845002174,1.97191822529,1.98763144016,2.009963274,1.99683499336,2.01654791832,1.82403576374,2.2110388279,1.99805402756,2.21283721924,2.19257044792,2.21977782249,2.22831964493,2.24687194824,2.17637467384,2.15594339371,1.88595616817,2.32143235207,2.2960319519,2.29775643349,2.30372238159,2.26354789734,2.25292539597,2.28633999825
2.26597809792,2.46235203743,2.5182299614,2.54577684402,2.50912809372,2.581553936,2.62585687637,2.38930487633,2.49042868614,2.17452454567,2.2134346962,1.86179327965,1.70753014088,2.58018898964,2.41263270378,2.4276638031,1.58341658115,2.31327486038,2.42054224014,2.39572477341,2.35114336014,2.46339488029,2.45639395714,2.2893269062,2.24470877647,2.23327755928,2.20275211334,2.29876184464,2.35475277901,1.97424650192,2.02421474457,2.05363368988,1.95941007137,1.81921851635,1.80535781384,1.74383246899,2.23557662964,1.99860680103,1.55438542366,2.11210155487,2.55255007744,2.3959813118,1.56894040108,1.5683311224,1.77286589146,1.97557997704,1.99302744865,2.01689291,2.00071287155,2.02112841606,1.82849872112,2.20839214325,2.00125336647,2.21111488342,2.19059729576,2.21846103668,2.22770738602,2.24626350403,2.17619132996,2.15596246719,1.88935399055,2.3202495575,2.29503560066,2.29660749435,2.30241703987,2.26192545891,2.25013709068,2.28304815292
2.26403236389,2.46161746979,2.51655316353,2.5419523716,2.50518465042,2.57714295387,2.62147593498,2.38638210297,2.48155093193,2.17738294601,2.21705174446,1.86639714241,1.71307754517,2.60022187233,2.43651175499,2.43151521683,1.58871209621,2.31802916527,2.41683340073,2.39188218117,2.34749913216,2.45934820175,2.4523601532,2.28598093987,2.24240088463,2.22928547859,2.19942617416,2.29242444038,2.34759187698,1.97785282135,2.02768588066,2.05749130249,1.96350944042,1.82377266884,1.8099707365,1.74859642982,2.23261022568,2.00231075287,1.55944550037,2.12182164192,2.57250809669,2.41932082176,1.57408344746,1.57346785069,1.77761387825,1.97948157787,1.99865996838,2.02402853966,2.00476813316,2.02580976486,1.83322191238,2.20585799217,2.00473856926,2.20956420898,2.18874120712,2.21716761589,2.22707676888,2.24561357498,2.17602491379,2.15602374077,1.89311552048,2.31898975372,2.29397416115,2.295399189,2.30105614662,2.26029753685,2.2473988533,2.27982068062
