-0.164967536926,-0.0272327139974,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442835212,-0.16390953958,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
2.26228761673,2.46054768562,2.51465439796,2.53811645508,2.50124120712,2.57275176048,2.61710381508,2.38361978531,2.4731323719,2.18054842949,2.22101426125,1.87142622471,1.71922147274,2.62031173706,2.460262537,2.43530607224,1.59455907345,2.32273364067,2.41315245628,2.38806819916,2.34392094612,2.4553437233,2.44836950302,2.28271484375,2.24028611183,2.22553563118,2.19629573822,2.28644251823,2.34082078934,1.98177242279,2.03145289421,2.06169724464,1.96796905994,1.8287242651,1.81495952606,1.75382399559,2.22976922989,2.00630497932,1.56494486332,2.13169980049,2.59252119064,2.44253826141,1.5797059536,1.57908117771,1.78268778324,1.98361992836,2.00452184677,2.03136301041,2.00900197029,2.03060102463,1.83820390701,2.20345377922,2.00850439072,2.20820116997,2.18701672554,2.2159075737,2.22643446922,2.24492955208,2.17588090897,2.15613126755,1.89723134041,2.31766104698,2.29285597801,2.29414010048,2.29964852333,2.25867486,2.24472546577,2.27667498589
2.26075863838,2.45915222168,2.51254272461,2.53428387642,2.4973089695,2.568400383,2.61275911331,2.38104486465,2.46522784233,2.18402075768,2.22527074814,1.87686896324,1.72595000267,2.64044833183,2.48383140564,2.43906354904,1.600943923,2.32740974426,2.40951371193,2.38429546356,2.34042620659,2.45140028,2.44443964958,2.27954387665,2.23838424683,2.22205471992,2.1933825016,2.28085660934,2.3344848156,1.98599326611,2.03550720215,2.066218853,1.97276425362,1.83405721188,1.82031106949,1.75950181484,2.22707056999,2.01057934761,1.57087206841,2.14172649384,2.61257839203,2.4655828476,1.58579576015,1.58515894413,1.78808057308,1.98798966408,2.01060461998,2.03888726234,2.01341485977,2.03551149368,1.84344244003,2.20119476318,2.01254248619,2.20703983307,2.18543767929,2.21469068527,2.22578811646,2.24421834946,2.17576408386,2.15628957748,1.90168988705,2.3162727356,2.29168963432,2.29283905029,2.29820394516,2.2570681572,2.24213123322,2.27362680435
2.2594575882,2.45744538307,2.51022934914,2.53046894073,2.4933989048,2.5641067028,2.60845994949,2.37868189812,2.45788574219,2.18779659271,2.22976613045,1.88271284103,1.73324847221,2.66062188148,2.50716686249,2.44281363487,1.60785102844,2.33207845688,2.40593099594,2.38057518005,2.33702969551,2.44753408432,2.44058728218,2.27648305893,2.23671245575,2.21886634827,2.19070482254,2.27570199966,2.32862401009,1.99050164223,2.03983855247,2.07102012634,1.97786772251,1.8397539854,1.82601010799,1.76561439037,2.2245285511,2.01512122154,1.57721340656,2.15189146996,2.6326687336,2.4884057045,1.5923384428,1.59168660641,1.79378271103,1.99258327484,2.01689743996,2.04659056664,2.01800489426,2.040548563,1.84893333912,2.1990942955,2.0168428421,2.20609235764,2.18401551247,2.21352696419,2.22514533997,2.24348855019,2.17568016052,2.15650296211,1.90647757053,2.31483483315,2.29048442841,2.29150605202,2.29673266411,2.25548815727,2.23962855339,2.27068996429
2.25839591026,2.45544409752,2.5077290535,2.52668523788,2.48952102661,2.5598886013,2.60422205925,2.37655329704,2.45114684105,2.19187045097,2.23444533348,1.88894438744,1.74110102654,2.6808218956,2.53021836281,2.44658350945,1.61526322365,2.33676171303,2.40241646767,2.37691879272,2.33374547958,2.44376087189,2.43682742119,2.27354478836,2.23528528214,2.21599054337,2.1882789135,2.27100849152,2.32327103615,1.99528241158,2.04443502426,2.0760653019,1.98325145245,1.84579575062,1.83204078674,1.77214503288,2.2221570015,2.01991724968,1.58395433426,2.1621837616,2.65278077126,2.51095867157,1.59931838512,1.59864902496,1.79978477955,1.99739301205,2.02338957787,2.05446171761,2.02276992798,2.04572081566,1.85467267036,2.19716453552,2.0213944912,2.20536899567,2.18276071548,2.21242594719,2.22451496124,2.24274945259,2.17563509941,2.15677571297,1.91158032417,2.3133585453,2.2892510891,2.29015159607,2.29524588585,2.25394535065,2.23722958565,2.26787757874
2.25758290291,2.45317101479,2.50505900383,2.52294635773,2.48568534851,2.55576109886,2.60006046295,2.37467885017,2.44504547119,2.19623589516,2.23925733566,1.89555001259,1.74949026108,2.7010371685,2.55293679237,2.4503993988,1.62316250801,2.34148001671,2.39898228645,2.37333607674,2.33058667183,2.44009447098,2.43317437172,2.27074170113,2.23411607742,2.2134449482,2.18611836433,2.26680135727,2.31845402718,2.00032114983,2.04928469658,2.08132004738,1.98888921738,1.8521643877,1.83838737011,1.77907705307,2.21996736526,2.02495384216,1.59107995033,2.17259192467,2.67290282249,2.53319549561,1.60671961308,1.60603010654,1.8060772419,2.00241112709,2.03006958961,2.062489748,2.02770781517,2.05103611946,1.86065638065,2.19541668892,2.0261862278,2.20487856865,2.18168330193,2.21139788628,2.22390651703,2.24201107025,2.17563605309,2.15711355209,1.91698372364,2.31185698509,2.28800153732,2.28878831863,2.29375529289,2.25245141983,2.2349460125,2.2652015686
2.2570271492,2.45065188408,2.50224018097,2.51926445961,2.48190069199,2.55173921585,2.59598970413,2.37307691574,2.43960857391,2.20088458061,2.24416065216,1.90251648426,1.75839781761,2.72125673294,2.57527542114,2.45428752899,1.63152980804,2.34625506401,2.39563965797,2.36983728409,2.32756543159,2.43654894829,2.42964100838,2.2680850029,2.23321628571,2.21124339104,2.18423557281,2.26310014725,2.3141951561,2.00560450554,2.05437660217,2.08675599098,1.99475765228,1.85884273052,1.84503519535,1.78639352322,2.21797132492,2.03021931648,1.59857535362,2.18310642242,2.69302272797,2.55507206917,1.61452579498,1.61381351948,1.81265091896,2.00763058662,2.03692698479,2.07066440582,2.03281807899,2.0565032959,1.86688089371,2.19386100769,2.03120756149,2.20462942123,2.1807923317,2.21045303345,2.22333097458,2.24128603935,2.17569112778,2.15752339363,1.9226744175,2.31034398079,2.28674983978,2.28742933273,2.29227542877,2.25101804733,2.23278856277,2.26267361641
2.25673556328,2.44791722298,2.49929571152,2.51565170288,2.4781768322,2.54783654213,2.59202289581,2.37176203728,2.43485665321,2.20580768585,2.2491235733,1.90983057022,1.76780331135,2.74146866798,2.59718942642,2.45827293396,1.64034545422,2.35110807419,2.39240002632,2.36643147469,2.32469272614,2.43313670158,2.42624020576,2.2655851841,2.23259520531,2.20939826965,2.18264055252,2.25992059708,2.31051158905,2.0111207962,2.05970048904,2.0923500061,2.00083756447,1.86581540108,1.85197091103,1.79407787323,2.21617841721,2.0357029438,1.60642552376,2.19371747971,2.71312785149,2.57654595375,1.62272024155,1.62198281288,1.8194975853,2.01304650307,2.04395294189,2.07897639275,2.03810048103,2.06213116646,1.8733433485,2.19250631332,2.03644990921,2.20462846756,2.18009614944,2.20960354805,2.22280073166,2.24058771133,2.17581033707,2.15801358223,1.92863988876,2.30883622169,2.28551077843,2.28609013557,2.29082083702,2.24965882301,2.23076820374,2.26030397415
2.25671458244,2.44500184059,2.49625277519,2.51212096214,2.47452378273,2.54406642914,2.58817315102,2.3707485199,2.43080472946,2.21099686623,2.25412869453,1.91748046875,1.7776863575,2.76165986061,2.61863660812,2.46238136292,1.64959013462,2.35606002808,2.38927435875,2.36312890053,2.3219807148,2.42986989021,2.42298364639,2.26325345039,2.23226237297,2.20791912079,2.18134260178,2.25727462769,2.3074157238,2.01686120033,2.06524896622,2.0980887413,2.00711655617,1.87306988239,1.85918426514,1.80211472511,2.2145986557,2.04139828682,1.61461734772,2.20441699028,2.73320484161,2.59757661819,1.63128757477,1.63052272797,1.82661151886,2.0186560154,2.05114030838,2.08741831779,2.04355716705,2.06793022156,1.88004279137,2.1913626194,2.04190611839,2.20488262177,2.1796040535,2.20886182785,2.22233128548,2.2399327755,2.17600631714,2.15859460831,1.93487012386,2.30735206604,2.28430247307,2.28478837013,2.28940916061,2.24838757515,2.22889685631,2.25810360909
2.25680732727,2.44348859787,2.49470353127,2.51039004326,2.47272658348,2.54223489761,2.58629608154,2.37035775185,2.42904210091,2.21368861198,2.25664591789,1.92142772675,1.78280007839,2.77174377441,2.62917256355,2.46448945999,1.65436708927,2.35857963562,2.38775753975,2.3615193367,2.32068800926,2.42829442024,2.42141318321,2.26215362549,2.23220586777,2.20731830597,2.18080687523,2.25615239143,2.30608892441,2.0198135376,2.06810569763,2.10101008415,2.01032805443,1.87679982185,1.86289227009,1.80626070499,2.21389126778,2.04432368279,1.61883723736,2.20979809761,2.74322867393,2.60791420937,1.63570618629,1.63492691517,1.83026707172,2.02153348923,2.05479264259,2.09168624878,2.04635214806,2.07089686394,1.88348138332,2.19087219238,2.04471302032,2.20510697365,2.17943716049,2.20853567123,2.22212409973,2.23962688446,2.17613720894,2.15892291069,1.93808186054,2.30662512779,2.28371596336,2.28415727615,2.28872513771,2.24779009819,2.22802042961,2.25706982613
2.25720334053,2.44038200378,2.49157118797,2.50700640678,2.46919965744,2.53868770599,2.5826458931,2.36981678009,2.42605447769,2.21926140785,2.26171517372,1.92956030369,1.7933576107,2.79187989235,2.6498465538,2.46882820129,1.66421806812,2.36371946335,2.38482499123,2.35839152336,2.31823754311,2.42526865005,2.41839623451,2.26009464264,2.23231911659,2.20640254021,2.17996907234,2.25431871414,2.30388784409,2.0258808136,2.07398247719,2.10695934296,2.01689505577,1.88446044922,1.87050771713,1.81479990482,2.21264958382,2.05032968521,1.62751841545,2.22061944008,2.76323795319,2.62821125984,1.6448045969,1.64399492741,1.83777391911,2.02743458748,2.06221413612,2.10031414032,2.05207967758,2.07697248459,1.89053750038,2.19006204605,2.05048370361,2.2057557106,2.17926859856,2.2079846859,2.22177958488,2.23907399178,2.17647743225,2.15966677666,1.9446952343,2.3052175045,2.28259372711,2.28295016289,2.28741598129,2.24668312073,2.22639536858,2.25514411926
2.25788450241,2.43721246719,2.48842358589,2.50373768806,2.46577095985,2.53530478477,2.57914495468,2.36960244179,2.4237806797,2.22508168221,2.26684975624,1.93800270557,1.80433726311,2.81196093559,2.66995954514,2.47335076332,1.67444956303,2.36901044846,2.38203668594,2.35539460182,2.31597685814,2.4224190712,2.41555404663,2.25823187828,2.23273944855,2.20587062836,2.17944788933,2.25303220749,2.302287817,2.03216600418,2.08007717133,2.11305856705,2.02365756035,1.89238607883,1.87838661671,1.82365894318,2.21164655685,2.05654478073,1.63651323318,2.23151707649,2.7831838131,2.64797616005,1.65424025059,1.653398633,1.84554100037,2.03353595734,2.06979084015,2.10906434059,2.05799746513,2.08324766159,1.89783513546,2.18948769569,2.05646419525,2.20667648315,2.17932939529,2.20758414268,2.22154712677,2.23862028122,2.17693972588,2.1605424881,1.95155930519,2.30389308929,2.28156065941,2.28183722496,2.28620553017,2.24571084976,2.22495222092,2.25341677666
2.2588558197,2.43403577805,2.48530006409,2.50059819221,2.46245384216,2.5320994854,2.5758061409,2.36972308159,2.42221736908,2.23114299774,2.27208399773,1.94674694538,1.81571543217,2.83197212219,2.68947958946,2.47807908058,1.68504273891,2.37447214127,2.37940597534,2.35254073143,2.31391835213,2.41975855827,2.41289997101,2.25657844543,2.23347353935,2.20572781563,2.17925071716,2.25229310989,2.3012881279,2.03867220879,2.08639168739,2.11932635307,2.03062582016,1.90057551861,1.88652861118,1.83282756805,2.21089267731,2.0629734993,1.64581286907,2.2424890995,2.80305075645,2.66717839241,1.66400110722,1.66312611103,1.85356903076,2.03984475136,2.07752466202,2.11793708801,2.06411576271,2.08973455429,1.90537846088,2.18916034698,2.0626578331,2.20787668228,2.17963123322,2.20735454559,2.22145223618,2.23829340935,2.17754721642,2.16157150269,1.95867300034,2.30268096924,2.28064513206,2.28084611893,2.28512024879,2.24489545822,2.22370624542,2.25189995766
2.26012277603,2.43091201782,2.48224210739,2.49760293961,2.45926237106,2.52908468246,2.57264256477,2.37018489838,2.42135739326,2.23744106293,2.27746343613,1.95578575134,1.82746839523,2.85189843178,2.7083773613,2.48303484917,1.69597935677,2.38012433052,2.37694740295,2.34984397888,2.31207513809,2.4173002243,2.41044688225,2.25514745712,2.23452806473,2.20597791672,2.17938423157,2.25209832191,2.30088400841,2.0454056263,2.09293103218,2.12578749657,2.03781437874,1.90903007984,1.89493501186,1.84229636192,2.2103998661,2.0696246624,1.65541005135,2.25353550911,2.82282376289,2.68578958511,1.67407560349,1.67316603661,1.86186015606,2.04637098312,2.08541965485,2.12693524361,2.07044649124,2.09644579887,1.9131731987,2.1890912056,2.06906986237,2.20936369896,2.18018651009,2.20731830597,2.22152280807,2.2381234169,2.17832589149,2.16277766228,1.96603786945,2.30161190033,2.27987790108,2.28000664711,2.28418946266,2.24426054955,2.22267317772,2.25060749054
2.26169037819,2.42790317535,2.47929406166,2.49476790428,2.45621180534,2.52627420425,2.56966876984,2.37099313736,2.42119050026,2.24397277832,2.28304195404,1.96511256695,1.83957219124,2.87172293663,2.72662711143,2.48823952675,1.70724129677,2.38598585129,2.37467551231,2.34731864929,2.31046128273,2.41505813599,2.40820860863,2.2539525032,2.23590922356,2.20662403107,2.17985534668,2.25244402885,2.30106973648,2.05237483978,2.09970188141,2.13247251511,2.04524302483,1.91775345802,1.90360963345,1.85205757618,2.21017932892,2.0765080452,1.6652983427,2.26465654373,2.84248614311,2.70378541946,1.68445324898,1.68350815773,1.87041807175,2.05312633514,2.09348201752,2.13606333733,2.07700300217,2.10339522362,1.92122602463,2.18929243088,2.07570815086,2.21114563942,2.18100810051,2.20749902725,2.22178840637,2.23814177513,2.17930269241,2.16418647766,1.97365665436,2.30071878433,2.27929115295,2.27934956551,2.28344345093,2.24383115768,2.22187018394,2.249553442
2.2635641098,2.42507171631,2.47650194168,2.49211025238,2.45331907272,2.52368140221,2.56689882278,2.37215256691,2.42170286179,2.25073599815,2.28887867928,1.97472190857,1.85200345516,2.89142847061,2.74420595169,2.49371170998,1.71881151199,2.39207434654,2.37260651588,2.34498071671,2.30909013748,2.41304588318,2.40619945526,2.25300788879,2.23762345314,2.2076690197,2.1806704998,2.25332379341,2.30183601379,2.05959033966,2.10671281815,2.13941574097,2.05293297768,1.92675065994,1.9125572443,1.86210429668,2.2102432251,2.08363556862,1.67547225952,2.27585363388,2.86202049255,2.72114396095,1.69512438774,1.69414329529,1.87924683094,2.06012415886,2.10171914101,2.14532709122,2.0837996006,2.11059474945,1.9295437336,2.18977689743,2.0825817585,2.21323037148,2.18210959435,2.20792126656,2.22227978706,2.2383813858,2.18050670624,2.16582465172,1.98153412342,2.30003499985,2.2789182663,2.27890777588,2.28291344643,2.24363398552,2.22131490707,2.24875211716
2.2657494545,2.42248249054,2.47391319275,2.4896478653,2.45060181618,2.52132153511,2.56434822083,2.37366676331,2.4228785038,2.25772929192,2.29503178596,1.98460829258,1.86473715305,2.91099715233,2.76109480858,2.49947071075,1.73067224026,2.39840698242,2.37075734138,2.34284687042,2.30797767639,2.41127896309,2.4044342041,2.2523291111,2.23967623711,2.20911455154,2.18183612823,2.25472998619,2.30317258835,2.06706213951,2.11397194862,2.14664983749,2.06090569496,1.93602633476,1.92178213596,1.87242913246,2.21060395241,2.09101986885,1.68592631817,2.28712821007,2.88140892982,2.73784708977,1.7060790062,1.70506167412,1.88835036755,2.06737709045,2.11013841629,2.15473222733,2.09085035324,2.11805653572,1.93813300133,2.19055724144,2.08969974518,2.21562576294,2.18350505829,2.20861029625,2.2230284214,2.23887610435,2.18196725845,2.16772007942,1.98967468739,2.29959583282,2.2787938118,2.27871465683,2.28263235092,2.24369597435,2.22102642059,2.24821925163
2.26825141907,2.42019748688,2.471575737,2.48739981651,2.44807958603,2.51920962334,2.56203317642,2.37553906441,2.42469906807,2.26495242119,2.30155611038,1.99476599693,1.87774896622,2.93041014671,2.77727818489,2.50553274155,1.742806077,2.40499949455,2.36914587021,2.34093570709,2.30713891983,2.40977239609,2.40292859077,2.25193166733,2.24207305908,2.21096205711,2.18335866928,2.25665330887,2.30506706238,2.0748000145,2.12148785591,2.1542069912,2.06918120384,1.94558489323,1.93128848076,1.88302540779,2.21127462387,2.09867191315,1.69665443897,2.29848098755,2.90063333511,2.75387907028,1.71730697155,1.71625339985,1.89773213863,2.07489728928,2.11874747276,2.16428399086,2.09816789627,2.1257917881,1.94699943066,2.19164633751,2.09707117081,2.21833968163,2.1852080822,2.20959162712,2.22406554222,2.23965930939,2.18371391296,2.16990017891,1.99808311462,2.2994363308,2.27895236015,2.2788040638,2.28263306618,2.24404406548,2.22102308273,2.24797010422
2.27107548714,2.41827917099,2.46953845024,2.48538565636,2.44577288628,2.51736140251,2.55996966362,2.37777209282,2.42714357376,2.27240586281,2.30849981308,2.00518941879,1.891015172,2.94964814186,2.79274344444,2.5119137764,1.75519585609,2.41186642647,2.36779069901,2.33926582336,2.30658984184,2.40854263306,2.40169882774,2.25183176994,2.24481964111,2.21321249008,2.1852440834,2.25908350945,2.30750536919,2.08281350136,2.1292681694,2.16211414337,2.07777667046,1.95542943478,1.94107925892,1.89388585091,2.21226739883,2.10660266876,1.70765078068,2.30991292,2.9196741581,2.76922821999,1.72879827023,1.72770893574,1.90739428997,2.08269643784,2.12755298615,2.17398786545,2.10576510429,2.1338095665,1.95614778996,2.19305801392,2.10470414162,2.22138023376,2.18723320961,2.21089100838,2.22542309761,2.24076509476,2.18577599525,2.17239260674,2.00676345825,2.29959177971,2.27942824364,2.27920937538,2.28294825554,2.24470615387,2.22132468224,2.24802136421
2.27422714233,2.41678643227,2.46784925461,2.48362660408,2.44370365143,2.51579380035,2.55817627907,2.38036823273,2.43019008636,2.28008961678,2.31589818001,2.01587224007,1.9045112133,2.96869111061,2.80748200417,2.518627882,1.76782369614,2.41902089119,2.3667113781,2.33785796165,2.30634689331,2.40760612488,2.40076184273,2.25204539299,2.24792003632,2.21586561203,2.18749785423,2.26200890541,2.31047272682,2.09110832214,2.13731884956,2.1703915596,2.08670449257,1.96555995941,1.95115447044,1.90500199795,2.21359562874,2.11481928825,1.71890747547,2.32142281532,2.93851232529,2.78388571739,1.74054181576,1.73941707611,1.91733705997,2.09078288078,2.13655972481,2.18384695053,2.1136507988,2.14211821556,1.96558070183,2.19480490685,2.11260461807,2.22475457191,2.18959379196,2.21253299713,2.22713088989,2.24222517014,2.18818163872,2.17522358894,2.01571774483,2.30009627342,2.28025531769,2.27996349335,2.28361034393,2.24570870399,2.22195005417,2.24838900566
2.27771115303,2.41577553749,2.46655511856,2.48214435577,2.44189453125,2.51452445984,2.55667090416,2.3833296299,2.43381476402,2.28800439835,2.32377409935,2.02680659294,1.91821229458,2.98751807213,2.82148838043,2.52568697929,1.7806712389,2.42647457123,2.36592793465,2.33673262596,2.30642700195,2.40698027611,2.40013504028,2.25258922577,2.25137901306,2.21892142296,2.19012570381,2.26541733742,2.31395292282,2.09968829155,2.145642519,2.17905092239,2.09597039223,1.97597408295,1.96151161194,1.91636419296,2.21527147293,2.12332606316,1.73041534424,2.3330078125,2.95712685585,2.79784631729,1.75252473354,1.75136554241,1.92755830288,2.09916234016,2.14577078819,2.1938624382,2.12183189392,2.15072250366,1.97529816628,2.19689965248,2.12077665329,2.22846913338,2.19230294228,2.21454167366,2.22921776772,2.24407052994,2.19095802307,2.17841792107,2.02494621277,2.30098319054,2.28146600723,2.28109836578,2.28465008736,2.24707818031,2.22291874886,2.24908971786
2.2795791626,2.41546702385,2.46607041359,2.48151397705,2.44109511375,2.5140068531,2.55603218079,2.38494729996,2.43582987785,2.29204821587,2.32789373398,2.03236556053,1.92513251305,2.99684405327,2.82821655273,2.52934956551,1.78717160225,2.43031668663,2.36565327644,2.3362827301,2.30659294128,2.40678882599,2.39994287491,2.25298953056,2.25324273109,2.22059726715,2.19157910347,2.26729345322,2.31587433815,2.10408520699,2.14990711212,2.18352484703,2.10073018074,1.98128557205,1.9667942524,1.922134161,2.2162425518,2.12768888474,1.7362601757,2.33882713318,2.96634411812,2.80456447601,1.75860190392,1.75742590427,1.93277192116,2.10346245766,2.15045285225,2.19892859459,2.12603473663,2.15513706207,1.98026311398,2.1980805397,2.12496447563,2.23045516014,2.19379115105,2.21568989754,2.23041152954,2.24514627457,2.19249224663,2.18015837669,2.02966284752,2.3015794754,2.28222441673,2.28181743622,2.2853205204,2.24790763855,2.22353696823,2.24956941605
2.28357219696,2.41527581215,2.46545433998,2.48048996925,2.43972182274,2.51321864128,2.5549955368,2.38846039772,2.44028115273,2.30030941963,2.33649301529,2.04366111755,1.93909609318,3.01530694962,2.8411231041,2.53694605827,1.80031335354,2.43823695183,2.36535310745,2.33562350273,2.30718994141,2.40666246414,2.39981484413,2.25406074524,2.25724697113,2.2242577076,2.19477820396,2.27140617371,2.3200969696,2.11309194565,2.15864157677,2.19275808334,2.11049962044,1.99211192131,1.97756230831,1.93384408951,2.21846437454,2.13663220406,1.7481238842,2.35051631927,2.98458480835,2.81747698784,1.77091813087,1.76970922947,1.94340085983,2.11228489876,2.15997052193,2.20917725563,2.13466596603,2.16419124603,1.99040257931,2.20072126389,2.13354468346,2.23469209671,2.19704723358,2.21829104424,2.23311781883,2.24762368202,2.19587063789,2.18394088745,2.03929805756,2.30309915543,2.28406763077,2.28357958794,2.28698277473,2.24987411499,2.22505640984,2.25080132484
2.28791046143,2.41568827629,2.46534347534,2.47979998589,2.43866991997,2.51277446747,2.55429625511,2.3923432827,2.44524645805,2.30880045891,2.34555602074,2.05518507957,1.95320498943,3.03349947929,2.8533000946,2.54491186142,1.81362712383,2.44647836685,2.36540079117,2.33530259132,2.30815267563,2.40689134598,2.40004205704,2.25550365448,2.2616174221,2.22831702232,2.19836211205,2.27596759796,2.32478833199,2.12237715721,2.16764497757,2.20235967636,2.12059164047,2.00319933891,1.98859167099,1.94576954842,2.22106385231,2.145860672,1.76020848751,2.36226558685,3.00254917145,2.82969331741,1.78343737125,1.78219676018,1.95429122448,2.1213991642,2.16968798637,2.21957564354,2.14359641075,2.17354607582,2.00081634521,2.20373988152,2.14239263535,2.23928308487,2.20068120956,2.22131204605,2.23626661301,2.25055360794,2.19967699051,2.18813991547,2.0491976738,2.30507659912,2.28636693954,2.2857940197,2.289093256,2.25226664543,2.22696518898,2.25240731239
2.29259824753,2.4167444706,2.46577692032,2.4794678688,2.43796491623,2.51269340515,2.55395483971,2.39659738541,2.45069932938,2.3175201416,2.35504984856,2.06692481041,1.96743476391,3.05139923096,2.86475372314,2.55325269699,1.82709228992,2.45504641533,2.36581802368,2.33534312248,2.30949735641,2.40749359131,2.40064287186,2.25733375549,2.2663564682,2.23277282715,2.20233368874,2.28096294403,2.32992959023,2.13193154335,2.17691087723,2.21230745316,2.1309876442,2.01453185081,1.99986743927,1.95789480209,2.22405195236,2.15536546707,1.77249777317,2.37406539917,3.02021574974,2.84121966362,1.79614198208,1.79487121105,1.96543097496,2.1307990551,2.17959904671,2.2301170826,2.15282177925,2.18319869041,2.01149535179,2.20714640617,2.151501894,2.2442317009,2.20470309258,2.22477078438,2.23987817764,2.25395870209,2.2039296627,2.1927716732,2.0593521595,2.30753755569,2.28914666176,2.28848457336,2.2916765213,2.25510573387,2.22927975655,2.25440239906
2.2976398468,2.41847777367,2.46679091454,2.47951793671,2.43763232231,2.51299595833,2.55399274826,2.40122389793,2.45661425591,2.32646656036,2.36492967606,2.07886767387,1.98176229,3.06898331642,2.87549424171,2.56197357178,1.84068834782,2.46394538879,2.36662578583,2.33576846123,2.31124162674,2.4084880352,2.40163588524,2.25956726074,2.27146553993,2.2376229763,2.20669651031,2.28637862206,2.3355038166,2.1417427063,2.18642902374,2.22257089615,2.14166355133,2.0260913372,2.01137256622,1.97020339966,2.22743916512,2.16513419151,1.78497493267,2.38590455055,3.0375623703,2.85206532478,1.80901384354,1.80771422386,1.97680616379,2.14047455788,2.18969464302,2.24079203606,2.16233468056,2.19314455986,2.02242851257,2.21095108986,2.16086292267,2.24954152107,2.2091217041,2.22868347168,2.24397039413,2.25785803795,2.20864439011,2.19785046577,2.06975054741,2.31050515175,2.29242897034,2.29167342186,2.2947537899,2.25840997696,2.23201704025,2.2568025589
2.3030397892,2.42091608047,2.46841692924,2.47997379303,2.43769860268,2.51370120049,2.55443120003,2.40622520447,2.46296644211,2.33563661575,2.37513852119,2.09099912643,1.99616456032,3.08622860909,2.88553452492,2.57107758522,1.85439455509,2.47317743301,2.36784529686,2.33660125732,2.31340122223,2.40989255905,2.40303945541,2.26221895218,2.27694630623,2.24286484718,2.21145319939,2.29220151901,2.34149360657,2.15179610252,2.1961877346,2.23311257362,2.15258979797,2.03785657883,2.02308750153,1.98267757893,2.23123550415,2.17515158653,1.79762136936,2.39777040482,3.05456662178,2.86224126816,1.82203364372,1.82070672512,1.9884005785,2.15041303635,2.19996356964,2.25158953667,2.17212581635,2.20337724686,2.03360247612,2.21516275406,2.17046403885,2.25521469116,2.21394491196,2.23306322098,2.24855828285,2.26226687431,2.21383333206,2.20338654518,2.08037948608,2.31399893761,2.29623150826,2.295378685,2.2983443737,2.26219534874,2.23519134521,2.25962209702
2.308801651,2.42408108711,2.47068285942,2.48085927963,2.43818879128,2.51482963562,2.55529093742,2.41160154343,2.46973180771,2.34502673149,2.38561582565,2.1033039093,2.01061868668,3.10311198235,2.89489126205,2.58056569099,1.86818981171,2.48274350166,2.36949706078,2.33786463737,2.31599235535,2.41172552109,2.40487194061,2.26530361176,2.28279876709,2.24849557877,2.21660590172,2.29841804504,2.34788227081,2.16207432747,2.20617318153,2.24389219284,2.1637339592,2.0498046875,2.03499102592,1.99529850483,2.23544979095,2.18540072441,1.81041753292,2.40964865685,3.07120633125,2.87176346779,1.83518135548,1.83382868767,2.00019645691,2.16060018539,2.21039366722,2.26249670982,2.18218302727,2.21388864517,2.0450026989,2.219789505,2.1802918911,2.26125311852,2.21917939186,2.23792123795,2.25365257263,2.26719784737,2.2195057869,2.20938777924,2.09122443199,2.31803584099,2.30057001114,2.29961633682,2.30246329308,2.26647543907,2.23881697655,2.26287460327
2.31492877007,2.42798686028,2.47361207008,2.4821972847,2.43912816048,2.51640081406,2.55659413338,2.41735458374,2.47688627243,2.35463237762,2.39629650116,2.11576676369,2.02510309219,3.11960983276,2.90358257294,2.59043765068,1.88205349445,2.49264287949,2.37160134315,2.33958077431,2.31903004646,2.41400456429,2.40715098381,2.26883459091,2.28902339935,2.25451254845,2.22215628624,2.30501556396,2.35465335846,2.17255973816,2.216370821,2.25486636162,2.17506241798,2.06191182137,2.04706072807,2.0080473423,2.24009037018,2.19586277008,1.82334387302,2.42152476311,3.08745932579,2.88064885139,1.84843719006,1.84706032276,2.01217556,2.17102003098,2.22097063065,2.27349996567,2.19249367714,2.2246696949,2.05661320686,2.22483825684,2.19033169746,2.26765751839,2.22482991219,2.24326634407,2.25926184654,2.27265977859,2.22566795349,2.21585893631,2.10226917267,2.32262897491,2.3054561615,2.30439805984,2.30712389946,2.27126169205,2.24290561676,2.26657366753
2.32142448425,2.43264222145,2.47722315788,2.48401045799,2.44054150581,2.51843428612,2.55836081505,2.42348527908,2.48440694809,2.36444950104,2.4071187973,2.12837123871,2.03959727287,3.13569927216,2.91163086891,2.60069131851,1.89596581459,2.50287294388,2.37417721748,2.34177088737,2.32252907753,2.41674661636,2.40989398956,2.27282476425,2.29561972618,2.26091194153,2.22810578346,2.31198143959,2.36179113388,2.18323421478,2.22676587105,2.26599359512,2.1865427494,2.07415485382,2.05927491188,2.02090501785,2.2451646328,2.20651960373,1.83638060093,2.43338418007,3.10330343246,2.88891768456,1.86178123951,1.86038172245,2.02431941032,2.18165659904,2.23168158531,2.28458595276,2.20304369926,2.23570966721,2.06841802597,2.23031544685,2.20056939125,2.27442860603,2.23090100288,2.24910449982,2.26539111137,2.27865839005,2.23232316971,2.22280240059,2.11349773407,2.32778835297,2.31089830399,2.30973315239,2.31233501434,2.27656245232,2.24746894836,2.27073097229
2.32829165459,2.43804907799,2.48152947426,2.48631954193,2.44245243073,2.52094888687,2.56061148643,2.42999410629,2.49227190018,2.37447309494,2.41802692413,2.14110136032,2.05408120155,-3.13182806969,2.91906023026,2.61132264137,1.90990757942,2.51343035698,2.37724232674,2.34445595741,2.32650279999,2.4199681282,2.41311717033,2.2772860527,2.30258750916,2.26769113541,2.23445510864,2.31930351257,2.36928009987,2.19408082962,2.23734426498,2.2772359848,2.19814395905,2.08651185036,2.07161283493,2.03385400772,2.25067901611,2.21735405922,1.8495092392,2.44521260262,3.11871647835,2.89659309387,1.87519490719,1.8737745285,2.03660988808,2.19249463081,2.24251246452,2.29574155807,2.21382021904,2.24699783325,2.08040165901,2.23622608185,2.21099066734,2.28156614304,2.23739600182,2.2554397583,2.27204251289,2.2851960659,2.23947167397,2.23021745682,2.12489509583,2.33352017403,2.31690168381,2.31562709808,2.31810331345,2.28238391876,2.25251626968,2.2753572464
2.33553266525,2.44420337677,2.48653960228,2.48914527893,2.44488286972,2.52396297455,2.56336545944,2.43688154221,2.50046062469,2.38469910622,2.42897462845,2.15394163132,2.06853580475,-3.11662435532,2.92589759827,2.62232661247,1.92386054993,2.524310112,2.38081455231,2.34765481949,2.33096408844,2.42368483543,2.41683650017,2.28222894669,2.3099257946,2.2748465538,2.24120497704,2.32697033882,2.37710595131,2.20508360863,2.2480931282,2.28856134415,2.20983982086,2.09896278381,2.08405518532,2.04687643051,2.25663900375,2.22835016251,1.86271190643,2.45699691772,3.1336774826,2.90369963646,1.8886603117,1.8872205019,2.04903054237,2.20351958275,2.25345158577,2.30695414543,2.22481012344,2.25852370262,2.09254860878,2.24257469177,2.22158336639,2.28907036781,2.24431633949,2.26227355003,2.27921557426,2.29227209091,2.24711179733,2.23810172081,2.13644599915,2.33982777596,2.32346773148,2.32208228111,2.32443189621,2.28872942924,2.25805521011,2.28046274185
2.34314966202,2.4510948658,2.49225735664,2.49250602722,2.44785380363,2.52749371529,2.56664156914,2.44414782524,2.50895404816,2.39512205124,2.43992853165,2.16687655449,2.08294391632,-3.1018974781,2.93217182159,2.63369631767,1.9378080368,2.53550624847,2.38490867615,2.35138583183,2.33592438698,2.42791104317,2.42106628418,2.28766274452,2.31763339043,2.28237485886,2.24835538864,2.33497190475,2.38525605202,2.21622991562,2.25900125504,2.29994511604,2.22160959244,2.11149001122,2.09658575058,2.05995678902,2.26304960251,2.23949480057,1.87597262859,2.46872425079,-3.13502049446,2.91026473045,1.90216112137,1.90070354939,2.06156563759,2.21471953392,2.26448822021,2.31821322441,2.23600244522,2.27027606964,2.104845047,2.24936413765,2.23233604431,2.29694008827,2.25166344643,2.26960515976,2.28690648079,2.29988265038,2.25523853302,2.24644994736,2.14813733101,2.34671092033,2.3305952549,2.32909822464,2.33132076263,2.29560065269,2.26409220695,2.28605628014
2.35114455223,2.45870828629,2.49868130684,2.4964184761,2.45138478279,2.53155684471,2.5704562664,2.45179271698,2.51773524284,2.40573906898,2.45086956024,2.17989230156,2.09728980064,-3.08766889572,2.93791365623,2.64542365074,1.9517352581,2.54701113701,2.38953924179,2.35566496849,2.34139370918,2.43265986443,2.42581963539,2.29359602928,2.32570958138,2.29027366638,2.2559068203,2.34329843521,2.39371824265,2.22750926018,2.27006030083,2.31137156487,2.23343896866,2.12408018112,2.10919046402,2.0730817318,2.26991438866,2.25077819824,1.88927745819,2.48038482666,-3.1210269928,2.9163172245,1.9156832695,1.91420972347,2.07420277596,2.22608423233,2.27561402321,2.32950973511,2.24738764763,2.28224444389,2.11727905273,2.25659704208,2.24324059486,2.30517530441,2.25943732262,2.27743244171,2.29510974884,2.30802178383,2.26384568214,2.25525546074,2.15995812416,2.35416603088,2.33828020096,2.33667159081,2.33876752853,2.3029961586,2.270632267,2.29214477539
2.35528373718,2.46277928352,2.50215649605,2.49858665466,2.45336556435,2.53379297256,2.57257080078,2.45575666428,2.52222728729,2.41111898422,2.45633363724,2.18642663956,2.1044344902,-3.08074831963,2.94059538841,2.65141868591,1.95868718624,2.55287718773,2.39205932617,2.35801458359,2.34432220459,2.43523406982,2.42839646339,2.29675197601,2.32988524437,2.29436016083,2.2598323822,2.34757971764,2.39806175232,2.23319673538,2.27564454079,2.31709861755,2.23937320709,2.13039565086,2.11551761627,2.07965683937,2.27351808548,2.25646972656,1.8959428072,2.48618674278,-3.11422181129,2.9191608429,1.9224486351,1.92096757889,2.08055615425,2.23182630539,2.28120851517,2.33517003059,2.25315022469,2.28830695152,2.12354445457,2.2603802681,2.24874782562,2.30942940712,2.26348400116,2.28153038025,2.29940104485,2.31228685379,2.26832675934,2.25982737541,2.1659142971,2.35810613632,2.34232926369,2.34066534042,2.34269833565,2.306889534,2.27409172058,2.29537630081
2.36384797096,2.47143483162,2.50962662697,2.50335407257,2.45776748657,2.53868222237,2.5772228241,2.46396827698,2.53141403198,2.42201972008,2.46725344658,2.19953918457,2.11865997314,-3.06730747223,2.94560098648,2.66366457939,1.97255945206,2.56483006477,2.39751648903,2.36314225197,2.35057163239,2.44078850746,2.43395709991,2.3034465313,2.33851194382,2.30280995369,2.26798510551,2.35638046265,2.40697479248,2.24466395378,2.28691959381,2.32858085632,2.25127983093,2.14306211472,2.12821578979,2.09282636642,2.28106975555,2.26794981956,1.90929269791,2.49773001671,-3.10100674629,2.92450284958,1.93598043919,1.93448591232,2.09332704544,2.24342656136,2.29245686531,2.34651041031,2.26481151581,2.30058169365,2.1361656189,2.26828122139,2.2598695755,2.31821084023,2.27189707756,2.29009151459,2.30835652351,2.32120108604,2.27763772011,2.26930260658,2.17791295052,2.36640691757,2.35083580017,2.34906172752,2.35097026825,2.31506443024,2.28139185905,2.30221843719
2.3727915287,2.48075175285,2.51777911186,2.50870656967,2.46276831627,2.54413723946,2.58244943619,2.47255563736,2.54085254669,2.43310618401,2.47817969322,2.21270155907,2.1327893734,-3.05441665649,2.95015931129,2.67624211311,1.98638129234,2.57706952095,2.40353655815,2.36884999275,2.35734891891,2.44689202309,2.44006752968,2.31065440178,2.34750294685,2.31162238121,2.27653694153,2.36548638344,2.41617536545,2.25625228882,2.29833483696,2.3401081562,2.2632393837,2.15577292442,2.14096879959,2.10601377487,2.28908061981,2.27955818176,1.92266118526,2.50918674469,-3.08833360672,2.92941236496,1.94950652122,1.94800019264,2.10617733002,2.25517892838,2.30378270149,2.3578748703,2.27665066719,2.31304955482,2.14890122414,2.27662706375,2.2711327076,2.32735443115,2.28073263168,2.29913282394,2.31779932976,2.33061671257,2.28740382195,2.27921080589,2.19002199173,2.37525820732,2.35987615585,2.35799431801,2.35978102684,2.32375073433,2.28919911385,2.30956745148
2.38211536407,2.49069881439,2.52659606934,2.51465249062,2.46837902069,2.55016851425,2.58826184273,2.48151731491,2.55053305626,2.44437551498,2.48914217949,2.22590351105,2.14681243896,-3.04209470749,2.95430707932,2.68913841248,2.0001437664,2.58958506584,2.41012644768,2.37514686584,2.36465907097,2.45355176926,2.44673538208,2.31837844849,2.35685658455,2.3207950592,2.28548645973,2.3748922348,2.42565631866,2.26796197891,2.30989050865,2.35169529915,2.27525997162,2.16852593422,2.15377354622,2.11921215057,2.29755067825,2.29129600525,1.93604207039,2.52055191994,-3.07622027397,2.93392324448,1.96301949024,1.9615033865,2.11910176277,2.26708245277,2.31518435478,2.36926102638,2.28866434097,2.32570171356,2.16174507141,2.28541660309,2.28253674507,2.33685898781,2.28998827934,2.30864477158,2.32771611214,2.34051942825,2.29761171341,2.28953957558,2.20223760605,2.38464665413,2.36943674088,2.36745023727,2.36911845207,2.33293938637,2.29751253128,2.31742548943
2.39181780815,2.5012409687,2.53605628014,2.52119922638,2.47460818291,2.55678367615,2.59466814995,2.49085021019,2.56044650078,2.45582532883,2.50018119812,2.23913550377,2.16071987152,-3.03035950661,2.95808172226,2.70234060287,2.01383972168,2.60236597061,2.4172911644,2.38203907013,2.37250471115,2.4607732296,2.45396590233,2.32661890984,2.3665702343,2.33032512665,2.2948319912,2.38459253311,2.43541193008,2.27979493141,2.32158732414,2.36336374283,2.28735375404,2.1813223362,2.16663002968,2.1324160099,2.30647826195,2.30316591263,1.9494304657,2.53182172775,-3.06468272209,2.93807172775,1.97651386261,1.97498965263,2.13209724426,2.27913808823,2.3266620636,2.38066720963,2.30085158348,2.33853054047,2.17469263077,2.29464745522,2.2940826416,2.34672188759,2.29965877533,2.31861615181,2.33809113503,2.35089206696,2.30824637413,2.30027461052,2.21455645561,2.39455652237,2.37950110435,2.37741351128,2.37896752357,2.3426194191,2.3063287735,2.32579255104
2.401897192,2.51234078407,2.54613423347,2.52835011482,2.48146224022,2.56398892403,2.60167479515,2.50055146217,2.5705871582,2.46745276451,2.51134228706,2.25238871574,2.17450404167,-3.0192284584,2.96152186394,2.7158331871,2.02746319771,2.61539936066,2.42503237724,2.3895304203,2.38088607788,2.46855950356,2.46176195145,2.33537530899,2.37664079666,2.34020972252,2.30457091331,2.39458322525,2.4454369545,2.29175424576,2.33342766762,2.37513756752,2.29953551292,2.19416427612,2.17953848839,2.14562082291,2.31586098671,2.31517195702,1.9628226757,2.5429930687,-3.05373740196,2.94189381599,1.98998498917,1.98845481873,2.14516115189,2.29134678841,2.33821630478,2.39209342003,2.31321024895,2.35152769089,2.18773889542,2.30431556702,2.30577206612,2.35694026947,2.30973887444,2.32903409004,2.34890675545,2.36171603203,2.31929159164,2.31140065193,2.22697710991,2.40496897697,2.39005088806,2.38786673546,2.38931155205,2.3527777195,2.31564235687,2.33466696739
2.41235017776,2.5239572525,2.55680084229,2.53610563278,2.48894333839,2.57178640366,2.60928559303,2.51061654091,2.58095026016,2.47925424576,2.52267169952,2.2656545639,2.18815922737,-3.00871634483,2.96466636658,2.72960090637,2.04100894928,2.62867259979,2.43335008621,2.39762163162,2.38980174065,2.47691082954,2.47012400627,2.34464406967,2.38706421852,2.35044431686,2.31469845772,2.40486097336,2.45572805405,2.30384254456,2.34541273117,2.38704204559,2.31182050705,2.2070543766,2.1925008297,2.15882253647,2.32569360733,2.32731842995,1.9762159586,2.5540626049,-3.04339742661,2.94542598724,2.00342917442,2.00189495087,2.15829086304,2.30371022224,2.34984707832,2.40353822708,2.3257393837,2.36468505859,2.20088028908,2.31441473961,2.31760644913,2.36750984192,2.32022070885,2.33988332748,2.36014342308,2.37297010422,2.33072829247,2.32290029526,2.23949694633,2.41586256027,2.40106463432,2.39878940582,2.40013074875,2.36339831352,2.32544589043,2.34404444695
2.42317199707,2.53604865074,2.56802392006,2.54446387291,2.49705171585,2.58017683029,2.61750054359,2.52104043961,2.59153199196,2.49122595787,2.53421282768,2.27892541885,2.20168042183,-2.99883794785,2.96755504608,2.74362683296,2.0544731617,2.6421713829,2.44224023819,2.4063103199,2.39924693108,2.48582530022,2.47905015945,2.354418993,2.39783477783,2.36102485657,2.32521009445,2.41542220116,2.46628165245,2.31606197357,2.35754346848,2.39910030365,2.32422280312,2.21999549866,2.20551776886,2.17201781273,2.33596968651,2.33960795403,1.98960757256,2.56502699852,-3.03367590904,2.94870615005,2.01684355736,2.01530718803,2.17148447037,2.31622815132,2.36155366898,2.41500043869,2.33843564987,2.3779938221,2.21411204338,2.32493782043,2.32958650589,2.37842535973,2.33109545708,2.35114645958,2.37177991867,2.38463115692,2.34253644943,2.33475399017,2.25211381912,2.42721390724,2.41251897812,2.4101588726,2.41140317917,2.37446379662,2.33572983742,2.35391902924
2.43435645103,2.54857063293,2.5797688961,2.55341911316,2.50578355789,2.58915710449,2.62631773949,2.53181600571,2.60233068466,2.50336146355,2.54600095749,2.29219293594,2.21506357193,-2.98960518837,2.97022724152,2.75789380074,2.06785202026,2.65588188171,2.45169711113,2.41559147835,2.40921497345,2.49529790878,2.48853516579,2.36469197273,2.40894556046,2.37194490433,2.33609843254,2.42626309395,2.47709488869,2.32841253281,2.36981844902,2.41133093834,2.33675312996,2.23298835754,2.21858906746,2.18520259857,2.34668040276,2.35204124451,2.00299453735,2.57588171959,-3.02458429337,2.95177102089,2.03022456169,2.02868843079,2.1847383976,2.32889914513,2.37333393097,2.42647624016,2.35129570961,2.39144468307,2.22742915154,2.33587479591,2.34171032906,2.38967871666,2.34235167503,2.36280465126,2.38379192352,2.39667415619,2.35469317436,2.34694099426,2.26482367516,2.4389975071,2.42438864708,2.42195010185,2.42310500145,2.38595414162,2.34648156166,2.36428141594
2.44589543343,2.56147789955,2.59199738503,2.5629632473,2.51513195038,2.59872198105,2.63573145866,2.54293608665,2.61334562302,2.51565408707,2.55806207657,2.30544877052,2.22830700874,-2.98102879524,2.97272253036,2.77238249779,2.08114290237,2.6697871685,2.46171116829,2.42545676231,2.41969609261,2.50532102585,2.49857115746,2.37545251846,2.42038846016,2.38319826126,2.34735488892,2.43738079071,2.48816514015,2.34089136124,2.38223409653,2.42374587059,2.34941768646,2.24603223801,2.23171281815,2.19837284088,2.35781478882,2.36461639404,2.0163731575,2.5866215229,-3.01613116264,2.9546585083,2.04356908798,2.04203486443,2.19804811478,2.34171867371,2.38518261909,2.43796133995,2.36431193352,2.40502619743,2.2408246994,2.34721398354,2.35397410393,2.40126156807,2.35397648811,2.37483644485,2.39615464211,2.40907263756,2.36717438698,2.35943818092,2.27762103081,2.4511847496,2.43664598465,2.4341366291,2.43520951271,2.3978471756,2.35768675804,2.3751206398
2.45777964592,2.57472515106,2.60467076302,2.57308459282,2.52508687973,2.60886216164,2.64573383331,2.55439090729,2.62457633018,2.52809405327,2.57040715218,2.31868433952,2.2414085865,-2.97311854362,2.97508001328,2.78707456589,2.09434247017,2.68387246132,2.4722700119,2.43589401245,2.43067836761,2.515884161,2.50914788246,2.38668680191,2.43215298653,2.39477610588,2.35896945,2.44877099991,2.49949002266,2.35349225998,2.39478349686,2.43634819984,2.36221599579,2.25912308693,2.24488401413,2.21152257919,2.36935973167,2.37732744217,2.02973842621,2.59723877907,-3.00832557678,2.95740532875,2.05687212944,2.055341959,2.21140670776,2.35467910767,2.3970925808,2.44944739342,2.37747597694,2.41872668266,2.25429058075,2.35894179344,2.36637067795,2.41316246986,2.36595463753,2.38721871376,2.4088408947,2.42179775238,2.37995433807,2.37222123146,2.29049801826,2.46374630928,2.44926142693,2.44668960571,2.44768929482,2.4101190567,2.36932849884,2.38642287254
2.46999645233,2.58826684952,2.61774706841,2.58376860619,2.53563499451,2.619566679,2.6563129425,2.56617045403,2.63602423668,2.54067015648,2.5830321312,2.33188986778,2.25436758995,-2.96588134766,2.97733879089,2.80194973946,2.10744714737,2.69811964035,2.48335909843,2.44688940048,2.44214677811,2.5269742012,2.52025151253,2.39837908745,2.44422769547,2.40666890144,2.3709294796,2.46042943001,2.51106715202,2.36620497704,2.40745592117,2.44913196564,2.3751411438,2.27225327492,2.2580947876,2.22464561462,2.38129997253,2.39016389847,2.04308342934,2.6077246666,-3.00117301941,2.96004796028,2.07012891769,2.0686044693,2.22480535507,2.36776924133,2.40905237198,2.46092391014,2.39077448845,2.43253278732,2.26781606674,2.37104177475,2.3788895607,2.42536830902,2.37826919556,2.39992690086,2.42182207108,2.43481993675,2.39300560951,2.38526368141,2.30344390869,2.47665047646,2.46220445633,2.4595785141,2.46051383018,2.4227437973,2.38138771057,2.3981719017
2.47622585297,2.59513425827,2.62442374229,2.58931612968,2.54112648964,2.62512588501,2.66181445122,2.5721783638,2.64183163643,2.54700517654,2.58944416046,2.33847856522,2.26079368591,-2.96251678467,2.97844314575,2.80944943428,2.11396288872,2.70529842377,2.48909687996,2.45259094238,2.44805812836,2.53271174431,2.52599620819,2.40439176559,2.45037746429,2.41273069382,2.37703537941,2.46635937691,2.51695084572,2.37259936333,2.413834095,2.45558691025,2.3816473484,2.27883005142,2.26471185684,2.23119449615,2.38741326332,2.39662504196,2.04974627495,2.61291503906,-2.99784326553,2.96134185791,2.07673788071,2.07521724701,2.23151636124,2.3743584156,2.41504716873,2.46665453911,2.39746975899,2.43947076797,2.27459740639,2.37722635269,2.38519048691,2.43158125877,2.38454699516,2.40639519691,2.42841410637,2.44143271446,2.39962410927,2.3918735981,2.30993914604,2.4832212925,2.46878910065,2.46613931656,2.46704626083,2.42918038368,2.38756752014,2.40420842171
2.48891568184,2.60903429985,2.63802599907,2.60080981255,2.55253171921,2.63664746284,2.67323064804,2.58442115784,2.65360593796,2.55975914001,2.60244679451,2.3516201973,2.27353858948,-2.95629835129,2.98062467575,2.82456016541,2.12691855431,2.71975517273,2.50094604492,2.46438837051,2.46022176743,2.5445599556,2.53785896301,2.41673564911,2.462890625,2.42507386208,2.38948607445,2.47841000557,2.52889943123,2.38545227051,2.42666339874,2.46860861778,2.39473390579,2.29199790955,2.27796077728,2.24426102638,2.39991283417,2.40962147713,2.06304574013,2.62318325043,-2.9916779995,2.96389579773,2.08991217613,2.0884001255,2.2449529171,2.38761353493,2.42705488205,2.47809123993,2.41094040871,2.45340657234,2.28818869591,2.3898499012,2.39786458015,2.44421553612,2.39732933044,2.4195420742,2.44178128242,2.45484185219,2.41302752495,2.40525269508,2.32296395302,2.49657845497,2.48216319084,2.47947311401,2.48032999039,2.44228291512,2.40021204948,2.41659140587
2.50190043449,2.62311887741,2.65192556381,2.61281681061,2.56448245049,2.64869022369,2.6851811409,2.59695482254,2.66560101509,2.57261109352,2.61565136909,2.36470627785,2.28614234924,-2.9507625103,2.98280072212,2.83980178833,2.13977026939,2.73432850838,2.5132753849,2.47669410706,2.47282266617,2.55688929558,2.55020284653,2.42948746681,2.4756758213,2.43770098686,2.40224409103,2.49071574211,2.5410926342,2.39837503433,2.43957400322,2.48175287247,2.40789914131,2.30517196655,2.29121613503,2.25727796555,2.41275978088,2.42269992828,2.07630252838,2.63329005241,-2.98617267609,2.9664337635,2.10302209854,2.10152006149,2.25839757919,2.4009540081,2.43907237053,2.48948049545,2.42450094223,2.46740841866,2.30180501938,2.4027967453,2.41061878204,2.45711278915,2.41039657593,2.43294692039,2.45536756516,2.46846914291,2.42662858963,2.41881990433,2.33602070808,2.51019525528,2.49578309059,2.49306225777,2.49387955666,2.45566725731,2.41321706772,2.42937040329
2.51516079903,2.63734769821,2.66607952118,2.62531256676,2.57695484161,2.66123223305,2.6976442337,2.60976362228,2.67781853676,2.585542202,2.62900304794,2.37772488594,2.29860568047,-2.94590950012,2.98500657082,2.85515236855,2.15251350403,2.74899935722,2.52606010437,2.48948287964,2.48583722115,2.56967639923,2.56300473213,2.44262242317,2.48871445656,2.45059704781,2.41529011726,2.50326967239,2.5535261631,2.4113445282,2.45254325867,2.49498176575,2.4211127758,2.31833386421,2.30446028709,2.27023434639,2.42593169212,2.43583607674,2.08950471878,2.64322066307,-2.98132705688,2.96898913383,2.11605811119,2.11456775665,2.2718334198,2.41435623169,2.45107841492,2.50080275536,2.43812918663,2.48145794868,2.31542944908,2.41604375839,2.42343091965,2.47025299072,2.42372560501,2.44657993317,2.46914100647,2.48228216171,2.44039654732,2.43254542351,2.34909105301,2.52403783798,2.50961565971,2.50687384605,2.50766181946,2.46930384636,2.4265563488,2.44252133369
2.52867627144,2.65168142319,2.68044567108,2.63827013969,2.58992123604,2.67424821854,2.71059441566,2.62282943726,2.69025921822,2.59853219986,2.64243865013,2.39066529274,2.31093072891,-2.94173622131,2.98727583885,2.87058925629,2.16514444351,2.76374745369,2.53927350044,2.50272727013,2.49923968315,2.58289551735,2.5762386322,2.4561150074,2.50198721886,2.46374559402,2.42860412598,2.5160639286,2.56619524956,2.42433619499,2.46554732323,2.50825190544,2.43434119225,2.33146333694,2.31767392159,2.28311872482,2.43940472603,2.44900393486,2.10263967514,2.65296077728,-2.97713780403,2.97159385681,2.12901139259,2.12753343582,2.28524327278,2.42779517174,2.46305012703,2.51203775406,2.45180058479,2.49553656578,2.32904410362,2.42956662178,2.43627715111,2.48361444473,2.43729090691,2.46041202545,2.48307061195,2.49624896049,2.45430016518,2.44639921188,2.36215519905,2.53807139397,2.52362680435,2.52087426186,2.52164340019,2.48316168785,2.44020247459,2.4560174942
