-0.164967536926,-0.0272327139974,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442835212,-0.16390953958,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
2.54242420197,2.66608405113,2.69498348236,2.65165996552,2.60335254669,2.68771076202,2.72400426865,2.63613343239,2.7029235363,2.61155962944,2.65588951111,2.40351629257,2.32311964035,-2.9382390976,2.98964095116,2.88609099388,2.17765855789,2.77855372429,2.55288648605,2.51639795303,2.51300191879,2.5965192318,2.58987689018,2.46993708611,2.51547241211,2.47712898254,2.4421646595,2.52908945084,2.57909393311,2.43732357025,2.47856020927,2.52151608467,2.4475479126,2.34453868866,2.3308365345,2.2959189415,2.45315265656,2.46217536926,2.11569523811,2.66249418259,-2.97359991074,2.97427821159,2.14187192917,2.14040756226,2.29860901833,2.44124364853,2.47496390343,2.52316379547,2.46548962593,2.50962543488,2.34263062477,2.44333958626,2.44913172722,2.49717378616,2.45106697083,2.47441339493,2.49712514877,2.51033782959,2.46830964088,2.46035170555,2.37519216537,2.55226278305,2.53778409958,2.53503084183,2.53579163551,2.49721002579,2.45412659645,2.46983146667
2.55638074875,2.68052220345,2.7096529007,2.66545081139,2.61721634865,2.70158958435,2.73784399033,2.64965462685,2.71581101418,2.62460160255,2.66928744316,2.4162671566,2.33517456055,-2.93541121483,2.99213218689,2.90163469315,2.19005227089,2.79339766502,2.56686782837,2.53046250343,2.52709436417,2.61051726341,2.60388946533,2.4840593338,2.52914786339,2.49072790146,2.45594882965,2.54233598709,2.59221506119,2.45028018951,2.49155545235,2.53472781181,2.46069717407,2.35753893852,2.34392786026,2.30862355232,2.46714901924,2.47532224655,2.12865829468,2.67180585861,-2.97070622444,2.97707056999,2.15463018417,2.15318012238,2.31191205978,2.45467448235,2.48679614067,2.53415942192,2.47917056084,2.52370548248,2.3561706543,2.45733523369,2.46196889877,2.51090669632,2.46502709389,2.48855400085,2.51127409935,2.524518013,2.48239517212,2.47437381744,2.3881816864,2.56657886505,2.55205512047,2.54931116104,2.55007433891,2.51141786575,2.46829915047,2.48393440247
2.57052063942,2.69496631622,2.72441673279,2.67960953712,2.63147854805,2.71585297585,2.7520802021,2.66337180138,2.72892022133,2.63763642311,2.68256783485,2.42890834808,2.3470993042,-2.93324351311,2.99477791786,2.91719841957,2.20232272148,2.80825996399,2.58118534088,2.54488754272,2.54148578644,2.62485814095,2.61824464798,2.49845123291,2.54299020767,2.50452303886,2.46993279457,2.55579304695,2.60555100441,2.46318054199,2.50450849533,2.54784250259,2.47375416756,2.37044453621,2.35692858696,2.32122206688,2.48136568069,2.48841738701,2.14151763916,2.6808822155,-2.9684472084,2.97999835014,2.16727805138,2.16584277153,2.32513594627,2.4680621624,2.49852371216,2.54500436783,2.4928188324,2.53775811195,2.36964654922,2.47152662277,2.47476387024,2.52478861809,2.47914409637,2.50280570984,2.52548933029,2.53876066208,2.49652886391,2.48843812943,2.40110421181,2.58098816872,2.56640911102,2.56368422508,2.56446003914,2.52575516701,2.48268985748,2.498295784
2.58481740952,2.70938968658,2.73923969269,2.69410157204,2.64610290527,2.7304661274,2.76667881012,2.67726206779,2.74224829674,2.65064167976,2.69567418098,2.44143176079,2.35889720917,-2.93172383308,2.9976041317,2.93276000023,2.21446752548,2.82312059402,2.59580492973,2.55963754654,2.5561439991,2.63950824738,2.63290858269,2.51308107376,2.5569756031,2.51849365234,2.48409295082,2.56944847107,2.61909246445,2.4760017395,2.51739549637,2.56082129478,2.48668837547,2.38323688507,2.36982178688,2.33370542526,2.49577450752,2.5014359951,2.15426254272,2.68971085548,-2.9668109417,2.98308539391,2.17980766296,2.17838788033,2.33826446533,2.48138189316,2.51012539864,2.55567979813,2.50641083717,2.55176568031,2.38304185867,2.48588562012,2.4874932766,2.53879404068,2.49339127541,2.51713967323,2.53974318504,2.55303812027,2.51068425179,2.50251865387,2.41394209862,2.59546017647,2.58081698418,2.57812094688,2.57891941071,2.54019260406,2.4972679615,2.51288461685
2.59924435616,2.72376918793,2.75408864021,2.70889115334,2.66105270386,2.74539351463,2.78160333633,2.6913022995,2.75579166412,2.66359615326,2.70856189728,2.45383024216,2.37057232857,-2.93083834648,3.00063562393,2.94829678535,2.22648572922,2.83795976639,2.61069178581,2.57467603683,2.57103562355,2.65443301201,2.64784669876,2.52791714668,2.57107996941,2.53261876106,2.49840426445,2.58328962326,2.63283014297,2.48872303963,2.53019499779,2.5736322403,2.49947500229,2.39590191841,2.38259315491,2.34606575966,2.51034712791,2.5143558979,2.16688466072,2.69828152657,-2.9657831192,2.98635530472,2.19221353531,2.19080901146,2.35128474236,2.49461221695,2.52158260345,2.56616973877,2.51992511749,2.56571173668,2.39634251595,2.50038456917,2.50013661385,2.55289816856,2.50774145126,2.53153014183,2.55401039124,2.5673251152,2.52483654022,2.5165913105,2.42667961121,2.60996747017,2.59525179863,2.59259343147,2.59342432022,2.55470252037,2.51200318336,2.52766990662
2.61377358437,2.73808526993,2.7689344883,2.72394156456,2.67628836632,2.76059770584,2.79681587219,2.70546793938,2.76954483986,2.67648005486,2.72120141983,2.4660987854,2.38212895393,-2.93057084084,3.00389361382,2.96378803253,2.23837685585,2.85275888443,2.62581014633,2.58996534348,2.58612704277,2.66959667206,2.66302347183,2.54292678833,2.58527970314,2.54687714577,2.51284241676,2.59730195999,2.64675211906,2.50132775307,2.54288935661,2.5862531662,2.51209568977,2.40842843056,2.39523148537,2.35829758644,2.5250544548,2.5271589756,2.17937755585,2.70658731461,-2.96534776688,2.98982810974,2.20449137688,2.2031018734,2.36418581009,2.50773477554,2.53287935257,2.57646036148,2.53334379196,2.5795814991,2.40953636169,2.51499557495,2.51267576218,2.56707572937,2.52216863632,2.54595136642,2.56826806068,2.5815987587,2.53896427155,2.53063488007,2.43930459023,2.62448382378,2.60968828201,2.60707616806,2.60794854164,2.56925821304,2.52686524391,2.54261946678
2.62837767601,2.75232195854,2.78374958038,2.73921561241,2.69177079201,2.77604079247,2.81227731705,2.71973490715,2.78350090981,2.68927574158,2.73357892036,2.47823429108,2.39357185364,-2.93090248108,3.00739717484,2.97921204567,2.25014257431,2.8674993515,2.64112448692,2.60546779633,2.60138440132,2.68496322632,2.67840218544,2.55807805061,2.59955072403,2.56124734879,2.52738285065,2.6114718914,2.66084694862,2.51380419731,2.55546474457,2.59867191315,2.52454018593,2.42080998421,2.40773010254,2.37039804459,2.53986883163,2.53983187675,2.19173741341,2.71462345123,-2.96548557281,2.99352169037,2.21663928032,2.21526479721,2.37696003914,2.52073574066,2.54400396347,2.5865418911,2.54665207863,2.59336185455,2.42261433601,2.52969145775,2.52509737015,2.58130288124,2.53664803505,2.56038022041,2.58249521255,2.59583854675,2.55304765701,2.54463028908,2.45180749893,2.63898563385,2.62410378456,2.62154603004,2.62246847153,2.58383464813,2.54182457924,2.5577018261
2.64302921295,2.76646661758,2.79851078987,2.75467538834,2.70745992661,2.79168367386,2.82794809341,2.73407888412,2.79765081406,2.7019674778,2.7456972599,2.49023604393,2.40490698814,-2.93181109428,3.01116347313,2.99454832077,2.26178598404,2.88216304779,2.65659785271,2.62114477158,2.61677312851,2.70049595833,2.69394636154,2.57333850861,2.61387014389,2.57570815086,2.54200148582,2.62578320503,2.67510104179,2.52614426613,2.56791067123,2.61088728905,2.53680586815,2.43304419518,2.4200861454,2.38236665726,2.55476212502,2.5523660183,2.20396304131,2.72238898277,-2.96617531776,2.99745249748,2.22865724564,2.2272977829,2.38960266113,2.53360438347,2.55494785309,2.59640836716,2.55983805656,2.60704064369,2.43556952477,2.5444457531,2.53739070892,2.59555625916,2.55115485191,2.57479524612,2.59667420387,2.61002659798,2.56707000732,2.55856132507,2.4641828537,2.65345191956,2.63847851753,2.63598227501,2.63696217537,2.59840917587,2.5568523407,2.57288622856
2.65036416054,2.77350139618,2.80586457253,2.76246356964,2.71536970139,2.79956793785,2.83584976196,2.74127221107,2.8047978878,2.70827007294,2.7516644001,2.49618673325,2.41053581238,-2.93247461319,3.01314926147,3.00217723846,2.26756310463,2.88946056366,2.66438341141,2.62903690338,2.62450671196,2.70831346512,2.70176911354,2.58100008965,2.62104105949,2.5829668045,2.54933357239,2.63298869133,2.68228507042,2.53226208687,2.57408332825,2.61692118645,2.54287290573,2.4391067028,2.4262111187,2.38830184937,2.56223011017,2.5585796833,2.21002578735,2.72617101669,-2.9667198658,2.99951100349,2.23461818695,2.23326611519,2.39587426186,2.53998732567,2.56035065651,2.6012597084,2.56638288498,2.61383938789,2.44199991226,2.55183720589,2.54348778725,2.60268616676,2.55841183662,2.58199191093,2.60374069214,2.6170964241,2.57405400276,2.56549859047,2.47032213211,2.66066598892,2.64564538002,2.64318203926,2.64419341087,2.60568928719,2.56438326836,2.58050704002
2.66503572464,2.78749108315,2.82050681114,2.77813196182,2.73129367828,2.81543707848,2.85175943375,2.75568604469,2.81921744347,2.72078108788,2.76343250275,2.507989645,2.42171931267,-2.93420410156,3.01733493805,3.01734471321,2.27903056145,2.90397691727,2.68002891541,2.64490413666,2.64003014565,2.72402691841,2.71749281883,2.59636545181,2.63539075851,2.59752297401,2.56402492523,2.64748048782,2.69674921036,2.54439234734,2.58632469177,2.62885069847,2.55488157272,2.45112490654,2.4383559227,2.40007662773,2.57719111443,2.57089877129,2.22205281258,2.73353528976,-2.9681930542,3.00382137299,2.24644613266,2.24510836601,2.40831804276,2.55264806747,2.57101583481,2.61079883575,2.57937192917,2.62734913826,2.45476436615,2.56663179398,2.55557870865,2.61693739891,2.5729174614,2.59635043144,2.61781811714,2.63117814064,2.58795881271,2.57930850983,2.48250222206,2.67504429817,2.65992641449,2.65753364563,2.6586124897,2.62022137642,2.57946181297,2.59578680992
2.6796875,2.80137014389,2.83504891396,2.79389333725,2.74732422829,2.83140850067,2.86777877808,2.77011704445,2.83380293846,2.73315906525,2.7750120163,2.51966381073,2.43281006813,-2.93644690514,3.02181243896,3.03237462044,2.29038786888,2.91837382317,2.6957449913,2.66085124016,2.65560221672,2.73981595039,2.73329114914,2.61176276207,2.64973402023,2.6121172905,2.57873725891,2.66207265854,2.71133542061,2.55638480186,2.59842801094,2.64061450958,2.56673622131,2.46300768852,2.45036697388,2.41172742844,2.5921652317,2.58307600021,2.23395252228,2.74063920975,-2.97015523911,3.00839662552,2.25815320015,2.25682926178,2.42063117027,2.5651679039,2.5814948082,2.62012171745,2.59222435951,2.64073634148,2.46740031242,2.5814230442,2.56753253937,2.63116121292,2.58739614487,2.61065006256,2.63181233406,2.64517426491,2.60177183151,2.59302449226,2.49455428123,2.68934512138,2.67412734032,2.67180967331,2.67296147346,2.6347026825,2.59454154968,2.61109352112
2.69429421425,2.81513595581,2.84947800636,2.8097114563,2.76342248917,2.84744405746,2.88386821747,2.78454232216,2.84854054451,2.74539685249,2.78644967079,2.53121471405,2.44381403923,-2.93917346001,3.02658987045,3.04724955559,2.30164217949,2.93263602257,2.71149778366,2.67684173584,2.67119145393,2.75564527512,2.74912858009,2.62716293335,2.66405081749,2.62673020363,2.59344911575,2.67674803734,2.72602748871,2.56824493408,2.6103951931,2.65224051476,2.57845544815,2.47476530075,2.46225214005,2.42326140404,2.60712790489,2.5951166153,2.24573135376,2.74749183655,-2.97257757187,3.01324439049,2.2697455883,2.26843500137,2.4328186512,2.57754945755,2.59179115295,2.62923312187,2.60493946075,2.65399503708,2.47990918159,2.59618854523,2.57935094833,2.64533901215,2.60182833672,2.62487649918,2.64571332932,2.65907478333,2.61548447609,2.6066391468,2.50648283958,2.70355558395,2.68823623657,2.68599772453,2.68722653389,2.64911651611,2.60959792137,2.62639904022
2.70883178711,2.82878780365,2.86378359795,2.82555150986,2.77955031395,2.86350631714,2.89998936653,2.7989397049,2.86341309547,2.75748872757,2.79779601097,2.54264831543,2.45473742485,-2.94235157967,3.03167176247,3.06195116043,2.31279969215,2.94674801826,2.72725391388,2.6928396225,2.68676710129,2.77148079872,2.76497125626,2.64253759384,2.67832183838,2.64134097099,2.60813856125,2.69148731232,2.74080681801,2.57997965813,2.62222981453,2.66375827789,2.59006071091,2.48640847206,2.47402119637,2.43468546867,2.62205553055,2.60702753067,2.25739526749,2.75410342216,-2.97542881966,3.01836919785,2.28122997284,2.27993249893,2.44488525391,2.5897963047,2.60190939903,2.63813996315,2.61751699448,2.66711997986,2.49229335785,2.61090660095,2.59103703499,2.6594517231,2.61619567871,2.63901638985,2.65951251984,2.6728720665,2.62909007072,2.62014603615,2.51829314232,2.71766448021,2.70224332809,2.70008659363,2.70139598846,2.66344809532,2.62460708618,2.64167618752
2.72327709198,2.84232568741,2.87795782089,2.84137868881,2.79567050934,2.87955832481,2.91610455513,2.81328821182,2.87840270996,2.7694311142,2.80910205841,2.55397105217,2.46558761597,-2.94594717026,3.03705978394,3.07646250725,2.32386875153,2.96069502831,2.74298095703,2.70881032944,2.70229911804,2.78728890419,2.78078556061,2.65785956383,2.69252872467,2.65593028069,2.62278580666,2.70627140999,2.75565481186,2.59159731865,2.63393712044,2.67519879341,2.60157418251,2.49795007706,2.48568487167,2.44600820541,2.63692569733,2.61881637573,2.26895260811,2.7604868412,-2.97867584229,3.02377295494,2.29261422157,2.29132938385,2.4568374157,2.60191321373,2.61185646057,2.6468501091,2.62995886803,2.68010592461,2.50455546379,2.62555670738,2.6025955677,2.6734828949,2.6304807663,2.65305805206,2.67320346832,2.68655943871,2.64258360863,2.63354110718,2.52999210358,2.73166322708,2.71614003181,2.71406722069,2.71545958519,2.6776843071,2.63954758644,2.65689897537
2.73760819435,2.85575199127,2.89199471474,2.85716176033,2.81174826622,2.89556622505,2.9321782589,2.82756757736,2.89348959923,2.78122186661,2.82041454315,2.56518983841,2.47636985779,-2.94992399216,3.04275345802,3.09076690674,2.33485555649,2.97446274757,2.75864887238,2.72472167015,2.71775984764,2.80303883553,2.79654026031,2.67310333252,2.70665383339,2.67047858238,2.6373705864,2.72108054161,2.77055120468,2.60310506821,2.6455218792,2.68659043312,2.61301589012,2.50940108299,2.49725246429,2.4572365284,2.65171647072,2.63049077988,2.28040981293,2.76665472984,-2.98228359222,3.02945518494,2.30390501022,2.30263209343,2.46868038177,2.61390447617,2.62163853645,2.65537261963,2.64226579666,2.69294834137,2.51669764519,2.64011955261,2.61403083801,2.68741583824,2.64466762543,2.66699099541,2.68677997589,2.70013189316,2.65596079826,2.64682006836,2.54158616066,2.74554371834,2.72991991043,2.7279317379,2.72940826416,2.69181323051,2.65439796448,2.67204332352
2.75180459023,2.86906886101,2.90589022636,2.87286949158,2.82774996758,2.91149616241,2.94817662239,2.84175872803,2.90865254402,2.79286003113,2.83177137375,2.57631134987,2.48709011078,-2.95424461365,3.04874920845,3.10484910011,2.3457672596,2.98803758621,2.77422904968,2.74054217339,2.73312282562,2.81870007515,2.81220507622,2.68824505806,2.72068047523,2.68496727943,2.65187430382,2.7358944416,2.78547596931,2.61451053619,2.6569890976,2.69795680046,2.6244032383,2.52077126503,2.50873208046,2.46837830544,2.66640782356,2.64205765724,2.29177355766,2.77262067795,-2.98621559143,3.03541278839,2.31510853767,2.31384754181,2.48041939735,2.62577414513,2.63126254082,2.66371631622,2.65443897247,2.70564222336,2.52872252464,2.65457677841,2.62534666061,2.70123529434,2.65874099731,2.68080568314,2.70023751259,2.71358513832,2.66921806335,2.65998005867,2.55308103561,2.7592997551,2.74357676506,2.74167299271,2.74323439598,2.70582413673,2.6691391468,2.68708539009
2.76584768295,2.88227963448,2.91964244843,2.88847303391,2.84364366531,2.92731714249,2.96406722069,2.85584425926,2.923869133,2.80434584618,2.8431994915,2.58734202385,2.4977543354,-2.95886874199,3.05504107475,3.118694067,2.35660982132,3.0014064312,2.7896938324,2.75624275208,2.74836230278,2.83424425125,2.82775187492,2.70326137543,2.73459291458,2.69937753677,2.66627860069,2.75069236755,2.80040717125,2.62581801414,2.66834211349,2.70931410789,2.63574838638,2.53206801414,2.52013015747,2.47943949699,2.68098068237,2.65352153778,2.30304908752,2.77839851379,-2.99043321609,3.0416405201,2.32623076439,2.3249809742,2.49205732346,2.63752412796,2.64073467255,2.67188954353,2.66647720337,2.71818232536,2.54063034058,2.66891098022,2.63654637337,2.71492695808,2.6726872921,2.69449329376,2.71357154846,2.72691512108,2.68235254288,2.67301869392,2.56448173523,2.77292561531,2.75710582733,2.7552857399,2.75693106651,2.7197072506,2.68375277519,2.70200371742
2.77971959114,2.8953871727,2.93324971199,2.90394592285,2.85940074921,2.94299983978,2.97982025146,2.86980748177,2.93911623955,2.81567907333,2.85471129417,2.59828734398,2.50836730003,-2.96375465393,3.0616209507,3.13228774071,2.36738872528,3.01455616951,2.80501842499,2.77179670334,2.76345562935,2.84964537621,2.84315443039,2.71813154221,2.74837613106,2.71369147301,2.68056583405,2.76545333862,2.81532359123,2.63703012466,2.67958211899,2.72067046165,2.64705729485,2.54329586029,2.53145003319,2.49042487144,2.69541668892,2.66488385201,2.31423950195,2.7840013504,-2.9948964119,3.04813146591,2.33727550507,2.33603620529,2.50359559059,2.64915442467,2.65005970001,2.67990064621,2.67837834358,2.7305624485,2.55242037773,2.68310594559,2.64763045311,2.72847723961,2.68649244308,2.70804595947,2.72677826881,2.74011850357,2.69536137581,2.68593263626,2.57579112053,2.78641700745,2.77050304413,2.76876449585,2.77049279213,2.73345327377,2.69822192192,2.71677780151
2.79340481758,2.9083943367,2.94671201706,2.91926336288,2.8749935627,2.95851778984,2.995408535,2.88363313675,2.95436906815,2.82685995102,2.86630392075,2.60915136337,2.51893281937,-2.96885991096,3.06847763062,-3.13756799698,2.37810707092,3.02747511864,2.82017970085,2.78717875481,2.77838134766,2.86487913132,2.85838842392,2.73283576965,2.76201581955,2.727891922,2.69471931458,2.7801566124,2.83020281792,2.64814662933,2.69070863724,2.73202466965,2.65832972527,2.55445551872,2.54269218445,2.50133728981,2.7096991539,2.67614388466,2.32534646988,2.78944206238,-2.99956393242,3.05487513542,2.34824490547,2.34701561928,2.51503300667,2.66066217422,2.65924096107,2.68775582314,2.69013834,2.74277567863,2.5640900135,2.69714641571,2.658598423,2.74187278748,2.70014452934,2.72145557404,2.73985338211,2.75319194794,2.70824122429,2.6987195015,2.58700942993,2.79976916313,2.7837638855,2.78210473061,2.78391361237,2.74705410004,2.71253108978,2.73138904572
2.806889534,2.92130327225,2.96003055573,2.93440318108,2.89039802551,2.97384619713,3.01080703735,2.89730739594,2.96960330009,2.83788943291,2.87795948982,2.61993741989,2.52945423126,-2.97414016724,3.0755982399,-3.12451577187,2.38876748085,3.04015088081,2.83515620232,2.80236649513,2.79311943054,2.87992334366,2.87343192101,2.74735593796,2.77549886703,2.74196124077,2.7087225914,2.7947807312,2.84502243996,2.65916371346,2.7017185688,2.74336600304,2.66955804825,2.56554412842,2.55385327339,2.51217770576,2.72381210327,2.68729686737,2.33636856079,2.79473257065,-3.00439381599,3.06185984612,2.35913896561,2.35791897774,2.52636599541,2.67204213142,2.66827964783,2.69546031952,2.70175051689,2.75481390953,2.57563376427,2.7110183239,2.66944646835,2.75510168076,2.71363115311,2.73471522331,2.75279307365,2.76613163948,2.72098851204,2.71137523651,2.59813547134,2.81297826767,2.79688477516,2.79530191422,2.79718875885,2.76050186157,2.72666525841,2.74581956863
2.81355285645,2.9277215004,2.96663594246,2.94189977646,2.89802241325,2.98143219948,3.01842808723,2.90408372879,2.97720527649,2.84334731102,2.88380169868,2.62530183792,2.53469967842,-2.97683191299,3.07925271988,-3.1180973053,2.39407658577,3.04639387131,2.84256911278,2.80988073349,2.80041241646,2.88736796379,2.88087582588,2.75454211235,2.78217792511,2.74894165993,2.71566343307,2.80205655098,2.85240292549,2.6646335125,2.70717859268,2.74902629852,2.67515206337,2.57106018066,2.55940175056,2.51757097244,2.73080015182,2.69283127785,2.34184765816,2.7973253727,-3.00685620308,3.06543803215,2.36455774307,2.36334228516,2.5319917202,2.67768192291,2.67274618149,2.69925761223,2.70749855042,2.76076483727,2.58135676384,2.71788692474,2.67482423782,2.76164984703,2.72030925751,2.74128651619,2.75921106339,2.77255034447,2.72731161118,2.71765303612,2.60366296768,2.81952810287,2.80339169502,2.80184555054,2.80377030373,2.7671661377,2.7336628437,2.75296235085
2.82671403885,2.94048571587,2.97974014282,2.95673584938,2.91310358047,2.9964363575,3.03350162506,2.91750693321,2.99236273766,2.85414958,2.8954885006,2.63597416878,2.54516029358,-2.98228955269,3.08674001694,-3.10548210144,2.4046523571,3.05868387222,2.85723352432,2.82473993301,2.81483674049,2.90209150314,2.89559745789,2.76875686646,2.79540252686,2.76278424263,2.72941350937,2.8165230751,2.86709094048,2.67548966408,2.71800374985,2.76031041145,2.68628835678,2.58203029633,2.57043004036,2.52830243111,2.74463200569,2.70380973816,2.35273838043,2.8024122715,-3.01184773445,3.07275795937,2.37533712387,2.37412977219,2.5431573391,2.68885493279,2.6815726757,2.70674490929,2.71887278557,2.77252435684,2.592700243,2.73148131371,2.68548297882,2.77460741997,2.73352813721,2.75430798531,2.77193951607,2.78528285027,2.73985314369,2.73010540009,2.61464333534,2.83251595497,2.81629562378,2.81482005119,2.81681799889,2.78037071228,2.74751091003,2.76709365845
2.83964753151,2.95315408707,2.99270319939,2.97134804726,2.9279460907,3.01120090485,3.04833483696,2.93074941635,3.00743746758,2.8648006916,2.90713882446,2.6465716362,2.55558276176,-2.98780751228,3.09444999695,-3.09317111969,2.41517186165,3.07070374489,2.87167024612,2.83935856819,2.82903313637,2.91658043861,2.91008329391,2.78275036812,2.80844140053,2.7764570713,2.74297761917,2.83085918427,2.88166379929,2.68622779846,2.72869706154,2.77152204514,2.69733858109,2.59291005135,2.58135843277,2.53895807266,2.75826048851,2.7146589756,2.36353588104,2.80737757683,-3.01689219475,3.08028078079,2.38603639603,2.3848361969,2.55420160294,2.69987750053,2.69025659561,2.7140917778,2.73007583618,2.78408670425,2.60389971733,2.74487662315,2.69600653648,2.78737163544,2.74655604362,2.76716256142,2.78452205658,2.79787254333,2.75225281715,2.74241662025,2.6255197525,2.84535193443,2.82905077934,2.82764148712,2.82970881462,2.793405056,2.7611541748,2.78100848198
2.85234498978,2.96572589874,3.00552654266,2.98572278023,2.94253492355,3.02571082115,3.06291270256,2.94380092621,3.02240347862,2.87530040741,2.91869831085,2.65709328651,2.56596803665,-2.99333882332,3.10236215591,-3.08117413521,2.42563390732,3.0824432373,2.88586544991,2.85372304916,2.8429889679,2.93082094193,2.92432022095,2.79651093483,2.82128405571,2.78994560242,2.7563431263,2.84504461288,2.89609980583,2.69683742523,2.73925018311,2.78262782097,2.70827960968,2.60368728638,2.59217596054,2.54953408241,2.77167439461,2.72536730766,2.37423396111,2.81223225594,-3.02194452286,3.08798885345,2.39665102959,2.39545702934,2.56511521339,2.71073794365,2.6987965107,2.72130155563,2.741096735,2.79544210434,2.61494588852,2.75806212425,2.70638751984,2.79993367195,2.75938439369,2.77984452248,2.79695439339,2.81031560898,2.76450562477,2.75458240509,2.63628482819,2.85803294182,2.8416531086,2.84030580521,2.84243822098,2.80626296997,2.77458262444,2.79469537735
2.86480116844,2.97819948196,3.01821088791,2.99984812737,2.95685720444,3.03995370865,3.0772228241,2.95665383339,3.03723549843,2.88564872742,2.93011116982,2.66753840446,2.57631587982,-2.99883532524,3.11045622826,-3.06949949265,2.43603610992,3.0938937664,2.89980816841,2.86782169342,2.8566942215,2.94480133057,2.93829655647,2.81002926826,2.83392214775,2.80323672295,2.76949858665,2.85906076431,2.91037774086,2.70730781555,2.7496547699,2.79359459877,2.71908712387,2.61435055733,2.60287189484,2.5600259304,2.78486442566,2.735922575,2.38482618332,2.81698799133,-3.02695870399,3.09586262703,2.4071764946,2.40598726273,2.57588863373,2.72142505646,2.70719194412,2.7283782959,2.75192403793,2.80658173561,2.62582921982,2.77102971077,2.71661758423,2.81228542328,2.77200603485,2.79234838486,2.80923223495,2.82260751724,2.77660775185,2.76659822464,2.64693164825,2.87055540085,2.8540995121,2.85280942917,2.8550028801,2.81893968582,2.78778815269,2.80814480782
2.87701177597,2.99057269096,3.03075790405,3.01371407509,2.97090268135,3.05391907692,3.09125518799,2.96930027008,3.0519092083,2.89584636688,2.94132375717,2.67790579796,2.58662629128,-3.00424957275,3.11870884895,-3.0581548214,2.44637703896,3.10504674911,2.91348934174,2.88164520264,2.87014007568,2.95851302147,2.95200324059,2.82329678535,2.84634804726,2.81631922722,2.7824344635,2.87288975716,2.92447757721,2.71762943268,2.75990271568,2.80438923836,2.72973823547,2.62488770485,2.61343479156,2.57042956352,2.79782247543,2.74631357193,2.3953063488,2.82165718079,-3.0318903923,3.10388159752,2.41760778427,2.4164223671,2.58651280403,2.73192739487,2.71544265747,2.73532676697,2.76254820824,2.81749629974,2.63654088974,2.78377175331,2.72669005394,2.82442140579,2.7844145298,2.80466938019,2.82135128975,2.83474516869,2.78855514526,2.77845954895,2.65745306015,2.88291692734,2.86638665199,2.86514925957,2.8673992157,2.83143019676,2.80076384544,2.82134890556
2.8889746666,3.00284194946,3.04316782951,3.0273141861,2.98466444016,3.06760025024,3.10500264168,2.98173522949,3.06640124321,2.90589380264,2.95228934288,2.68819332123,2.59689855576,-3.00953483582,3.12709641457,-3.04714727402,2.45665383339,3.11589455605,2.92690253258,2.89518713951,2.88332056999,2.97194862366,2.96543383598,2.83630824089,2.85855603218,2.82918286324,2.7951426506,2.88651490211,2.93838071823,2.72779393196,2.76998829842,2.81498360634,2.74021244049,2.63528847694,2.62385463715,2.58074021339,2.81054234505,2.75653076172,2.40566778183,2.82625317574,-3.03669404984,3.11202383041,2.42794013023,2.42675709724,2.5969786644,2.74223637581,2.72355008125,2.74215292931,2.77295947075,2.82817792892,2.64707231522,2.79628252983,2.73659944534,2.8363366127,2.79660534859,2.81680393219,2.83330845833,2.84672474861,2.80034399033,2.79016327858,2.66784334183,2.8951151371,2.87851214409,2.87732243538,2.8796248436,2.84373092651,2.81350493431,2.83430194855
2.90068984032,3.01500368118,3.05544090271,3.04064321518,2.99813699722,3.08099150658,3.11846017838,2.99395370483,3.08068799973,2.91579318047,2.96297121048,2.6984000206,2.60713100433,-3.01464319229,3.13559436798,-3.0364818573,2.46686434746,3.12643122673,2.94004297256,2.90844297409,2.89623141289,2.98510408401,2.97858405113,2.84905910492,2.87054204941,2.84181904793,2.80761623383,2.8999209404,2.95206904411,2.73779559135,2.77990746498,2.82535624504,2.75049424171,2.64554476738,2.6341240406,2.59095525742,2.82301950455,2.76656723022,2.41590595245,2.83079147339,-3.04132533073,3.12026691437,2.43816947937,2.43698740005,2.60728001595,2.75234484673,2.731518507,2.74886512756,2.78315162659,2.83862042427,2.65741705894,2.80855846405,2.746342659,2.8480284214,2.80857515335,2.82874894142,2.84510087967,2.85854387283,2.81197142601,2.80170583725,2.6780974865,2.90714740753,2.89047336578,2.88932681084,2.89167666435,2.85583925247,2.8260076046,2.84699940681
2.91215896606,3.02705335617,3.06757736206,3.0536980629,3.01131772995,3.09409093857,3.13162612915,3.00595283508,3.09474945068,2.92554759979,2.97334647179,2.70852541924,2.61732244492,-3.01952791214,-3.1390080452,-3.02616381645,2.47700691223,3.1366508007,2.95290827751,2.92141056061,2.90887093544,2.99797725677,2.99145174026,2.86154747009,2.88230323792,2.85422062874,2.81985092163,2.91309428215,2.96552705765,2.74763250351,2.7896592617,2.83549308777,2.76057434082,2.65565133095,2.64423775673,2.60107207298,2.83525109291,2.77641987801,2.42601752281,2.83528876305,-3.04573893547,3.12858748436,2.44829368591,2.44711065292,2.61741232872,2.76224946976,2.73935413361,2.75547456741,2.79312086105,2.84881830215,2.66757035255,2.82059717178,2.75591993332,2.85949587822,2.82032251358,2.84050250053,2.85672616959,2.87020015717,2.82343554497,2.81308531761,2.68821406364,2.91901302338,2.90226864815,2.90116071701,2.90355396271,2.86775350571,2.83826994896,2.85943961143
2.92338490486,3.03898644447,3.07957720757,3.06647825241,3.02420663834,3.1068983078,-3.13868522644,3.01773023605,3.10856485367,2.93516087532,2.98340702057,2.71856927872,2.62747120857,-3.02414298058,-3.13036584854,-3.01619625092,2.4870800972,-3.13663625717,2.965498209,2.93409013748,2.92123913765,3.01056814194,3.0040371418,2.87377357483,2.89383864403,2.8663828373,2.83184361458,2.9260225296,2.97873950005,2.7573056221,2.79924535751,2.84539031982,2.77044939995,2.6656062603,2.65419435501,2.61109018326,2.8472366333,2.7860891819,2.43600058556,2.83976411819,-3.0498919487,3.13696217537,2.45831012726,2.45712518692,2.6273727417,2.77194976807,2.74706625938,2.76199364662,2.80286598206,2.85876846313,2.67752933502,2.83239817619,2.76533389091,2.87073945999,2.83184719086,2.85206437111,2.8681833744,2.8816921711,2.83473515511,2.82430100441,2.69819283485,2.93071079254,2.91389727592,2.91282296181,2.91525554657,2.87947273254,2.85029172897,2.87162208557
2.93437337875,3.05079770088,3.09143972397,3.07898449898,3.03680491447,3.11941552162,-3.12610077858,3.02928566933,3.12211632729,2.9446387291,2.99316048622,2.7285323143,2.63757514954,-3.02844333649,-3.12169098854,-3.00658297539,2.49708342552,-3.12706327438,2.97781419754,2.94648337364,2.93333768845,3.02287888527,3.01634216309,2.88573908806,2.90514922142,2.87830233574,2.84359359741,2.93869566917,2.99169397354,2.76681995392,2.80867123604,2.85505366325,2.78012442589,2.67541146278,2.6639945507,2.62101006508,2.85897684097,2.79557991028,2.44585490227,2.84423828125,-3.05374097824,-3.13781857491,2.46821928024,2.46703052521,2.63716220856,2.78144931793,2.7546672821,2.76843857765,2.81238889694,2.86846852303,2.68729376793,2.84396290779,2.7745912075,2.88176202774,2.84315109253,2.86343479156,2.87947225571,2.89301967621,2.84587025642,2.83535289764,2.70803666115,2.94224047661,2.92535877228,2.92431402206,2.92678165436,2.89099788666,2.86207461357,2.88354849815
2.94513106346,3.06248235703,3.10316467285,3.09121990204,3.04911637306,3.13164663315,-3.1138021946,3.04062008858,3.13538718224,2.95398807526,3.0026307106,2.73841643333,2.64763307571,-3.03238534927,-3.11300945282,-2.99732494354,2.50701737404,-3.1178176403,2.98985958099,2.9585943222,2.94517040253,3.03491330147,3.02837109566,2.89744710922,2.9162375927,2.88997745514,2.85510134697,2.9511051178,3.00437903404,2.77618455887,2.81794595718,2.86449885368,2.78961086273,2.68507289886,2.67364382744,2.63083481789,2.87047433853,2.80490088463,2.45558309555,2.84873390198,-3.05724477768,-3.12940812111,2.47802257538,2.47682881355,2.6467833519,2.79075551033,2.76217222214,2.77482771873,2.82169532776,2.87791895866,2.69686579704,2.85529398918,2.78370165825,2.89256811142,2.85423779488,2.87461566925,2.89059400558,2.90418314934,2.85684251785,2.84624290466,2.71775150299,2.95360279083,2.93665385246,2.93563437462,2.93813300133,2.90232992172,2.87362122536,2.89522218704
2.95566558838,3.07403540611,3.11475086212,3.10318851471,3.06114625931,-3.1395881176,-3.10178375244,3.05173516273,-3.13482236862,2.9632165432,3.01185488701,2.74822354317,2.65764260292,-3.03592610359,-3.104347229,-2.98842358589,2.51688194275,-3.1089015007,3.00163888931,2.97042822838,2.9567425251,3.04667663574,3.0401289463,2.90890288353,2.92710757256,2.9014081955,2.86636900902,2.96324396133,3.01678586006,2.78541111946,2.82708072662,2.87375020981,2.79892635345,2.69459915161,2.68314933777,2.64056777954,2.88173294067,2.81406402588,2.46518850327,2.85327458382,-3.06036257744,-3.12101531029,2.48772215843,2.48652172089,2.65624141693,2.799877882,2.76959824562,2.78118109703,2.83079266548,2.88712143898,2.70624947548,2.86639595032,2.79267764091,2.90316367149,2.86511135101,2.88560962677,2.90154957771,2.91518354416,2.86765360832,2.85697317123,2.7273440361,2.96479892731,2.94778347015,2.94678521156,2.94931101799,2.91347169876,2.88493537903,2.90664744377
2.96085214615,3.07976126671,3.12049150467,3.10907459259,3.06705784798,-3.133715868,-3.09587740898,3.05721139908,-3.12844872475,2.96778845787,3.01638960838,2.75309896469,2.66262841225,-3.03753352165,-3.10003185272,-2.98410654068,2.52178859711,-3.10456681252,3.00743103027,2.97624373436,2.96243309975,3.05245876312,3.0459086895,2.91453814507,2.93246221542,2.9070327282,2.87191414833,2.96921086311,3.02288269997,2.78997731209,2.83160018921,2.87831258774,2.80352711678,2.69931483269,2.68785119057,2.6454012394,2.88727474213,2.81859111786,2.46994638443,2.85556983948,-3.0617647171,-3.11683320999,2.4925339222,2.49132990837,2.66091132164,2.80437421799,2.77328777313,2.78435087204,2.8352663517,2.89163041115,2.71087265015,2.87186288834,2.79711961746,2.90838479996,2.87047052383,2.89103770256,2.90696597099,2.92062330246,2.87299966812,2.86227965355,2.73209762573,2.97033500671,2.9532866478,2.95229768753,2.95483565331,2.91897249222,2.89050745964,2.91226887703
2.97107005119,3.09110736847,3.13186788559,3.1206548214,3.07867908478,-3.12217211723,-3.08426475525,3.06800436974,-3.11593961716,2.97685360909,3.02533745766,2.76279592514,2.67256116867,-3.04039669037,-3.09144711494,-2.97573971748,2.5315515995,-3.09614515305,3.01882410049,2.98767638206,2.97362756729,3.063829422,3.05727434158,2.92562770844,2.94301533699,2.91810035706,2.88282990456,2.98093485832,3.03485798836,2.79902553558,2.84055161476,2.88733243942,2.81262946129,2.70865917206,2.69716024399,2.65500545502,2.89818620682,2.82754683495,2.47937703133,2.86022567749,-3.06423139572,-3.10851144791,2.50208497047,2.500872612,2.67013812065,2.81324577332,2.78063201904,2.79069161415,2.84406995773,2.90046620369,2.71998476982,2.88263249397,2.8059220314,2.91867899895,2.88103675842,2.90175867081,2.91767764091,2.93138313293,2.88357520103,2.87277722359,2.74152588844,2.9812848568,2.96417164803,2.96319818497,2.96575808525,2.92983531952,2.90148425102,2.92333388329
2.98108959198,3.10231018066,-3.14008283615,3.13198494911,3.09003829956,-3.11088824272,-3.07291150093,3.0785882473,-3.10375356674,2.98582243919,3.03417158127,2.77242350578,2.6824400425,-3.04276013374,-3.08294534683,-2.96772813797,2.54124855995,-3.0880522728,3.02996945381,2.99885201454,2.98458003998,3.07494926453,3.06838941574,2.93648314476,2.95336532593,2.92893052101,2.89351773262,2.99237918854,3.04653930664,2.80797553062,2.84940052032,2.89624333382,2.82162332535,2.71789908409,2.70635318756,2.66453123093,2.90887498856,2.83638572693,2.48869824409,2.8649892807,-3.06621837616,-3.10026526451,2.51154184341,2.51032018661,2.67922091484,2.82196855545,2.78794717789,2.79705190659,2.8526930809,2.90906310081,2.72892475128,2.89318919182,2.81462931633,2.92878317833,2.89140701294,2.91230344772,2.92823052406,2.94198608398,2.89399814606,2.88312530518,2.75085783005,2.99207305908,2.97489643097,2.97393488884,2.97651314735,2.94051766396,2.91224455833,2.93416762352
2.9909222126,3.11336493492,-3.12899112701,-3.14011096954,3.10114622116,-3.09985399246,-3.06180763245,3.08896875381,-3.09189963341,2.99470496178,3.04295086861,2.78198456764,2.69226312637,-3.04458808899,-3.07455062866,-2.96006941795,2.55088090897,-3.08028721809,3.04087638855,3.00978112221,2.99530053139,3.08582806587,3.07926344872,2.94711279869,2.96352052689,2.93952775002,2.90398430824,3.00354194641,3.05792284012,2.81684446335,2.85816287994,2.90508270264,2.83053541183,2.72704792023,2.71544194221,2.67398405075,2.91934895515,2.84512615204,2.49791669846,2.86988568306,-3.06769156456,-3.09211707115,2.52090954781,2.51967740059,2.68816900253,2.8305580616,2.7952542305,2.80345463753,2.86114811897,2.91742563248,2.73770022392,2.90354156494,2.8232588768,2.93870711327,2.90158963203,2.92267727852,2.93862867355,2.95243501663,2.90427327156,2.89332842827,2.76010489464,3.00270271301,2.98546385765,2.98451113701,2.98710489273,2.95102405548,2.92279577255,2.94477939606
3.00057983398,3.12426829338,-3.11804366112,-3.12925291061,3.11201310158,-3.08905792236,-3.05094194412,3.09915328026,-3.08038282394,3.00351166725,3.05172967911,2.79148173332,2.70202732086,-3.04584670067,-3.0662856102,-2.95276165009,2.5604493618,-3.07284808159,3.05155467987,3.02047419548,3.0057990551,3.09647631645,3.08990740776,2.95752692223,2.97348928452,2.94989752769,2.91423726082,3.01442456245,3.06900787354,2.82564878464,2.86685442924,2.91388559341,2.83939170837,2.73611807823,2.72443771362,2.6833691597,2.9296169281,2.85378456116,2.50703763962,2.87493801117,-3.06861829758,-3.08408737183,2.53019189835,2.52894830704,2.69699048996,2.83902859688,2.80257248878,2.80992102623,2.86944723129,2.92555880547,2.7463183403,2.91369795799,2.83182644844,2.94846105576,2.91159296036,2.93288564682,2.94887542725,2.96273326874,2.91440463066,2.90339159966,2.76927709579,3.01317596436,2.99587678909,2.9949297905,2.99753594398,2.96135997772,2.93314647675,2.95517778397
3.0100736618,3.13501620293,-3.10724186897,-3.11861634254,3.1226503849,-3.07848834991,-3.04030251503,3.10914850235,-3.06920742989,3.01225137711,3.06055474281,2.80091714859,2.71173048019,-3.04650449753,-3.05817246437,-2.94580054283,2.56995534897,-3.06573176384,3.06201481819,3.03094244003,3.01608586311,3.10690522194,3.10033249855,2.96773505211,2.98327994347,2.96004652977,2.92428445816,3.02502775192,3.07979369164,2.83440279961,2.87548851967,2.92268228531,2.84821391106,2.74512052536,2.73335051537,2.6926908493,2.93968749046,2.86237621307,2.51606631279,2.88016843796,-3.06896924973,-3.07619667053,2.53939199448,2.53813648224,2.70569252968,2.84739375114,2.80991983414,2.81647109985,2.87760186195,2.93346738815,2.75478577614,2.92366719246,2.84034705162,2.95805478096,2.9214258194,2.94293403625,2.95897507668,2.97288393974,2.92439651489,2.91331934929,2.7783844471,3.02349591255,3.00613832474,3.00519442558,3.00781035423,2.97153043747,2.94330477715,2.96537303925
3.01941490173,-3.13757967949,-3.09658694267,-3.10818982124,3.13307023048,-3.06813359261,-3.02987766266,3.11896276474,-3.05837535858,3.02093338966,3.0694630146,2.8102915287,2.72136902809,-3.04653310776,-3.05023097992,-2.93918299675,2.57939743996,-3.05893564224,3.07226753235,3.04119801521,3.02617192268,3.11712646484,3.11054992676,2.97774744034,2.99290180206,2.96998095512,2.93413376808,3.03535509109,3.09028196335,2.8431186676,2.88407707214,2.93149614334,2.85701966286,2.75406336784,2.7421875,2.70195174217,2.94957017899,2.87091374397,2.52500557899,2.88559532166,-3.06871700287,-3.06846284866,2.54851174355,2.5472433567,2.7142803669,2.85566425323,2.81731200218,2.8231215477,2.88562059402,2.94115495682,2.76310682297,2.93345856667,2.84883308411,2.96749806404,2.9310965538,2.95282816887,2.96893119812,2.98289060593,2.93425273895,2.92311573029,2.78743338585,3.03366518021,3.01625084877,3.01530790329,3.01793122292,2.98154067993,2.95327925682,2.97537446022
3.0286154747,-3.12715172768,-3.0860812664,-3.09796309471,-3.1398999691,-3.05798053741,-3.01965475082,3.12860417366,-3.04788637161,3.02956390381,3.07847547531,2.81960439682,2.73093986511,-3.04590678215,-3.04248023033,-2.93290352821,2.58877491951,-3.05245542526,3.08232426643,3.05125260353,3.03606796265,3.12715172768,3.12057161331,2.98757433891,3.00236344337,2.97970843315,2.94379353523,3.04541039467,3.10047531128,2.85180449486,2.89262843132,2.94034147263,2.86581897736,2.76295137405,2.75095295906,2.71115326881,2.95927381516,2.87940573692,2.53385710716,2.89123558998,-3.06783676147,-3.06090331078,2.55755162239,2.55627012253,2.7227575779,2.86384797096,2.82476115227,2.8298869133,2.8935110569,2.94862580299,2.77128553391,2.94308042526,2.85729384422,2.97680044174,2.94061326981,2.96257281303,2.97874617577,2.99275517464,2.94397616386,2.93278408051,2.79642939568,3.04368567467,3.0262169838,3.02527284622,3.02790141106,2.99139547348,2.96307873726,2.98519206047
3.03768563271,-3.11688756943,-3.07572579384,-3.08792448044,-3.12987804413,-3.04801702499,-3.0096218586,3.13808059692,-3.03773832321,3.03814864159,3.08759903908,2.8288538456,2.74043917656,-3.04460263252,-3.03493714333,-2.92695808411,2.59808492661,-3.04628801346,3.09219574928,3.06111836433,3.04578447342,3.13699221611,3.1304090023,2.99722552299,3.01167225838,2.98923587799,2.95327138901,3.05519866943,3.11037778854,2.86046457291,2.90114784241,2.94922351837,2.87461590767,2.77178525925,2.75964784622,2.72029423714,2.96880698204,2.88785648346,2.54261994362,2.89710211754,-3.06630754471,-3.05353355408,2.56651043892,2.56521487236,2.73112463951,2.87194895744,2.83227658272,2.83677768707,2.90127682686,2.95588159561,2.77932238579,2.9525411129,2.86573505402,2.98597002029,2.94998335838,2.97217226028,2.98842310905,3.00247979164,2.95356965065,2.94232678413,2.80537438393,3.0535595417,3.03603887558,3.03509163857,3.03772377968,3.00109934807,2.97271084785,2.99483537674
3.04663491249,-3.10678839684,-3.06552195549,-3.07806253433,-3.1200363636,-3.038230896,-2.99976658821,-3.13578391075,-3.02792620659,3.04669094086,3.09682369232,2.83803701401,2.74986243248,-3.04260063171,-3.02761769295,-2.92134070396,2.60732412338,-3.04042863846,3.10189318657,3.07080721855,3.05533218384,-3.13652563095,3.14007329941,3.00671076775,3.02083683014,2.99857091904,2.96257567406,3.06472635269,3.11999583244,2.86909985542,2.9096364975,2.95813632011,2.88340640068,2.78056240082,2.76826930046,2.72937202454,2.97817826271,2.89626646042,2.55129170418,2.90320467949,-3.06410956383,-3.04636836052,2.57538485527,2.57407474518,2.73937988281,2.87996816635,2.83986401558,2.84380173683,2.90891933441,2.9629240036,2.78721666336,2.96184873581,2.87415981293,2.99501466751,2.95921397209,2.98163104057,2.99796390533,3.01206684113,2.9630343914,2.95174574852,2.81426739693,3.06328868866,3.04571819305,3.04476666451,3.04740095139,3.01065635681,2.98218393326,3.00431394577
3.0554728508,-3.09685611725,-3.05547118187,-3.06836628914,-3.11036300659,-3.02861022949,-2.9900765419,-3.12661123276,-3.01844406128,3.05519270897,3.10612511635,2.84714913368,2.75920510292,-3.03988409042,-3.02053451538,-2.9160451889,2.61648750305,-3.03487300873,3.11142730713,3.08033084869,3.06472110748,-3.12702035904,-3.13360929489,3.01603960991,3.02986383438,3.00772070885,2.97171401978,3.074000597,3.12933564186,2.87770676613,2.91809272766,2.96706604958,2.89217996597,2.78927612305,2.77681159973,2.73838186264,2.9873957634,2.90463232994,2.55986738205,2.90954971313,-3.06122756004,-3.03941941261,2.58417034149,2.58284521103,2.74751901627,2.88790345192,2.8475253582,2.85096287727,2.91643738747,2.9697535038,2.79496574402,2.97101068497,2.88256692886,3.00394105911,2.96831154823,2.99095249176,3.0073697567,3.02151679993,2.97237181664,2.9610414505,2.82310533524,3.07287478447,3.05525636673,3.05429959297,3.05693483353,3.02007055283,2.99150562286,3.01363635063
3.06420755386,-3.0870912075,-3.04557418823,-3.0588247776,-3.10084605217,-3.01914262772,-2.98054051399,-3.11757802963,-3.00928330421,3.0636537075,3.11546611786,2.85618424416,2.76846194267,-3.03643965721,-3.01369953156,-2.9110648632,2.62556934357,-3.02961564064,3.12080860138,3.08970069885,3.07396125793,-3.11766624451,-3.12425780296,3.02522087097,3.03876018524,3.01669287682,2.98069310188,3.08302950859,3.13840579987,2.8862786293,2.92651200294,2.97598958015,2.90091991425,2.79791688919,2.78526616096,2.74731683731,2.99646711349,2.91294693947,2.56834030151,2.91614079475,-3.05764842033,-3.03269720078,2.59286046028,2.59151959419,2.75553584099,2.89574885368,2.85525989532,2.85826206207,2.92382740974,2.97636938095,2.80256462097,2.98003363609,2.89095258713,3.01275515556,2.97728133202,3.00013971329,3.01664233208,3.03083109856,2.98158216476,2.97021436691,2.83188223839,3.08231878281,3.0646545887,3.06369185448,3.06632757187,3.02934527397,3.00068259239,3.02281165123
3.06853842735,-3.08227109909,-3.04068398476,-3.05410861969,-3.09614229202,-3.01446270943,-2.97582626343,-3.11311125755,-3.00481939316,3.06786847115,3.1201364994,2.8606710434,2.77305674553,-3.03444099426,-3.01037788391,-2.90869092941,2.63007760048,-3.02709722519,3.12544536591,3.09433150291,3.07852840424,-3.11304235458,-3.11963534355,3.02975893021,3.04316115379,3.0211148262,2.98512554169,3.08745527267,-3.14034175873,2.89054870605,2.93070530891,2.98044013977,2.9052708149,2.80220603943,2.78945708275,2.75175404549,3.00095057487,2.91708183289,2.57253623009,2.91952872276,-3.05559444427,-3.02942371368,2.59716749191,2.59581899643,2.75949597359,2.89963555336,2.85915350914,2.86196303368,2.9274725914,2.97959733009,2.80630612373,2.98449516296,2.89513540268,3.01712179184,2.98172020912,3.00468373299,3.02122879028,3.03543758392,2.9861395359,2.97475457191,2.83624529839,3.08698797226,3.06930160522,3.06833577156,3.07097172737,3.03393125534,3.0052189827,3.02734661102
3.07713127136,-3.07275700569,-3.03101968765,-3.04477930069,-3.08683848381,-3.00520443916,-2.96649956703,-3.10427331924,-2.9961206913,3.07626438141,3.12944459915,2.86957812309,2.78217530251,-3.02988600731,-3.00393080711,-2.90417122841,2.6390247345,-3.02227759361,3.13461637497,3.10349106789,3.08756232262,-3.10389566422,-3.11049103737,3.03873467445,3.051872015,3.02983403206,2.99387931824,3.09613323212,-3.13165807724,2.89904975891,2.93905377388,2.98929786682,2.91391944885,2.81071329117,2.79775857925,2.76056218147,3.0098156929,2.92529964447,2.5808403492,2.92648887634,-3.05095291138,-3.02305626869,2.60570073128,2.60433554649,2.76731395721,2.90733075142,2.86699008942,2.86946463585,2.93465924263,2.98589134216,2.81366896629,2.99332141876,2.90347623825,3.02577590942,2.99050736427,3.01367425919,3.03030180931,3.04454874992,2.99515843391,2.98374176025,2.84491539001,3.09622073174,3.07849144936,3.07751941681,3.08015537262,3.0430021286,3.0141916275,3.03631567955
3.08563709259,-3.0634086132,-3.02151060104,-3.03557944298,-3.07766318321,-2.99607253075,-2.9572994709,-3.09555625916,-2.98771357536,3.08461236954,3.13866186142,2.87839055061,2.79119420052,-3.02458357811,-2.99775075912,-2.89994859695,2.6478729248,-3.01774215698,-3.13952660561,3.11252331734,3.09646940231,-3.09487581253,-3.10147309303,3.04758286476,3.06046557426,3.03839373589,3.00249099731,3.10458993912,-3.12321782112,2.90748858452,2.94734311104,2.99806904793,2.9224755764,2.81911420822,2.8059425354,2.76927471161,3.01855158806,2.93343734741,2.58902096748,2.93369150162,-3.04559588432,-3.01693272591,2.61411881447,2.61273646355,2.77498841286,2.91491365433,2.87488675117,2.87709522247,2.9417014122,2.99196958542,2.82086586952,3.0020236969,2.91177630424,3.03432869911,2.99917840958,3.02253627777,3.03924274445,3.05352544785,3.00404953957,2.99260377884,2.85350251198,3.10531449318,3.08754372597,3.08656597137,3.0892021656,3.05194044113,3.02303528786,3.04515695572
3.09406089783,-3.05422496796,-3.01215624809,-3.02649855614,-3.06860613823,-2.9870569706,-2.94821619987,-3.08695363998,-2.97958230972,3.09290742874,-3.13545274734,2.88709974289,2.8001074791,-3.01853179932,-2.99184083939,-2.89601540565,2.65661430359,-3.01348471642,-3.13060355186,3.12143754959,3.10525774956,-3.08597302437,-3.09257268906,3.05631113052,3.0689470768,3.04680204391,3.01096725464,3.11283779144,-3.11500787735,2.91585278511,2.95556259155,3.00671887398,2.93091368675,2.8273935318,2.81399512291,2.77788162231,3.02716445923,2.94148159027,2.59706807137,2.94113206863,-3.03952240944,-3.01105618477,2.62241292,2.6210129261,2.78250932693,2.92237353325,2.8828356266,2.88484787941,2.94859170914,2.99783062935,2.82788968086,3.01060724258,2.9200258255,3.04278326035,3.00773668289,3.03127241135,3.04805183411,3.06236767769,3.01281166077,3.001339674,2.8619966507,3.11427021027,3.09645938873,3.09547638893,3.09811306,3.06074905396,3.03175616264,3.05387735367
3.10240697861,-3.04520249367,-3.00295567513,-3.01752877235,-3.0596575737,-2.97814869881,-2.93924045563,-3.07845926285,-2.97171020508,3.10114431381,-3.12657952309,2.89569878578,2.80890917778,-3.01173210144,-2.98620271683,-2.89236307144,2.66524171829,-3.00949811935,-3.12179136276,3.13024330139,3.11393499374,-3.07717967033,-3.08378124237,3.06492638588,3.07732081413,3.05506634712,3.01931476593,3.12088823318,-3.10701465607,2.92413043976,2.96370196342,3.01521539688,2.93921017647,2.83553791046,2.82190465927,2.78637433052,3.03566050529,2.94941997528,2.60497355461,2.94880485535,-3.0327334404,-3.00542783737,2.63057518005,2.62915658951,2.78986859322,2.92970085144,2.89082837105,2.89271569252,2.95532345772,3.00347423553,2.83473443985,3.01907706261,2.92821574211,3.05114245415,3.01618623734,3.03988456726,3.0567305088,3.07107710838,3.02144551277,3.00994920731,2.87038803101,3.12308955193,3.10523986816,3.10425257683,3.10689067841,3.06943106651,3.04035973549,3.06248354912
