-0.164967536926,-0.0272327139974,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442835212,-0.16390953958,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
3.11067891121,-3.03633832932,-2.99390721321,-3.00866103172,-3.05080914497,-2.96933913231,-2.93036317825,-3.07006716728,-2.96407961845,3.10931825638,-3.11794805527,2.9041800499,2.81759428978,-3.00418877602,-2.98083496094,-2.88898324966,2.67374825478,-3.00577521324,-3.11308264732,3.13894891739,3.12250828743,-3.06848740578,-3.07509064674,3.07343554497,3.0855910778,3.06319499016,3.02753996849,3.12875437737,-3.09922409058,2.93231081963,2.97175192833,3.02353048325,2.94734430313,2.84353542328,2.82966065407,2.79474449158,3.04404568672,2.95724153519,2.61272931099,2.95670342445,-3.02523374557,-3.00004696846,2.63859772682,2.63716006279,2.79705858231,2.93688678741,2.89885783195,2.90069150925,2.96189117432,3.0089006424,2.84139490128,3.02743816376,2.93633770943,3.05940937996,3.02453041077,3.04837584496,3.06527972221,3.07965493202,3.029951334,3.01843214035,2.87866830826,3.13177490234,3.11388731003,3.11289668083,3.11553740501,3.07798957825,3.04885172844,3.07098221779
3.11888003349,-3.02762746811,-2.98500823975,-2.99988818169,-3.04205274582,-2.96062064171,-2.92157769203,-3.06177186966,-2.95667099953,3.11742329597,-3.10958909988,2.91253709793,2.82615637779,-2.99591064453,-2.97573471069,-2.88586592674,2.68212747574,-3.00230765343,-3.10447001457,-3.13562393188,3.13098454475,-3.05988883972,-3.06649398804,3.08184480667,3.09376239777,3.07119584084,3.03564977646,3.13644981384,-3.09162020683,2.94038581848,2.97970557213,3.03164458275,2.95530104637,2.85137653351,2.83725476265,2.80298519135,3.05232548714,2.96493792534,2.62032914162,2.9648206234,-3.01703095436,-2.99490976334,2.64647483826,2.64501714706,2.80407428741,2.94392609596,2.90691709518,2.90876841545,2.96829128265,3.0141119957,2.84786844254,3.03569602966,2.94438481331,3.0675868988,3.0327732563,3.05674886703,3.07370209694,3.08810353279,3.03833031654,3.0267894268,2.88683104515,3.14032936096,3.12240433693,3.12141180038,3.12405610085,3.08642792702,3.05723714828,3.07937932014
3.12701272964,-3.01906514168,-2.97625565529,-2.99120283127,-3.03338050842,-2.95198631287,-2.91287636757,-3.05356907845,-2.94946479797,3.1254556179,-3.10152125359,2.92076468468,2.83459067345,-2.98690795898,-2.97089600563,-2.88300228119,2.69037413597,-2.99908661842,-3.09594607353,-3.12709641457,3.13936972618,-3.05137777328,-3.05798482895,3.09016013145,3.10183882713,3.0790772438,3.04365110397,-3.13919639587,-3.08418703079,2.94834971428,2.98755788803,3.0395450592,2.96307110786,2.8590555191,2.84468173981,2.81109070778,3.060505867,2.97250390053,2.62776875496,2.9731502533,-3.00813603401,-2.99001121521,2.65420126915,2.65272307396,2.81091237068,2.95081472397,2.91500067711,2.91694068909,2.97452259064,3.01911091805,2.85415291786,3.04385519028,2.95235300064,3.0756778717,3.04091835022,3.0650074482,3.08200001717,3.09642577171,3.04658484459,3.03502297401,2.89487099648,-3.13442969322,3.13079404831,3.12980103493,3.13245034218,3.09475040436,3.06552147865,3.08768081665
3.13507938385,-3.01064491272,-2.9676451683,-2.98259854317,-3.02478575706,-2.94342923164,-2.9042532444,-3.04545307159,-2.9424393177,3.13341140747,-3.09374570847,2.92885899544,2.84289193153,-2.97719573975,-2.96631169319,-2.88038182259,2.69848322868,-2.99610352516,-3.08750462532,-3.1186478138,-3.13551473618,-3.04294753075,-3.04955649376,3.0983877182,3.10982561111,3.08684849739,3.05155110359,-3.13179922104,-3.07690811157,2.95620107651,2.99530649185,3.0472304821,2.97065234184,2.86656975746,2.85193967819,2.81905794144,3.06859302521,2.97993803024,2.63504528999,2.98168611526,-2.99856233597,-2.98534488678,2.66177368164,2.6602742672,2.81757259369,2.95755290985,2.92310547829,2.9252038002,2.98058652878,3.02390217781,2.86024999619,3.05192136765,2.96024036407,3.08368611336,3.04897046089,3.07315587997,3.09017777443,3.10462594032,3.054718256,3.04313564301,2.9027864933,-3.1261267662,3.13906097412,3.13806891441,3.14072465897,3.1029613018,3.07371044159,3.09589314461
-3.14010334015,-3.00236034393,-2.9591729641,-2.97406959534,-3.01626205444,-2.93494415283,-2.89570212364,-3.03741955757,-2.93557429314,3.14128875732,-3.0862493515,2.93681716919,2.85105586052,-2.96679067612,-2.96197152138,-2.87799406052,2.70645189285,-2.99334788322,-3.07913994789,-3.11027169228,-3.12729287148,-3.03459239006,-3.04120326042,3.10653328896,3.11772727966,3.09451842308,3.05935716629,-3.12452888489,-3.06976604462,2.96394109726,3.00295305252,3.05470824242,2.9780497551,2.87392067909,2.85903048515,2.82688450813,3.07659292221,2.98724269867,2.6421585083,2.99042248726,-2.98832654953,-2.98090076447,2.66919136047,2.66767001152,2.82405686378,2.96414422989,2.93123006821,2.93355464935,2.98648786545,3.02849197388,2.86616277695,3.05990004539,2.9680480957,3.09161543846,3.05693387985,3.08119869232,3.09823989868,3.11270856857,3.06273460388,3.05113148689,2.91057753563,-3.11794281006,-3.13597583771,-3.13696527481,-3.13430166245,3.11106562614,3.08180952072,3.10402178764
-3.13216280937,-2.99420309067,-2.95083212852,-2.96561026573,-3.00780415535,-2.92652511597,-2.88721823692,-3.02946376801,-2.92884707451,-3.1340982914,-3.07900524139,2.94463777542,2.85907816887,-2.95571351051,-2.95786309242,-2.87582802773,2.71427774429,-2.99080896378,-3.07084608078,-3.10196232796,-3.11914396286,-3.0263068676,-3.03291940689,3.11460328102,3.12554955482,3.10209679604,3.06707787514,-3.11736941338,-3.06274318695,2.97157478333,3.01050066948,3.06199431419,2.98527431488,2.88111305237,2.86595892906,2.8345708847,3.08451199532,2.99442362785,2.64911055565,2.99935460091,-2.97744774818,-2.97666740417,2.67645406723,2.67491054535,2.83036994934,2.97059512138,2.93937468529,2.94199180603,2.99223399162,3.03288817406,2.87189674377,3.06779742241,2.97577953339,3.09946990013,3.06481456757,3.08914208412,3.10619258881,3.12067985535,3.07064008713,3.05901622772,2.91824746132,-3.10987114906,-3.12793898582,-3.12892436981,-3.12625145912,3.11906957626,3.08982515335,3.11207294464
-3.12428236008,-2.98616552353,-2.94261741638,-2.95721626282,-2.99940752983,-2.91816782951,-2.87879729271,-3.02158164978,-2.92223668098,-3.1263794899,-3.07197356224,2.95232129097,2.86695599556,-2.94398713112,-2.95397305489,-2.87387275696,2.72195982933,-2.98847603798,-3.06261825562,-3.09371542931,-3.11106276512,-3.01808571815,-3.02470064163,3.12260246277,3.13329744339,3.109593153,3.07472038269,-3.11030602455,-3.05582284927,2.97910928726,3.01795601845,3.06911253929,2.99234294891,2.88815498352,2.87273240089,2.84211874008,3.09235620499,3.0014898777,2.65590453148,3.00847744942,-2.96594786644,-2.97263240814,2.68356370926,2.68199777603,2.8365187645,2.97691464424,2.94754123688,2.95051431656,2.99783349037,3.03709983826,2.87745952606,3.0756187439,2.98344111443,3.10725450516,3.0726172924,3.09699177742,3.11404180527,3.12854599953,3.0784406662,3.06679582596,2.92580080032,-3.10190606117,-3.12000823021,-3.12098813057,-3.11830449104,3.12697911263,3.09776210785,3.12005209923
-3.1164598465,-2.97823858261,-2.93452143669,-2.94888305664,-2.9910671711,-2.90986824036,-2.87043499947,-3.01376891136,-2.91572189331,-3.11873817444,-3.06510448456,2.95986843109,2.87468552589,-2.93163728714,-2.95028471947,-2.87211680412,2.72949767113,-2.98633790016,-3.05445146561,-3.08552598953,-3.10304427147,-3.00992488861,-3.01654171944,3.13053655624,3.1409766674,3.11701655388,3.0822930336,-3.10332369804,-3.04898762703,2.98655462265,3.02532720566,3.07609319687,2.99927663803,2.89505648613,2.87936067581,2.84953093529,3.10013198853,3.00845265388,2.662545681,3.01778626442,-2.95385146141,-2.96878051758,2.69052362442,2.68893480301,2.8425116539,2.98311376572,2.95573282242,2.95912218094,3.00329828262,3.04113650322,2.8828599453,3.08337068558,2.99103975296,3.11497402191,3.08034825325,3.10475420952,3.12179470062,3.13631463051,3.08614349365,3.07447767258,2.93324422836,-3.09404063225,-3.1121764183,-3.11314916611,-3.11045360565,3.13480067253,3.10562705994,3.12796497345
-3.11256980896,-2.97431349754,-2.93051576614,-2.94473838806,-2.98691725731,-2.90573859215,-2.86627483368,-3.00988698006,-2.91249155998,-3.11494612694,-3.06171441078,2.96359157562,2.87849450111,-2.9252371788,-2.94851088524,-2.87130951881,2.73321270943,-2.98533773422,-3.05038976669,-3.08145165443,-3.09905695915,-3.00586533546,-3.0124835968,3.13448119164,-3.13839244843,3.12070512772,3.08605647087,-3.09985613823,-3.04559469223,2.99024748802,3.02898430824,3.07954216003,3.00270032883,2.89845848083,2.8826239109,2.85318779945,3.10399651527,3.01189923286,2.66581082344,3.02250909805,-2.9475877285,-2.96691799164,2.69394874573,2.69234848022,2.84545278549,2.98617219925,2.95983934402,2.96345829964,3.00598406792,3.04309296608,2.88550281525,3.08722305298,2.99481868744,3.11881136894,3.08418893814,3.10860538483,3.1256377697,3.14016461372,3.0899605751,3.07828426361,2.93692755699,-3.0901427269,-3.10829496384,-3.10926365852,-3.10656166077,3.13868069649,3.10953450203,3.13189840317
-3.10483169556,-2.96653604507,-2.92258429527,-2.93648958206,-2.97865509987,-2.89751887321,-2.85799455643,-3.00216984749,-2.90608477592,-3.10741686821,-3.05498814583,2.9709379673,2.88599801064,-2.91200590134,-2.94509196281,-2.86982917786,2.74053525925,-2.98346781731,-3.04230690002,-3.07334136963,-3.09112381935,-2.99778699875,-3.00440740585,-3.14085793495,-3.13080596924,3.12803649902,3.0935382843,-3.09296965599,-3.0388584137,2.997579813,3.036247015,3.08637833595,3.00947666168,2.9051721096,2.88905596733,2.86040472984,3.11168074608,3.01873111725,2.67223405838,3.03208756447,-2.93464708328,-2.96330952644,2.70069169998,2.6990685463,2.85123085976,2.99221515656,2.96807527542,2.97219467163,3.01126980782,3.04688858986,2.89067912102,3.09488153458,3.00233983994,3.1264424324,3.09182262421,3.11624979973,3.13326001167,-3.13538503647,3.09753060341,3.08583283424,2.94422078133,-3.08241319656,-3.10059762001,-3.10155749321,-3.09884166718,-3.13680267334,3.1173017025,3.13972139359
-3.09714722633,-2.95884633064,-2.91475248337,-2.92829298973,-2.9704413414,-2.88934850693,-2.84976577759,-2.99451112747,-2.89972281456,-3.09995865822,-3.04828858376,2.9781537056,2.89334797859,-2.8982257843,-2.94182801247,-2.86851787567,2.74771547318,-2.98176193237,-3.03427529335,-3.06527900696,-3.08324217796,-2.98975920677,-2.99638199806,-3.13306474686,-3.12327361107,3.13531804085,3.10096955299,-3.08612751961,-3.0321662426,3.00485086441,3.04344940186,3.09315991402,3.01617765427,2.91177558899,2.89537143707,2.8674967289,3.11931157112,3.02549219131,2.67852020264,3.0418381691,-2.92118048668,-2.9598402977,2.70729541779,2.70564961433,2.85687828064,2.99816989899,2.97634458542,2.98101592064,3.01645207405,3.05053734779,2.89571928978,3.1024851799,3.00981998444,3.13402104378,3.09939908981,3.12382435799,3.14080476761,-3.12782812119,3.10502195358,3.09330248833,2.95142412186,-3.07476496696,-3.09298062325,-3.09393048286,-3.0912001133,-3.1291718483,3.12501049042,-3.13569450378
-3.08951497078,-2.95123624802,-2.90701270103,-2.92014622688,-2.96227312088,-2.88122487068,-2.84158563614,-2.98690652847,-2.89338850975,-3.09256792068,-3.04156637192,2.98524188995,2.90054273605,-2.88393139839,-2.93869686127,-2.8673620224,2.7547545433,-2.98020648956,-3.02629137039,-3.05726218224,-3.07540798187,-2.98177838326,-2.98840379715,-3.1253194809,-3.11579084396,-3.14062666893,3.1083574295,-3.07931733131,-3.02550411224,3.01207113266,3.05060052872,3.09991717339,3.02282547951,2.9182806015,2.9015815258,2.87446880341,3.12689447403,3.03219461441,2.68467593193,3.05175304413,-2.90722084045,-2.95649027824,2.71376490593,2.71209669113,2.86240506172,3.00404906273,2.98464941978,2.98992085457,3.02154374123,3.05405116081,2.90063357353,3.11003947258,3.01726746559,3.14155173302,3.10692334175,3.13133525848,-3.13490629196,-3.12034273148,3.11244177818,3.10070061684,2.95854496956,-3.06719064713,-3.08543682098,-3.08637571335,-3.08362984657,-3.12160563469,3.13266611099,-3.12797379494
-3.08193349838,-2.94369697571,-2.89935660362,-2.91204714775,-2.95414876938,-2.87314677238,-2.83345293999,-2.97935223579,-2.88706493378,-3.08524131775,-3.03478074074,2.99220466614,2.90758156776,-2.86915779114,-2.93567657471,-2.86634969711,2.76165342331,-2.97878932953,-3.01835298538,-3.04928851128,-3.06761860847,-2.97384262085,-2.98047089577,-3.11761903763,-3.10835266113,-3.13341999054,3.11570763588,-3.0725274086,-3.01885890961,3.01924920082,3.0577082634,3.10667562485,3.02943873405,2.92469716072,2.90769600868,2.88132452965,3.13443374634,3.03884863853,2.69070672989,3.06182289124,-2.89280128479,-2.95323872566,2.72010397911,2.7184138298,2.86782002449,3.00986289978,2.99299049377,2.99890565872,3.02655506134,3.0574400425,2.9054312706,3.11754894257,3.02468800545,-3.13414692879,3.11440014839,3.13878822327,-3.12749576569,-3.11292219162,3.11979651451,3.10803341866,2.96558952332,-3.05968379974,-3.07795929909,-3.07888650894,-3.0761244297,-3.11409854889,3.1402733326,-3.1202981472
-3.07440161705,-2.9362206459,-2.89177727699,-2.90399336815,-2.94606637955,-2.86511158943,-2.82536554337,-2.97184419632,-2.88073682785,-3.07797694206,-3.02790474892,2.99904417992,2.91446280479,-2.85394263268,-2.93274331093,-2.86546778679,2.76841306686,-2.97749710083,-3.0104572773,-3.04135584831,-3.05987024307,-2.96594905853,-2.97258043289,-3.10995984077,-3.10095500946,-3.12624025345,3.12302613258,-3.06574678421,-3.0122179985,3.02639007568,3.06477713585,3.11345171928,3.03602957726,2.93103146553,2.91372156143,2.88806653023,-3.14125132561,3.04546165466,2.69661736488,3.07203626633,-2.87795734406,-2.95006370544,2.72631573677,2.72460412979,2.87313008308,3.01561975479,3.00136566162,3.00796484947,3.0314950943,3.06071448326,2.91012048721,3.12501811981,3.0320854187,-3.12670063972,3.12183380127,-3.13699650764,-3.12014317513,-3.10556054115,3.12709236145,3.11530685425,2.97256231308,-3.05223798752,-3.07054209709,-3.07145667076,-3.06867790222,-3.10664510727,-3.1353495121,-3.1126639843
-3.06691813469,-2.92879986763,-2.8842663765,-2.89598369598,-2.93802547455,-2.85711884499,-2.81732296944,-2.96437954903,-2.87439131737,-3.07077240944,-3.02092313766,3.0057618618,2.92118573189,-2.83832502365,-2.9298722744,-2.86470270157,2.77503347397,-2.97631645203,-3.00260257721,-3.03346276283,-3.05216169357,-2.95809650421,-2.96473097801,-3.10233950615,-3.09359455109,-3.11908245087,3.13031673431,-3.05896687508,-3.00557160378,3.03349709511,3.0718100071,3.12025523186,3.04260516167,2.93728852272,2.91966295242,2.89469647408,-3.13378715515,3.05203771591,2.70241117477,3.08237934113,-2.86272621155,-2.94694209099,2.73240280151,2.73066997528,2.87834119797,3.02132534981,3.00977063179,3.01709032059,3.03637099266,3.06388401985,2.91470789909,3.13244962692,3.03946113586,-3.11929297447,3.12922716141,-3.1296441555,-3.11284351349,-3.09825229645,3.13433408737,3.12252569199,2.97946596146,-3.04484772682,-3.06317949295,-3.06408119202,-3.0612847805,-3.09924077988,-3.12782859802,-3.10506868362
-3.05948257446,-2.921428442,-2.87681770325,-2.88801622391,-2.93002462387,-2.84916710854,-2.80932354927,-2.95695471764,-2.86801624298,-3.06362700462,-3.01383686066,3.01235842705,2.92774915695,-2.82234549522,-2.92703795433,-2.86404156685,2.7815144062,-2.97523474693,-2.99478697777,-3.02560806274,-3.04449033737,-2.95028328896,-2.9569208622,-3.09475564957,-3.08626890182,-3.11194181442,3.13758325577,-3.05217933655,-2.99891018867,3.040569067,3.0788064003,3.12708544731,3.04916572571,2.94346928596,2.92552185059,2.90121483803,-3.12635612488,3.05857753754,2.70808959007,3.09283638,-2.84714651108,-2.94385075569,2.73836565018,2.73661255836,2.88345646858,3.02698159218,3.01819825172,3.02627182007,3.04118680954,3.06695652008,2.91919803619,3.1398460865,3.04681324959,-3.11192154884,3.13658285141,-3.12233662605,-3.10559296608,-3.09099364281,3.14152526855,3.12969303131,2.98630023003,-3.0375084877,-3.05586743355,-3.05675530434,-3.05394124985,-3.09188175201,-3.12034630775,-3.09751009941
-3.05209422112,-2.91409993172,-2.86942434311,-2.88009023666,-2.9220635891,-2.84125614166,-2.80136728287,-2.94956707954,-2.86160111427,-3.05654168129,-3.00666260719,3.01883363724,2.93415284157,-2.80604529381,-2.9242143631,-2.86347103119,2.78785467148,-2.97423911095,-2.98701000214,-3.01779079437,-3.03685522079,-2.94250869751,-2.94914960861,-3.08720707893,-3.07897591591,-3.104814291,-3.13835692406,-3.04537773132,-2.99222612381,3.04760169983,3.08576321602,3.13393259048,3.05570483208,2.94957089424,2.93129706383,2.90761995316,-3.11895680428,3.06507778168,2.71365308762,3.10338878632,-2.83125734329,-2.94076514244,2.74420428276,2.74243140221,2.8884768486,3.0325884819,3.02663850784,3.03549575806,3.0459446907,3.06993937492,2.92359447479,-3.13597559929,3.05413722992,-3.10458612442,-3.13928294182,-3.11507105827,-3.09838843346,-3.08378100395,-3.13451695442,3.13681125641,2.99306249619,-3.03021621704,-3.04860162735,-3.04947566986,-3.04664325714,-3.08456516266,-3.11290073395,-3.08998632431
-3.04475283623,-2.90680980682,-2.86208057404,-2.87220525742,-2.91414165497,-2.83338475227,-2.79345273972,-2.94221353531,-2.85513687134,-3.04951691628,-2.99942922592,3.02518677711,2.94039583206,-2.78946733475,-2.92137551308,-2.86297750473,2.7940530777,-2.97331643105,-2.9792702198,-3.0100107193,-3.02925539017,-2.93477153778,-2.94141578674,-3.07969236374,-3.07171463966,-3.09769749641,-3.13113164902,-3.03855586052,-2.98551225662,3.05458807945,3.09267449379,3.14077949524,3.06221032143,2.9555888176,2.93698453903,2.91390943527,-3.11158752441,3.07153224945,2.71909999847,3.11401700974,-2.81509923935,-2.9376616478,2.74991750717,2.74812555313,2.89340186119,3.0381424427,3.03507995605,3.0447473526,3.05064439774,3.07283878326,2.92789816856,-3.12864398956,3.06142568588,-3.09728646278,-3.13199853897,-3.10784602165,-3.09122800827,-3.07661247253,-3.12742066383,-3.13930392265,2.99974918365,-3.02296757698,-3.04137969017,-3.04223895073,-3.03938770294,-3.07728886604,-3.10549068451,-3.08249640465
-3.0374584198,-2.89955449104,-2.85478115082,-2.86436033249,-2.90625953674,-2.82555389404,-2.78558039665,-2.93489289284,-2.84861636162,-3.04255580902,-2.99217844009,3.03141570091,2.94647717476,-2.77265405655,-2.91849541664,-2.86254811287,2.80010700226,-2.97245407104,-2.97156786919,-3.00226759911,-3.02169084549,-2.92707204819,-2.93371987343,-3.0722117424,-3.06448459625,-3.09058976173,-3.12392544746,-3.03171038628,-2.97876381874,3.06151795387,3.09953165054,-3.13558506966,3.06866455078,2.96151423454,2.94257807732,2.92007923126,-3.10424828529,3.07793188095,2.72442817688,3.12469887733,-2.79871320724,-2.93451595306,2.75550270081,2.75369238853,2.89822888374,3.0436372757,3.04350781441,3.05400896072,3.05528306961,3.07565999031,2.93210911751,-3.12134456635,3.06866908073,-3.09002351761,-3.12474989891,-3.10066056252,-3.08411097527,-3.06948685646,-3.12037086487,-3.1322824955,3.00635313988,-3.01576066017,-3.03419995308,-3.03504371643,-3.03217339516,-3.07005190849,-3.09811544418,-3.07503986359
-3.03021097183,-2.89233064651,-2.84752130508,-2.85655522346,-2.898416996,-2.8177626133,-2.77774977684,-2.92760372162,-2.84203386307,-3.03566169739,-2.98495912552,3.03751850128,2.95239710808,-2.75564932823,-2.91554713249,-2.86216831207,2.80601501465,-2.97163891792,-2.96390247345,-2.99456167221,-3.01416134834,-2.91940999031,-2.92606139183,-3.0647649765,-3.05728626251,-3.08349013329,-3.11673808098,-3.02483773232,-2.97197699547,3.06837964058,3.1063246727,-3.12882018089,3.07504677773,2.96733856201,2.94807004929,2.92612528801,-3.09693908691,3.08426523209,2.72963428497,3.13541173935,-2.78214049339,-2.93130350113,2.76095747948,2.75912928581,2.90295505524,3.04906630516,3.05190634727,3.06326246262,3.05985736847,3.07840847969,2.93622708321,-3.11407756805,3.07585597038,-3.08279871941,-3.11753726006,-3.09351491928,-3.07703733444,-3.06240391731,-3.11336827278,-3.12531042099,3.01286697388,-3.0085940361,-3.02706098557,-3.02788877487,-3.02499866486,-3.06285333633,-3.09077501297,-3.06761717796
-3.02660489082,-2.8887295723,-2.84390497208,-2.85266757011,-2.894510746,-2.8138821125,-2.77384996414,-2.92397022247,-2.83871746063,-3.03224086761,-2.98137831688,3.04052186012,2.95529651642,-2.74708890915,-2.9140393734,-2.86199307442,2.80891346931,-2.97124505043,-2.96008372307,-2.99072265625,-3.01040959358,-2.91559314728,-2.92224621773,-3.06105422974,-3.05369901657,-3.07994318008,-3.11315155029,-3.02139043808,-2.96856784821,3.07178068161,3.10969376564,-3.12546873093,3.07820343971,2.97020936012,2.9507753849,2.92910027504,-3.09329581261,3.08740305901,2.73219060898,3.1407725811,-2.77379727364,-2.92966461182,2.7636346817,2.76179790497,2.90527892113,3.05175328255,3.05608987808,3.06788015366,3.06211924553,3.07975673676,2.93825078011,-3.11045622826,3.07942461967,-3.07920098305,-3.11394476891,-3.08995723724,-3.07351660728,-3.05887842178,-3.10988497734,-3.12184357643,3.01608777046,-3.00502538681,-3.02350664139,-3.02432632446,-3.02142596245,-3.05926847458,-3.08711767197,-3.06391835213
-3.01942849159,-2.88154888153,-2.83669805527,-2.84492230415,-2.88672852516,-2.80615162849,-2.76608181,-2.91672635078,-2.83203577995,-3.02545523643,-2.97430729866,3.04643106461,2.96097350121,-2.72987937927,-2.91094088554,-2.86166357994,2.81459760666,-2.97047758102,-2.95247459412,-2.98307323456,-3.00293374062,-2.90798807144,-2.91464471817,-3.05365920067,-3.04655003548,-3.07285642624,-3.10599446297,-3.01447510719,-2.96171998978,3.07851529121,3.11636996269,-3.1188492775,3.08443403244,2.97586154938,2.95609879494,2.93495130539,-3.08603334427,3.09361362457,2.73720669746,-3.13169765472,-2.7570233345,-2.9263074398,2.76888775826,2.76703381538,2.90984582901,3.057066679,3.06441378593,3.07708477974,3.06658840179,3.08240413666,2.94222617149,-3.10323953629,3.08650398254,-3.07203745842,-3.10678935051,-3.08287239075,-3.06650924683,-3.05186057091,-3.10295581818,-3.1149494648,3.0224506855,-2.99791765213,-3.01642870903,-3.01723122597,-3.01430988312,-3.05212831497,-3.0798304081,-3.0565469265
-3.01229953766,-2.87439537048,-2.82952237129,-2.83721709251,-2.87898731232,-2.79846167564,-2.75835561752,-2.90951180458,-2.82528328896,-3.01874756813,-2.9674012661,3.05220842361,2.96648931503,-2.7125878334,-2.90771079063,-2.86134982109,2.82013058662,-2.96972513199,-2.9449031353,-2.97546195984,-2.99549388885,-2.900421381,-2.90708136559,-3.04629945755,-3.03943538666,-3.06577849388,-3.09885859489,-3.00752973557,-2.95482850075,3.08514904976,3.12295436859,-3.11236715317,3.09053516388,2.98138618469,2.96129989624,2.94066667557,-3.07880282402,3.09972691536,2.74209284782,-3.12101006508,-2.74016714096,-2.9228246212,2.77400302887,2.77213287354,2.91430258751,3.06229305267,3.07266736031,3.08623337746,3.07098221779,3.0849905014,2.94610571861,-3.09605789185,3.09349656105,-3.06491732597,-3.0996735096,-3.07582950592,-3.05954766273,-3.04488706589,-3.09607815742,-3.10811018944,3.0287027359,-2.99084877968,-3.00939130783,-3.01017618179,-3.00723314285,-3.04502773285,-3.07257938385,-3.0492105484
-3.00521826744,-2.8672683239,-2.82237553596,-2.82955145836,-2.87128710747,-2.79081273079,-2.75067138672,-2.90232729912,-2.81846022606,-3.01212215424,-2.96070742607,3.05785179138,2.97184348106,-2.69525766373,-2.90432429314,-2.86103844643,2.82551026344,-2.96897530556,-2.93737006187,-2.96788954735,-2.98809146881,-2.89289355278,-2.89955687523,-3.03897595406,-3.03235650063,-3.05871105194,-3.09174561501,-3.00055480003,-2.94789433479,3.09167003632,3.12943696976,-3.10605168343,3.09648656845,2.98677444458,2.96637129784,2.94624209404,-3.07160615921,3.10573148727,2.74684548378,-3.11037254333,-2.72326993942,-2.91919326782,2.77897787094,2.77709197998,2.91864562035,3.06742477417,3.08083534241,3.09530758858,3.07529711723,3.08752059937,2.94988870621,-3.08891320229,3.10039067268,-3.05784273148,-3.09259939194,-3.06883001328,-3.05263328552,-3.03795933723,-3.08925366402,-3.10132789612,3.03483605385,-2.98381924629,-3.00239539146,-3.00316143036,-3.00019621849,-3.03796720505,-3.06536531448,-3.04191017151
-2.99818515778,-2.86016869545,-2.81525635719,-2.82192659378,-2.86362934113,-2.78320550919,-2.74302911758,-2.89517354965,-2.81156682968,-3.0055835247,-2.95426225662,3.06336069107,2.97703814507,-2.67793250084,-2.90075802803,-2.86071538925,2.83073687553,-2.96821451187,-2.9298760891,-2.96035671234,-2.9807267189,-2.88540530205,-2.89207196236,-3.03168988228,-3.02531528473,-3.05165553093,-3.08465743065,-2.99355196953,-2.94091844559,3.09806895256,3.13580918312,-3.0999250412,3.10227322578,2.99202013016,2.97130846977,2.95167541504,-3.06444454193,3.11161923409,2.75146460533,-3.09980654716,-2.70637392998,-2.915391922,2.78381252289,2.78191137314,2.9228746891,3.07245731354,3.08890366554,3.10429048538,3.07953166962,3.09000134468,2.95357704163,-3.08180642128,3.10717749596,-3.05081629753,-3.08556890488,-3.06187534332,-3.0457675457,-3.03107881546,-3.08248472214,-3.09460520744,3.04084515572,-2.97682976723,-2.9954419136,-2.99618816376,-2.99319934845,-3.0309484005,-3.05818986893,-3.03464698792
-2.99119973183,-2.8530960083,-2.80816340446,-2.81434178352,-2.85601401329,-2.77564001083,-2.73542928696,-2.8880507946,-2.80460500717,-2.99913430214,-2.94809055328,3.06873512268,2.98207402229,-2.66065430641,-2.89698910713,-2.86036658287,2.83581018448,-2.96742987633,-2.92242145538,-2.95286393166,-2.97340083122,-2.87795686722,-2.88462662697,-3.02444171906,-3.01831269264,-3.04461336136,-3.07759547234,-2.98652291298,-2.93390274048,3.10433959961,-3.14111971855,-3.09400248528,3.10788440704,2.99711918831,2.97610926628,2.95696544647,-3.05731892586,3.11738443375,2.75595068932,-3.08933115005,-2.68951821327,-2.91139888763,2.78850722313,2.78659105301,2.92699098587,3.07738757133,3.09686136246,3.11316847801,3.08368611336,3.09243988991,2.95717358589,-3.07473921776,3.11384963989,-3.04383921623,-3.07858300209,-3.0549659729,-3.03895163536,-3.02424621582,-3.07577228546,-3.08794331551,3.04672622681,-2.96988010406,-2.98853087425,-2.98925638199,-2.98624324799,-3.02397155762,-3.0510532856,-3.02742171288
-2.98426175117,-2.84605121613,-2.80109524727,-2.8067984581,-2.84844255447,-2.76811718941,-2.72787213326,-2.88095998764,-2.79757809639,-2.99277734756,-2.94220280647,3.07397627831,2.98695373535,-2.64346432686,-2.89299654961,-2.85997819901,2.84073209763,-2.96660780907,-2.91500759125,-2.9454126358,-2.96611452103,-2.87054944038,-2.87722229958,-3.01723241806,-3.01134991646,-3.037586689,-3.07056117058,-2.97947049141,-2.92685031891,3.11047816277,-3.13498210907,-3.08828997612,3.11331677437,3.00207233429,2.98077464104,2.96211266518,-3.0502307415,3.12302470207,2.76030611992,-3.07896327972,-2.67274284363,-2.90719532967,2.79306411743,2.7911336422,2.93099761009,3.08221626282,3.10469985008,3.1219291687,3.08776378632,3.0948445797,2.96068310738,-3.06771278381,3.12040352821,-3.03691244125,-3.07164287567,-3.04810333252,-3.03218603134,-3.01746225357,-3.06911730766,-3.08134293556,3.05247783661,-2.96297097206,-2.98166275024,-2.98236680031,-2.97932839394,-3.01703715324,-3.04395699501,-3.02023530006
-2.9773709774,-2.83903574944,-2.79405236244,-2.79929709435,-2.84091520309,-2.76063728333,-2.72035813332,-2.8739027977,-2.79048991203,-2.98651313782,-2.93659520149,3.07908630371,2.99168014526,-2.62640333176,-2.88876008987,-2.85953569412,2.84550571442,-2.96573424339,-2.90763449669,-2.9380030632,-2.95886826515,-2.86318325996,-2.86985874176,-3.01006317139,-3.00442814827,-3.03057718277,-3.06355619431,-2.97239756584,-2.9197640419,3.11648488045,-3.12896370888,-3.08278536797,3.11857271194,3.0068821907,2.98530864716,2.96711969376,-3.04318070412,3.12854194641,2.76453590393,-3.06871819496,-2.65608668327,-2.90276193619,2.79748749733,2.79554343224,2.93490028381,3.08694720268,3.11241269112,3.13056325912,3.09177017212,3.09722542763,2.96411323547,-3.06072759628,3.12683749199,-3.03003716469,-3.06474924088,-3.0412876606,-3.0254714489,-3.01072764397,-3.06252002716,-3.07480454445,3.05810117722,-2.95610237122,-2.97483825684,-2.97551989555,-2.9724547863,-3.01014637947,-3.036901474,-3.01308870316
-2.97052598,-2.83205032349,-2.78703403473,-2.79183769226,-2.83343243599,-2.75320076942,-2.71288752556,-2.86688017845,-2.78334474564,-2.9803416729,-2.9312479496,3.08406972885,2.99625658989,-2.60951018333,-2.88426113129,-2.85902476311,2.85013484955,-2.96479511261,-2.90030288696,-2.93063545227,-2.95166254044,-2.85585856438,-2.8625369072,-3.00293397903,-2.99754738808,-3.02358627319,-3.05658149719,-2.96530723572,-2.91264796257,3.12236404419,-3.12306046486,-3.07747530937,3.12366294861,3.01155686378,2.98971939087,2.97199130058,-3.03616905212,3.13394165039,2.76864695549,-3.05860757828,-2.63958644867,-2.89808154106,2.80178332329,2.79982614517,2.93870830536,3.09158778191,3.11999750137,3.13906502724,3.09571385384,3.09959363937,2.96747350693,-3.05378389359,3.13315391541,-3.02321267128,-3.05790185928,-3.0345184803,-3.01880693436,-3.00404167175,-3.0559797287,-3.06832718849,3.06360006332,-2.94927430153,-2.96805691719,-2.96871519089,-2.9656226635,-3.00329852104,-3.02988672256,-3.00598216057
-2.96372652054,-2.82509636879,-2.78004074097,-2.78442072868,-2.82599520683,-2.74580788612,-2.70546030998,-2.85989308357,-2.77614855766,-2.97426080704,-2.92612791061,3.08893084526,3.00068712234,-2.5928235054,-2.87948298454,-2.85843110085,2.85462450981,-2.96377682686,-2.89301300049,-2.92331075668,-2.9444975853,-2.84857606888,-2.85525679588,-2.995844841,-2.9907078743,-3.01661515236,-3.04963755608,-2.95820307732,-2.90550589561,3.12812280655,-3.11726689339,-3.07233929634,3.12860298157,3.01610636711,2.99401712418,2.9767332077,-3.02919650078,3.13923287392,2.77264761925,-3.04864239693,-2.62327957153,-2.89313864708,2.80595850945,2.80398917198,2.94243144989,3.09614753723,3.12745380402,-3.13575530052,3.09960579872,3.1019616127,2.97077465057,-3.04688191414,3.13935756683,-3.01643848419,-3.0511007309,-3.02779579163,-3.01219248772,-2.99740409851,-3.04949522018,-3.06190919876,3.06898093224,-2.94248628616,-2.96131849289,-2.96195220947,-2.95883154869,-2.99649333954,-3.02291297913,-2.9989156723
-2.95697069168,-2.81817579269,-2.77307295799,-2.77704763412,-2.81860375404,-2.73845863342,-2.69807767868,-2.85294318199,-2.76890683174,-2.96826791763,-2.92119169235,3.0936768055,3.004976511,-2.57637882233,-2.87441015244,-2.8577401638,2.85898160934,-2.96266460419,-2.88576579094,-2.9160296917,-2.93737363815,-2.84133553505,-2.84801864624,-2.98879623413,-2.9839091301,-3.0096654892,-3.04272484779,-2.95108866692,-2.89834237099,3.13377094269,-3.11157393456,-3.0673494339,3.13341426849,3.02054405212,2.99821519852,2.9813542366,-3.02226281166,-3.13875794411,2.77654886246,-3.0388302803,-2.60719966888,-2.88791871071,2.81002283096,2.80804181099,2.94608283043,3.1006398201,3.13478422165,-3.12752795219,3.1034591198,3.10434293747,2.97403001785,-3.04002118111,-3.13772940636,-3.00971317291,-3.04434466362,-3.0211186409,-3.00562667847,-2.99081373215,-3.04306459427,-3.05554842949,3.0742521286,-2.9357380867,-2.95462226868,-2.95523071289,-2.95208096504,-2.98973083496,-3.01598024368,-2.99188971519
-2.95025777817,-2.81128978729,-2.76613259315,-2.76971888542,-2.81125926971,-2.731153965,-2.69073963165,-2.8460316658,-2.7616276741,-2.96235942841,-2.91638827324,3.09831404686,3.00913023949,-2.56021165848,-2.8690290451,-2.85693740845,2.86321306229,-2.9614443779,-2.87856149673,-2.90879249573,-2.93029117584,-2.83413767815,-2.84082317352,-2.98178863525,-2.97715115547,-3.00273871422,-3.03584456444,-2.94396901131,-2.89116358757,3.13932061195,-3.10597133636,-3.06247353554,3.1381213665,3.02488565445,3.00232839584,2.98586249352,-3.01536822319,-3.13364577293,2.78036189079,-3.02917742729,-2.59138059616,-2.88240933418,2.81398558617,2.81199407578,2.94967651367,3.10507845879,-3.14119267464,-3.11943817139,3.10728812218,3.10675144196,2.97725367546,-3.03320169449,-3.13172769547,-3.00303578377,-3.03763318062,-3.01448607445,-2.9991080761,-2.98426938057,-3.03668618202,-3.04924249649,3.07942318916,-2.92902946472,-2.94796800613,-2.94855046272,-2.94537091255,-2.98301005363,-3.00908851624,-2.98490428925
-2.94358587265,-2.80444025993,-2.75921964645,-2.76243472099,-2.80396151543,-2.72389411926,-2.68344640732,-2.83915901184,-2.75431776047,-2.95652985573,-2.91166114807,3.10285067558,3.01315402985,-2.54435420036,-2.86332845688,-2.85600829124,2.86732673645,-2.96010184288,-2.87140059471,-2.90159964561,-2.92324995995,-2.82698273659,-2.83367037773,-2.97482132912,-2.97043299675,-2.99583601952,-3.02899622917,-2.9368481636,-2.88397431374,-3.1383998394,-3.10044717789,-3.05767536163,-3.14043402672,3.02914762497,3.00637340546,2.99026846886,-3.00851202011,-3.12860035896,2.78409934044,-3.01968860626,-2.57585382462,-2.87659931183,2.81785798073,2.81585717201,2.95322751999,3.10947942734,-3.13410067558,-3.11148381233,3.11110854149,3.10920143127,2.98046040535,-3.02642250061,-3.12581205368,-2.99640393257,-3.03096485138,-3.00789690018,-2.99263501167,-2.97776985168,-3.030356884,-3.04298830032,3.08450555801,-2.92235994339,-2.94135427475,-2.94191050529,-2.93870019913,-2.97633051872,-3.00223731995,-2.97795939445
-2.9402654171,-2.80102968216,-2.75577425957,-2.75880980492,-2.80033111572,-2.72028136253,-2.67981719971,-2.83573818207,-2.75065588951,-2.95364332199,-2.90930891037,3.10508346558,3.01511931419,-2.53655123711,-2.8603553772,-2.85549235344,2.8693420887,-2.95938062668,-2.86783671379,-2.89802050591,-2.91974520683,-2.82342171669,-2.83011031151,-2.97135329247,-2.96708893776,-2.99239492416,-3.02558493614,-2.93329000473,-2.88037896156,-3.13569521904,-3.09771084785,-3.05529427528,-3.13813948631,3.03125429153,3.00837516785,2.992436409,-3.00509881973,-3.12609767914,2.78594374657,-3.01500701904,-2.5682091713,-2.87357902527,2.81976389885,2.8177587986,2.95499157906,3.1116707325,-3.13059639931,-3.1075565815,3.11302042007,3.11044669151,2.98206210136,-3.02304816246,-3.12288308144,-2.99310493469,-3.0276465416,-3.0046184063,-2.98941516876,-2.97453665733,-3.0272102356,-3.03987979889,3.08701658249,-2.91903996468,-2.93806290627,-2.93860554695,-2.93537998199,-2.97300601006,-2.99882698059,-2.97450232506
-2.93365335464,-2.79423832893,-2.74890685081,-2.75159430504,-2.79310536385,-2.71308970451,-2.67259263992,-2.8289270401,-2.7433154583,-2.9479227066,-2.90459370613,3.10948395729,3.01896047592,-2.52121591568,-2.85415768623,-2.854347229,2.87329483032,-2.95782804489,-2.86074185371,-2.89089536667,-2.9127664566,-2.81633210182,-2.82302236557,-2.96444749832,-2.96042966843,-2.98553156853,-3.01878619194,-2.92617607117,-2.87318491936,-3.13033223152,-3.09228229523,-3.05054712296,-3.1335747242,3.03542852402,3.01234817505,2.99670815468,-2.99830079079,-3.12112307549,2.78959178925,-3.00577163696,-2.55317544937,-2.86730217934,2.82352161407,2.82150888443,2.95850658417,3.11604499817,-3.12366724014,-3.0998005867,3.11685729027,3.11298656464,2.98527145386,-3.01632881165,-3.11707663536,-2.98653864861,-3.02104067802,-2.99809193611,-2.98300790787,-2.9681019783,-3.0209505558,-3.03369760513,3.09198641777,-2.91242861748,-2.9315097332,-2.93202519417,-2.92876839638,-2.96638727188,-2.99203658104,-2.96761822701
-2.92708039284,-2.78748869896,-2.74207210541,-2.74442601204,-2.7859287262,-2.70594477654,-2.66541457176,-2.8221578598,-2.73596644402,-2.94226813316,-2.89982509613,3.11380410194,3.02268886566,-2.50626420975,-2.84762024879,-2.85304093361,2.87715148926,-2.95611906052,-2.85369205475,-2.88381624222,-2.9058303833,-2.80928659439,-2.81597852707,-2.95758295059,-2.95380949974,-2.97869706154,-3.01202178001,-2.91907453537,-2.86599636078,-3.12502121925,-3.08690309525,-3.04579424858,-3.12902283669,3.03956460953,3.01629257202,3.000903368,-2.99154210091,-3.11617708206,2.79319620132,-2.99670934677,-2.53850483894,-2.86070609093,2.82721710205,2.82519817352,2.96201586723,3.12041974068,-3.11683940887,-3.09217309952,3.12072324753,3.11560344696,2.98850059509,-3.00964903831,-3.11133027077,-2.98001432419,-3.01447582245,-2.99160695076,-2.97664308548,-2.96170949936,-3.01473522186,-3.02756047249,3.09689450264,-2.90585637093,-2.92499661446,-2.92548441887,-2.92219638824,-2.95980858803,-2.98528671265,-2.96077537537
-2.92054605484,-2.78078365326,-2.73527288437,-2.73730635643,-2.77880215645,-2.6988465786,-2.65828418732,-2.81543302536,-2.72861886024,-2.9366748333,-2.89496469498,3.11805105209,3.02631092072,-2.49172258377,-2.84073829651,-2.85155892372,2.88091993332,-2.95423913002,-2.84668850899,-2.87678456306,-2.89893746376,-2.80228590965,-2.80897951126,-2.95076060295,-2.94722867012,-2.97189426422,-3.00529336929,-2.9119913578,-2.85882139206,-3.11975169182,-3.081564188,-3.04100990295,-3.12446331978,3.04367566109,3.02022171021,3.00503087044,-2.98482298851,-3.11124801636,2.79676771164,-2.98782444,-2.52422261238,-2.85378623009,2.83086013794,2.82883620262,2.96553206444,3.12480807304,-3.11010861397,-3.08467292786,3.12463140488,3.11831092834,2.99176263809,-3.00300955772,-3.10563659668,-2.9735314846,-3.00795149803,-2.98516321182,-2.97032022476,-2.95535898209,-3.00856256485,-3.02146673203,3.101749897,-2.89932370186,-2.91852402687,-2.91898417473,-2.91566443443,-2.95327091217,-2.97857832909,-2.9539744854
-2.91405010223,-2.77412581444,-2.72851276398,-2.73023605347,-2.77172660828,-2.69179654121,-2.65120244026,-2.80875253677,-2.72128105164,-2.93113827705,-2.88998627663,3.12223219872,3.0298345089,-2.47761464119,-2.83350968361,-2.8498878479,2.88460826874,-2.95217633247,-2.83973193169,-2.86980056763,-2.89208865166,-2.79533171654,-2.80202674866,-2.94398140907,-2.94068789482,-2.96512579918,-2.99860239029,-2.90493202209,-2.85166597366,-3.1145157814,-3.07625794411,-3.0361764431,-3.11988210678,3.04777288437,3.02414703369,3.00909924507,-2.97814512253,-3.10632562637,2.80031681061,-2.97912096977,-2.51035165787,-2.84654045105,2.83446025848,2.83243298531,2.96906685829,3.12922024727,-3.10347104073,-3.07729911804,3.12859296799,3.12112092972,2.99506926537,-2.99641108513,-3.09998869896,-2.96708965302,-3.00146818161,-2.97876095772,-2.96403980255,-2.94905090332,-3.00243234634,-3.01541543007,3.10656023026,-2.89283251762,-2.91209292412,-2.91252541542,-2.90917372704,-2.94677472115,-2.97191214561,-2.94721627235
-2.90759348869,-2.76751875877,-2.72179484367,-2.7232170105,-2.76470279694,-2.68479633331,-2.64417076111,-2.80211877823,-2.71396422386,-2.92565512657,-2.8848760128,3.12635350227,3.03326702118,-2.46396207809,-2.82593393326,-2.84801483154,2.88822412491,-2.94991803169,-2.83282423019,-2.86286616325,-2.88528561592,-2.78842496872,-2.79512143135,-2.93724727631,-2.93418836594,-2.95839500427,-2.99195170403,-2.89790391922,-2.84453892708,-3.10930800438,-3.07097959518,-3.03128314018,-3.11526894569,3.05186510086,3.02807712555,3.01311516762,-2.97150993347,-3.10140395164,2.80385279655,-2.97060346603,-2.49691343307,-2.83896827698,2.83802604675,2.83599686623,2.97262954712,3.13366436958,-3.09692573547,-3.07005214691,3.13261675835,3.12404370308,2.99843001366,-2.98985481262,-3.09438300133,-2.9606897831,-2.99502706528,-2.97240161896,-2.95780277252,-2.94278645515,-2.99634480476,-3.00940656662,3.11133098602,-2.88638424873,-2.90570521355,-2.90610957146,-2.9027261734,-2.94032168388,-2.96529006958,-2.940502882
-2.90117669106,-2.76096510887,-2.71512293816,-2.71625041962,-2.75773215294,-2.67784643173,-2.63718986511,-2.79553318024,-2.70667672157,-2.92022275925,-2.87963700294,3.13042020798,3.03661584854,-2.45078420639,-2.81801271439,-2.84592676163,2.89177393913,-2.94745254517,-2.82596635818,-2.85598230362,-2.87853002548,-2.78156685829,-2.78826475143,-2.93055915833,-2.92773199081,-2.9517056942,-2.98534345627,-2.89091324806,-2.83744668961,-3.10412621498,-3.06572699547,-3.0263299942,-3.11062240601,3.0559566021,3.03201723099,3.01708436012,-2.96491909027,-3.09647989273,2.80738210678,-2.96227812767,-2.48392653465,-2.83107161522,2.84156441689,2.83953475952,2.97622680664,3.1381444931,-3.09047317505,-3.06293439865,3.136708498,3.12708902359,3.00185251236,-2.98334264755,-3.08881855011,-2.95433282852,-2.98862957954,-2.96608662605,-2.95161032677,-2.93656730652,-2.99030089378,-3.00344085693,3.11606550217,-2.87998127937,-2.89936280251,-2.89973902702,-2.89632368088,-2.93391346931,-2.95871329308,-2.93383550644
-2.89480257034,-2.75446891785,-2.70850157738,-2.70933794975,-2.7508161068,-2.67094874382,-2.63026165962,-2.78899788857,-2.69942975044,-2.91484045982,-2.87428402901,3.13443660736,3.03988814354,-2.4380979538,-2.80975008011,-2.84361147881,2.89526391029,-2.94476890564,-2.81916069984,-2.84915089607,-2.87182354927,-2.77475976944,-2.78145861626,-2.92391967773,-2.92132139206,-2.94506239891,-2.97878193855,-2.8839673996,-2.83039855957,-3.09897208214,-3.0605006218,-3.02132415771,-3.10594534874,3.06004929543,3.03597068787,3.0210108757,-2.95837593079,-3.09155368805,2.81091070175,-2.9541516304,-2.4714076519,-2.82285380363,2.84508061409,2.84305214882,2.97986364365,-3.14052248001,-3.08411622047,-3.05594992638,3.14087200165,3.13026499748,3.00534319878,-2.97687745094,-3.0832965374,-2.9480214119,-2.98227834702,-2.95981860161,-2.94546556473,-2.93039631844,-2.98430323601,-2.9975206852,3.12076449394,-2.8736269474,-2.89306879044,-2.89341688156,-2.88996958733,-2.92755317688,-2.95218443871,-2.92721676826
-2.88847279549,-2.74803447723,-2.70193505287,-2.70248150826,-2.74395680428,-2.66410565376,-2.62338805199,-2.78251552582,-2.69223189354,-2.90950751305,-2.86884665489,3.1384062767,3.04309177399,-2.42591905594,-2.80115246773,-2.84105706215,2.89869999886,-2.9418566227,-2.81240916252,-2.84237384796,-2.86516928673,-2.76800584793,-2.77470588684,-2.91733169556,-2.91495990753,-2.9384701252,-2.97227096558,-2.87707328796,-2.82340168953,-3.09384918213,-3.05530381203,-3.01628160477,-3.10124754906,3.06414222717,3.03993725777,3.02489757538,-2.95188331604,-3.0866291523,2.81444215775,-2.9462313652,-2.45937204361,-2.81432104111,2.84857988358,2.84655380249,2.98354315758,-3.13596725464,-3.07785916328,-3.04910421371,-3.13807678223,3.13357806206,3.0089058876,-2.97046232224,-3.07782101631,-2.94175887108,-2.97597622871,-2.9536011219,-2.93937134743,-2.92427635193,-2.97835469246,-2.99164867401,3.12542724609,-2.86732459068,-2.88682627678,-2.88714623451,-2.88366746902,-2.92124414444,-2.94570684433,-2.9206495285
-2.88219070435,-2.74166536331,-2.69542765617,-2.69568419456,-2.73715591431,-2.65731883049,-2.61657071114,-2.77608847618,-2.68509364128,-2.90422534943,-2.86336278915,-3.140853405,3.04623389244,-2.41425824165,-2.7922270298,-2.83825278282,2.90208697319,-2.93870663643,-2.80571484566,-2.83565378189,-2.85856986046,-2.76130747795,-2.76800823212,-2.91079854965,-2.90865087509,-2.93193364143,-2.96581506729,-2.87023854256,-2.81646466255,-3.08876395226,-3.05014157295,-3.01122426987,-3.09654259682,3.06823205948,3.04391479492,3.02874565125,-2.94544506073,-3.08171272278,2.8179795742,-2.93852472305,-2.44783115387,-2.80548048019,2.85206532478,2.8500430584,2.98726630211,-3.13137841225,-3.07170796394,-3.04240322113,-3.13376832008,3.13703370094,3.01254296303,-2.96410107613,-3.07239747047,-2.93554830551,-2.96972727776,-2.9474375248,-2.93333125114,-2.91821146011,-2.97245907784,-2.98582839966,3.13005113602,-2.86107850075,-2.88063979149,-2.88093137741,-2.87742090225,-2.91498970985,-2.93928360939,-2.9141368866
-2.87595963478,-2.73536586761,-2.68898487091,-2.68894720078,-2.73041534424,-2.65059065819,-2.60981202126,-2.7697198391,-2.67802357674,-2.89899539948,-2.857878685,-3.13696956635,3.04932188988,-2.40312695503,-2.78298425674,-2.83518695831,2.90542936325,-2.93530869484,-2.79907941818,-2.82899236679,-2.8520283699,-2.75466704369,-2.76136875153,-2.90432286263,-2.90239906311,-2.92545843124,-2.95941901207,-2.86347007751,-2.80959510803,-3.08372473717,-3.04502081871,-3.00617790222,-3.09184741974,3.07231354713,3.04789996147,3.03255677223,-2.93906497955,-3.07681202888,2.82152438164,-2.93103957176,-2.4367954731,-2.79634141922,2.85553979874,2.85352277756,2.99103307724,-3.12676119804,-3.06567001343,-3.03585457802,-3.12938976288,3.14063692093,3.0162563324,-2.95779728889,-3.06703329086,-2.92939448357,-2.96353530884,-2.94133210182,-2.92734980583,-2.91220569611,-2.96662020683,-2.98006415367,3.13463234901,-2.85489249229,-2.87451314926,-2.87477636337,-2.87123417854,-2.90879416466,-2.93291831017,-2.9076821804
-2.86978363991,-2.72914004326,-2.68261146545,-2.68227362633,-2.72373747826,-2.64392375946,-2.60311484337,-2.76341295242,-2.67103147507,-2.89381980896,-2.85244393349,-3.13312625885,3.05236291885,-2.39253282547,-2.77343630791,-2.8318502903,2.90873146057,-2.93165516853,-2.79250645638,-2.82239317894,-2.84554815292,-2.74808812141,-2.75479054451,-2.89790892601,-2.89620876312,-2.91905045509,-2.95308804512,-2.85677576065,-2.80280089378,-3.07874035835,-3.0399491787,-3.00117230415,-3.08718132973,3.07638025284,3.05188775063,3.0363304615,-2.93274736404,-3.07193660736,2.82507801056,-2.92378425598,-2.42627334595,-2.7869155407,2.85900568962,2.85699486732,2.9948425293,-3.12212157249,-3.05975246429,-3.02946543694,-3.12494468689,-3.13879370689,3.02004623413,-2.95155572891,-3.06173658371,-2.9233019352,-2.95740532875,-2.93528938293,-2.92143154144,-2.90626382828,-2.96084284782,-2.97436070442,3.13916611671,-2.84877181053,-2.86845111847,-2.86868596077,-2.86511206627,-2.9026620388,-2.92661499977,-2.90128922462
-2.86671757698,-2.72605633736,-2.67945194244,-2.67896151543,-2.72042298317,-2.64061450958,-2.59979009628,-2.76028394699,-2.66756772995,-2.89125347137,-2.84976005554,-3.13121914864,3.05386829376,-2.38743901253,-2.7685520649,-2.83007717133,2.91036891937,-2.92973017693,-2.78924465179,-2.81911754608,-2.84233212471,-2.74482274055,-2.75152564049,-2.8947262764,-2.89313840866,-2.91587376595,-2.94994878769,-2.8534591198,-2.7994351387,-3.07627153397,-3.03743386269,-2.99869298935,-3.08486509323,3.0784060955,3.05388140678,3.03820347786,-2.92961382866,-3.06951117516,2.82685828209,-2.92024445534,-2.4212064743,-2.78209924698,2.86073613167,2.85872888565,2.99676299095,-3.11979532242,-3.05684137344,-3.02633285522,-3.12269830704,-3.13685870171,3.02197003365,-2.94845986366,-3.05911588669,-2.92028045654,-2.95436501503,-2.93229293823,-2.91849756241,-2.90331816673,-2.95797872543,-2.97153306007,3.14141392708,-2.84573698044,-2.86544585228,-2.86566638947,-2.86207652092,-2.89962124825,-2.92348790169,-2.89811730385
-2.86063218117,-2.71994829178,-2.67319130898,-2.67238759995,-2.7138440609,-2.63404464722,-2.5931892395,-2.75407624245,-2.66070532799,-2.8861644268,-2.8444890976,-3.12743282318,3.05685257912,-2.37765932083,-2.75857234001,-2.82631587982,2.91361904144,-2.92567873001,-2.7827706337,-2.81261610985,-2.83595013618,-2.73834109306,-2.74504470825,-2.88841128349,-2.88704872131,-2.90957546234,-2.94372367859,-2.84688639641,-2.79276585579,-3.07138586044,-3.03244972229,-2.99379992485,-3.08027696609,3.08243966103,3.05786538124,3.04192256927,-2.92339777946,-3.06469035149,2.8304271698,-2.91334486008,-2.41146397591,-2.77226781845,2.86419343948,2.8621942997,3.00063490868,-3.11513400078,-3.05111765862,-3.02019548416,-3.11815953255,-3.13287067413,3.02587604523,-2.94231939316,-3.05393433571,-2.91428875923,-2.948335886,-2.9263522625,-2.91268181801,-2.89747977257,-2.95230174065,-2.96592831612,-3.13731694221,-2.83972191811,-2.85948872566,-2.85968065262,-2.8560590744,-2.8935918808,-2.91728448868,-2.89182400703
-2.85461258888,-2.7139236927,-2.66701173782,-2.66588425636,-2.70733428001,-2.6275434494,-2.58665633202,-2.74793958664,-2.65394043922,-2.88113665581,-2.83937978745,-3.12368202209,3.05980873108,-2.36842679977,-2.74832487106,-2.82226085663,2.91684055328,-2.92135334015,-2.77636694908,-2.80618357658,-2.82963848114,-2.7319290638,-2.7386329174,-2.88216710091,-2.88103270531,-2.90335774422,-2.93757629395,-2.84040403366,-2.78618979454,-3.06657552719,-3.02753186226,-2.98901247978,-3.07576060295,3.08644509315,3.06184220314,3.04560613632,-2.91725516319,-3.05991578102,2.83400797844,-2.90668940544,-2.40224552155,-2.76218533516,2.86764812469,2.86565828323,3.0045478344,-3.11046457291,-3.04553127289,-3.01423311234,-3.1135623455,-3.12872266769,3.02986001968,-2.93625211716,-3.048838377,-2.90837025642,-2.94237971306,-2.92048478127,-2.90693974495,-2.891715765,-2.94669675827,-2.9603946209,-3.13291978836,-2.83378267288,-2.85360693932,-2.85377049446,-2.85011696815,-2.88763642311,-2.91115307808,-2.88560199738
