-0.164967536926,-0.0272327139974,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442835212,-0.16390953958,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-2.8486635685,-2.70798516273,-2.6609172821,-2.6594543457,-2.70089697838,-2.62111353874,-2.58019447327,-2.74187731743,-2.64727973938,-2.87617135048,-2.83446407318,-3.11996412277,3.06274342537,-2.35974049568,-2.73782753944,-2.81790399551,2.92003798485,-2.91674733162,-2.77003669739,-2.79982376099,-2.82340025902,-2.72558927536,-2.7322936058,-2.87599730492,-2.8750936985,-2.89722514153,-2.93151021004,-2.83401751518,-2.77971243858,-3.06184601784,-3.0226855278,-2.98434877396,-3.07132792473,3.09041929245,3.06581020355,3.04925608635,-2.91118955612,-3.05519318581,2.83760309219,-2.90028071404,-2.39355111122,-2.75186824799,2.871104002,2.86912417412,3.00850248337,-3.10579037666,-3.04008555412,-3.00844931602,-3.10890769958,-3.12441086769,3.03392410278,-2.93026185036,-3.04383277893,-2.90252947807,-2.93650054932,-2.91469454765,-2.90127468109,-2.88602924347,-2.94116687775,-2.95493531227,-3.12858200073,-2.82792282104,-2.84780406952,-2.84793901443,-2.84425377846,-2.88175845146,-2.90509700775,-2.87945485115
-2.84278941154,-2.70213603973,-2.65491199493,-2.65310096741,-2.69453477859,-2.61475896835,-2.57380723953,-2.73589420319,-2.64072942734,-2.87126970291,-2.82976150513,-3.1162750721,3.06566500664,-2.35159850121,-2.72710037231,-2.81323742867,2.92321825027,-2.91185474396,-2.76378297806,-2.79353904724,-2.8172390461,-2.71932554245,-2.72603011131,-2.86990571022,-2.86923646927,-2.8911819458,-2.92552995682,-2.82773208618,-2.77333950996,-3.05719947815,-3.01791238785,-2.97981977463,-3.06698465347,3.09436297417,3.06977033615,3.05287623405,-2.90520477295,-3.05052471161,2.84121704102,-2.89411997795,-2.38537883759,-2.74133563042,2.87456583977,2.87259697914,3.01250171661,-3.10111284256,-3.03478217125,-3.0028450489,-3.10419511795,-3.11993098259,3.03807163239,-2.92435240746,-3.03891968727,-2.89677000046,-2.93070197105,-2.90898442268,-2.89568948746,-2.88042330742,-2.9357149601,-2.94955277443,-3.12430334091,-2.82214593887,-2.84208345413,-2.8421895504,-2.83847284317,-2.87596130371,-2.89912009239,-2.87338638306
-2.83699417114,-2.69637823105,-2.64899921417,-2.64682722092,-2.68825078011,-2.60848212242,-2.56749725342,-2.72999334335,-2.63429403305,-2.8664317131,-2.82527852058,-3.11261081696,3.0685813427,-2.34399557114,-2.71616339684,-2.80825448036,2.92638731003,-2.90666985512,-2.75760912895,-2.78733301163,-2.81115794182,-2.71314072609,-2.71984553337,-2.86389493942,-2.86346387863,-2.88523125648,-2.91963815689,-2.82155132294,-2.76707482338,-3.05263543129,-3.01321220398,-2.97542762756,-3.06273126602,3.09827876091,3.0737259388,3.05647110939,-2.8993036747,-3.04590988159,2.84485459328,-2.88820528984,-2.37772464752,-2.73060679436,2.87803888321,2.87608194351,3.01654958725,-3.09643030167,-3.02962040901,-2.9974193573,-3.09942269325,-3.11527776718,3.04230666161,-2.91852617264,-3.03409862518,-2.8910946846,-2.92498660088,-2.90335679054,-2.89018583298,-2.8748998642,-2.93034219742,-2.94424796104,-3.12008213997,-2.81645441055,-2.83644676208,-2.83652472496,-2.83277654648,-2.87024712563,-2.89322471619,-2.8673992157
-2.83128142357,-2.69071340561,-2.64318156242,-2.64063572884,-2.68204784393,-2.60228633881,-2.5612680912,-2.72417807579,-2.62797880173,-2.86165547371,-2.82100582123,-3.1089656353,3.07150006294,-2.33692598343,-2.70503926277,-2.80294942856,2.92955255508,-2.90118813515,-2.75151753426,-2.78120803833,-2.80516004562,-2.70703816414,-2.71374297142,-2.85796761513,-2.85777854919,-2.87937617302,-2.91383743286,-2.81547904015,-2.76092290878,-3.04814982414,-3.00858139992,-2.97116565704,-3.05856156349,3.10217285156,3.07768321037,3.06004667282,-2.89348888397,-3.04134464264,2.8485224247,-2.88253307343,-2.3705830574,-2.71970295906,2.88153028488,2.87958621979,3.02065229416,-3.09173822403,-3.02459669113,-2.99216842651,-3.09458589554,-3.11044597626,3.04663515091,-2.91278576851,-3.02936697006,-2.88550567627,-2.91935658455,-2.89781308174,-2.88476490974,-2.86945962906,-2.92504930496,-2.93902134895,-3.11591339111,-2.8108496666,-2.83089613914,-2.83094573021,-2.82716655731,-2.86461830139,-2.88741326332,-2.86149597168
-2.82565498352,-2.68514275551,-2.63746190071,-2.63453054428,-2.67592978477,-2.59617567062,-2.55512332916,-2.71845197678,-2.62178754807,-2.85693883896,-2.81692242622,-3.10533237457,3.07443022728,-2.3303809166,-2.69375133514,-2.79731678963,2.93272256851,-2.89540505409,-2.74551200867,-2.77516841888,-2.79924798012,-2.70102071762,-2.70772576332,-2.8521270752,-2.85218262672,-2.87361931801,-2.90813016891,-2.80951857567,-2.75488686562,-3.04373550415,-3.0040140152,-2.96701908112,-3.05446338654,3.10605502129,3.08165121078,3.063611269,-2.88776278496,-3.03682160378,2.85222911835,-2.87709665298,-2.36394619942,-2.70864605904,2.88504862785,2.8831179142,3.02481794357,-3.08702993393,-3.01970481873,-2.98708605766,-3.08967781067,-3.10542917252,3.05106472969,-2.90713334084,-3.02471852303,-2.88000464439,-2.913813591,-2.89235448837,-2.87942671776,-2.86410307884,-2.91983556747,-2.93387174606,-3.11179041862,-2.80533337593,-2.82543230057,-2.82545399666,-2.82164430618,-2.8590760231,-2.88168859482,-2.85567975044
-2.8201174736,-2.67966675758,-2.63184189796,-2.62851405144,-2.6698987484,-2.59015226364,-2.54906582832,-2.71281766891,-2.61572360992,-2.85227704048,-2.81299424171,-3.10170388222,3.0773794651,-2.32434988022,-2.68232369423,-2.79135107994,2.9359061718,-2.889316082,-2.73959445953,-2.76921582222,-2.79342389107,-2.69509124756,-2.70179653168,-2.8463742733,-2.84667730331,-2.86796164513,-2.90251731873,-2.80367183685,-2.74896907806,-3.03938245773,-2.99950122833,-2.96296525002,-3.05041885376,3.10993695259,3.08564114571,3.06717371941,-2.88212609291,-3.03232979774,2.85598373413,-2.87188792229,-2.3578042984,-2.69745922089,2.88860249519,2.88668656349,3.02905631065,-3.08229517937,-3.01493597031,-2.98216342926,-3.08468985558,-3.10022068024,3.05560445786,-2.90156960487,-3.02014446259,-2.87459206581,-2.90835809708,-2.8869805336,-2.87417054176,-2.85882949829,-2.91469907761,-2.92879724503,-3.1077041626,-2.79990553856,-2.82005500793,-2.82004952431,-2.81621003151,-2.85362005234,-2.87605118752,-2.84995150566
-2.81467080116,-2.67428517342,-2.62632203102,-2.622590065,-2.66395878792,-2.58422017097,-2.54309940338,-2.70727777481,-2.60978889465,-2.84766483307,-2.80917525291,-3.09807085991,3.08035683632,-2.31882023811,-2.67078185081,-2.78504943848,2.93911290169,-2.88291859627,-2.73376822472,-2.76335382462,-2.78769016266,-2.68925285339,-2.69595789909,-2.84071183205,-2.8412630558,-2.86240410805,-2.89699912071,-2.79794025421,-2.74317121506,-3.03507709503,-2.99503159523,-2.95897436142,-3.0464053154,3.11383342743,3.08966684341,3.07074475288,-2.87658023834,-3.02785563469,2.85979747772,-2.86689591408,-2.35214567184,-2.68616604805,2.89220285416,2.89030218124,3.03337812424,-3.07752251625,-3.01027941704,-2.97738957405,-3.07961201668,-3.09481310844,3.06026363373,-2.89609527588,-3.01563429832,-2.86926746368,-2.90298962593,-2.88169050217,-2.86899423599,-2.85363698006,-2.90963745117,-2.92379450798,-3.10364365578,-2.79456543922,-2.81476330757,-2.81473135948,-2.81086301804,-2.84825086594,-2.87050247192,-2.84431362152
-2.80931711197,-2.66899752617,-2.62090396881,-2.61676025391,-2.6581120491,-2.57838225365,-2.5372273922,-2.70183396339,-2.60398626328,-2.84309577942,-2.80541539192,-3.09442424774,3.08337140083,-2.31377887726,-2.65915131569,-2.77840900421,2.94235277176,-2.87621045113,-2.72803497314,-2.75758457184,-2.78204870224,-2.68350744247,-2.69021272659,-2.83514046669,-2.8359401226,-2.85694742203,-2.89157605171,-2.79232525826,-2.73749542236,-3.03080534935,-2.99059271812,-2.95501351357,-3.04239726067,3.11776041985,3.09374308586,3.0743355751,-2.87112569809,-3.02338457108,2.86368131638,-2.86210870743,-2.34695768356,-2.67479109764,2.89586019516,2.89397597313,3.03779578209,-3.07269906998,-3.00572252274,-2.97275257111,-3.07443332672,-3.08920001984,3.06505298615,-2.89071011543,-3.01117515564,-2.86403012276,-2.89770793915,-2.87648320198,-2.86389565468,-2.84852337837,-2.90464735031,-2.91885995865,-3.09959697723,-2.78931283951,-2.8095562458,-2.80949878693,-2.80560278893,-2.8429672718,-2.86504292488,-2.83876657486
-2.80405783653,-2.66380286217,-2.61558699608,-2.61102867126,-2.65236210823,-2.57264113426,-2.53145313263,-2.69648814201,-2.59831690788,-2.83856225014,-2.80165910721,-3.09075450897,3.08643174171,-2.30920886993,-2.64745879173,-2.77142643929,2.94563627243,-2.86918902397,-2.72239756584,-2.75191092491,-2.77650117874,-2.67785787582,-2.68456315994,-2.82966184616,-2.83070755005,-2.85159111023,-2.88624763489,-2.7868270874,-2.7319419384,-3.02655124664,-2.98617053032,-2.95104670525,-3.03836774826,3.12173509598,3.09788513184,3.07795786858,-2.86576223373,-3.01890015602,2.8676469326,-2.85751318932,-2.34222507477,-2.66335964203,2.89958572388,2.89771866798,3.04232120514,-3.06781029701,-3.00125193596,-2.96823859215,-3.0691421032,-3.08337378502,3.06998276711,-2.8854136467,-3.00675392151,-2.8588783741,-2.89251160622,-2.87135648727,-2.8588719368,-2.84348583221,-2.89972448349,-2.91398882866,-3.09555101395,-2.78414559364,-2.80443143845,-2.80434989929,-2.80042743683,-2.83776783943,-2.85967278481,-2.83331155777
-2.79889321327,-2.65869951248,-2.6103708744,-2.60539746284,-2.64671111107,-2.56699943542,-2.52577877045,-2.69124078751,-2.59278178215,-2.83405613899,-2.79785060883,-3.08705115318,3.08954739571,-2.3050942421,-2.63573122025,-2.76410126686,2.9489736557,-2.86185383797,-2.71685743332,-2.7463350296,-2.77104830742,-2.67230558395,-2.67901110649,-2.82427597046,-2.82556462288,-2.84633421898,-2.88101243973,-2.78144598007,-2.72651100159,-3.02229881287,-2.9817507267,-2.94703745842,-3.03428840637,3.12577462196,3.10210895538,3.08162403107,-2.86048960686,-3.01438570023,2.87170672417,-2.85309529305,-2.33793234825,-2.65189671516,2.9033908844,2.90154218674,3.04696702957,-3.06284284592,-2.99685359001,-2.9638338089,-3.06372690201,-3.07732820511,3.07506394386,-2.88020539284,-3.00235652924,-2.85381007195,-2.88739871979,-2.86630797386,-2.85391950607,-2.83852148056,-2.89486479759,-2.90917611122,-3.09149217606,-2.77906179428,-2.79938673973,-2.79928255081,-2.79533529282,-2.83265137672,-2.85439181328,-2.82794904709
-2.79634642601,-2.65618157387,-2.60780072212,-2.60262012482,-2.64392399788,-2.56421709061,-2.52298069,-2.68865418434,-2.59006500244,-2.83181071281,-2.7959113121,-3.08518409729,3.0911283493,-2.303201437,-2.62986278534,-2.76031017303,2.95066595078,-2.85806846619,-2.71412444115,-2.74358463287,-2.76835799217,-2.66956686974,-2.67627239227,-2.82161831856,-2.82302618027,-2.84374284744,-2.87842965126,-2.77879929543,-2.72384190559,-3.02016830444,-2.97953748703,-2.94500660896,-3.03222250938,3.12782359123,3.10425615311,3.08347725868,-2.85788702965,-3.01211237907,2.87377500534,-2.85094857216,-2.33594512939,-2.64616155624,2.90532660484,2.90348744392,3.04933857918,-3.06032538414,-2.99467730522,-2.96166825294,-3.06096935272,-3.0742213726,3.07766413689,-2.87763381004,-3.00016260147,-2.85130643845,-2.88487315178,-2.86381220818,-2.85146927834,-2.83606553078,-2.89245724678,-2.9067902565,-3.08945417404,-2.77655053139,-2.79689359665,-2.79677867889,-2.79281973839,-2.83012342453,-2.8517844677,-2.82530260086
-2.79132437706,-2.65121269226,-2.60273528099,-2.59714436531,-2.63842749596,-2.55873036385,-2.51746296883,-2.68355512619,-2.58473181725,-2.82733058929,-2.79193234444,-3.08141279221,3.09434223175,-2.29973316193,-2.6181333065,-2.75247073174,2.95410275459,-2.85026264191,-2.70873427391,-2.73815989494,-2.76305007935,-2.66416525841,-2.67087078094,-2.81637334824,-2.81801462173,-2.83863377571,-2.87333297729,-2.77359247208,-2.71859478951,-3.01588988304,-2.97509646416,-2.94087314606,-3.02802252769,3.13198971748,3.10862922668,3.08722996712,-2.85274982452,-3.00752449036,2.87799525261,-2.8467707634,-2.33227777481,-2.63469982147,2.90927052498,2.90745139122,3.05418539047,-3.05521559715,-2.99036240578,-2.95740199089,-3.05534887314,-3.06783676147,3.08298921585,-2.87255525589,-2.99577641487,-2.84635925293,-2.87988233566,-2.85887670517,-2.84661769867,-2.83120465279,-2.88768458366,-2.90205693245,-3.08535313606,-2.77158856392,-2.79196476936,-2.79182982445,-2.78784871101,-2.82512760162,-2.84663677216,-2.82007980347
-2.78639650345,-2.6463303566,-2.59776830673,-2.59177422523,-2.63303661346,-2.55334925652,-2.51205277443,-2.67855405807,-2.57953310013,-2.82285690308,-2.78778910637,-3.07758450508,3.09763264656,-2.29667115211,-2.60643672943,-2.74428963661,2.95761799812,-2.84214472771,-2.70344567299,-2.73283815384,-2.75783967972,-2.65886545181,-2.66557145119,-2.81122255325,-2.81308794022,-2.83362102509,-2.86832642555,-2.76850104332,-2.71346926689,-3.01157784462,-2.97062635422,-2.93662261963,-3.02371573448,3.13625741005,3.11311745644,3.09105396271,-2.84770154953,-3.00287103653,2.88233470917,-2.84273576736,-2.32900428772,-2.62327098846,2.91331887245,2.91152048111,3.05917787552,-3.04999756813,-2.98608779907,-2.95321202278,-3.04958128929,-3.06122136116,3.08848619461,-2.86756181717,-2.99138331413,-2.84148955345,-2.87496995926,-2.85401296616,-2.84182929993,-2.82640838623,-2.8829638958,-2.89737010002,-3.08121013641,-2.76670432091,-2.78710913658,-2.78695607185,-2.7829554081,-2.82020950317,-2.84157681465,-2.81494951248
-2.78156232834,-2.64153313637,-2.59289860725,-2.58651328087,-2.62775373459,-2.54807710648,-2.50675225258,-2.67365098,-2.57446813583,-2.8183825016,-2.78345346451,-3.07369089127,3.10100746155,-2.29399347305,-2.59480023384,-2.73576831818,2.96122002602,-2.83371663094,-2.69826054573,-2.72762131691,-2.75272798538,-2.65367007256,-2.66037607193,-2.80616664886,-2.80824494362,-2.82870388031,-2.86340904236,-2.76352381706,-2.7084646225,-3.00722146034,-2.96611738205,-2.93223571777,-3.01928663254,3.14063739777,3.11773061752,3.09495782852,-2.84274196625,-2.99814176559,2.88680171967,-2.83883094788,-2.32610368729,-2.61190080643,2.91747999191,2.9157037735,3.06432390213,-3.044662714,-2.98184275627,-2.94908690453,-3.04366016388,-3.05437231064,3.09416151047,-2.86265206337,-2.98697328568,-2.83669519424,-2.87013459206,-2.84921908379,-2.83710050583,-2.82167387009,-2.87829232216,-2.89272618294,-3.07701563835,-2.76189613342,-2.78232502937,-2.7821559906,-2.77813816071,-2.81536769867,-2.83660435677,-2.80991292
-2.7768201828,-2.63681840897,-2.58812475204,-2.58136153221,-2.62258076668,-2.54291462898,-2.50156378746,-2.6688439846,-2.56953573227,-2.81390047073,-2.77891135216,-3.0697247982,3.10447454453,-2.29167699814,-2.58325052261,-2.72691130638,2.96491646767,-2.82498288155,-2.69317960739,-2.72251057625,-2.74771499634,-2.64857935905,-2.65528559685,-2.80120515823,-2.80348372459,-2.82388019562,-2.8585793972,-2.75865936279,-2.70357918739,-3.00281357765,-2.96156263351,-2.92770195007,-3.01472592354,-3.13804864883,3.12247467041,3.09894919395,-2.83786988258,-2.99333000183,2.89140152931,-2.835044384,-2.32355427742,-2.60061430931,2.92176032066,2.92000699043,3.069627285,-3.03920674324,-2.97761869431,-2.94501709938,-3.03758263588,-3.04728984833,3.10001778603,-2.8578248024,-2.9825398922,-2.8319735527,-2.86537384987,-2.84449243546,-2.83242917061,-2.81699848175,-2.87366628647,-2.88812160492,-3.07276272774,-2.7571618557,-2.77760982513,-2.7774271965,-2.77339458466,-2.81059980392,-2.83171892166,-2.80496907234
-2.77216887474,-2.63218450546,-2.58344459534,-2.57632112503,-2.61751937866,-2.53786373138,-2.496489048,-2.66413140297,-2.56473445892,-2.80940437317,-2.77416157722,-3.06568002701,3.10804152489,-2.28969764709,-2.57181382179,-2.71772289276,2.96871423721,-2.81594824791,-2.68820381165,-2.71750736237,-2.74280142784,-2.64359474182,-2.65030145645,-2.79633831978,-2.79880166054,-2.81914901733,-2.85383629799,-2.75390601158,-2.69881153107,-2.99834918976,-2.95695734024,-2.92301821709,-3.0100300312,-3.13342523575,3.12735390663,3.10303378105,-2.83308458328,-2.98843193054,2.8961391449,-2.83136510849,-2.32133316994,-2.58943653107,2.92616510391,2.92443561554,3.075091362,-3.03362727165,-2.97340917587,-2.94099450111,-3.03134775162,-3.03997516632,3.10605669022,-2.85307884216,-2.97807765007,-2.82732319832,-2.86068630219,-2.83983135223,-2.82781243324,-2.81238007545,-2.86908316612,-2.88355374336,-3.06844615936,-2.75249958038,-2.77296161652,-2.77276778221,-2.7687227726,-2.80590486526,-2.82691955566,-2.80011820793
-2.76760601997,-2.62762904167,-2.57885622978,-2.571393013,-2.61257147789,-2.53292632103,-2.49152994156,-2.65951085091,-2.56006121635,-2.80488967896,-2.76921677589,-3.06155133247,3.11171507835,-2.28803229332,-2.56051683426,-2.70820808411,2.97261881828,-2.80661845207,-2.68333435059,-2.71261286736,-2.73798799515,-2.63871741295,-2.64542460442,-2.7915661335,-2.79419755936,-2.81450819969,-2.84917807579,-2.74926161766,-2.69415903091,-2.99382710457,-2.95230007172,-2.91819024086,-3.00520181656,-3.12867712975,3.13236880302,3.10721611977,-2.82838559151,-2.98344755173,2.90101623535,-2.82778382301,-2.31941866875,-2.57839226723,2.93069767952,2.92899298668,3.08071565628,-3.02792525291,-2.96921014786,-2.93701338768,-3.02495789528,-3.03243088722,3.11227679253,-2.84841346741,-2.97358512878,-2.82274150848,-2.85607075691,-2.83523416519,-2.82324886322,-2.80781650543,-2.86454129219,-2.8790204525,-3.06406354904,-2.74790716171,-2.76837849617,-2.7681760788,-2.76412153244,-2.80128121376,-2.82220625877,-2.79536032677
-2.76312923431,-2.62314939499,-2.57435727119,-2.5665781498,-2.6077375412,-2.52810263634,-2.48668694496,-2.65498018265,-2.55551433563,-2.80035185814,-2.76410102844,-3.0573348999,3.11550092697,-2.28665518761,-2.54938364029,-2.69837379456,2.97663450241,-2.79700016975,-2.67857122421,-2.70782780647,-2.73327422142,-2.63394761086,-2.64065527916,-2.7868885994,-2.78966903687,-2.80995631218,-2.84460353851,-2.74472403526,-2.68962001801,-2.98924875259,-2.94759058952,-2.91323113441,-3.00024986267,-3.12380647659,3.1375169754,3.11149835587,-2.82377171516,-2.97837924957,2.90603327751,-2.82429242134,-2.31778645515,-2.56750464439,2.93535971642,2.93368029594,3.08649778366,-3.02210426331,-2.96501874924,-2.93306899071,-3.01841711998,-3.02466201782,3.11867547035,-2.84382748604,-2.96906208992,-2.81822729111,-2.8515253067,-2.83069944382,-2.81873655319,-2.80330610275,-2.86003851891,-2.87452054024,-3.05961441994,-2.74338340759,-2.76385879517,-2.76364994049,-2.75958871841,-2.79672718048,-2.8175778389,-2.79069471359
-2.75873661041,-2.61874365807,-2.56994557381,-2.56187653542,-2.60301828384,-2.52339410782,-2.48196053505,-2.65053606033,-2.55109000206,-2.79578852654,-2.75884819031,-3.05302739143,3.11940550804,-2.28554105759,-2.53843975067,-2.68822860718,2.98076558113,-2.7871029377,-2.67391467094,-2.70315217972,-2.7286605835,-2.62928557396,-2.63599395752,-2.78230524063,-2.78521442413,-2.80549144745,-2.84011173248,-2.74029064178,-2.6851913929,-2.98461771011,-2.94283223152,-2.90816020966,-2.99518632889,-3.11881756783,-3.14039158821,3.11588215828,-2.81924247742,-2.97323298454,2.9111893177,-2.82088327408,-2.31641244888,-2.55679702759,2.94015216827,2.93849873543,3.09243345261,-3.01617097855,-2.96083450317,-2.92915844917,-3.01173257828,-3.01667547226,3.12524724007,-2.83931970596,-2.96451067924,-2.81377887726,-2.84704875946,-2.82622599602,-2.81427431107,-2.79884767532,-2.85557460785,-2.87005281448,-3.05509972572,-2.73892641068,-2.75940108299,-2.75918865204,-2.75512313843,-2.79224205017,-2.81303405762,-2.78612112999
-2.75442433357,-2.61440896988,-2.5656182766,-2.55728816986,-2.59841442108,-2.51880002022,-2.4773516655,-2.64617562294,-2.54678440094,-2.79119682312,-2.75349998474,-3.04862642288,3.12343406677,-2.28466415405,-2.52770733833,-2.6777806282,2.98501491547,-2.77693510056,-2.66936445236,-2.69858670235,-2.7241461277,-2.62473130226,-2.63144016266,-2.77781534195,-2.78083157539,-2.80111169815,-2.83570075035,-2.73595881462,-2.68086981773,-2.97993969917,-2.93802881241,-2.90300107002,-2.99002790451,-3.113717556,-3.13499212265,3.12036776543,-2.81479644775,-2.96801567078,2.91648197174,-2.81754994392,-2.31527233124,-2.54629087448,2.94507455826,2.94344758987,3.09851741791,-3.01013302803,-2.95665740967,-2.92527937889,-3.0049123764,-3.00847768784,3.1319861412,-2.83488893509,-2.95993423462,-2.80939435959,-2.84264016151,-2.82181239128,-2.80986118317,-2.79444003105,-2.85114789009,-2.86561655998,-3.05052185059,-2.73453450203,-2.75500369072,-2.75479006767,-2.75072336197,-2.78782439232,-2.80857372284,-2.78163909912
-2.75018954277,-2.6101436615,-2.56137299538,-2.55281305313,-2.59392595291,-2.51432061195,-2.47285985947,-2.64189505577,-2.54259347916,-2.78657507896,-2.74810099602,-3.04413104057,3.12759137154,-2.2839987278,-2.51720905304,-2.66704058647,2.98938465118,-2.76650738716,-2.66492056847,-2.6941306591,-2.71973061562,-2.62028431892,-2.62699389458,-2.7734181881,-2.77651834488,-2.79681444168,-2.83136916161,-2.73172473907,-2.67665171623,-2.97522068024,-2.93318533897,-2.8977804184,-2.98479270935,-3.10851383209,-3.12947797775,3.12495422363,-2.81043291092,-2.96273612976,2.92190766335,-2.81428551674,-2.3143415451,-2.53600716591,2.95012521744,2.94852519035,3.10474205017,-3.00399971008,-2.95248889923,-2.92143058777,-2.99796628952,-3.00007820129,3.13888430595,-2.83053421974,-2.95533704758,-2.80507230759,-2.83829784393,-2.81745791435,-2.80549621582,-2.79008221626,-2.84675860405,-2.86121177673,-3.0458843708,-2.73020672798,-2.75066566467,-2.75045347214,-2.74638795853,-2.78347301483,-2.80419635773,-2.77724742889
-2.74602818489,-2.60594439507,-2.55720615387,-2.54844999313,-2.58955216408,-2.50995540619,-2.46848464012,-2.6376914978,-2.53851222992,-2.78192257881,-2.74269652367,-3.03953933716,3.1318821907,-2.28351759911,-2.50696539879,-2.65601849556,2.99387693405,-2.75583028793,-2.66058158875,-2.68978333473,-2.71541261673,-2.61594390869,-2.6226541996,-2.76911258698,-2.77227210999,-2.79259729385,-2.8271150589,-2.72758507729,-2.6725332737,-2.97046780586,-2.92830753326,-2.89252448082,-2.97949886322,-3.10321497917,-3.12385725975,3.12964057922,-2.80614995956,-2.9574034214,2.92746257782,-2.81108403206,-2.31359481812,-2.52596545219,2.9553027153,2.95372962952,3.11110019684,-2.99778079987,-2.94832968712,-2.91761040688,-2.99090409279,-2.9914855957,-3.13725161552,-2.82625389099,-2.95072388649,-2.8008108139,-2.83402013779,-2.8131608963,-2.80117797852,-2.78577256203,-2.84240555763,-2.85683774948,-3.04119086266,-2.72594046593,-2.7463850975,-2.74617648125,-2.74211502075,-2.77918601036,-2.79990005493,-2.77294516563
-2.74397373199,-2.60386872292,-2.55515146255,-2.54630994797,-2.58740758896,-2.5078151226,-2.46634030342,-2.63561677933,-2.53651189804,-2.77958416939,-2.74000477791,-3.03720712662,3.13407874107,-2.28333830833,-2.50194501877,-2.65040588379,2.99616932869,-2.75040245056,-2.65845108032,-2.68764996529,-2.71328997612,-2.61381316185,-2.6205239296,-2.76699352264,-2.77017331123,-2.79051804543,-2.82501626015,-2.72554969788,-2.67051029205,-2.96808052063,-2.92585730553,-2.88989090919,-2.97683548927,-3.10053229332,-3.1210091114,3.13202095032,-2.80403804779,-2.95471954346,2.93028712273,-2.80950450897,-2.3132827282,-2.52104091644,2.95793843269,2.95637869835,3.11432695389,-2.99464201927,-2.94625377655,-2.91571044922,-2.98733258247,-2.98712015152,-3.13367295265,-2.82414102554,-2.94841241837,-2.79870176315,-2.83190488815,-2.8110332489,-2.799036026,-2.78363537788,-2.84024238586,-2.85466217995,-3.03882408142,-2.72383022308,-2.74426579475,-2.7440598011,-2.74000144005,-2.77706646919,-2.79778170586,-2.77082681656
-2.73991441727,-2.59976315498,-2.5510969162,-2.54211211205,-2.58320379257,-2.50361847878,-2.46213746071,-2.63151979446,-2.53258538246,-2.77488327026,-2.73466658592,-3.03246927261,3.13857674599,-2.28308582306,-2.49211883545,-2.63898444176,3.00084853172,-2.73937487602,-2.65426659584,-2.68346333504,-2.7091152668,-2.60962939262,-2.61634087563,-2.76282167435,-2.76602220535,-2.7864151001,-2.82087349892,-2.72154355049,-2.66653227806,-2.96328759193,-2.92093658447,-2.88462686539,-2.97148537636,-3.09510469437,-3.11524271965,3.13685584068,-2.79987192154,-2.94932198524,2.93602871895,-2.80638408661,-2.31276607513,-2.51139521599,2.96330237389,2.96176981926,3.12087154388,-2.98831176758,-2.94210982323,-2.91192913055,-2.98011493683,-2.97825694084,-3.12641191483,-2.81996798515,-2.9437816143,-2.79452586174,-2.82771968842,-2.80681872368,-2.79478502274,-2.77939510345,-2.83594155312,-2.85033273697,-3.03405237198,-2.71965265274,-2.74006724358,-2.7398686409,-2.73581838608,-2.77287268639,-2.79360389709,-2.76665472984
-2.73591637611,-2.59571576118,-2.54711198807,-2.53802084923,-2.57911062241,-2.49953150749,-2.45804619789,-2.62748837471,-2.52875447273,-2.7701485157,-2.72941231728,-3.0276324749,-3.1399679184,-2.28295207024,-2.48259353638,-2.62731337547,3.00565433502,-2.72812986374,-2.65018200874,-2.67938065529,-2.70503282547,-2.60554718971,-2.61225938797,-2.75873565674,-2.76192975044,-2.78238344193,-2.81680083275,-2.71762013435,-2.66264104843,-2.95847320557,-2.91599154472,-2.87938070297,-2.96611404419,-3.08959937096,-3.10938692093,-3.14139652252,-2.79577994347,-2.9438893795,2.9418900013,-2.80330753326,-2.31237101555,-2.50203466415,2.96878838539,2.96728277206,3.12753176689,-2.98191690445,-2.93797445297,-2.90816950798,-2.97280478477,-2.96922564507,-3.11901974678,-2.81586265564,-2.93914222717,-2.79040288925,-2.82359290123,-2.80265593529,-2.79057598114,-2.77519798279,-2.83167338371,-2.84603095055,-3.02923107147,-2.71553063393,-2.73592042923,-2.7357313633,-2.73169136047,-2.76873779297,-2.78950119019,-2.76256585121
-2.73197412491,-2.59172224998,-2.54319262505,-2.534034729,-2.57512617111,-2.49555134773,-2.45406532288,-2.62351751328,-2.52501249313,-2.76537775993,-2.72426152229,-3.02269482613,-3.13518118858,-2.28291249275,-2.47338366508,-2.61540603638,3.01058840752,-2.71668028831,-2.64619493484,-2.67540001869,-2.70104002953,-2.60156393051,-2.60827684402,-2.75473237038,-2.75789141655,-2.77841854095,-2.81279397011,-2.71377372742,-2.65883088112,-2.95363903046,-2.91102337837,-2.87416362762,-2.960729599,-3.08401989937,-3.10344624519,-3.13636493683,-2.79175901413,-2.93842530251,2.94786882401,-2.80026602745,-2.312073946,-2.4929728508,2.97439599037,2.97291684151,3.13430285454,-2.97546315193,-2.93384504318,-2.90442633629,-2.96540904045,-2.96003508568,-3.11150288582,-2.81182169914,-2.93449401855,-2.78632855415,-2.81951999664,-2.79854130745,-2.78640580177,-2.77104091644,-2.82743477821,-2.84175419807,-3.02436065674,-2.71146035194,-2.7318212986,-2.73164439201,-2.72761702538,-2.76465797424,-2.78547096252,-2.75855755806
-2.72808170319,-2.5877790451,-2.53933429718,-2.53014969826,-2.57124686241,-2.49167561531,-2.45019078255,-2.61960172653,-2.52135300636,-2.76056861877,-2.71922135353,-3.01765418053,-3.130245924,-2.2829413414,-2.46450281143,-2.60327863693,3.01565241814,-2.70504140854,-2.64230155945,-2.67151761055,-2.69713282585,-2.59767580032,-2.60438966751,-2.75080823898,-2.7539024353,-2.7745153904,-2.80884885788,-2.70999908447,-2.65509605408,-2.94878411293,-2.90603113174,-2.8689801693,-2.95533514023,-3.07836771011,-3.09742283821,-3.13123345375,-2.78780436516,-2.93293094635,2.95396280289,-2.79724907875,-2.31185007095,-2.48422241211,2.98012399673,2.97867107391,3.14118003845,-2.96895432472,-2.92971682549,-2.9006934166,-2.95793414116,-2.9506957531,-3.10386753082,-2.80784082413,-2.92983531952,-2.78229808807,-2.81549739838,-2.79447126389,-2.78227090836,-2.76692008972,-2.82322263718,-2.83749914169,-3.0194401741,-2.70743823051,-2.72776651382,-2.72760367393,-2.7235918045,-2.76062965393,-2.781509161,-2.75462555885
-2.72423195839,-2.58388090134,-2.53553152084,-2.52636241913,-2.5674700737,-2.48789954185,-2.44641923904,-2.61573553085,-2.51776885986,-2.75571751595,-2.71428608894,-3.01250743866,-3.12515902519,-2.28301405907,-2.45596337318,-2.59094595909,3.02084970474,-2.69322729111,-2.63849830627,-2.667730093,-2.69330692291,-2.59387922287,-2.60059356689,-2.74695849419,-2.74995708466,-2.77066779137,-2.80495977402,-2.70628881454,-2.65142917633,-2.94390416145,-2.90101122856,-2.86382555962,-2.94992733002,-3.07264113426,-3.09131646156,-3.12599945068,-2.7839114666,-2.92740368843,2.96017241478,-2.7942442894,-2.31167602539,-2.47579550743,2.98597383499,2.98454666138,-3.13502383232,-2.96239089966,-2.92558288574,-2.89696121216,-2.95038294792,-2.94121575356,-3.09611749649,-2.80391454697,-2.92516088486,-2.77830576897,-2.81151914597,-2.79044055939,-2.77816605568,-2.76283073425,-2.81903195381,-2.83326125145,-3.01446557045,-2.70345902443,-2.7237508297,-2.72360444069,-2.71960997581,-2.75664758682,-2.77761101723,-2.75076556206
-2.72041749954,-2.58002233505,-2.53177857399,-2.5226688385,-2.56379103661,-2.48421907425,-2.44274568558,-2.61191296577,-2.5142519474,-2.75082015991,-2.70943665504,-3.00725078583,-3.11991739273,-2.2831056118,-2.4477751255,-2.57842445374,3.02618336678,-2.68125295639,-2.63478016853,-2.66403269768,-2.6895570755,-2.5901684761,-2.5968837738,-2.74317765236,-2.74604845047,-2.76686930656,-2.80112028122,-2.70263624191,-2.64782309532,-2.93899250031,-2.89595770836,-2.85868787766,-2.94449782372,-3.0668361187,-3.08512425423,-3.12065887451,-2.78007435799,-2.92183876038,2.96649861336,-2.79123902321,-2.31152820587,-2.46770048141,2.99194693565,2.99054527283,-3.12793850899,-2.95577120781,-2.92143416405,-2.8932197094,-2.94275760651,-2.93160295486,-3.08825588226,-2.80003714561,-2.92046380043,-2.77434444427,-2.80757904053,-2.78644347191,-2.77408576012,-2.75876736641,-2.81485700607,-2.82903456688,-3.00943160057,-2.69951677322,-2.71976852417,-2.71964073181,-2.71566653252,-2.75270628929,-2.77377080917,-2.74697184563
-2.71662998199,-2.57619738579,-2.52806949615,-2.51906275749,-2.56020498276,-2.48062944412,-2.43916654587,-2.60812664032,-2.51079440117,-2.74587154388,-2.70464277267,-3.00188040733,-3.11451864243,-2.28319263458,-2.43994498253,-2.56573152542,3.03165602684,-2.66913414001,-2.6311416626,-2.66042017937,-2.68587779999,-2.58653926849,-2.59325528145,-2.73945975304,-2.74216914177,-2.76311230659,-2.79732298851,-2.69903302193,-2.64426970482,-2.93403935432,-2.89086222649,-2.85354804993,-2.93903279305,-3.06094551086,-3.07884097099,-3.11520719528,-2.77628588676,-2.91622781754,2.97294330597,-2.78821825981,-2.31138348579,-2.45994400978,2.99804615974,2.99666905403,-3.1207485199,-2.9490916729,-2.91725921631,-2.88945651054,-2.93505764008,-2.92186522484,-3.08028435707,-2.79620170593,-2.9157345295,-2.7704064846,-2.8036699295,-2.78247332573,-2.77002334595,-2.75472283363,-2.81069135666,-2.82481241226,-3.00433135033,-2.69560527802,-2.71581315994,-2.71570611,-2.71175432205,-2.74879908562,-2.76998257637,-2.74323821068
-2.71286129951,-2.57239937782,-2.52439761162,-2.51553940773,-2.55670642853,-2.47712397575,-2.43567419052,-2.60436987877,-2.50738763809,-2.74086427689,-2.69986486435,-2.99639081955,-3.10896062851,-2.28325295448,-2.4324798584,-2.5528845787,3.03727221489,-2.65688705444,-2.62757658958,-2.65688657761,-2.68226194382,-2.58298420906,-2.58970093727,-2.73579788208,-2.73831152916,-2.75938892365,-2.79356074333,-2.69547152519,-2.64076089859,-2.929033041,-2.88571476936,-2.84838056564,-2.93351459503,-3.05496096611,-3.07246017456,-3.10963845253,-2.77253937721,-2.91056084633,2.97950911522,-2.78516721725,-2.31122088432,-2.45253252983,3.00427436829,3.00292158127,-3.11345171928,-2.94234609604,-2.91304588318,-2.88565778732,-2.9272813797,-2.91200971603,-3.07220387459,-2.79240036011,-2.91096186638,-2.7664835453,-2.7997841835,-2.77852249146,-2.76597166061,-2.75069022179,-2.80652713776,-2.82058763504,-2.99915552139,-2.69171762466,-2.71187734604,-2.71179366112,-2.70786690712,-2.74491882324,-2.76623916626,-2.73955798149
-2.70910191536,-2.56862187386,-2.52075576782,-2.51209235191,-2.55328917503,-2.47369647026,-2.43226361275,-2.60063433647,-2.50402355194,-2.73579263687,-2.69505596161,-2.9907772541,-3.10324072838,-2.2832634449,-2.42538285255,-2.53990244865,3.04303503036,-2.64452767372,-2.62407875061,-2.65342545509,-2.67870259285,-2.57949709892,-2.58621478081,-2.73218488693,-2.7344660759,-2.75569081306,-2.78982448578,-2.69194293022,-2.63728833199,-2.92396020889,-2.88050341606,-2.84315633774,-2.927921772,-3.04887223244,-3.0659737587,-3.10394644737,-2.76882648468,-2.90482568741,2.98620033264,-2.78206896782,-2.31101775169,-2.44546866417,3.01063513756,3.00930643082,-3.10604500771,-2.9355275631,-2.90877985954,-2.8818089962,-2.91942667961,-2.90204381943,-3.06401443481,-2.78862547874,-2.90613341331,-2.76256632805,-2.79591298103,-2.77458286285,-2.76192259789,-2.74666166306,-2.80235671997,-2.81635117531,-2.99389481544,-2.68784570694,-2.70795369148,-2.70789527893,-2.70399594307,-2.74105763435,-2.76253294945,-2.73592352867
-2.70534348488,-2.56485772133,-2.51713681221,-2.50871491432,-2.54994678497,-2.47034072876,-2.42892837524,-2.59691262245,-2.50069355965,-2.73064899445,-2.69016623497,-2.98503446579,-3.09735751152,-2.28320431709,-2.4186565876,-2.52680373192,3.0489487648,-2.63207316399,-2.62064099312,-2.65003037453,-2.67519259453,-2.57607102394,-2.5827896595,-2.72861337662,-2.73062491417,-2.75200939178,-2.78610634804,-2.68843889236,-2.63384342194,-2.91880702972,-2.87521624565,-2.83784413338,-2.92223262787,-3.04266810417,-3.05937290192,-3.09812450409,-2.76513934135,-2.89900970459,2.9930202961,-2.77890896797,-2.31075525284,-2.4387550354,3.01713275909,3.01582717896,-3.0985250473,-2.92862796783,-2.90444779396,-2.87789559364,-2.91148996353,-2.89197468758,-3.05571579933,-2.78486847878,-2.90123581886,-2.75864577293,-2.79204797745,-2.77064657211,-2.75786781311,-2.74262928963,-2.79817152023,-2.81209540367,-2.98853898048,-2.68398189545,-2.70403432846,-2.70400357246,-2.70013403893,-2.73720788956,-2.75885629654,-2.73232769966
-2.70157575607,-2.56109881401,-2.51353287697,-2.50540018082,-2.54667234421,-2.46704864502,-2.42566037178,-2.59319639206,-2.4973897934,-2.72542572021,-2.68514442444,-2.9791572094,-3.09130883217,-2.28305482864,-2.41229939461,-2.51360726357,3.05501675606,-2.61954021454,-2.61725568771,-2.64669346809,-2.6717236042,-2.57269787788,-2.5794172287,-2.72507452965,-2.72677826881,-2.74833583832,-2.7823972702,-2.68495082855,-2.63041782379,-2.91355895996,-2.86984062195,-2.83241152763,-2.91642403603,-3.03633785248,-3.05264902115,-3.0921664238,-2.76146912575,-2.89309978485,2.99997329712,-2.77567028999,-2.31041264534,-2.43238973618,3.02377104759,3.02248811722,-3.09088778496,-2.92163920403,-2.90003466606,-2.8739027977,-2.90346765518,-2.8818089962,-3.04730772972,-2.78112053871,-2.89625549316,-2.7547121048,-2.78817987442,-2.76670455933,-2.75379896164,-2.73858380318,-2.79396247864,-2.8078110218,-2.98307704926,-2.68011808395,-2.70011043549,-2.70010972023,-2.69627261162,-2.73336052895,-2.75520062447,-2.72876167297
-2.69778990746,-2.55733776093,-2.5099363327,-2.50213956833,-2.54345726967,-2.46381235123,-2.4224524498,-2.58947706223,-2.49410223961,-2.72011518478,-2.67994427681,-2.97314071655,-3.08509325981,-2.28279566765,-2.40630960464,-2.50033378601,3.06124281883,-2.60694670677,-2.61391425133,-2.64340615273,-2.66828727722,-2.56936979294,-2.57608985901,-2.72156000137,-2.72291707993,-2.74466061592,-2.77868771553,-2.68146920204,-2.62700176239,-2.90820264816,-2.86436486244,-2.82682967186,-2.91047525406,-3.02987146378,-3.04579401016,-3.08606600761,-2.75780701637,-2.88708400726,3.00706291199,-2.77233862877,-2.30997180939,-2.42637133598,3.03055286407,3.02929234505,-3.08313107491,-2.91455411911,-2.89552736282,-2.86981606483,-2.89535808563,-2.87155556679,-3.03879094124,-2.77737236023,-2.89118003845,-2.7507557869,-2.78429937363,-2.76274824142,-2.74970722198,-2.73451709747,-2.78972101212,-2.8034889698,-2.97749972343,-2.67624545097,-2.69617366791,-2.69620537758,-2.6924033165,-2.72950720787,-2.75155735016,-2.72521686554
-2.69588708878,-2.55545377731,-2.5081384182,-2.50052714348,-2.54186964035,-2.46221280098,-2.42086815834,-2.58761358261,-2.49246263504,-2.71742510796,-2.67726445198,-2.970079422,-3.08192300797,-2.28261947632,-2.4034512043,-2.49367451668,3.06441545486,-2.60063314438,-2.61225748062,-2.6417787075,-2.66657876968,-2.56771969795,-2.57444047928,-2.71980929375,-2.72097826004,-2.74281978607,-2.77682995796,-2.679728508,-2.6252951622,-2.90548014641,-2.86158633232,-2.82397484779,-2.90744280815,-3.02658462524,-3.04231572151,-3.08296084404,-2.7559762001,-2.88403296471,3.01065921783,-2.77063345909,-2.30970907211,-2.42349100113,3.03399848938,3.03274869919,-3.07920765877,-2.91097378731,-2.89323472977,-2.86773371696,-2.89126992226,-2.86639881134,-3.03449249268,-2.77549552917,-2.88860297203,-2.74876642227,-2.78235173225,-2.76076197624,-2.74764990807,-2.73247337341,-2.7875854969,-2.8013112545,-2.97466516495,-2.67430353165,-2.69419789314,-2.69424653053,-2.6904630661,-2.72757554054,-2.74973750114,-2.72344970703
-2.69205570221,-2.55167508125,-2.50453782082,-2.49733352661,-2.53872942924,-2.4590446949,-2.41773414612,-2.58387303352,-2.489184618,-2.71197104454,-2.6717247963,-2.96384739876,-3.07545590401,-2.28216338158,-2.3980038166,-2.48032331467,3.0708823204,-2.58798289299,-2.60896706581,-2.63855147362,-2.66317510605,-2.56444263458,-2.57116413116,-2.71631479263,-2.7170779705,-2.73912572861,-2.77310323715,-2.6762406826,-2.62187814713,-2.89994049072,-2.85594177246,-2.81812357903,-2.90125203133,-3.01989936829,-3.03525352478,-3.07663822174,-2.75230956078,-2.87783956528,3.01795721054,-2.76713657379,-2.30908870697,-2.41798424721,3.04100036621,3.03977179527,-3.07126903534,-2.90373396873,-2.88856387138,-2.86348342896,-2.88302707672,-2.85602998734,-3.02581596375,-2.77173066139,-2.88336420059,-2.74475812912,-2.77843594551,-2.7567679882,-2.74350833893,-2.72835946083,-2.7832801342,-2.79691743851,-2.96889925003,-2.67040252686,-2.69022679329,-2.69031119347,-2.68656611443,-2.72369742393,-2.74609661102,-2.7199203968
-2.68818283081,-2.54787445068,-2.50092458725,-2.49417281151,-2.53562736511,-2.45591068268,-2.41463828087,-2.58010721207,-2.48590183258,-2.70641446114,-2.66592502594,-2.95746827126,-3.06882071495,-2.28155589104,-2.39290809631,-2.46694612503,3.07751178741,-2.57531738281,-2.60569882393,-2.63535189629,-2.65978217125,-2.5611884594,-2.56791090965,-2.71282291412,-2.71314048767,-2.73540782928,-2.76935386658,-2.67273783684,-2.61844944954,-2.89426779747,-2.85017514229,-2.81207180023,-2.89488482475,-3.01306152344,-3.02804875374,-3.07016348839,-2.74862885475,-2.87151908875,3.02539491653,-2.76351571083,-2.30832839012,-2.41280961037,3.04814982414,3.04694223404,-3.06320977211,-2.89638757706,-2.88377213478,-2.85911107063,-2.87469649315,-2.84559702873,-3.01703739166,-2.7679438591,-2.87800550461,-2.74070477486,-2.77448558807,-2.75273871422,-2.73932337761,-2.72420406342,-2.77892208099,-2.79246640205,-2.96299982071,-2.66647267342,-2.68622231483,-2.68634438515,-2.68264055252,-2.71979236603,-2.74244642258,-2.71639060974
-2.68425965309,-2.54404473305,-2.49729084969,-2.49103617668,-2.53255486488,-2.45280122757,-2.41157102585,-2.57630729675,-2.48260521889,-2.70075035095,-2.65985321999,-2.9509408474,-3.0620174408,-2.28078150749,-2.38815546036,-2.45356464386,3.08430409431,-2.56265616417,-2.60244417191,-2.63217186928,-2.65639042854,-2.55794787407,-2.564671278,-2.70932412148,-2.70915746689,-2.73165774345,-2.76557350159,-2.66921067238,-2.61500000954,-2.88845705986,-2.84428167343,-2.8058116436,-2.88833642006,-3.00606989861,-3.02070116997,-3.06353497505,-2.74492549896,-2.86506795883,3.03297114372,-2.75976109505,-2.30741381645,-2.40795826912,3.05544662476,3.05425906181,-3.05503296852,-2.88893461227,-2.8788523674,-2.8546090126,-2.86628198624,-2.83511137962,-3.00816202164,-2.76412606239,-2.87252187729,-2.73659753799,-2.77049279213,-2.74866628647,-2.73508810997,-2.71999979019,-2.77450489998,-2.787951231,-2.9569633007,-2.66250610352,-2.6821770668,-2.68233942986,-2.67867875099,-2.71585249901,-2.73877811432,-2.71285128593
-2.68027734756,-2.54017806053,-2.49362802505,-2.48791456223,-2.5295021534,-2.44970703125,-2.40852284431,-2.57246446609,-2.47928643227,-2.69497537613,-2.65350985527,-2.94426512718,-3.05504727364,-2.27982640266,-2.38373422623,-2.44019985199,3.09125852585,-2.55001783371,-2.59919381142,-2.62900161743,-2.65299153328,-2.55471158028,-2.56143569946,-2.70581007004,-2.70512104034,-2.72786736488,-2.76175403595,-2.66565179825,-2.61152172089,-2.88250613213,-2.83825969696,-2.79934287071,-2.88160729408,-2.99892616272,-3.01321339607,-3.05675339699,-2.74119091034,-2.85848617554,3.04068303108,-2.7558658123,-2.30633091927,-2.40341997147,3.06288790703,3.06172013283,-3.04674339294,-2.88137769699,-2.87380003929,-2.84997177124,-2.85778951645,-2.82458543777,-2.99919724464,-2.76026988029,-2.86690950394,-2.73242902756,-2.76644945145,-2.7445435524,-2.73079562187,-2.71574020386,-2.77002215385,-2.78336596489,-2.95078825951,-2.65849518776,-2.67808389664,-2.67828822136,-2.67467308044,-2.71187019348,-2.73508358002,-2.7092936039
-2.67622876167,-2.53626680374,-2.48992919922,-2.4847984314,-2.52645993233,-2.44661831856,-2.40548396111,-2.56857061386,-2.4759376049,-2.68908834457,-2.64690899849,-2.93744206429,-3.0479118824,-2.27867913246,-2.37963104248,-2.42687320709,3.09837293625,-2.53742170334,-2.59593844414,-2.62583184242,-2.64957594872,-2.55147004128,-2.55819511414,-2.70227217674,-2.70102405548,-2.7240293026,-2.75788831711,-2.6620528698,-2.60800671577,-2.8764166832,-2.83211016655,-2.79267454147,-2.87470436096,-2.99163508415,-3.00559163094,-3.04982042313,-2.73741793633,-2.85177755356,3.04852557182,-2.75182509422,-2.30506801605,-2.39918160439,3.07047057152,3.06932115555,-3.03834891319,-2.87372326851,-2.86861419678,-2.84519648552,-2.84922766685,-2.81403303146,-2.99015235901,-2.75636768341,-2.86116933823,-2.72819304466,-2.76234936714,-2.74036407471,-2.72644066811,-2.71141910553,-2.76546907425,-2.77870631218,-2.94447612762,-2.65443396568,-2.67393684387,-2.67418479919,-2.670617342,-2.70783853531,-2.73135519028,-2.7057094574
-2.67210626602,-2.53230452538,-2.48618650436,-2.48167657852,-2.523416996,-2.44352459908,-2.4024438858,-2.56461763382,-2.47254943848,-2.68308758736,-2.64007616043,-2.93047451973,-3.04061293602,-2.27732729912,-2.37583184242,-2.41360712051,3.10564470291,-2.52488803864,-2.59266829491,-2.62265205383,-2.64613509178,-2.54821372032,-2.55493974686,-2.6987016201,-2.696860075,-2.7201359272,-2.75396871567,-2.65840578079,-2.60444641113,-2.87019300461,-2.8258368969,-2.78582262993,-2.86763978004,-2.98420476913,-2.99784350395,-3.042740345,-2.73359847069,-2.84494805336,3.05649209023,-2.74763560295,-2.30361318588,-2.39522981644,3.07818841934,3.07705712318,-3.02985858917,-2.86597967148,-2.86329460144,-2.84028220177,-2.84060668945,-2.80346918106,-2.98103833199,-2.75241208076,-2.85530281067,-2.72388315201,-2.75818562508,-2.73612189293,-2.72201752663,-2.70703148842,-2.76084089279,-2.77396798134,-2.93802976608,-2.65031552315,-2.66972923279,-2.67002296448,-2.66650462151,-2.70375132561,-2.72758436203,-2.70209026337
-2.66790270805,-2.52828359604,-2.48239183426,-2.4785399437,-2.52036356926,-2.4404156208,-2.39939236641,-2.5605969429,-2.4691131115,-2.67697501183,-2.6330473423,-2.92336606979,-3.03315353394,-2.27576184273,-2.3723192215,-2.40042257309,3.11306929588,-2.51243495941,-2.58937382698,-2.6194524765,-2.64265942574,-2.54493308067,-2.55165958405,-2.69509005547,-2.69262242317,-2.71618056297,-2.74998855591,-2.65470266342,-2.60083270073,-2.86384177208,-2.81944561005,-2.77880954742,-2.86043071747,-2.97664546967,-2.98997998238,-3.03551793098,-2.72972512245,-2.8380074501,3.06457471848,-2.74329686165,-2.30195736885,-2.39154887199,3.08603572845,3.08492136002,-3.02128338814,-2.85815763474,-2.85784459114,-2.83523106575,-2.83193898201,-2.79290866852,-2.97186732292,-2.74839639664,-2.84931516647,-2.7194943428,-2.75395226479,-2.73181128502,-2.71752142906,-2.70257234573,-2.75613427162,-2.76914787292,-2.93145465851,-2.64613366127,-2.66545557976,-2.66579604149,-2.66232895851,-2.69960165024,-2.72376418114,-2.69842791557
-2.66361236572,-2.52419829369,-2.4785387516,-2.47537851334,-2.51728987694,-2.43728113174,-2.39631795883,-2.55650210381,-2.46562075615,-2.67075300217,-2.6258661747,-2.91612243652,-3.02553701401,-2.27397370338,-2.36907529831,-2.38734126091,3.12064170837,-2.50008273125,-2.58604598045,-2.6162238121,-2.63914084435,-2.54161810875,-2.54834532738,-2.6914293766,-2.68830633163,-2.71215701103,-2.74594187737,-2.65093660355,-2.59715843201,-2.85737323761,-2.81294465065,-2.77166295052,-2.85309791565,-2.96897053719,-2.98201441765,-3.02816057205,-2.72579145432,-2.8309674263,3.07276344299,-2.73880934715,-2.30009102821,-2.38812184334,3.09400391579,3.09290528297,-3.01263642311,-2.8502702713,-2.85226893425,-2.83004570007,-2.82323861122,-2.78236865997,-2.9626531601,-2.74431467056,-2.8432135582,-2.71502232552,-2.74964475632,-2.72742795944,-2.71294903755,-2.69803762436,-2.75134634972,-2.76424431801,-2.92475819588,-2.64188361168,-2.66111135483,-2.66149997711,-2.6580851078,-2.69538474083,-2.71988725662,-2.6947145462
-2.6592297554,-2.52004170418,-2.47461986542,-2.47218132019,-2.51418447495,-2.43411111832,-2.39321112633,-2.55232572556,-2.46206378937,-2.66442418098,-2.6185798645,-2.90874814987,-3.01776719093,-2.27195596695,-2.36608052254,-2.37438464165,3.12835645676,-2.48785042763,-2.58267498016,-2.61295557022,-2.63557052612,-2.53825974464,-2.54498767853,-2.68771195412,-2.68390655518,-2.70805907249,-2.74182271957,-2.64710044861,-2.59341573715,-2.85079717636,-2.80634331703,-2.76441287994,-2.84566426277,-2.96119379997,-2.97395968437,-3.02067565918,-2.72179079056,-2.82384085655,3.08104848862,-2.73417496681,-2.29800772667,-2.3849298954,3.10208487511,3.10100102425,-3.0039305687,-2.84233117104,-2.84657335281,-2.82473111153,-2.81452012062,-2.77186536789,-2.95341014862,-2.7401611805,-2.83700561523,-2.71046328545,-2.74525809288,-2.72296738625,-2.70829701424,-2.69342398643,-2.74647498131,-2.75925517082,-2.917948246,-2.63755989075,-2.65669178963,-2.65712952614,-2.65376782417,-2.69109535217,-2.71594691277,-2.69094276428
-2.65474915504,-2.51580810547,-2.47062826157,-2.46893811226,-2.51103711128,-2.43089413643,-2.39005994797,-2.54806137085,-2.4584338665,-2.65799283981,-2.61123681068,-2.90125060081,-3.00984883308,-2.26970291138,-2.36331439018,-2.36157488823,3.13620710373,-2.47575759888,-2.57925105095,-2.60963773727,-2.63193941116,-2.53484773636,-2.54157590866,-2.68392944336,-2.67941880226,-2.7038807869,-2.73762536049,-2.64318680763,-2.58959698677,-2.84412503242,-2.79965186119,-2.75709009171,-2.83815336227,-2.95332956314,-2.9658305645,-3.01307106018,-2.71771669388,-2.81664156914,3.08941888809,-2.72939705849,-2.29570102692,-2.38195443153,3.11026883125,3.10919857025,-2.99517989159,-2.83435487747,-2.84076499939,-2.81929206848,-2.80579900742,-2.76141548157,-2.94415307045,-2.73592996597,-2.83069992065,-2.70581364632,-2.74078774452,-2.71842503548,-2.70356154442,-2.68872761726,-2.74151802063,-2.75417923927,-2.91103339195,-2.63315796852,-2.6521923542,-2.65267968178,-2.64937257767,-2.68672800064,-2.71193599701,-2.68710422516
-2.65016627312,-2.51149106026,-2.46655702591,-2.4656393528,-2.50783729553,-2.42762088776,-2.38685488701,-2.54370307922,-2.4547226429,-2.65146374702,-2.60388302803,-2.89363598824,-3.00178647041,-2.26720881462,-2.36075520515,-2.3489317894,-3.13899827003,-2.46382188797,-2.57576537132,-2.6062605381,-2.62823987007,-2.53137302399,-2.53810167313,-2.68007445335,-2.67483878136,-2.69961690903,-2.73334431648,-2.63918876648,-2.58569478989,-2.83736801147,-2.79287981987,-2.74972438812,-2.83058786392,-2.94539260864,-2.95764136314,-3.00535535812,-2.71356296539,-2.80938243866,3.09786391258,-2.72447800636,-2.29316520691,-2.37917423248,3.11854743958,3.11748886108,-2.98639822006,-2.82635545731,-2.83485007286,-2.8137345314,-2.7970893383,-2.75103473663,-2.93489575386,-2.7316160202,-2.82430505753,-2.70107078552,-2.73622989655,-2.71379756927,-2.69874024391,-2.68394565582,-2.73647356033,-2.74901533127,-2.90402269363,-2.62867283821,-2.64760875702,-2.64814639091,-2.64489412308,-2.68227815628,-2.70784831047,-2.68319225311
