-0.164967536926,-0.0272327139974,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442835212,-0.16390953958,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-2.64783525467,-2.50929951668,-2.46448945999,-2.46396541595,-2.50621461868,-2.4259595871,-2.38522863388,-2.54148721695,-2.45283389091,-2.64816403389,-2.60021471977,-2.88978672028,-2.99770307541,-2.26586985588,-2.3595457077,-2.34267926216,-3.13496208191,-2.45791864395,-2.57399606705,-2.60454678535,-2.62636160851,-2.52960920334,-2.5363380909,-2.67811751366,-2.67251300812,-2.69745111465,-2.73117089272,-2.63715624809,-2.58371043205,-2.83396077156,-2.78946661949,-2.74603390694,-2.82679104805,-2.94140076637,-2.95352816582,-3.00145840645,-2.71145439148,-2.80573439598,3.10211133957,-2.72196626663,-2.29180979729,-2.37785077095,3.12271904945,3.12166619301,-2.98199939728,-2.82235097885,-2.83185458183,-2.8109126091,-2.79274320602,-2.74587535858,-2.9302713871,-2.72942638397,-2.82107663155,-2.69866323471,-2.73391675949,-2.71145057678,-2.69629621506,-2.68152141571,-2.73391795158,-2.74639987946,-2.90048384666,-2.62639760971,-2.64528417587,-2.64584708214,-2.64262223244,-2.68002080917,-2.705773592,-2.68120646477
-2.64309120178,-2.50484704971,-2.46028709412,-2.46056365967,-2.50291609764,-2.42258191109,-2.38192176819,-2.53697872162,-2.44898581505,-2.64149713516,-2.59291648865,-2.88200879097,-2.9894349575,-2.26300811768,-2.35725259781,-2.33032488823,-3.12680077553,-2.44625306129,-2.57039999962,-2.60106229782,-2.62254333496,-2.52602314949,-2.53275203705,-2.67413973808,-2.66778755188,-2.69304847717,-2.72675466537,-2.63301968575,-2.57967019081,-2.82709503174,-2.78259086609,-2.73865103722,-2.81918072701,-2.93337845802,-2.94527220726,-2.99359083176,-2.70717024803,-2.79840826988,3.11064958572,-2.71684193611,-2.28892350197,-2.37532281876,3.13112211227,3.13007903099,-2.97319436073,-2.81434035301,-2.82579183578,-2.80518627167,-2.78407621384,-2.7356274128,-2.92103886604,-2.72497844696,-2.81456255913,-2.69377446175,-2.72921991348,-2.70668768883,-2.69134020805,-2.67660474777,-2.72873878479,-2.74110150337,-2.89334392548,-2.62177920341,-2.64056706429,-2.64118051529,-2.6380109787,-2.67543840408,-2.70155835152,-2.67717051506
-2.63823533058,-2.50029730797,-2.45598912239,-2.45708060265,-2.49953889847,-2.41912126541,-2.3785340786,-2.53236341476,-2.4450366497,-2.63474464417,-2.5856897831,-2.87412953377,-2.98103642464,-2.25989747047,-2.35510730743,-2.31818723679,-3.11852669716,-2.43478870392,-2.56671833992,-2.59749364853,-2.61863517761,-2.52235031128,-2.52907943726,-2.67007017136,-2.66296052933,-2.68854665756,-2.72224164009,-2.62878227234,-2.57552909851,-2.82016611099,-2.77565526962,-2.73128008842,-2.81155896187,-2.92531275749,-2.93698549271,-2.98563122749,-2.70279121399,-2.79104948044,3.11923837662,-2.71158337593,-2.28579926491,-2.3729352951,3.13959813118,3.13856315613,-2.96438717842,-2.80633544922,-2.81963634491,-2.79935240746,-2.77545237541,-2.72548556328,-2.91183781624,-2.72043418884,-2.80797624588,-2.68878507614,-2.72442507744,-2.70182967186,-2.68629002571,-2.6715939045,-2.72346687317,-2.73571133614,-2.88612604141,-2.61706638336,-2.63575530052,-2.63641905785,-2.63330483437,-2.6707611084,-2.69724988937,-2.67304253578
-2.63326311111,-2.49564385414,-2.45158934593,-2.45350623131,-2.49607253075,-2.415569067,-2.37505555153,-2.52763724327,-2.44097852707,-2.6279103756,-2.57854795456,-2.86615467072,-2.97251367569,-2.25653791428,-2.35308480263,-2.30628561974,-3.11014580727,-2.42354226112,-2.56294250488,-2.59383201599,-2.61462950706,-2.51858305931,-2.52531194687,-2.66590189934,-2.65802812576,-2.6839401722,-2.71762633324,-2.62443757057,-2.57128000259,-2.81317925453,-2.76866436005,-2.72393107414,-2.80393505096,-2.91721129417,-2.92867612839,-2.9775853157,-2.69831156731,-2.78366446495,3.12787008286,-2.70619273186,-2.28243660927,-2.37066435814,-3.13504528999,-3.13607382774,-2.95558738708,-2.79834413528,-2.81339144707,-2.79341340065,-2.76688051224,-2.71546268463,-2.90267777443,-2.71578884125,-2.80132198334,-2.68369174004,-2.71952843666,-2.69687223434,-2.68114256859,-2.6664853096,-2.71809959412,-2.73022675514,-2.87883496284,-2.61225366592,-2.63084459305,-2.63155841827,-2.62849903107,-2.66598463058,-2.69284200668,-2.66881561279
-2.62817239761,-2.49088191986,-2.44708108902,-2.44983148575,-2.4925069809,-2.41191482544,-2.37147593498,-2.52279615402,-2.43680429459,-2.62099814415,-2.57149457932,-2.85808968544,-2.96387219429,-2.25292921066,-2.35115909576,-2.29463815689,-3.1016638279,-2.4125289917,-2.5590634346,-2.59006714821,-2.61051821709,-2.51471138,-2.52144026756,-2.66162729263,-2.65298628807,-2.67922401428,-2.71290326118,-2.61997961998,-2.56691670418,-2.80613732338,-2.76162147522,-2.71660757065,-2.79631328583,-2.9090795517,-2.92034959793,-2.96945810318,-2.69372534752,-2.77625703812,3.13653874397,-2.70067095757,-2.27883505821,-2.36848592758,-3.1264436245,-3.12746715546,-2.94680142403,-2.79037165642,-2.80705857277,-2.7873711586,-2.75836801529,-2.70556974411,-2.89356708527,-2.71103692055,-2.79460144043,-2.67849159241,-2.71452569962,-2.69181084633,-2.67589354515,-2.66127467155,-2.71263360977,-2.72464561462,-2.87147378922,-2.60733675957,-2.62583017349,-2.6265938282,-2.62358903885,-2.66110348701,-2.68832802773,-2.66448259354
-2.6229596138,-2.48600578308,-2.44245910645,-2.44604682922,-2.48883247375,-2.40814852715,-2.36778521538,-2.51783633232,-2.43250632286,-2.61401104927,-2.56451749802,-2.84993886948,-2.95511865616,-2.24907207489,-2.34930491447,-2.28326296806,-3.09308624268,-2.40176415443,-2.55507278442,-2.58619070053,-2.60629296303,-2.51072669029,-2.51745510101,-2.65723919868,-2.64783143997,-2.6743927002,-2.70806694031,-2.61540126801,-2.56243181229,-2.79903960228,-2.75452709198,-2.70930457115,-2.78869175911,-2.90091967583,-2.9120092392,-2.96125388145,-2.68902587891,-2.76882791519,-3.13794636726,-2.69501757622,-2.27499389648,-2.36637639999,-3.11778759956,-3.11880779266,-2.93803501129,-2.78242111206,-2.80063700676,-2.78122448921,-2.7499191761,-2.69581723213,-2.88451242447,-2.70617246628,-2.7878139019,-2.67318034172,-2.70941162109,-2.68664097786,-2.6705391407,-2.65595817566,-2.70706534386,-2.71896386147,-2.8640434742,-2.60231018066,-2.6207075119,-2.62152028084,-2.61856937408,-2.65611243248,-2.68370127678,-2.66003608704
-2.61762166023,-2.48101043701,-2.43771624565,-2.44214344025,-2.485039711,-2.40426182747,-2.36397457123,-2.51275444031,-2.42807745934,-2.60695075989,-2.55759620667,-2.8417057991,-2.94625878334,-2.24496817589,-2.34749698639,-2.27217555046,-3.08441781998,-2.39126062393,-2.55096197128,-2.58219313622,-2.60194659233,-2.50662064552,-2.51334857941,-2.6527299881,-2.64255952835,-2.66944050789,-2.70311188698,-2.61069703102,-2.55781936646,-2.79188370705,-2.7473795414,-2.70201086998,-2.78106427193,-2.89273166656,-2.90365600586,-2.95297503471,-2.68420743942,-2.76137518883,-3.1292181015,-2.68923139572,-2.2709145546,-2.36431121826,-3.10908055305,-3.11009907722,-2.92929053307,-2.77449202538,-2.79412531853,-2.77497220039,-2.74153637886,-2.68621277809,-2.87551808357,-2.70119023323,-2.7809574604,-2.66775488853,-2.70418214798,-2.68135738373,-2.66507458687,-2.65053081512,-2.70139074326,-2.71317791939,-2.85654401779,-2.59716868401,-2.61547112465,-2.61633205414,-2.61343479156,-2.65100598335,-2.67895531654,-2.65546917915
-2.61215615273,-2.47589015961,-2.43284749985,-2.43811225891,-2.48111915588,-2.40024518967,-2.36003470421,-2.5075469017,-2.42351222038,-2.59981870651,-2.55069875717,-2.83339333534,-2.9372985363,-2.24062013626,-2.34570884705,-2.26139235497,-3.07566213608,-2.38103199005,-2.54672265053,-2.57806611061,-2.59747099876,-2.50238513947,-2.50911235809,-2.64809274673,-2.63716673851,-2.66436243057,-2.69803214073,-2.60586094856,-2.55307340622,-2.78466463089,-2.74017548561,-2.69470834732,-2.77341890335,-2.88451266289,-2.89528775215,-2.94462299347,-2.67926383018,-2.75389432907,-3.1204636097,-2.68331098557,-2.26659941673,-2.36226654053,-3.10032558441,-3.101344347,-2.9205698967,-2.76658248901,-2.78751969337,-2.76861143112,-2.73322033882,-2.67676401138,-2.8665869236,-2.69608449936,-2.77402758598,-2.66221117973,-2.69883227348,-2.67595553398,-2.65949511528,-2.64498782158,-2.6956050396,-2.70728349686,-2.84897255898,-2.59190702438,-2.61011600494,-2.61102461815,-2.60818004608,-2.64577889442,-2.67408394814,-2.65077519417
-2.60655999184,-2.47064042091,-2.42784738541,-2.43394565582,-2.47706198692,-2.39609050751,-2.35595679283,-2.5022110939,-2.41880345345,-2.59261512756,-2.5437874794,-2.82500481606,-2.92824411392,-2.23603081703,-2.34391474724,-2.25092720985,-3.06682395935,-2.37108922005,-2.54234719276,-2.57380151749,-2.59285926819,-2.49801206589,-2.50473833084,-2.64332103729,-2.63164877892,-2.65915298462,-2.69282221794,-2.60088706017,-2.54818797112,-2.77737617493,-2.73291015625,-2.68737530708,-2.76574230194,-2.8762588501,-2.88690233231,-2.93619894981,-2.67418909073,-2.74637889862,-3.11168408394,-2.67725324631,-2.26205015182,-2.36021709442,-3.09152531624,-3.09254527092,-2.91187262535,-2.75868868828,-2.78081583977,-2.76213812828,-2.72496962547,-2.66747641563,-2.85772061348,-2.69084978104,-2.76701879501,-2.65654492378,-2.69335699081,-2.67043018341,-2.65379595757,-2.63932466507,-2.68970394135,-2.7012758255,-2.84132671356,-2.58652019501,-2.60463762283,-2.60559272766,-2.60279965401,-2.64042568207,-2.66908049583,-2.64594697952
-2.6008310318,-2.46525597572,-2.42271065712,-2.42963576317,-2.4728603363,-2.39178991318,-2.35173344612,-2.49674415588,-2.41394591331,-2.5853407383,-2.53682041168,-2.81654214859,-2.91910219193,-2.23120498657,-2.34208846092,-2.24079418182,-3.05790686607,-2.36144351959,-2.5378279686,-2.56939148903,-2.58810472488,-2.49349403381,-2.50021958351,-2.63840770721,-2.62600207329,-2.65380764008,-2.68747735023,-2.59577059746,-2.54315757751,-2.77001142502,-2.72557759285,-2.67998766899,-2.75801825523,-2.86796522141,-2.87849545479,-2.92770385742,-2.66897773743,-2.73882198334,-3.10288119316,-2.67105603218,-2.25727081299,-2.3581392765,-3.08268141747,-3.08370423317,-2.90319848061,-2.7508058548,-2.7740085125,-2.75554823875,-2.71678209305,-2.65835523605,-2.84892034531,-2.68548083305,-2.75992560387,-2.65075278282,-2.68775177002,-2.66477656364,-2.64797258377,-2.63353633881,-2.68368268013,-2.69515061378,-2.83360266685,-2.58100318909,-2.59903025627,-2.60003137589,-2.59728908539,-2.63494133949,-2.66393947601,-2.64097881317
-2.59496760368,-2.45973300934,-2.4174323082,-2.42517542839,-2.46850633621,-2.38733530045,-2.34735608101,-2.49114346504,-2.40893483162,-2.57799553871,-2.52975535393,-2.80800843239,-2.90987896919,-2.22614693642,-2.34020590782,-2.23100590706,-3.04891490936,-2.35210466385,-2.53315877914,-2.56482887268,-2.58320045471,-2.4888241291,-2.49554848671,-2.63334727287,-2.62022328377,-2.64832162857,-2.6819922924,-2.59050631523,-2.53797769547,-2.76256299019,-2.71817302704,-2.67252111435,-2.7502310276,-2.8596265316,-2.87006378174,-2.91913843155,-2.66362428665,-2.73121666908,-3.09405493736,-2.66471743584,-2.25226473808,-2.35600948334,-3.07379627228,-3.0748231411,-2.89454650879,-2.74292945862,-2.76709365845,-2.74883842468,-2.70865535736,-2.64940524101,-2.84018659592,-2.67997288704,-2.75274157524,-2.64483094215,-2.68201255798,-2.65899014473,-2.64202046394,-2.62761855125,-2.67753720284,-2.68890380859,-2.82579708099,-2.57535147667,-2.59329009056,-2.59433579445,-2.59164333344,-2.62932109833,-2.65865492821,-2.63586449623
-2.58896756172,-2.45406794548,-2.4120080471,-2.42055726051,-2.46399259567,-2.38272023201,-2.34281826019,-2.48540687561,-2.40376496315,-2.57057976723,-2.52255344391,-2.79940581322,-2.90058135986,-2.22086167336,-2.33824205399,-2.22157406807,-3.03985238075,-2.34308218956,-2.52833247185,-2.56010699272,-2.57814097404,-2.48399591446,-2.49071907997,-2.62813401222,-2.61430907249,-2.64269089699,-2.67636275291,-2.58509039879,-2.53264355659,-2.75502490997,-2.71069073677,-2.66495323181,-2.74236607552,-2.85123848915,-2.8616039753,-2.91050338745,-2.65812397003,-2.7235558033,-3.08520698547,-2.65823531151,-2.24703621864,-2.3538043499,-3.06487154961,-3.06590390205,-2.88591623306,-2.73505473137,-2.76006674767,-2.74200510979,-2.70058774948,-2.64063072205,-2.83152008057,-2.67432141304,-2.74546170235,-2.63877606392,-2.67613530159,-2.65306687355,-2.63593578339,-2.62156748772,-2.67126369476,-2.68253159523,-2.81790685654,-2.5695605278,-2.58741283417,-2.58850216866,-2.58585810661,-2.62356042862,-2.65322208405,-2.63059854507
-2.5828294754,-2.44825673103,-2.40643382072,-2.41577601433,-2.45931220055,-2.37793898582,-2.33811378479,-2.47953248024,-2.39843225479,-2.56309366226,-2.51518249512,-2.79073786736,-2.8912153244,-2.21535515785,-2.33617329597,-2.21250867844,-3.03072333336,-2.3343834877,-2.5233438015,-2.55521941185,-2.57292103767,-2.47900390625,-2.48572587967,-2.62276339531,-2.60825705528,-2.63691186905,-2.67058491707,-2.57951831818,-2.52715134621,-2.74739170074,-2.70312738419,-2.65726542473,-2.73441147804,-2.8427977562,-2.85311317444,-2.90180039406,-2.65247273445,-2.71583461761,-3.07633829117,-2.65160918236,-2.2415907383,-2.35150241852,-3.05591011047,-3.05694913864,-2.87730741501,-2.72717785835,-2.75292468071,-2.73504638672,-2.69257688522,-2.63203501701,-2.82292175293,-2.66852259636,-2.73808193207,-2.63258600235,-2.67011666298,-2.64700317383,-2.62971544266,-2.61537981033,-2.66485905647,-2.67603063583,-2.80992984772,-2.56362700462,-2.58139491081,-2.58252644539,-2.57993006706,-2.61765551567,-2.64763641357,-2.62517666817
-2.57970881462,-2.4452958107,-2.40358972549,-2.41332244873,-2.45690798759,-2.3754837513,-2.33569693565,-2.4765431881,-2.39570379257,-2.55932497978,-2.5114262104,-2.7863805294,-2.88650918007,-2.21252036095,-2.3350918293,-2.20811676979,-3.02613568306,-2.33015823364,-2.52078700066,-2.55271196365,-2.5702495575,-2.47644472122,-2.4831662178,-2.62001752853,-2.60517883301,-2.6339662075,-2.66763949394,-2.57667326927,-2.52434492111,-2.74353885651,-2.69931459427,-2.65337252617,-2.7303981781,-2.83855748177,-2.84885668755,-2.89742445946,-2.64958953857,-2.71195054054,-3.0718972683,-2.6482424736,-2.23878788948,-2.35030722618,-3.05141711235,-3.0524597168,-2.87301182747,-2.72323846817,-2.74931025505,-2.73151946068,-2.68859314919,-2.62780570984,-2.81864905357,-2.66556715965,-2.73435378075,-2.62943983078,-2.66705369949,-2.64391827583,-2.62655353546,-2.6122341156,-2.66160702705,-2.67273163795,-2.80590891838,-2.56060624123,-2.57833242416,-2.57948493958,-2.57691168785,-2.61464858055,-2.64478540421,-2.62240576744
-2.5733628273,-2.4392619133,-2.3977856636,-2.40828561783,-2.45196700096,-2.37044215202,-2.33073115349,-2.47045898438,-2.39012122154,-2.55173540115,-2.50376033783,-2.7776222229,-2.87705469131,-2.2066924572,-2.3328230381,-2.19961905479,-3.01691746712,-2.32195925713,-2.51554536819,-2.54756641388,-2.56478071213,-2.47119760513,-2.47791743279,-2.614402771,-2.59891605377,-2.62795996666,-2.66163372993,-2.57086253166,-2.51861023903,-2.73575949669,-2.69162631035,-2.64548301697,-2.72229599953,-2.830037117,-2.84032058716,-2.8886256218,-2.64370584488,-2.70413398743,-3.06300377846,-2.64140200615,-2.23302578926,-2.34781861305,-3.0424079895,-3.04345917702,-2.86443901062,-2.71535682678,-2.74199390411,-2.72437167168,-2.68066835403,-2.61948680878,-2.8101580143,-2.65954208374,-2.7268204689,-2.62304353714,-2.66081905365,-2.63763999939,-2.62012553215,-2.60583782196,-2.65500211716,-2.6660349369,-2.79780220985,-2.55445432663,-2.57209920883,-2.5732922554,-2.57076454163,-2.60852265358,-2.63896393776,-2.61674213409
-2.56687808037,-2.43307757378,-2.39182496071,-2.40307378769,-2.44684696198,-2.3652215004,-2.32558584213,-2.46423387527,-2.38436865807,-2.54408025742,-2.49588799477,-2.76881027222,-2.8675506115,-2.20065903664,-2.3303937912,-2.19150972366,-3.00764775276,-2.3141014576,-2.51013040543,-2.5422437191,-2.55914187431,-2.46577548981,-2.47249388695,-2.60862183571,-2.59251260757,-2.62180042267,-2.65547418594,-2.56489014626,-2.51271080971,-2.72788357735,-2.68385624886,-2.63745474815,-2.71409440041,-2.82146716118,-2.83175826073,-2.87976884842,-2.6376645565,-2.69625520706,-3.0540997982,-2.63442230225,-2.22706055641,-2.34518027306,-3.03337407112,-3.03443455696,-2.855894804,-2.70747351646,-2.7345635891,-2.71710038185,-2.67280364037,-2.61135816574,-2.80174350739,-2.6533639431,-2.719186306,-2.61650919914,-2.65443873405,-2.63121724129,-2.61355829239,-2.59930109978,-2.64826321602,-2.65920710564,-2.78961205482,-2.54815483093,-2.565721035,-2.56695318222,-2.56446957588,-2.60224795341,-2.63298273087,-2.61091399193
-2.56025481224,-2.42674279213,-2.38570690155,-2.39768147469,-2.44154214859,-2.35981750488,-2.32025623322,-2.45786714554,-2.37844395638,-2.53636217117,-2.48781490326,-2.75995087624,-2.85800457001,-2.19442677498,-2.32778429985,-2.18379426003,-2.99833369255,-2.30658841133,-2.50453805923,-2.53673934937,-2.55332994461,-2.46017479897,-2.46689176559,-2.60267210007,-2.58596754074,-2.61548638344,-2.64915943146,-2.55875444412,-2.50664544106,-2.71991562843,-2.67600846291,-2.62929320335,-2.70579886436,-2.81285309792,-2.82317495346,-2.87086033821,-2.63146424294,-2.68831825256,-3.04519152641,-2.62730789185,-2.2208981514,-2.34237360954,-3.02432155609,-3.02539277077,-2.84738492966,-2.69959282875,-2.72702336311,-2.70971012115,-2.66500282288,-2.6034245491,-2.79341053963,-2.64703178406,-2.71145486832,-2.60983729362,-2.64791250229,-2.62464976311,-2.60685181618,-2.59262442589,-2.64139080048,-2.65224933624,-2.78134298325,-2.54170751572,-2.55919718742,-2.56046700478,-2.55802607536,-2.59582304955,-2.62683963776,-2.60491919518
-2.55349493027,-2.42025709152,-2.37943077087,-2.39210724831,-2.43605089188,-2.3542277813,-2.31474018097,-2.45135879517,-2.37234640121,-2.5285859108,-2.4795601368,-2.75105142593,-2.8484249115,-2.18800282478,-2.32497525215,-2.17647838593,-2.98898339272,-2.29942536354,-2.49876689911,-2.53105187416,-2.54734420776,-2.4543941021,-2.4611093998,-2.59655332565,-2.57928228378,-2.60901856422,-2.64269018173,-2.55245518684,-2.50041365623,-2.71186351776,-2.66808962822,-2.62101197243,-2.69742083549,-2.80420446396,-2.81457972527,-2.86190795898,-2.62510490417,-2.68033099174,-3.03628730774,-2.62006521225,-2.2145447731,-2.33938026428,-3.0152592659,-3.01634192467,-2.8389172554,-2.69172167778,-2.71937942505,-2.70220732689,-2.65727257729,-2.59569120407,-2.78516626358,-2.64054632187,-2.70363283157,-2.6030292511,-2.64124178886,-2.61793875694,-2.60000777245,-2.58580899239,-2.63438749313,-2.64516401291,-2.77300262451,-2.53511285782,-2.5525290966,-2.55383491516,-2.55143499374,-2.58924889565,-2.62053489685,-2.598757267
-2.54660010338,-2.41362214088,-2.37299656868,-2.38634824753,-2.4303689003,-2.34844994545,-2.30903410912,-2.44470977783,-2.36607503891,-2.52075719833,-2.47115421295,-2.7421207428,-2.83882045746,-2.18139386177,-2.32194948196,-2.16956591606,-2.97960615158,-2.29261517525,-2.4928150177,-2.52517843246,-2.54118347168,-2.44843101501,-2.45514440536,-2.59026432037,-2.57245874405,-2.60239744186,-2.63606715202,-2.54599285126,-2.49401497841,-2.70373725891,-2.66010904312,-2.61263203621,-2.68897676468,-2.7955327034,-2.80598378181,-2.85292172432,-2.61858701706,-2.67230367661,-3.02739691734,-2.61270260811,-2.20800757408,-2.33618402481,-3.00619626045,-3.0072915554,-2.83050107956,-2.68386983871,-2.71164107323,-2.6946003437,-2.64962077141,-2.58816432953,-2.77701950073,-2.63390827179,-2.69572925568,-2.59608793259,-2.63442826271,-2.61108613014,-2.5930287838,-2.57885766029,-2.62725615501,-2.63795495033,-2.76460003853,-2.52837252617,-2.54571866989,-2.54705858231,-2.54469752312,-2.58252716064,-2.61406826973,-2.59242773056
-2.53957271576,-2.40683960915,-2.36640572548,-2.38040351868,-2.42449617386,-2.34248280525,-2.30313706398,-2.43792152405,-2.35963058472,-2.51288294792,-2.46263694763,-2.73316788673,-2.82920002937,-2.17460775375,-2.31869053841,-2.16305947304,-2.97021198273,-2.28615951538,-2.48668193817,-2.51911878586,-2.5348482132,-2.44228577614,-2.44899749756,-2.58380675316,-2.56549954414,-2.59562563896,-2.62929320335,-2.53936862946,-2.48745059967,-2.69554972649,-2.6520781517,-2.60417985916,-2.68048763275,-2.78685212135,-2.79739999771,-2.84391188622,-2.61191248894,-2.664249897,-3.01853108406,-2.60522913933,-2.20129275322,-2.33276987076,-2.99714326859,-2.9982521534,-2.82214736938,-2.67604827881,-2.70381879807,-2.68689966202,-2.64205694199,-2.58084964752,-2.76897907257,-2.62712025642,-2.68775558472,-2.58901691437,-2.62747502327,-2.60409498215,-2.58591890335,-2.57177400589,-2.62000155449,-2.63062667847,-2.75614619255,-2.52148938179,-2.53876852989,-2.54014062881,-2.53781676292,-2.57566046715,-2.60744166374,-2.58593153954
-2.53241586685,-2.39991259575,-2.35966014862,-2.37427163124,-2.41843032837,-2.3363263607,-2.29704833031,-2.43099546432,-2.35301280022,-2.50497031212,-2.45405435562,-2.7242026329,-2.81957268715,-2.16765141487,-2.3151845932,-2.15695953369,-2.96081089973,-2.28005886078,-2.48036766052,-2.51287198067,-2.52833914757,-2.43595838547,-2.44266819954,-2.57718157768,-2.55840826035,-2.58870530128,-2.62237071991,-2.53258419037,-2.48072195053,-2.68731570244,-2.64400982857,-2.59568619728,-2.67197728157,-2.77817821503,-2.78884315491,-2.83488988876,-2.60508394241,-2.65618395805,-3.00970172882,-2.59765553474,-2.19440746307,-2.32912421227,-2.98811125755,-2.98923516273,-2.81386780739,-2.66826963425,-2.69592428207,-2.67911672592,-2.63459157944,-2.57375192642,-2.76105523109,-2.62018489838,-2.67972397804,-2.58182072639,-2.62038588524,-2.59696984291,-2.57868242264,-2.56456232071,-2.61262917519,-2.62318563461,-2.74765396118,-2.51446652412,-2.53168272972,-2.5330851078,-2.53079605103,-2.5686519146,-2.60065746307,-2.57927060127
-2.52513337135,-2.39284443855,-2.35276222229,-2.36795377731,-2.41217255592,-2.32997989655,-2.29076766968,-2.42393398285,-2.34622335434,-2.49702787399,-2.4454574585,-2.71523571014,-2.80994796753,-2.16053271294,-2.31141901016,-2.1512670517,-2.95141386986,-2.27431464195,-2.47387337685,-2.5064394474,-2.52165818214,-2.42944979668,-2.43615746498,-2.57039141655,-2.55118918419,-2.58164024353,-2.61530327797,-2.52564167976,-2.47383093834,-2.67905068398,-2.63591814041,-2.58718490601,-2.66347193718,-2.76952791214,-2.78032851219,-2.82586836815,-2.59810447693,-2.64812207222,-3.00092124939,-2.58999252319,-2.18735909462,-2.32523560524,-2.9791123867,-2.98025226593,-2.80567550659,-2.66054821014,-2.68797063828,-2.67126369476,-2.62723588943,-2.56687808037,-2.75325846672,-2.61310625076,-2.67164874077,-2.57450389862,-2.61316514015,-2.58971500397,-2.57132506371,-2.55722808838,-2.60514497757,-2.61563777924,-2.73913621902,-2.50730824471,-2.52446579933,-2.52589583397,-2.52363920212,-2.56150579453,-2.59371829033,-2.57244729996
-2.5177295208,-2.38563990593,-2.34571552277,-2.36145019531,-2.40572309494,-2.32344603539,-2.2842965126,-2.41674089432,-2.33926439285,-2.48906469345,-2.43689656258,-2.70627760887,-2.80033516884,-2.15325903893,-2.30738258362,-2.14598059654,-2.94203209877,-2.26892518997,-2.46720075607,-2.49982237816,-2.51480841637,-2.42276215553,-2.42946767807,-2.5634393692,-2.54384708405,-2.57443451881,-2.6080956459,-2.51854491234,-2.46678066254,-2.6707713604,-2.62781739235,-2.57870960236,-2.6549975872,-2.76091814041,-2.77187204361,-2.81685972214,-2.5909781456,-2.6400809288,-2.99220252037,-2.5822520256,-2.18015432358,-2.32109308243,-2.9701590538,-2.97131609917,-2.79758238792,-2.65289735794,-2.67997145653,-2.66335320473,-2.62000107765,-2.56023287773,-2.74559950829,-2.60588884354,-2.66354393959,-2.56707262993,-2.60581851006,-2.58233618736,-2.56385278702,-2.54977726936,-2.5975561142,-2.60799098015,-2.73060679436,-2.50002002716,-2.51712322235,-2.51857852936,-2.51635169983,-2.55422711372,-2.58662843704,-2.56546521187
-2.51020884514,-2.37830281258,-2.33852386475,-2.35476326942,-2.39908313751,-2.3167257309,-2.27763605118,-2.40941977501,-2.33213758469,-2.48108935356,-2.42841887474,-2.69733905792,-2.79074430466,-2.14583778381,-2.30306625366,-2.14109683037,-2.93267631531,-2.26388788223,-2.46035242081,-2.4930229187,-2.50779271126,-2.41589784622,-2.42260122299,-2.55632901192,-2.53638696671,-2.56709241867,-2.60075235367,-2.5112965107,-2.45957326889,-2.66249275208,-2.61972141266,-2.570291996,-2.64657902718,-2.7523651123,-2.76348829269,-2.80787611008,-2.58370947838,-2.63207554817,-2.98355746269,-2.57444453239,-2.17280030251,-2.31668829918,-2.9612622261,-2.9624376297,-2.7896001339,-2.64533042908,-2.67193937302,-2.65539765358,-2.61289715767,-2.55381965637,-2.73808717728,-2.59853768349,-2.65542316437,-2.55953264236,-2.59835124016,-2.57483911514,-2.55627202988,-2.54221606255,-2.58986973763,-2.60025238991,-2.72207927704,-2.49260640144,-2.50966024399,-2.51113820076,-2.50893855095,-2.5468211174,-2.57939219475,-2.55832767487
-2.50257635117,-2.37083935738,-2.3311920166,-2.34789466858,-2.39225554466,-2.3098218441,-2.27078866959,-2.40197467804,-2.32484602928,-2.47311139107,-2.42006635666,-2.68843007088,-2.78118515015,-2.13827562332,-2.29846286774,-2.13661170006,-2.92335772514,-2.25919938087,-2.45333123207,-2.48604369164,-2.50061511993,-2.40886044502,-2.41556119919,-2.54906487465,-2.52881455421,-2.55961894989,-2.59327864647,-2.50390100479,-2.45221304893,-2.65422987938,-2.6116437912,-2.56196045876,-2.63823866844,-2.74388360977,-2.75519156456,-2.79892969131,-2.57630324364,-2.6241209507,-2.97499775887,-2.56658101082,-2.16530370712,-2.31201434135,-2.95243382454,-2.95362901688,-2.7817401886,-2.63785910606,-2.66388702393,-2.64740872383,-2.60593366623,-2.54764199257,-2.7307305336,-2.5910577774,-2.64729976654,-2.55189037323,-2.59076929092,-2.56723022461,-2.54858970642,-2.53455138206,-2.58209276199,-2.59243011475,-2.71356630325,-2.48507356644,-2.50208353996,-2.5035815239,-2.50140595436,-2.53929376602,-2.57201433182,-2.55103945732
-2.49871969223,-2.36706161499,-2.32747483253,-2.34439325333,-2.38877224922,-2.30630230904,-2.26729607582,-2.39820694923,-2.32113981247,-2.46912360191,-2.41594696045,-2.68399000168,-2.77642035484,-2.13444399834,-2.29605150223,-2.13451647758,-2.91871547699,-2.25698399544,-2.44975686073,-2.48248815536,-2.49696683884,-2.40527772903,-2.41197752953,-2.54537630081,-2.52498817444,-2.5558347702,-2.5894947052,-2.50014948845,-2.4484770298,-2.65010809898,-2.60761499405,-2.55783390999,-2.63410329819,-2.73967385292,-2.75107908249,-2.79447388649,-2.57255029678,-2.62016606331,-2.9707531929,-2.56263113022,-2.16150426865,-2.30957484245,-2.9480483532,-2.94925379753,-2.77785873413,-2.63416218758,-2.65985631943,-2.64340496063,-2.60250616074,-2.54464173317,-2.72711253166,-2.58727145195,-2.64324021339,-2.5480325222,-2.58693695068,-2.5633854866,-2.54471230507,-2.53068184853,-2.57817268372,-2.58848953247,-2.70931887627,-2.4812643528,-2.49825406075,-2.49976086617,-2.4975965023,-2.53548622131,-2.56827378273,-2.54734039307
-2.49092912674,-2.3594186306,-2.31994152069,-2.33725976944,-2.38166952133,-2.29912996292,-2.2601749897,-2.39058494568,-2.3136074543,-2.46115636826,-2.4078373909,-2.6751434803,-2.7669262886,-2.12668418884,-2.29100751877,-2.13061785698,-2.90947127342,-2.2528090477,-2.44248437881,-2.47524738312,-2.48955488205,-2.39798784256,-2.40468502045,-2.53789043427,-2.51725792885,-2.54817390442,-2.58183574677,-2.49254107475,-2.44089508057,-2.64189100266,-2.59958434105,-2.54967093468,-2.62591195107,-2.73132276535,-2.74293327332,-2.78560256958,-2.56494808197,-2.61230874062,-2.9623401165,-2.55470085144,-2.1538066864,-2.30448818207,-2.93934106827,-2.94056797028,-2.77019762993,-2.62685155869,-2.65179252625,-2.63538455963,-2.59576511383,-2.53881931305,-2.72000145912,-2.57960939407,-2.63513278961,-2.54024815559,-2.57919430733,-2.55562019348,-2.53688979149,-2.52287364006,-2.57027363777,-2.58055472374,-2.70084786415,-2.47356367111,-2.49051761627,-2.4920399189,-2.48989510536,-2.52778768539,-2.56069350243,-2.53983545303
-2.48304009438,-2.35166287422,-2.31228113174,-2.32995438576,-2.37438821793,-2.2917842865,-2.25287675858,-2.38285136223,-2.30591988564,-2.45320534706,-2.39991092682,-2.66634964943,-2.75748729706,-2.11880087852,-2.2856657505,-2.1271007061,-2.90028858185,-2.24896788597,-2.43504977226,-2.46783781052,-2.48199295998,-2.39053559303,-2.39723038673,-2.5302631855,-2.50942993164,-2.54039525986,-2.57405996323,-2.48479700089,-2.43317079544,-2.63371539116,-2.59159588814,-2.54163646698,-2.61783361435,-2.72307014465,-2.7348985672,-2.77679300308,-2.55722212791,-2.60452651978,-2.95403528214,-2.54673528671,-2.14598321915,-2.29912233353,-2.93072533607,-2.93197488785,-2.76267743111,-2.61965608597,-2.64373159409,-2.62735342979,-2.58917737007,-2.53323316574,-2.71305966377,-2.57183289528,-2.62704658508,-2.53237652779,-2.571352005,-2.54775834084,-2.52898192406,-2.51497793198,-2.56230139732,-2.57255339622,-2.6924161911,-2.46575880051,-2.48268222809,-2.48421740532,-2.48208904266,-2.51998233795,-2.55298519135,-2.53219270706
-2.47505784035,-2.34380125999,-2.30449938774,-2.32248210907,-2.36693310738,-2.28426980972,-2.2454059124,-2.37501239777,-2.29808068275,-2.44527649879,-2.39216995239,-2.6576154232,-2.74811244011,-2.11079978943,-2.28002643585,-2.1239566803,-2.8911755085,-2.2454533577,-2.4274585247,-2.46026420593,-2.47428655624,-2.38292622566,-2.38961839676,-2.52250003815,-2.50150918961,-2.53250360489,-2.56617307663,-2.4769217968,-2.42530870438,-2.62558746338,-2.58365464211,-2.53373456001,-2.60987329483,-2.71492123604,-2.72697973251,-2.76805233955,-2.54937767982,-2.59682393074,-2.94584488869,-2.5387403965,-2.13803958893,-2.29347753525,-2.92220807076,-2.92348146439,-2.75530171394,-2.61257839203,-2.63567876816,-2.61931681633,-2.58274412155,-2.52788090706,-2.70628905296,-2.56394767761,-2.61898708344,-2.52442312241,-2.56341552734,-2.53980612755,-2.52099466324,-2.50700092316,-2.55426239967,-2.56449222565,-2.684030056,-2.45785593987,-2.4747543335,-2.47629928589,-2.47418427467,-2.51207613945,-2.54515457153,-2.52441716194
-2.46698784828,-2.33583950996,-2.29660224915,-2.31484889984,-2.35931038857,-2.27659296989,-2.23776865005,-2.36707305908,-2.29009532928,-2.43737578392,-2.38460421562,-2.6489470005,-2.73881006241,-2.10268855095,-2.27409029007,-2.12117481232,-2.88213968277,-2.24225568771,-2.41971635818,-2.45253324509,-2.46644186974,-2.37516593933,-2.3818552494,-2.51460766792,-2.49350166321,-2.52450466156,-2.55818104744,-2.46892118454,-2.41731452942,-2.61750984192,-2.57576394081,-2.52596092224,-2.602029562,-2.70687866211,-2.71917915344,-2.75938630104,-2.541421175,-2.58920264244,-2.93777298927,-2.53072047234,-2.1299829483,-2.28755497932,-2.91379475594,-2.9150929451,-2.74807190895,-2.60561919212,-2.62763857841,-2.61127948761,-2.5764644146,-2.52275824547,-2.69968962669,-2.55595970154,-2.61095786095,-2.51639342308,-2.55539083481,-2.53176903725,-2.5129339695,-2.49894809723,-2.54616236687,-2.55637669563,-2.67569375038,-2.44986057281,-2.46673965454,-2.46829128265,-2.46618676186,-2.50407528877,-2.53720808029,-2.51651573181
-2.45883607864,-2.32778429985,-2.28859639168,-2.3070602417,-2.35152554512,-2.26875925064,-2.22997069359,-2.35904049873,-2.28196907043,-2.4295065403,-2.37719202042,-2.64035010338,-2.72958946228,-2.09447216988,-2.2678604126,-2.11874294281,-2.87318825722,-2.2393643856,-2.41182947159,-2.44465017319,-2.4584646225,-2.36726021767,-2.37394714355,-2.50659155846,-2.48541283607,-2.51640415192,-2.55008888245,-2.4608001709,-2.40919327736,-2.60948300362,-2.56792402267,-2.51830482483,-2.59429621696,-2.69894218445,-2.71149659157,-2.75079989433,-2.53335785866,-2.58166122437,-2.92982292175,-2.52267861366,-2.12181854248,-2.2813565731,-2.90548992157,-2.90681409836,-2.74098753929,-2.59877562523,-2.61961245537,-2.60324287415,-2.57033395767,-2.51785945892,-2.6932592392,-2.5478746891,-2.60296034813,-2.50829267502,-2.54728341103,-2.52365326881,-2.50480532646,-2.49082541466,-2.53800630569,-2.54821157455,-2.66741037369,-2.44177865982,-2.45864391327,-2.4601995945,-2.45810198784,-2.49598550797,-2.52915096283,-2.50849366188
-2.45060801506,-2.31964206696,-2.28048801422,-2.2991232872,-2.3435857296,-2.2607755661,-2.22201943398,-2.35092020035,-2.27370738983,-2.42167115211,-2.3699028492,-2.63182854652,-2.72045683861,-2.08615660667,-2.26134085655,-2.11664843559,-2.8643257618,-2.23676776886,-2.40380430222,-2.43662261963,-2.45036196709,-2.35921645164,-2.36590051651,-2.49845790863,-2.477247715,-2.50820732117,-2.5419023037,-2.45256447792,-2.40095067024,-2.60150384903,-2.56013321877,-2.51074910164,-2.58666205406,-2.69110822678,-2.70392870903,-2.7422952652,-2.52519392967,-2.57419514656,-2.92199516296,-2.51461577415,-2.11355161667,-2.27488660812,-2.89729595184,-2.89864659309,-2.73404526711,-2.59204220772,-2.61159992218,-2.59520769119,-2.56434679031,-2.51317715645,-2.68699383736,-2.53969788551,-2.59499263763,-2.50012540817,-2.53909873962,-2.51546359062,-2.49661374092,-2.48263788223,-2.52979922295,-2.5400018692,-2.65917992592,-2.43361592293,-2.45047259331,-2.45202946663,-2.44993591309,-2.48781228065,-2.52098989487,-2.50035762787
-2.44230937958,-2.31141924858,-2.27228426933,-2.29104495049,-2.33549761772,-2.25264978409,-2.21392178535,-2.34271836281,-2.2653169632,-2.41387200356,-2.36269903183,-2.6233856678,-2.71142053604,-2.07774710655,-2.25453948975,-2.11487674713,-2.85555815697,-2.23445343971,-2.39564800262,-2.42845749855,-2.44214010239,-2.35104131699,-2.35772299767,-2.49021410942,-2.46901130676,-2.49991989136,-2.53362703323,-2.44422054291,-2.39259314537,-2.59356927872,-2.55238866806,-2.50327277184,-2.57911324501,-2.68337249756,-2.69647121429,-2.73387503624,-2.51693511009,-2.56679844856,-2.91428947449,-2.50653266907,-2.10518789291,-2.26815247536,-2.88921427727,-2.89059233665,-2.72724127769,-2.58541250229,-2.60359978676,-2.58717346191,-2.55849552155,-2.50870275497,-2.68088793755,-2.53143525124,-2.58705282211,-2.4918961525,-2.53084158897,-2.50720596313,-2.48836445808,-2.47439098358,-2.52154564857,-2.53175139427,-2.65100216866,-2.4253783226,-2.44223165512,-2.44378685951,-2.44169449806,-2.47956156731,-2.51273107529,-2.49211406708
-2.43394589424,-2.30312275887,-2.26399111748,-2.2828335762,-2.32727003098,-2.24438858032,-2.20568537712,-2.33444142342,-2.25680398941,-2.40611004829,-2.35553979874,-2.61502480507,-2.70248818398,-2.06924891472,-2.24746346474,-2.11341166496,-2.84688973427,-2.23240637779,-2.38736820221,-2.42016267776,-2.43380641937,-2.34274244308,-2.34942126274,-2.48186635971,-2.460709095,-2.49154758453,-2.52526855469,-2.43577384949,-2.38412642479,-2.58567380905,-2.54468560219,-2.49585223198,-2.5716342926,-2.67572927475,-2.68911838531,-2.72554016113,-2.50858783722,-2.5594637394,-2.9067056179,-2.4984292984,-2.09673237801,-2.26116085052,-2.88124656677,-2.88265252113,-2.72057056427,-2.57887864113,-2.59560990334,-2.57913804054,-2.55277085304,-2.50442647934,-2.67493534088,-2.52309274673,-2.57913756371,-2.48360967636,-2.52251720428,-2.49888515472,-2.48006248474,-2.46608924866,-2.51324987411,-2.5234644413,-2.64287567139,-2.41707134247,-2.4339261055,-2.43547701836,-2.43338298798,-2.47123861313,-2.50438070297,-2.48376965523
-2.42552304268,-2.29475903511,-2.25561642647,-2.27449631691,-2.31891012192,-2.23600053787,-2.19731879234,-2.32609534264,-2.24817562103,-2.39838552475,-2.3483839035,-2.6067481041,-2.69366574287,-2.06066608429,-2.24012327194,-2.11223649979,-2.83832478523,-2.2306125164,-2.37897253036,-2.41174602509,-2.4253680706,-2.33432722092,-2.34100365639,-2.47342181206,-2.45234584808,-2.48309612274,-2.51683282852,-2.4272313118,-2.37555742264,-2.57781219482,-2.53702020645,-2.48846364021,-2.56420874596,-2.66817188263,-2.68186426163,-2.71729207039,-2.50015830994,-2.55218338966,-2.89924144745,-2.4903049469,-2.08818912506,-2.25392127037,-2.87339305878,-2.87482714653,-2.71402692795,-2.57243180275,-2.58762741089,-2.57110023499,-2.54716348648,-2.50033831596,-2.66912889481,-2.51467585564,-2.57124328613,-2.47527003288,-2.51413106918,-2.49050664902,-2.47171235085,-2.45773816109,-2.5049161911,-2.51514482498,-2.63479876518,-2.40870094299,-2.42556190491,-2.42710614204,-2.42500734329,-2.46284985542,-2.49594569206,-2.47533130646
-2.41704726219,-2.28633522987,-2.24716711044,-2.26604199409,-2.31042695045,-2.22749447823,-2.18883061409,-2.31768751144,-2.23943924904,-2.39069890976,-2.34119510651,-2.5985584259,-2.6849603653,-2.05200433731,-2.23253059387,-2.11133432388,-2.82986760139,-2.22905611992,-2.37046909332,-2.403216362,-2.41683340073,-2.32580447197,-2.33247828484,-2.46488809586,-2.44392752647,-2.47457194328,-2.50832629204,-2.41859984398,-2.36689329147,-2.5699801445,-2.52938818932,-2.4810860157,-2.55682229996,-2.66069531441,-2.67470312119,-2.70913171768,-2.49165296555,-2.54495048523,-2.89189600945,-2.48215985298,-2.07956409454,-2.24644494057,-2.86565446854,-2.86711716652,-2.70760536194,-2.56606435776,-2.57965087891,-2.56305885315,-2.54166483879,-2.49642777443,-2.66346216202,-2.50619125366,-2.56336712837,-2.46688270569,-2.50568914413,-2.48207640648,-2.46332001686,-2.4493432045,-2.4965493679,-2.50679731369,-2.62677025795,-2.40027332306,-2.41714477539,-2.41867995262,-2.41657423973,-2.45440125465,-2.4874329567,-2.46680641174
-2.40852499008,-2.27785825729,-2.2386507988,-2.25747942924,-2.30182933807,-2.21887874603,-2.18022990227,-2.30922341347,-2.23060321808,-2.38305091858,-2.33394241333,-2.5904583931,-2.6763780117,-2.04326725006,-2.22469782829,-2.11068558693,-2.82152175903,-2.22772097588,-2.36186647415,-2.39458203316,-2.40821003914,-2.31718206406,-2.32385373116,-2.45627331734,-2.4354596138,-2.46598172188,-2.49975538254,-2.40988659859,-2.35814166069,-2.56217432022,-2.52178621292,-2.47370171547,-2.54946327209,-2.65329432487,-2.66763043404,-2.7010602951,-2.48307919502,-2.53775930405,-2.8846681118,-2.47399449348,-2.07086110115,-2.23874330521,-2.85803127289,-2.8595225811,-2.70130062103,-2.55976891518,-2.57167863846,-2.55501294136,-2.5362663269,-2.49268388748,-2.65792822838,-2.49764537811,-2.55550718307,-2.45845270157,-2.49719667435,-2.47360038757,-2.45489025116,-2.4409096241,-2.48815464973,-2.49842619896,-2.61878991127,-2.39179491997,-2.40868115425,-2.41020464897,-2.40808939934,-2.44589924812,-2.47884988785,-2.45820260048
-2.39996266365,-2.26933574677,-2.23007512093,-2.24881744385,-2.29312729836,-2.21016311646,-2.1715259552,-2.30071043968,-2.22167634964,-2.37544155121,-2.32660365105,-2.5824508667,-2.66792440414,-2.03445982933,-2.21663975716,-2.1102707386,-2.81329131126,-2.2265894413,-2.35317349434,-2.38585281372,-2.39950704575,-2.30846953392,-2.31513929367,-2.44758534431,-2.42694854736,-2.4573328495,-2.49112725258,-2.40109992027,-2.34931087494,-2.55439305305,-2.51421308517,-2.46629786491,-2.54212284088,-2.64596652985,-2.66064286232,-2.69307994843,-2.47444438934,-2.530605793,-2.87755680084,-2.46581029892,-2.06208515167,-2.23083043098,-2.85052466393,-2.85204482079,-2.6951084137,-2.55353999138,-2.56371116638,-2.54696345329,-2.53095984459,-2.48909640312,-2.652520895,-2.48904561996,-2.54766249657,-2.44998574257,-2.48866081238,-2.4650850296,-2.44642996788,-2.43244409561,-2.47973775864,-2.49003696442,-2.61085796356,-2.38327264786,-2.40017747879,-2.40168738365,-2.39956021309,-2.43735098839,-2.47020435333,-2.44952821732
-2.39566850662,-2.26505970955,-2.22576761246,-2.24445199966,-2.28873968124,-2.20577049255,-2.16713809967,-2.29643750191,-2.21718120575,-2.37165212631,-2.32289862633,-2.57848286629,-2.66374802589,-2.03003072739,-2.21253156662,-2.11014461517,-2.8092212677,-2.22609472275,-2.34879589081,-2.38145518303,-2.3951280117,-2.30408215523,-2.31075072289,-2.44321656227,-2.42267870903,-2.45298862457,-2.4867939949,-2.39668130875,-2.34486818314,-2.55051183701,-2.51043725014,-2.46258711815,-2.53845858574,-2.64232969284,-2.65718054771,-2.68912506104,-2.4701063633,-2.52704286575,-2.87404537201,-2.46171188354,-2.05767083168,-2.22679948807,-2.84681606293,-2.84835028648,-2.69205355644,-2.55044913292,-2.55972981453,-2.542937994,-2.52833938599,-2.48735809326,-2.64986348152,-2.48472762108,-2.54374647141,-2.44574022293,-2.48437857628,-2.46081471443,-2.44219017029,-2.428201437,-2.47552275658,-2.48583745956,-2.60691094398,-2.3789973259,-2.39591264725,-2.39741516113,-2.39528107643,-2.43306159973,-2.46586036682,-2.44516682625
-2.38705921173,-2.25648283958,-2.21711802483,-2.23565888405,-2.27989816666,-2.19692206383,-2.15829706192,-2.28786301613,-2.20813393593,-2.3641037941,-2.31541609764,-2.5706205368,-2.65549921989,-2.02112436295,-2.2041656971,-2.11004257202,-2.80117321014,-2.22523665428,-2.33998465538,-2.37260103226,-2.38632154465,-2.29525136948,-2.30191802979,-2.43443536758,-2.41411495209,-2.4442653656,-2.47809433937,-2.387799263,-2.33593392372,-2.54276990891,-2.50290894508,-2.45514750481,-2.53114247322,-2.63511157036,-2.65031933784,-2.6812877655,-2.46139478683,-2.51994466782,-2.86711096764,-2.45350432396,-2.04879212379,-2.21859741211,-2.83948850632,-2.8410513401,-2.68602585793,-2.54431414604,-2.55177354813,-2.53488755226,-2.52316117287,-2.4839861393,-2.6446378231,-2.47606086731,-2.53592896461,-2.43722963333,-2.47579050064,-2.45225381851,-2.43369626999,-2.41970086098,-2.46708416939,-2.47743272781,-2.59905719757,-2.37042284012,-2.38736248016,-2.38884830475,-2.38669872284,-2.42445755005,-2.45713615417,-2.43640208244
-2.37842798233,-2.24787998199,-2.20842981339,-2.22678971291,-2.27097582817,-2.18799734116,-2.1493768692,-2.2792570591,-2.19901895523,-2.3565993309,-2.30784416199,-2.56286048889,-2.6473941803,-2.01215672493,-2.19561624527,-2.11012220383,-2.79325342178,-2.22453761101,-2.33110618591,-2.36367535591,-2.37745761871,-2.28635334969,-2.29301834106,-2.4256029129,-2.40552592278,-2.4355032444,-2.46935725212,-2.378865242,-2.32694268227,-2.53505992889,-2.49541425705,-2.4476890564,-2.52384662628,-2.62796998024,-2.64354467392,-2.67355132103,-2.45264267921,-2.51288580894,-2.86029672623,-2.44528675079,-2.0398504734,-2.21022295952,-2.83228421211,-2.83387541771,-2.68010663986,-2.53824067116,-2.54383039474,-2.52684187889,-2.51806402206,-2.48074603081,-2.63952922821,-2.46735978127,-2.52813506126,-2.42869925499,-2.46717715263,-2.44367194176,-2.42518925667,-2.41118574142,-2.45864009857,-2.46902632713,-2.59126138687,-2.36182355881,-2.37879109383,-2.38025832176,-2.3780913353,-2.41582632065,-2.4483704567,-2.42758846283
-2.36978244781,-2.23925876617,-2.19971084595,-2.21785497665,-2.26198410988,-2.17900657654,-2.1403875351,-2.27062630653,-2.18984556198,-2.34914183617,-2.30020332336,-2.55520772934,-2.63943791389,-2.00313162804,-2.18690180779,-2.11036205292,-2.78546667099,-2.22397947311,-2.32217097282,-2.35468888283,-2.36854624748,-2.27739834785,-2.2840616703,-2.41672897339,-2.39691877365,-2.42671084404,-2.46059203148,-2.36988830566,-2.31790328026,-2.52738904953,-2.48795986176,-2.44022536278,-2.51658129692,-2.62091088295,-2.63686060905,-2.66592144966,-2.44385933876,-2.5058722496,-2.85360598564,-2.43706512451,-2.03084945679,-2.20169353485,-2.82520699501,-2.826826334,-2.67429685593,-2.53223109245,-2.53590703011,-2.51880764961,-2.51304602623,-2.4776289463,-2.63453507423,-2.45863342285,-2.52037167549,-2.4201567173,-2.45854735374,-2.43507790565,-2.41667747498,-2.40266513824,-2.4501991272,-2.46062684059,-2.58352994919,-2.3532075882,-2.37020635605,-2.37165355682,-2.36946678162,-2.4071764946,-2.43957257271,-2.41873526573
-2.36113071442,-2.23062825203,-2.19097018242,-2.20886492729,-2.25293207169,-2.16996002197,-2.1313393116,-2.26197814941,-2.1806242466,-2.34173512459,-2.29252362251,-2.54766798019,-2.63163685799,-1.99405300617,-2.17804074287,-2.11073875427,-2.77782011032,-2.2235429287,-2.31318855286,-2.34565210342,-2.35959720612,-2.26839637756,-2.27505850792,-2.40782356262,-2.3883023262,-2.41789770126,-2.45180773735,-2.36087822914,-2.3088259697,-2.51976752281,-2.4805533886,-2.43277597427,-2.50936055183,-2.61394262314,-2.63027405739,-2.65840506554,-2.4350540638,-2.49891209602,-2.84704327583,-2.42884659767,-2.02179408073,-2.19302630424,-2.81826210022,-2.81990885735,-2.66859912872,-2.52628946304,-2.52801203728,-2.51079297066,-2.5081076622,-2.47462654114,-2.62965536118,-2.44989085197,-2.51264810562,-2.41161060333,-2.44990968704,-2.42648053169,-2.4081697464,-2.39414715767,-2.44176959991,-2.45224261284,-2.57587218285,-2.34458422661,-2.36161780357,-2.363042593,-2.36083436012,-2.39851760864,-2.43075203896,-2.40985226631
-2.35248160362,-2.22199654579,-2.18221712112,-2.19982886314,-2.24383068085,-2.16086792946,-2.12224268913,-2.25332117081,-2.17136478424,-2.33438444138,-2.28484368324,-2.54024744034,-2.62399530411,-1.98492360115,-2.16905498505,-2.1112306118,-2.77031898499,-2.22321009636,-2.30416917801,-2.33657455444,-2.35062074661,-2.25935769081,-2.26601839066,-2.39889645576,-2.37968540192,-2.4090731144,-2.4430141449,-2.3518447876,-2.29972052574,-2.51220655441,-2.47320485115,-2.42536520958,-2.50220251083,-2.60707473755,-2.62379264832,-2.65100955963,-2.42623639107,-2.49201512337,-2.84061288834,-2.42063903809,-2.01268696785,-2.1842417717,-2.81145405769,-2.81312847137,-2.66301631927,-2.52042126656,-2.520154953,-2.50280642509,-2.50324988365,-2.47173070908,-2.62488937378,-2.4411418438,-2.50497484207,-2.40307021141,-2.44127368927,-2.41788935661,-2.39967536926,-2.38564157486,-2.43336105347,-2.4438829422,-2.56829714775,-2.33596277237,-2.35303449631,-2.35443544388,-2.35220313072,-2.38985848427,-2.42191839218,-2.40094923973
-2.34384393692,-2.21337270737,-2.1734597683,-2.19075727463,-2.23469090462,-2.15174055099,-2.11310791969,-2.24466252327,-2.162078619,-2.3270945549,-2.27720832825,-2.53295207024,-2.61651849747,-1.97574722767,-2.15996408463,-2.11181426048,-2.7629699707,-2.22296094894,-2.29512310028,-2.32746767998,-2.34162688255,-2.2502925396,-2.25695228577,-2.38995790482,-2.37107729912,-2.40024733543,-2.43422150612,-2.34279870987,-2.29059767723,-2.50471925735,-2.46592473984,-2.41802167892,-2.49512767792,-2.60031819344,-2.61742520332,-2.64374279976,-2.41741704941,-2.48519277573,-2.83432030678,-2.41245126724,-2.00353264809,-2.17535829544,-2.80478906631,-2.8064904213,-2.65755224228,-2.51463365555,-2.51234674454,-2.49485874176,-2.49847507477,-2.46893382072,-2.62023735046,-2.4323964119,-2.49736380577,-2.39454507828,-2.43264889717,-2.40931367874,-2.39120364189,-2.37715744972,-2.4249830246,-2.43555760384,-2.56081557274,-2.32735204697,-2.34446549416,-2.34584069252,-2.34358263016,-2.38120913506,-2.4130821228,-2.39203667641
-2.33522558212,-2.20476460457,-2.16470718384,-2.18165946007,-2.22552227974,-2.14258790016,-2.10394477844,-2.23601055145,-2.15277528763,-2.31987214088,-2.26966381073,-2.52578783035,-2.60921096802,-1.96652781963,-2.15078926086,-2.11246609688,-2.7557785511,-2.22277593613,-2.28606009483,-2.31834077835,-2.33262562752,-2.24121069908,-2.24786949158,-2.38101768494,-2.36248683929,-2.3914296627,-2.42543911934,-2.33374929428,-2.28146743774,-2.49731874466,-2.45872426033,-2.41077470779,-2.48815727234,-2.59368395805,-2.61118030548,-2.63661241531,-2.40860486031,-2.47845673561,-2.82817029953,-2.40429234505,-1.99433529377,-2.16639566422,-2.79827213287,-2.79999995232,-2.65221071243,-2.5089328289,-2.50459837914,-2.48695993423,-2.49378490448,-2.46622729301,-2.61569952965,-2.4236638546,-2.48982667923,-2.386043787,-2.42404508591,-2.4007627964,-2.38276362419,-2.36870384216,-2.41664457321,-2.42727589607,-2.55343770981,-2.31876111031,-2.33592009544,-2.33726763725,-2.33498167992,-2.37257862091,-2.40425252914,-2.38312411308
-2.32663631439,-2.19618105888,-2.15596842766,-2.17254662514,-2.21633553505,-2.13342094421,-2.09476399422,-2.22737336159,-2.14346599579,-2.31272292137,-2.2622563839,-2.51876139641,-2.60207772255,-1.95726907253,-2.14155268669,-2.11316275597,-2.74875116348,-2.22263622284,-2.2769908905,-2.3092045784,-2.32362747192,-2.2321228981,-2.23878097534,-2.37208628654,-2.35392379761,-2.38263034821,-2.41667747498,-2.32470774651,-2.27234005928,-2.49001860619,-2.45161485672,-2.40365338326,-2.48131251335,-2.58718371391,-2.60506725311,-2.62962651253,-2.39981079102,-2.47181892395,-2.82216858864,-2.39617133141,-1.98509919643,-2.15737438202,-2.791908741,-2.79366278648,-2.64699554443,-2.50332641602,-2.49692130089,-2.47912049294,-2.48918175697,-2.46360373497,-2.61127614975,-2.4149544239,-2.4823756218,-2.377576828,-2.41547179222,-2.39224672318,-2.37436556816,-2.36029052734,-2.40835571289,-2.41904759407,-2.54617452621,-2.31019997597,-2.32740783691,-2.32872605324,-2.326410532,-2.363976717,-2.3954398632,-2.37422227859
