-0.164967536926,-0.0272327139974,0.0186915341765,0.0181867070496,-0.0241907108575,0.0572702623904,0.097545273602,-0.0592793822289,0.0334498360753,-0.176957905293,-0.130900844932,-0.407645702362,-0.506875276566,0.189638316631,-0.00158539833501,-0.00462643662468,-0.649278283119,-0.11141038686,-0.0915667936206,-0.122047394514,-0.14353980124,-0.0466206260026,-0.0533738397062,-0.195428565145,-0.190939545631,-0.21462932229,-0.248805567622,-0.152647763491,-0.0986353978515,-0.361340016127,-0.320863544941,-0.277514904737,-0.35984390974,-0.474250227213,-0.492906391621,-0.521181762218,-0.229113325477,-0.344557821751,-0.71741861105,-0.255835801363,0.161710232496,-0.0178454443812,-0.689009428024,-0.690629541874,-0.536521136761,-0.378935694695,-0.36161673069,-0.342081934214,-0.366832315922,-0.351029008627,-0.49995854497,-0.247345030308,-0.348986923695,-0.217637911439,-0.252295643091,-0.229758515954,-0.214924603701,-0.20007173717,-0.252925157547,-0.265663176775,-0.423735916615,-0.144349455833,-0.163442835212,-0.16390953958,-0.160597294569,-0.198024272919,-0.22330917418,-0.198614507914
-2.3180847168,-2.18763041496,-2.14725208282,-2.16342759132,-2.20714092255,-2.12424898148,-2.08557534218,-2.21875977516,-2.1341612339,-2.30565309525,-2.255027771,-2.51187801361,-2.59512209892,-1.94797384739,-2.13227534294,-2.1138818264,-2.74189305305,-2.22252249718,-2.26792526245,-2.30006957054,-2.31464219093,-2.22303891182,-2.22969651222,-2.3631734848,-2.34539747238,-2.37385940552,-2.40794682503,-2.31568384171,-2.26322627068,-2.48283100128,-2.44460678101,-2.39668440819,-2.47461271286,-2.58082699776,-2.59909367561,-2.62279200554,-2.39104413986,-2.46529006958,-2.81631851196,-2.38809657097,-1.97582793236,-2.14831423759,-2.7857029438,-2.78748273849,-2.64190912247,-2.49782061577,-2.48932552338,-2.47135019302,-2.4846675396,-2.46105456352,-2.60696649551,-2.40627789497,-2.47502207756,-2.36915326118,-2.40693879128,-2.38377451897,-2.36601781845,-2.35192656517,-2.40012574196,-2.41088223457,-2.5390355587,-2.3016769886,-2.31893754005,-2.32022500038,-2.31787776947,-2.35541272163,-2.38665413857,-2.36534023285
-2.30957913399,-2.17911982536,-2.13856601715,-2.15431284904,-2.19794893265,-2.11508202553,-2.07638859749,-2.21017718315,-2.12487149239,-2.29866743088,-2.24801135063,-2.50514221191,-2.58834767342,-1.93864679337,-2.12297940254,-2.11459851265,-2.73520827293,-2.22241449356,-2.25887274742,-2.29094552994,-2.30567908287,-2.2139685154,-2.22062563896,-2.35428857803,-2.33691596985,-2.36512565613,-2.39925575256,-2.30668735504,-2.25413560867,-2.47576594353,-2.43770813942,-2.38988876343,-2.4680724144,-2.57462120056,-2.59326481819,-2.61611413956,-2.38231444359,-2.45887827873,-2.81062245369,-2.38007545471,-1.96652603149,-2.1392364502,-2.77965807915,-2.78146290779,-2.63695240021,-2.49241828918,-2.48181986809,-2.46365690231,-2.48024058342,-2.45856976509,-2.60276770592,-2.39764308929,-2.46777510643,-2.36078166962,-2.39845490456,-2.37535476685,-2.35772919655,-2.34361982346,-2.39196228981,-2.40278744698,-2.5320289135,-2.2932009697,-2.31051754951,-2.31177258492,-2.30939149857,-2.34689545631,-2.37790393829,-2.35648798943
-2.30112838745,-2.17065763474,-2.12991905212,-2.14521193504,-2.1887691021,-2.10593080521,-2.06721377373,-2.20163488388,-2.11560726166,-2.29177069664,-2.24123096466,-2.49855804443,-2.58175802231,-1.92929136753,-2.11368632317,-2.11529016495,-2.72870063782,-2.22229242325,-2.24984312057,-2.28184223175,-2.29674839973,-2.20492148399,-2.21157860756,-2.3454413414,-2.32848882675,-2.35643911362,-2.39061379433,-2.29772830009,-2.24507856369,-2.46883106232,-2.43092632294,-2.38328194618,-2.46170330048,-2.56857204437,-2.58758449554,-2.60959792137,-2.3736307621,-2.45258975029,-2.80508232117,-2.37211418152,-1.9571980238,-2.13016057014,-2.7737762928,-2.77560567856,-2.6321246624,-2.48712229729,-2.47441148758,-2.45604801178,-2.47589969635,-2.4561393261,-2.5986764431,-2.38905954361,-2.4606423378,-2.35247087479,-2.39002871513,-2.36699604988,-2.34950757027,-2.33537888527,-2.38387393951,-2.39477157593,-2.52516102791,-2.2847802639,-2.30215620995,-2.30337738991,-2.30096077919,-2.33843326569,-2.36919879913,-2.34767484665
-2.29692625999,-2.16644668579,-2.12561249733,-2.14066958427,-2.18418693542,-2.10136365891,-2.06263399124,-2.19738101959,-2.11098718643,-2.28835725784,-2.23793363571,-2.49532365799,-2.57853317261,-1.92460405827,-2.10904788971,-2.11561918259,-2.72551393509,-2.222219944,-2.24533987045,-2.27730154991,-2.29229784012,-2.2004096508,-2.20706677437,-2.3410346508,-2.32429790497,-2.3521156311,-2.38631367683,-2.29326510429,-2.24056506157,-2.46541452408,-2.4275803566,-2.38005232811,-2.45858454704,-2.5656068325,-2.58480072021,-2.60640120506,-2.3693087101,-2.44949269295,-2.80237054825,-2.36815738678,-1.95252501965,-2.12562990189,-2.7708966732,-2.77273797989,-2.62975859642,-2.48451399803,-2.47074532509,-2.45227646828,-2.47376012802,-2.45494103432,-2.5966694355,-2.38478922844,-2.45712041855,-2.34834051132,-2.38583946228,-2.36284184456,-2.34542393684,-2.33128499985,-2.3798596859,-2.39079523087,-2.52178072929,-2.28059267998,-2.29799985886,-2.29920339584,-2.2967684269,-2.33422517776,-2.36486577988,-2.34328556061
-2.28857159615,-2.15806984901,-2.11703777313,-2.13160681725,-2.17504405975,-2.0922524929,-2.05349493027,-2.18891382217,-2.10177946091,-2.28160119057,-2.23152661324,-2.48897099495,-2.57222318649,-1.91521394253,-2.09979987144,-2.11623001099,-2.71927547455,-2.22204017639,-2.23636221886,-2.26824736595,-2.28343153,-2.19141483307,-2.19807171822,-2.33225989342,-2.31596589088,-2.34351491928,-2.37776088715,-2.28437900543,-2.23157548904,-2.45868372917,-2.42097997665,-2.3737411499,-2.45248007774,-2.55979537964,-2.57934331894,-2.60013151169,-2.36070942879,-2.44339394569,-2.79706144333,-2.36029434204,-1.94316577911,-2.11659526825,-2.76525902748,-2.76712393761,-2.62511873245,-2.47937488556,-2.46349167824,-2.44480228424,-2.46953940392,-2.45257091522,-2.59272837639,-2.37629675865,-2.45016765594,-2.34013438225,-2.37751412392,-2.35458779335,-2.33731532097,-2.3231549263,-2.37189555168,-2.38290905952,-2.51512813568,-2.27226781845,-2.28973960876,-2.29090690613,-2.28843402863,-2.32585930824,-2.3562438488,-2.33454704285
-2.28029060364,-2.14975738525,-2.10851955414,-2.12258028984,-2.16593670845,-2.0831797123,-2.04439115524,-2.18050575256,-2.09262180328,-2.27494072914,-2.22536253929,-2.48277330399,-2.56610131264,-1.90580606461,-2.0906085968,-2.11675810814,-2.71321702003,-2.22179746628,-2.22742915154,-2.25923681259,-2.27461886406,-2.18246555328,-2.18912267685,-2.32354307175,-2.30770611763,-2.33498072624,-2.36927652359,-2.2755522728,-2.2226421833,-2.45208954811,-2.41450119019,-2.36762356758,-2.44654893875,-2.55413985252,-2.57403087616,-2.59402632713,-2.35217571259,-2.43741941452,-2.7919023037,-2.35250020027,-1.93379151821,-2.10761260986,-2.75978159904,-2.76166939735,-2.62059640884,-2.4743347168,-2.4563434124,-2.43742084503,-2.46538901329,-2.45022439957,-2.5888774395,-2.36787414551,-2.44333672523,-2.33200573921,-2.36926388741,-2.3464114666,-2.32928919792,-2.31510567665,-2.36402058601,-2.37511563301,-2.50862026215,-2.26401495934,-2.28155398369,-2.28268432617,-2.28017187119,-2.31756615639,-2.34768605232,-2.32586789131
-2.27208924294,-2.14151501656,-2.1000649929,-2.11359882355,-2.15687441826,-2.07415342331,-2.03533124924,-2.17216491699,-2.08352327347,-2.26837730408,-2.21942329407,-2.47673034668,-2.56016874313,-1.8963855505,-2.08149290085,-2.11718153954,-2.70733857155,-2.22147226334,-2.21854996681,-2.2502784729,-2.26586723328,-2.1735701561,-2.18022751808,-2.31489229202,-2.29952454567,-2.32652020454,-2.36086726189,-2.26679301262,-2.213773489,-2.44562983513,-2.40814185143,-2.36168837547,-2.44078302383,-2.54863476753,-2.56885695457,-2.58808469772,-2.34371447563,-2.43156480789,-2.78688836098,-2.34477615356,-1.92440772057,-2.09870004654,-2.75446176529,-2.75637125969,-2.61618423462,-2.46938610077,-2.44930005074,-2.43013191223,-2.46129989624,-2.44788837433,-2.58510684967,-2.35952758789,-2.43662595749,-2.32396030426,-2.36109495163,-2.33831787109,-2.32134985924,-2.30714225769,-2.35623884201,-2.36741876602,-2.5022559166,-2.25583934784,-2.27344894409,-2.27454066277,-2.27198719978,-2.30935096741,-2.33919978142,-2.31725549698
-2.26397395134,-2.13334846497,-2.09167981148,-2.10467076302,-2.14786505699,-2.06518220901,-2.0263235569,-2.16389775276,-2.07449293137,-2.26190924644,-2.21367931366,-2.47083997726,-2.55442452431,-1.88695669174,-2.07247424126,-2.11747860909,-2.7016377449,-2.2210457325,-2.20973157883,-2.24138021469,-2.25718379021,-2.16473603249,-2.17139387131,-2.30631351471,-2.29142665863,-2.31813955307,-2.3525390625,-2.25810837746,-2.20497727394,-2.43929862976,-2.40189647675,-2.35591745377,-2.43516778946,-2.54327178001,-2.56381225586,-2.58230257034,-2.33533143997,-2.42582154274,-2.78201198578,-2.33712100983,-1.91501891613,-2.08987760544,-2.74929308891,-2.75122356415,-2.61187148094,-2.46451854706,-2.4423584938,-2.42293357849,-2.45725989342,-2.44554829597,-2.58140468597,-2.35126280785,-2.43003177643,-2.31600260735,-2.35301208496,-2.33031201363,-2.31350159645,-2.29926848412,-2.34855365753,-2.35982084274,-2.49603056908,-2.24774622917,-2.26542854309,-2.2664809227,-2.26388549805,-2.30121922493,-2.33079099655,-2.30871629715
-2.2559504509,-2.1252617836,-2.08336949348,-2.09580397606,-2.13891744614,-2.05627393723,-2.0173766613,-2.15571069717,-2.06554031372,-2.25553584099,-2.20809268951,-2.4650990963,-2.54886722565,-1.87752425671,-2.06356954575,-2.11762738228,-2.69611144066,-2.22049808502,-2.20098185539,-2.2325501442,-2.24857544899,-2.15597081184,-2.16262936592,-2.29781365395,-2.28341722488,-2.30984449387,-2.34429717064,-2.24950623512,-2.19626164436,-2.43308782578,-2.39575815201,-2.35028624535,-2.42968559265,-2.53803992271,-2.55888581276,-2.5766749382,-2.32703256607,-2.42017936707,-2.77726435661,-2.32953357697,-1.90562999249,-2.08116102219,-2.74426913261,-2.74621915817,-2.6076464653,-2.45972037315,-2.43551445007,-2.41582226753,-2.45325517654,-2.44318795204,-2.57775783539,-2.34308481216,-2.42354798317,-2.30813622475,-2.34501934052,-2.32239675522,-2.30574679375,-2.29148697853,-2.34096646309,-2.35232329369,-2.4899392128,-2.23973917961,-2.25749635696,-2.25850868225,-2.25587010384,-2.29317474365,-2.32246518135,-2.30025672913
-2.2480225563,-2.11725902557,-2.07513833046,-2.08700561523,-2.13003849983,-2.04743599892,-2.00849723816,-2.14760971069,-2.05667281151,-2.24925374985,-2.20262050629,-2.45950365067,-2.54349517822,-1.86809468269,-2.05479812622,-2.11760807037,-2.69075584412,-2.21981191635,-2.19230723381,-2.22379469872,-2.24004793167,-2.14728093147,-2.15394020081,-2.28939795494,-2.27550005913,-2.3016397953,-2.33614611626,-2.24099254608,-2.1876335144,-2.42698836327,-2.38971829414,-2.34476828575,-2.42431592941,-2.53292703629,-2.55406522751,-2.57119655609,-2.31882190704,-2.41462612152,-2.77263641357,-2.32201147079,-1.89624774456,-2.0725684166,-2.73938274384,-2.74135112762,-2.60349655151,-2.4549779892,-2.42876219749,-2.4087934494,-2.44927191734,-2.440792799,-2.57415294647,-2.33499741554,-2.41716718674,-2.30036425591,-2.33712029457,-2.31457543373,-2.29808759689,-2.28380036354,-2.33347892761,-2.34492707253,-2.48397445679,-2.23182153702,-2.24965524673,-2.25062704086,-2.24794459343,-2.28522109985,-2.31422662735,-2.2918817997
-2.24019527435,-2.10934400558,-2.06699180603,-2.07828307152,-2.12123608589,-2.03867530823,-1.9996932745,-2.13960003853,-2.04789948463,-2.24305939674,-2.19721746445,-2.45404887199,-2.53830575943,-1.85867226124,-2.04617547989,-2.11740016937,-2.68556571007,-2.21896839142,-2.18371415138,-2.21512126923,-2.23160719872,-2.13867306709,-2.1453332901,-2.28107142448,-2.26767873764,-2.29353070259,-2.32808995247,-2.23257398605,-2.1790997982,-2.42098927498,-2.38376784325,-2.3393342495,-2.41903710365,-2.52791929245,-2.54933667183,-2.5658595562,-2.31070423126,-2.40914916992,-2.76811718941,-2.31455111504,-1.88687634468,-2.06411409378,-2.73462510109,-2.7366104126,-2.59940814972,-2.45027709007,-2.42209529877,-2.40184187889,-2.44529461861,-2.43834638596,-2.57057547569,-2.32700490952,-2.41088151932,-2.29268884659,-2.32931756973,-2.30685067177,-2.2905254364,-2.27621006966,-2.32609128952,-2.33763194084,-2.47812843323,-2.22399640083,-2.24190807343,-2.24283909798,-2.24011230469,-2.27736139297,-2.30608057976,-2.28359699249
-2.23247241974,-2.10151958466,-2.05893349648,-2.06964278221,-2.1125164032,-2.02999854088,-1.99097132683,-2.13168644905,-2.03922867775,-2.23694896698,-2.19183945656,-2.44872951508,-2.53329586983,-1.84926486015,-2.03771901131,-2.11698484421,-2.68053650856,-2.21795105934,-2.17520880699,-2.20653581619,-2.22325849533,-2.13015317917,-2.13681459427,-2.27283930779,-2.25995635986,-2.28552079201,-2.32013225555,-2.22425675392,-2.17066788673,-2.41508030891,-2.37789702415,-2.33395648003,-2.41382718086,-2.52300405502,-2.54468750954,-2.56065773964,-2.30268359184,-2.40373539925,-2.76369667053,-2.30715107918,-1.87752389908,-2.05581402779,-2.72998785973,-2.73198843002,-2.59536838531,-2.44560432434,-2.41550707817,-2.39496302605,-2.4413087368,-2.43583416939,-2.56701183319,-2.31911015511,-2.40468263626,-2.28511214256,-2.3216137886,-2.29922389984,-2.28306174278,-2.26871752739,-2.31880378723,-2.33043813705,-2.47239351273,-2.21626615524,-2.23425674438,-2.23514676094,-2.23237538338,-2.26959824562,-2.29803037643,-2.27540636063
-2.22485685349,-2.09378957748,-2.05096769333,-2.06109070778,-2.10388612747,-2.02141189575,-1.98233830929,-2.1238732338,-2.03066754341,-2.23091816902,-2.18644666672,-2.4435403347,-2.52846217155,-1.83987748623,-2.02944231033,-2.11634469032,-2.67566275597,-2.21674323082,-2.16679668427,-2.19804430008,-2.21500658989,-2.12172675133,-2.12838935852,-2.26470565796,-2.25233507156,-2.27761435509,-2.31227684021,-2.21604633331,-2.16234350204,-2.40925168991,-2.37209701538,-2.32860898972,-2.40866661072,-2.51816868782,-2.54010486603,-2.55558395386,-2.29476308823,-2.39837265015,-2.75936460495,-2.29980802536,-1.86819541454,-2.04768180847,-2.72546267509,-2.72747683525,-2.5913643837,-2.44094586372,-2.40899181366,-2.38815140724,-2.43730068207,-2.43324184418,-2.56344842911,-2.31131625175,-2.39856290817,-2.27763605118,-2.31401109695,-2.29169750214,-2.27569770813,-2.26132416725,-2.311617136,-2.32334494591,-2.46676182747,-2.20863342285,-2.22670340538,-2.22755241394,-2.22473621368,-2.2619342804,-2.29007983208,-2.26731467247
-2.21735215187,-2.08615612984,-2.04309797287,-2.05263352394,-2.0953514576,-2.01292157173,-1.97380018234,-2.1161646843,-2.02222371101,-2.22496342659,-2.18100810051,-2.43847608566,-2.52380013466,-1.83051764965,-2.02135777473,-2.11546206474,-2.67093849182,-2.21532988548,-2.15848326683,-2.18965220451,-2.20685625076,-2.1133992672,-2.12006354332,-2.25667476654,-2.2448182106,-2.26981520653,-2.30452680588,-2.20794820786,-2.15413308144,-2.40349507332,-2.36635994911,-2.32327103615,-2.40353941917,-2.51340174675,-2.53557753563,-2.5506310463,-2.28694653511,-2.39305114746,-2.75511097908,-2.29252123833,-1.85889828205,-2.03972840309,-2.72104120255,-2.72306704521,-2.58738422394,-2.43629074097,-2.40254449844,-2.38140416145,-2.4332575798,-2.43055534363,-2.55987286568,-2.30362653732,-2.39251542091,-2.27026247978,-2.30651211739,-2.28427290916,-2.2684340477,-2.25403094292,-2.30453109741,-2.3163523674,-2.4612262249,-2.20110011101,-2.21924996376,-2.22005820274,-2.21719717979,-2.25437164307,-2.28223252296,-2.25932574272
-2.20996046066,-2.07862114906,-2.03532671928,-2.04427576065,-2.0869178772,-2.00453233719,-1.96536195278,-2.10856342316,-2.01390433311,-2.21908044815,-2.17550086975,-2.43353152275,-2.51930475235,-1.82119202614,-2.01347875595,-2.11432170868,-2.66635799408,-2.2136964798,-2.1502726078,-2.18136429787,-2.19881129265,-2.10517525673,-2.11184096336,-2.24875044823,-2.23740744591,-2.26212620735,-2.29688501358,-2.19996714592,-2.14604187012,-2.397803545,-2.36067986488,-2.31792736053,-2.39843225479,-2.50869417191,-2.53109550476,-2.54579281807,-2.2792365551,-2.38776183128,-2.75092720985,-2.28528952599,-1.84963929653,-2.03196644783,-2.71671557426,-2.71875143051,-2.58341813087,-2.43162870407,-2.39616131783,-2.37471795082,-2.42916893959,-2.42776250839,-2.55627417564,-2.29604291916,-2.38653516769,-2.26299214363,-2.29911780357,-2.27695131302,-2.26127123833,-2.24683833122,-2.29754567146,-2.30946016312,-2.45578122139,-2.19366788864,-2.2118973732,-2.21266531944,-2.20975995064,-2.24691176414,-2.2744910717,-2.25144290924
-2.20268416405,-2.07118844986,-2.02765774727,-2.03602266312,-2.07858991623,-1.99624919891,-1.95702886581,-2.10107302666,-2.00571608543,-2.2132666111,-2.16991448402,-2.42870259285,-2.51497197151,-1.81190884113,-2.00581431389,-2.11290836334,-2.66191649437,-2.2118294239,-2.14216971397,-2.17318511009,-2.19087576866,-2.09705901146,-2.10372662544,-2.24093604088,-2.23010516167,-2.25455141068,-2.28935432434,-2.19210886955,-2.13807582855,-2.39217329025,-2.35505247116,-2.31256985664,-2.39333820343,-2.50403952599,-2.5266520977,-2.54106450081,-2.27163648605,-2.38249969482,-2.74680614471,-2.27811455727,-1.84042656422,-2.02440476418,-2.71247959137,-2.71452331543,-2.57945728302,-2.4269528389,-2.38984060287,-2.36809253693,-2.42502593994,-2.42485237122,-2.5526432991,-2.2885684967,-2.38061928749,-2.25582742691,-2.29183101654,-2.26973509789,-2.25421142578,-2.23974847794,-2.29066205025,-2.30266880989,-2.45042276382,-2.18633913994,-2.20464801788,-2.20537638664,-2.20242667198,-2.23955774307,-2.26685881615,-2.24366998672
-2.19909000397,-2.06751084328,-2.02386260033,-2.03193664551,-2.07446742058,-1.99214923382,-1.95290350914,-2.09737014771,-2.00167250633,-2.21038460732,-2.16709113121,-2.42632985115,-2.51286482811,-1.80728495121,-2.00206542015,-2.11209511757,-2.65974640846,-2.21080470085,-2.13815999031,-2.16913795471,-2.18695044518,-2.09304285049,-2.09971141815,-2.23707103729,-2.22649526596,-2.25080776215,-2.28563165665,-2.18822669983,-2.13414096832,-2.3893802166,-2.35225749016,-2.30988502502,-2.39079499245,-2.50173044205,-2.52444314957,-2.53874015808,-2.26787853241,-2.37987732887,-2.74476695061,-2.274548769,-1.83583950996,-2.0207016468,-2.71039319038,-2.7124402523,-2.57747673988,-2.42460799217,-2.38670349121,-2.36480236053,-2.42293214798,-2.42335033417,-2.55081295967,-2.28487300873,-2.37768483162,-2.25228524208,-2.28822827339,-2.26616668701,-2.25072026253,-2.23624253273,-2.28725862503,-2.29931092262,-2.44777488708,-2.18271422386,-2.20106244087,-2.20177125931,-2.19879961014,-2.23592066765,-2.26308465004,-2.23982548714
-2.19199132919,-2.06023478508,-2.01635241508,-2.02384877205,-2.06630682945,-1.98403418064,-1.94473683834,-2.09005069733,-1.99369311333,-2.20467019081,-2.16139173508,-2.42166686058,-2.50876569748,-1.79807901382,-1.99473953247,-2.11024785042,-2.65550422668,-2.20856523514,-2.13022637367,-2.1611301899,-2.17918610573,-2.08509635925,-2.09176683426,-2.2294280529,-2.21936058998,-2.24341058731,-2.27827429771,-2.18056106567,-2.12637281418,-2.38383936882,-2.34670615196,-2.30450701714,-2.38571763039,-2.49714803696,-2.52004885674,-2.53416919708,-2.26044869423,-2.37465119362,-2.74072861671,-2.26746344566,-1.82670974731,-2.01345539093,-2.70628094673,-2.70833325386,-2.57351255417,-2.41990327835,-2.38047719002,-2.35826992989,-2.41869688034,-2.42024731636,-2.54711985588,-2.27756714821,-2.37186384201,-2.24528264999,-2.28110647202,-2.25911164284,-2.24381685257,-2.22930932045,-2.28052949905,-2.29267239571,-2.44254183769,-2.17554473877,-2.19397163391,-2.19464159012,-2.19162654877,-2.22872900963,-2.25562167168,-2.23222351074
-2.18501257896,-2.05306553841,-2.00895142555,-2.01587605476,-2.05826354027,-1.97603642941,-1.93668699265,-2.08284759521,-1.98585963249,-2.19902038574,-2.15563774109,-2.4171102047,-2.50481510162,-1.7889354229,-1.98764848709,-2.10809707642,-2.65138888359,-2.20606470108,-2.12241005898,-2.15324163437,-2.17154026031,-2.07726812363,-2.08394050598,-2.22190332413,-2.21233963966,-2.23613524437,-2.27103543282,-2.17302918434,-2.11874198914,-2.37835979462,-2.3412065506,-2.29912614822,-2.38065719604,-2.49261260033,-2.5156853199,-2.52969908714,-2.25313615799,-2.36945009232,-2.73673963547,-2.26044273376,-1.81764602661,-2.00642848015,-2.70224571228,-2.70430088043,-2.56954097748,-2.41517806053,-2.37431645393,-2.35180330276,-2.41439652443,-2.41700673103,-2.54337906837,-2.2703769207,-2.36610817909,-2.23839044571,-2.27409720421,-2.25216674805,-2.23702049255,-2.22248268127,-2.27390503883,-2.28613758087,-2.43739175797,-2.16848397255,-2.18698883057,-2.1876206398,-2.18456292152,-2.22164845467,-2.24827504158,-2.22473907471
-2.17815613747,-2.04600572586,-2.0016617775,-2.00802183151,-2.05034089088,-1.96815931797,-1.9287571907,-2.07576298714,-1.97817695141,-2.19343519211,-2.14985728264,-2.41265726089,-2.5010073185,-1.77986228466,-1.98079705238,-2.10563278198,-2.64739608765,-2.20329427719,-2.11471438408,-2.14547514915,-2.16401600838,-2.06956076622,-2.07623529434,-2.21449995041,-2.20543551445,-2.2289853096,-2.26391839981,-2.16563487053,-2.11125302315,-2.37294602394,-2.33576202393,-2.29375767708,-2.37562298775,-2.48812651634,-2.51135325432,-2.52532839775,-2.2459435463,-2.36427807808,-2.73279738426,-2.25349259377,-1.80865633488,-1.99962544441,-2.69828391075,-2.700340271,-2.56556010246,-2.41043353081,-2.36822628975,-2.34540724754,-2.41003012657,-2.41362285614,-2.53958725929,-2.26330518723,-2.36042165756,-2.23161125183,-2.26720333099,-2.24533414841,-2.23033285141,-2.21576523781,-2.26738762856,-2.27970838547,-2.43232631683,-2.16153454781,-2.18011641502,-2.18071103096,-2.17761111259,-2.21468138695,-2.24104762077,-2.21737551689
-2.17142295837,-2.03905773163,-1.99448633194,-2.00028991699,-2.04254198074,-1.9604061842,-1.9209510088,-2.06879878044,-1.97064983845,-2.18791532516,-2.14408659935,-2.40830588341,-2.49733638763,-1.77086925507,-1.97418808937,-2.10284686089,-2.64352250099,-2.20024704933,-2.10714244843,-2.13783431053,-2.15661597252,-2.06197786331,-2.06865477562,-2.20722031593,-2.19865036011,-2.22196388245,-2.25692605972,-2.15838193893,-2.10390973091,-2.36760425568,-2.33037734032,-2.2884221077,-2.37062811852,-2.48369288445,-2.50705504417,-2.52105593681,-2.23887372017,-2.35914087296,-2.72889971733,-2.24661970139,-1.79975008965,-1.99304866791,-2.69439291954,-2.69644880295,-2.5615696907,-2.40567350388,-2.36221194267,-2.3390879631,-2.4055993557,-2.41009187698,-2.53574299812,-2.25635409355,-2.35480952263,-2.22494745255,-2.26042675972,-2.23861646652,-2.22375631332,-2.20915865898,-2.26097941399,-2.27338719368,-2.42734789848,-2.15469884872,-2.17335700989,-2.17391490936,-2.17077350616,-2.20783042908,-2.23394155502,-2.21013522148
-2.1648144722,-2.03222298622,-1.98742735386,-1.99268269539,-2.03487014771,-1.95278060436,-1.91327130795,-2.06195640564,-1.96328234673,-2.18246173859,-2.1383638382,-2.40405392647,-2.49379587173,-1.76196455956,-1.96782433987,-2.09973168373,-2.63976335526,-2.19691562653,-2.09969711304,-2.13032150269,-2.14934325218,-2.05452227592,-2.06120157242,-2.20006752014,-2.19198656082,-2.21507334709,-2.25006127357,-2.15127372742,-2.09671616554,-2.36234045029,-2.32505822182,-2.28314208984,-2.3656873703,-2.47931647301,-2.50279355049,-2.51688098907,-2.23192930222,-2.35404539108,-2.72504520416,-2.23983097076,-1.79093539715,-1.98670125008,-2.69057035446,-2.69262385368,-2.55756950378,-2.40090203285,-2.35627985001,-2.33285164833,-2.40110588074,-2.40640997887,-2.53184485435,-2.2495265007,-2.34927773476,-2.21840143204,-2.25377058983,-2.23201560974,-2.21729326248,-2.20266580582,-2.25468254089,-2.26717638969,-2.42245936394,-2.14797878265,-2.16671252251,-2.16723465919,-2.16405272484,-2.20109772682,-2.22696018219,-2.20302128792
-2.15833187103,-2.02550268173,-1.98048627377,-1.98520278931,-2.02732753754,-1.9452842474,-1.90572071075,-2.05523705482,-1.95607757568,-2.17707562447,-2.13273215294,-2.39989948273,-2.4903793335,-1.75315821171,-1.96170580387,-2.09628152847,-2.63611507416,-2.19329547882,-2.09238052368,-2.1229391098,-2.14219975471,-2.04719614983,-2.05387783051,-2.19304347038,-2.18544578552,-2.20831632614,-2.24332642555,-2.14431285858,-2.08967471123,-2.35716247559,-2.31981039047,-2.27794194221,-2.36081647873,-2.47500252724,-2.49857282639,-2.51280260086,-2.22511219978,-2.34899926186,-2.72123265266,-2.23313379288,-1.78222191334,-1.9805829525,-2.68681430817,-2.68886327744,-2.5535607338,-2.39612483978,-2.35043668747,-2.32670545578,-2.39655327797,-2.40257549286,-2.52789306641,-2.24282455444,-2.34383273125,-2.21197533607,-2.24723625183,-2.22553372383,-2.21094560623,-2.19628810883,-2.24849915504,-2.26107788086,-2.41766428947,-2.14137649536,-2.16018509865,-2.16067218781,-2.15744996071,-2.19448518753,-2.22010469437,-2.19603538513
-2.15197491646,-2.01889896393,-1.97366499901,-1.97785162926,-2.01991629601,-1.93791985512,-1.89830136299,-2.04864192009,-1.94903850555,-2.17175865173,-2.12722969055,-2.39583992958,-2.48707985878,-1.74445974827,-1.95583069324,-2.09249162674,-2.63257312775,-2.18938207626,-2.08519458771,-2.11568880081,-2.13518738747,-2.04000163078,-2.04668593407,-2.18614983559,-2.17902970314,-2.20169496536,-2.23672294617,-2.13750219345,-2.08278822899,-2.35207629204,-2.31463956833,-2.27284383774,-2.35602998734,-2.47075510025,-2.4943959713,-2.50881958008,-2.21842455864,-2.34400963783,-2.71746063232,-2.22653508186,-1.77361893654,-1.97469246387,-2.68312168121,-2.68516492844,-2.54954385757,-2.39134645462,-2.34468865395,-2.32065606117,-2.39194440842,-2.39858603477,-2.52388739586,-2.23624968529,-2.33848023415,-2.20567059517,-2.24082565308,-2.21917271614,-2.20471477509,-2.19002723694,-2.24243092537,-2.25509333611,-2.4129652977,-2.13489365578,-2.15377616882,-2.15422916412,-2.15096759796,-2.18799448013,-2.2133769989,-2.18917965889
-2.14574480057,-2.01241230965,-1.96696507931,-1.97063159943,-2.01263833046,-1.93068945408,-1.891015172,-2.04217171669,-1.94216704369,-2.1665122509,-2.12189030647,-2.39187240601,-2.48388981819,-1.73587918282,-1.9501966238,-2.08835887909,-2.62913203239,-2.18517279625,-2.07814097404,-2.10857272148,-2.12830805779,-2.03294062614,-2.03962731361,-2.17938828468,-2.1727399826,-2.19521069527,-2.2302532196,-2.13084292412,-2.07605838776,-2.34708786011,-2.30955028534,-2.26786708832,-2.35134029388,-2.46657729149,-2.49026560783,-2.50493001938,-2.21186757088,-2.33908200264,-2.71372747421,-2.22004175186,-1.7651361227,-1.96902763844,-2.67949008942,-2.68152570724,-2.54551935196,-2.38657164574,-2.33904147148,-2.31470918655,-2.38728237152,-2.3944401741,-2.51982736588,-2.22980380058,-2.33322501183,-2.19948935509,-2.23454046249,-2.21293354034,-2.19860267639,-2.18388485909,-2.2364795208,-2.24922466278,-2.40836429596,-2.12853169441,-2.14748740196,-2.14790701866,-2.14460682869,-2.18162751198,-2.20677900314,-2.18245530128
-2.13964056969,-2.00604391098,-1.96038734913,-1.96354401112,-2.00549507141,-1.92359364033,-1.88386332989,-2.03582692146,-1.93546390533,-2.16133737564,-2.11674022675,-2.38799357414,-2.48080229759,-1.72742593288,-1.94479942322,-2.08388209343,-2.62578701973,-2.18066644669,-2.07122087479,-2.10159158707,-2.12156224251,-2.02601385117,-2.03270292282,-2.17275977135,-2.16657686234,-2.18886375427,-2.22391748428,-2.12433576584,-2.06948590279,-2.34220075607,-2.30454659462,-2.26302647591,-2.34675693512,-2.46247148514,-2.48618292809,-2.50113177299,-2.20544219017,-2.33422136307,-2.71003079414,-2.2136592865,-1.75678253174,-1.96358466148,-2.6759159565,-2.67794251442,-2.54148674011,-2.38180375099,-2.33349871635,-2.30886936188,-2.38256931305,-2.39013743401,-2.51571297646,-2.22348737717,-2.32807064056,-2.19343185425,-2.22838115692,-2.20681738853,-2.19260978699,-2.17786169052,-2.23064541817,-2.2434720993,-2.40386223793,-2.12229132652,-2.14131951332,-2.14170622826,-2.13836836815,-2.17538428307,-2.20031118393,-2.17586350441
-2.13366150856,-1.99979376793,-1.95393240452,-1.95658993721,-1.99848759174,-1.91663396358,-1.87684738636,-2.02960777283,-1.92892920971,-2.15623426437,-2.111795187,-2.38419914246,-2.47780871391,-1.71910989285,-1.93963301182,-2.07906079292,-2.62253117561,-2.17586183548,-2.06443524361,-2.09474658966,-2.11495065689,-2.01922249794,-2.0259141922,-2.166264534,-2.16054034233,-2.18265485764,-2.21771597862,-2.11798095703,-2.06307077408,-2.33741617203,-2.29962897301,-2.25833010674,-2.34228396416,-2.45843648911,-2.48214626312,-2.49742031097,-2.19914841652,-2.32942891121,-2.70636677742,-2.20739173889,-1.74856770039,-1.95835769176,-2.67239403725,-2.67441058159,-2.53744411469,-2.37704372406,-2.32806277275,-2.303139925,-2.37780594826,-2.38567614555,-2.511541605,-2.21730041504,-2.32301831245,-2.18749761581,-2.22234749794,-2.20082378387,-2.18673586845,-2.17195773125,-2.22492814064,-2.23783564568,-2.39945721626,-2.11617279053,-2.13527226448,-2.13562726974,-2.13225221634,-2.16926550865,-2.19397354126,-2.16940426826
-2.12780642509,-1.99366152287,-1.9476006031,-1.94976961613,-1.99161612988,-1.90981090069,-1.86996757984,-2.02351379395,-1.92256343365,-2.15120172501,-2.1070587635,-2.38048291206,-2.47490096092,-1.71094179153,-1.93468987942,-2.07389545441,-2.61935758591,-2.17075896263,-2.05778384209,-2.08803749084,-2.10847353935,-2.01256656647,-2.01926064491,-2.15990233421,-2.15462994576,-2.1765832901,-2.21164798737,-2.11177802086,-2.05681276321,-2.33273243904,-2.29479670525,-2.25377845764,-2.33792042732,-2.45446872711,-2.4781525135,-2.49378991127,-2.19298601151,-2.32470369339,-2.70273017883,-2.20124268532,-1.74050164223,-1.95334029198,-2.66891908646,-2.67092370987,-2.53338813782,-2.37229037285,-2.32273435593,-2.29752159119,-2.37299156189,-2.38105416298,-2.50731086731,-2.21124219894,-2.31806659698,-2.18168640137,-2.21643900871,-2.19495201111,-2.18097996712,-2.16617155075,-2.21932673454,-2.23231339455,-2.39514660835,-2.11017537117,-2.1293451786,-2.12966942787,-2.12625789642,-2.16327023506,-2.18776607513,-2.16307783127
-2.12492489815,-1.99063932896,-1.94448053837,-1.94640946388,-1.98823165894,-1.90645062923,-1.86657905579,-2.02051305771,-1.91944301128,-2.14871144295,-2.10476708412,-2.37865257263,-2.47347640991,-1.70691585541,-1.93229937553,-2.07118487358,-2.61779904366,-2.16809630394,-2.05450844765,-2.08473396301,-2.10528492928,-2.00928926468,-2.01598477364,-2.1567709446,-2.15172123909,-2.17359828949,-2.20866370201,-2.10873293877,-2.05374217033,-2.33042693138,-2.29241132736,-2.25155568123,-2.33577799797,-2.45250844955,-2.47617006302,-2.49200344086,-2.18995380402,-2.32236528397,-2.7009203434,-2.19821286201,-1.73652684689,-1.9509074688,-2.66719722748,-2.66919541359,-2.53135371208,-2.36991524696,-2.32010960579,-2.29475402832,-2.37056446075,-2.37868261337,-2.50517225266,-2.20826101303,-2.31562781334,-2.17882609367,-2.2135310173,-2.19206118584,-2.17814540863,-2.16332197189,-2.21656847,-2.22959446907,-2.39302492142,-2.10722160339,-2.12642621994,-2.12673521042,-2.123306036,-2.16031837463,-2.18471074104,-2.15996384621
-2.11925244331,-1.98468327522,-1.93833291531,-1.9397906065,-1.98156511784,-1.89983296394,-1.85990488529,-2.01460599899,-1.91332769394,-2.14378142357,-2.10032653809,-2.37504243851,-2.4706799984,-1.6989865303,-1.92767488956,-2.06550812721,-2.61473298073,-2.16254925728,-2.04805874825,-2.0782289505,-2.09900832176,-2.00283670425,-2.0095345974,-2.15060710907,-2.14599704742,-2.16772985458,-2.20279383659,-2.10275578499,-2.04771780968,-2.32588577271,-2.28769946098,-2.24720811844,-2.33156633377,-2.44862937927,-2.47222900391,-2.48848199844,-2.1839864254,-2.31773328781,-2.6973130703,-2.19224262238,-1.72870004177,-1.94618880749,-2.66377925873,-2.66576361656,-2.52726793289,-2.36516594887,-2.31493759155,-2.28930068016,-2.36566829681,-2.37381720543,-2.50084471703,-2.20239400864,-2.31082081795,-2.17319583893,-2.20780706406,-2.18636918068,-2.17256331444,-2.15770983696,-2.21113657951,-2.2242398262,-2.38884544373,-2.10140395164,-2.12067723274,-2.1209564209,-2.11749243736,-2.15450596809,-2.17869663239,-2.15383458138
-2.11369872093,-1.97884237766,-1.93230640888,-1.93330526352,-1.97503471375,-1.89335203171,-1.85336720943,-2.00882148743,-1.90737748146,-2.13891601562,-2.09605383873,-2.37149310112,-2.46794605255,-1.69122934341,-1.92325019836,-2.05949521065,-2.61172699928,-2.15670871735,-2.04174232483,-2.07185912132,-2.09286379814,-1.9965184927,-2.00321888924,-2.14457392693,-2.14039373398,-2.16199421883,-2.19705295563,-2.09692621231,-2.04184651375,-2.32142949104,-2.28305983543,-2.24297642708,-2.32743954659,-2.44479751587,-2.46831226349,-2.48502206802,-2.1781463623,-2.31315350533,-2.69371509552,-2.18639135361,-1.72104477882,-1.9416577816,-2.6603884697,-2.66235780716,-2.52315378189,-2.36041116714,-2.30986404419,-2.28395342827,-2.36071181297,-2.36878609657,-2.49644589424,-2.19665122032,-2.30610179901,-2.16768217087,-2.20220255852,-2.18079376221,-2.16709303856,-2.15220975876,-2.20581316948,-2.21899175644,-2.38474297523,-2.09570288658,-2.1150431633,-2.11529397964,-2.11179590225,-2.14881229401,-2.17280864716,-2.14783501625
-2.10826015472,-1.97311496735,-1.92639994621,-1.92695343494,-1.96864032745,-1.88700687885,-1.84696614742,-2.00315833092,-1.90158879757,-2.13411068916,-2.09191560745,-2.3679959774,-2.46526479721,-1.68365347385,-1.91901385784,-2.05315113068,-2.60877108574,-2.15057873726,-2.03555822372,-2.06562376022,-2.0868499279,-1.99033367634,-1.99703669548,-2.13866877556,-2.13490843773,-2.15638804436,-2.19143819809,-2.09124112129,-2.03612518311,-2.31704735756,-2.27848339081,-2.23883795738,-2.32338023186,-2.44100022316,-2.46440863609,-2.4816133976,-2.17243075371,-2.30861616135,-2.69011735916,-2.18065690994,-1.71356987953,-1.9373036623,-2.65701580048,-2.65896868706,-2.51900291443,-2.3556432724,-2.3048825264,-2.27870702744,-2.3556895256,-2.36358785629,-2.491969347,-2.19103002548,-2.30146193504,-2.16228199005,-2.19671463966,-2.17533135414,-2.16173100471,-2.14681839943,-2.20059370995,-2.21384572983,-2.38070774078,-2.09011602402,-2.10952138901,-2.10974478722,-2.1062142849,-2.14323496819,-2.16704463959,-2.14196252823
-2.10293412209,-1.96749854088,-1.92061185837,-1.92073392868,-1.96238005161,-1.8807965517,-1.84070038795,-1.99761450291,-1.89595937729,-2.12935948372,-2.08786988258,-2.36454105377,-2.46262645721,-1.67626726627,-1.91495215893,-2.04648160934,-2.60585451126,-2.14416313171,-2.029504776,-2.05952072144,-2.08096408844,-1.98428058624,-1.99098610878,-2.1328895092,-2.1295375824,-2.15090799332,-2.18594551086,-2.08569741249,-2.03055119514,-2.31272697449,-2.27395915985,-2.23476529121,-2.3193666935,-2.43722391129,-2.46050524712,-2.47824501991,-2.16683697701,-2.30410861969,-2.68651008606,-2.17503547668,-1.70628273487,-1.93311357498,-2.65365052223,-2.65558600426,-2.51480603218,-2.35085201263,-2.29998421669,-2.27355480194,-2.35059380531,-2.35821962357,-2.48740839958,-2.18552660942,-2.29689073563,-2.15699052811,-2.19133877754,-2.16997766495,-2.15647244453,-2.14153122902,-2.19547343254,-2.20879602432,-2.37672877312,-2.08463978767,-2.10410833359,-2.10430550575,-2.10074353218,-2.1377696991,-2.16140174866,-2.13621497154
-2.09771609306,-1.96199095249,-1.91493976116,-1.91464567184,-1.9562536478,-1.87471985817,-1.83456885815,-1.99218630791,-1.89048564434,-2.12465667725,-2.08387041092,-2.36111831665,-2.46001958847,-1.66908085346,-1.91105294228,-2.03949379921,-2.60296607018,-2.1374669075,-2.02358031273,-2.05354905128,-2.07520413399,-1.97835743427,-1.98506546021,-2.12723302841,-2.12427616119,-2.14554953575,-2.18057084084,-2.08029103279,-2.02512025833,-2.30845403671,-2.26947546005,-2.230727911,-2.31537556648,-2.43345308304,-2.45658874512,-2.4749045372,-2.16136050224,-2.29961705208,-2.68288207054,-2.16952323914,-1.69919300079,-1.92907643318,-2.65028214455,-2.6521987915,-2.51055312157,-2.34602713585,-2.29516005516,-2.26848959923,-2.34541726112,-2.35267901421,-2.48275494576,-2.18013691902,-2.29237651825,-2.15180301666,-2.18607068062,-2.16472840309,-2.15131282806,-2.13634371758,-2.19044613838,-2.20383644104,-2.37279343605,-2.07927012444,-2.09879946709,-2.09897184372,-2.09538006783,-2.13241291046,-2.15587615967,-2.13058924675
-2.09260177612,-1.95658826828,-1.9093811512,-1.9086868763,-1.95025908947,-1.8687748909,-1.82857060432,-1.98687136173,-1.88516306877,-2.11999583244,-2.07987141609,-2.35771727562,-2.45743393898,-1.66210210323,-1.90730059147,-2.03219652176,-2.60009384155,-2.13049650192,-2.0177822113,-2.04770636559,-2.06956720352,-1.97256195545,-1.97927260399,-2.12169623375,-2.11911988258,-2.14030861855,-2.17530989647,-2.07501792908,-2.01982808113,-2.30421471596,-2.26502037048,-2.22669529915,-2.31138348579,-2.42967224121,-2.45264554024,-2.47158026695,-2.15599799156,-2.29512834549,-2.67922282219,-2.16411614418,-1.69230782986,-1.92517745495,-2.64689946175,-2.64879608154,-2.50623464584,-2.34115815163,-2.29040074348,-2.26350331306,-2.34015226364,-2.34696507454,-2.47800207138,-2.17485666275,-2.28790712357,-2.14671373367,-2.18090510368,-2.15957856178,-2.14624619484,-2.13125014305,-2.18550610542,-2.1989607811,-2.3688890934,-2.0740032196,-2.09359049797,-2.09373950958,-2.09011912346,-2.12715983391,-2.15046429634,-2.12508153915
-2.08758640289,-1.95128834248,-1.90393364429,-1.90285623074,-1.94439470768,-1.86296021938,-1.82270383835,-1.98166632652,-1.87998855114,-2.11537003517,-2.07582831383,-2.35432767868,-2.45485901833,-1.65533936024,-1.9036796093,-2.02459812164,-2.59722709656,-2.12325882912,-2.01210856438,-2.04199028015,-2.06405043602,-1.96689200401,-1.97360515594,-2.11627578735,-2.1140639782,-2.13518047333,-2.17015790939,-2.0698735714,-2.01467108727,-2.29999518394,-2.26058197021,-2.22263789177,-2.30736756325,-2.42586684227,-2.44866228104,-2.46826004982,-2.15074491501,-2.29062891006,-2.675522089,-2.15880918503,-1.68563473225,-1.92140221596,-2.643491745,-2.64536738396,-2.50184130669,-2.33623480797,-2.2856965065,-2.25858831406,-2.33479237556,-2.34107685089,-2.47314357758,-2.16968131065,-2.2834713459,-2.14171791077,-2.17583727837,-2.15452313423,-2.14126777649,-2.12624597549,-2.18064689636,-2.19416236877,-2.3650033474,-2.06883454323,-2.08847689629,-2.08860397339,-2.0849571228,-2.12200641632,-2.14516234398,-2.11968898773
-2.08266615868,-1.94608724117,-1.8985940218,-1.89715135098,-1.93865859509,-1.85727322102,-1.81696665287,-1.97656714916,-1.87495648861,-2.11077213287,-2.07170152664,-2.35093927383,-2.45228362083,-1.64880120754,-1.90017473698,-2.01671004295,-2.59435391426,-2.11576223373,-2.00655651093,-2.03639864922,-2.0586502552,-1.96134459972,-1.96806025505,-2.11096787453,-2.10910320282,-2.13016033173,-2.16510987282,-2.06485342979,-2.00964403152,-2.29578232765,-2.25614905357,-2.2185292244,-2.30330705643,-2.42202329636,-2.44462704659,-2.46493244171,-2.14559698105,-2.28610658646,-2.67176985741,-2.15359926224,-1.67918181419,-1.91773664951,-2.64004921913,-2.64190220833,-2.49736499786,-2.33124828339,-2.28103876114,-2.25373792648,-2.32933211327,-2.33501434326,-2.46817350388,-2.16460633278,-2.27905774117,-2.13680958748,-2.17086219788,-2.14955687523,-2.13637185097,-2.12132525444,-2.17586278915,-2.18943476677,-2.36112451553,-2.06375956535,-2.08345341682,-2.08356046677,-2.07988882065,-2.11694765091,-2.13996624947,-2.11440730095
-2.07783555984,-1.94098138809,-1.89335930347,-1.89157021046,-1.93304812908,-1.85171186924,-1.81135654449,-1.97156977654,-1.87006223202,-2.10619592667,-2.06745862961,-2.34754228592,-2.449696064,-1.64249360561,-1.89676880836,-2.00854229927,-2.59146356583,-2.10801506042,-2.00112342834,-2.03092837334,-2.05336356163,-1.95591688156,-1.9626352787,-2.10576868057,-2.10423254967,-2.12524294853,-2.16016101837,-2.05995225906,-2.00474214554,-2.29156494141,-2.25171208382,-2.21434760094,-2.29918456078,-2.41812872887,-2.44052886963,-2.46158599854,-2.14054989815,-2.28155064583,-2.66795730591,-2.14848208427,-1.67295408249,-1.91416478157,-2.63656115532,-2.63839101791,-2.49279808998,-2.3261911869,-2.27641916275,-2.24894523621,-2.32376646996,-2.32877874374,-2.46308755875,-2.15962648392,-2.27465653419,-2.1319835186,-2.16597437859,-2.14467477798,-2.13155269623,-2.11648321152,-2.1711473465,-2.18477153778,-2.35724186897,-2.05877399445,-2.07851600647,-2.07860445976,-2.07490968704,-2.11197900772,-2.13487172127,-2.10923266411
-2.07309031487,-1.93596756458,-1.88822627068,-1.88610982895,-1.92756104469,-1.84627306461,-1.80587136745,-1.96666967869,-1.86530101299,-2.10163545609,-2.06307911873,-2.34412789345,-2.44708776474,-1.63642346859,-1.89344573021,-2.00010824203,-2.58854627609,-2.10002803802,-1.99580562115,-2.02557659149,-2.04818630219,-1.95060586929,-1.95732676983,-2.10067439079,-2.09944701195,-2.12042355537,-2.1553068161,-2.05516529083,-1.99996042252,-2.2873339653,-2.24726295471,-2.2100777626,-2.29498815536,-2.41417455673,-2.43636035919,-2.4582118988,-2.13559913635,-2.27695393562,-2.66407775879,-2.14345526695,-1.66695797443,-1.91067123413,-2.63302087784,-2.63482618332,-2.4881362915,-2.32105875015,-2.27183222771,-2.24420571327,-2.31809473038,-2.3223733902,-2.45788359642,-2.15473771095,-2.2702600956,-2.12723469734,-2.16116929054,-2.13987231255,-2.12680602074,-2.11171507835,-2.16649580002,-2.1801674366,-2.35334634781,-2.05387353897,-2.07365965843,-2.07373166084,-2.07001590729,-2.1070959568,-2.12987470627,-2.10416150093
-2.06842565536,-1.93104183674,-1.88319146633,-1.88076806068,-1.92219507694,-1.84095478058,-1.80050861835,-1.96186256409,-1.8606672287,-2.0970852375,-2.05855202675,-2.34068751335,-2.44444704056,-1.63059711456,-1.89018714428,-1.99141991138,-2.58559179306,-2.0918109417,-1.99060070515,-2.02034091949,-2.04311585426,-1.9454087019,-1.95213222504,-2.09568166733,-2.09474229813,-2.11569786072,-2.15054249763,-2.05048751831,-1.99529385567,-2.28308272362,-2.24279642105,-2.20571064949,-2.29070925713,-2.41015315056,-2.43211483955,-2.45480108261,-2.13074088097,-2.27231097221,-2.66012430191,-2.13851761818,-1.66119945049,-1.90723919868,-2.62942004204,-2.63119983673,-2.48337578773,-2.31584835052,-2.26727294922,-2.23951554298,-2.31231570244,-2.31580138206,-2.45255994797,-2.14993548393,-2.26586270332,-2.12255835533,-2.15644240379,-2.13514471054,-2.12212705612,-2.10701608658,-2.16190290451,-2.17561721802,-2.34943079948,-2.04905366898,-2.0688803196,-2.06893777847,-2.06520318985,-2.10229444504,-2.12497115135,-2.0991897583
-2.06383728981,-1.92620158195,-1.87825226784,-1.87554204464,-1.91694688797,-1.83575367928,-1.79526495934,-1.95714402199,-1.85615503788,-2.09254169464,-2.05387830734,-2.33721399307,-2.44176387787,-1.62501990795,-1.88697624207,-1.98249137402,-2.58259177208,-2.08337593079,-1.98550546169,-2.01521754265,-2.03814816475,-1.94032204151,-1.94704794884,-2.09078669548,-2.09011340141,-2.11106109619,-2.14586400986,-2.04591369629,-1.99073708057,-2.27880764008,-2.23830890656,-2.2012450695,-2.28634595871,-2.40606045723,-2.42778944969,-2.45134663582,-2.12597084045,-2.26761960983,-2.65609312057,-2.13366889954,-1.6556828022,-1.9038528204,-2.62575292587,-2.62750649452,-2.47851538658,-2.31056046486,-2.2627389431,-2.23487329483,-2.30643248558,-2.30906844139,-2.44711780548,-2.14521622658,-2.26146101952,-2.11795020103,-2.1517894268,-2.13048839569,-2.11751174927,-2.10238265991,-2.15736484528,-2.17111706734,-2.34548974037,-2.04431152344,-2.0641746521,-2.06421923637,-2.06046772003,-2.09757089615,-2.12015748024,-2.09431409836
-2.06156992912,-1.92381203175,-1.87581717968,-1.87297129631,-1.91436600685,-1.83319616318,-1.79268729687,-1.95481622219,-1.85394239426,-2.09027123451,-2.0514895916,-2.33546328545,-2.44040393829,-1.62232589722,-1.88538300991,-1.97794175148,-2.58107256889,-2.07908034325,-1.98299777508,-2.01269698143,-2.03570175171,-1.93781912327,-1.9445463419,-2.08837461472,-2.08782625198,-2.10877466202,-2.14355540276,-2.043664217,-1.98849797249,-2.27666068077,-2.23605704308,-2.19897675514,-2.28413319588,-2.40398716927,-2.42559671402,-2.44960141182,-2.12361764908,-2.26525592804,-2.65404748917,-2.13127779961,-1.65301632881,-1.90217161179,-2.62389326096,-2.62563347816,-2.47604823112,-2.30788803101,-2.26048111916,-2.23256993294,-2.30345320702,-2.30564403534,-2.44435334206,-2.14288592339,-2.25925779343,-2.11567044258,-2.14948940277,-2.12818551064,-2.11522650719,-2.10008907318,-2.15511488914,-2.16888427734,-2.3435087204,-2.04196810722,-2.06184792519,-2.06188702583,-2.0581278801,-2.09523677826,-2.11778306961,-2.0919110775
-2.05708789825,-1.91909325123,-1.87101507187,-1.86791336536,-1.90928924084,-1.82816541195,-1.7876175642,-1.95022165775,-1.84960198402,-2.08573150635,-2.04662179947,-2.33192896843,-2.43763995171,-1.61713016033,-1.8822106123,-1.96868062019,-2.57798981667,-2.07034182549,-1.97806096077,-2.00773644447,-2.03088212013,-1.93289232254,-1.93962192535,-2.08361959457,-2.08330392838,-2.10426330566,-2.13899827003,-2.03923726082,-1.98409605026,-2.27234816551,-2.23153710365,-2.1943757534,-2.27964925766,-2.39978599548,-2.42115092278,-2.44607162476,-2.11897349358,-2.26049399376,-2.64989495277,-2.12656331062,-1.64786970615,-1.89882302284,-2.62011861801,-2.62183189392,-2.47104048729,-2.3024892807,-2.25598454475,-2.22799944878,-2.29742288589,-2.29868340492,-2.43873929977,-2.13828372955,-2.25484752655,-2.11115789413,-2.1449406147,-2.12362909317,-2.11070036888,-2.09554719925,-2.1506524086,-2.1644525528,-2.33952403069,-2.03733563423,-2.05724596977,-2.05727481842,-2.05350184441,-2.09062314034,-2.11309766769,-2.08717274666
-2.05267119408,-1.91445112228,-1.86630010605,-1.86296260357,-1.904322505,-1.82324397564,-1.78265953064,-1.94570362568,-1.84536802769,-2.08119153976,-2.0416560173,-2.32834744453,-2.43481016159,-1.61219382286,-1.87904202938,-1.95921671391,-2.57484292984,-2.06141710281,-1.97322499752,-2.00287985802,-2.02615666389,-1.92806756496,-1.93479967117,-2.07895326614,-2.07884788513,-2.09982991219,-2.134516716,-2.03490138054,-1.97979032993,-2.26801252365,-2.22699713707,-2.18970155716,-2.2750954628,-2.3955142498,-2.41662716866,-2.44248604774,-2.11440825462,-2.25569009781,-2.64565944672,-2.12194132805,-1.64297425747,-1.89547932148,-2.61626815796,-2.61795377731,-2.46593761444,-2.29702353477,-2.2515141964,-2.2234787941,-2.29130339622,-2.29158115387,-2.43301653862,-2.13375449181,-2.2504324913,-2.10670471191,-2.1404569149,-2.11913490295,-2.1062297821,-2.09106254578,-2.14623641968,-2.16006231308,-2.33550834656,-2.03277206421,-2.05270886421,-2.05272960663,-2.0489449501,-2.0860786438,-2.10849285126,-2.08252120018
-2.04831624031,-1.90988314152,-1.86166918278,-1.85811674595,-1.89946293831,-1.8184286356,-1.7778096199,-1.94125831127,-1.84123396873,-2.07665014267,-2.03662586212,-2.3247153759,-2.43190646172,-1.60751891136,-1.87585985661,-1.94956564903,-2.57162618637,-2.05232000351,-1.96848726273,-1.99812424183,-2.02152228355,-1.9233417511,-1.93007624149,-2.0743727684,-2.07445478439,-2.09547114372,-2.13010764122,-2.03065180779,-1.97557544708,-2.26365876198,-2.22244143486,-2.1849732399,-2.2704846859,-2.39117670059,-2.41203045845,-2.43884277344,-2.1099190712,-2.25085043907,-2.6413424015,-2.11741399765,-1.63833141327,-1.89212417603,-2.61234045029,-2.61399817467,-2.46074509621,-2.29149866104,-2.24707317352,-2.21901035309,-2.28510355949,-2.28434681892,-2.42719101906,-2.12929606438,-2.24601650238,-2.10230827332,-2.13603544235,-2.11470103264,-2.10181236267,-2.08663272858,-2.14186525345,-2.15571260452,-2.33146262169,-2.02827501297,-2.04823446274,-2.04824852943,-2.04445409775,-2.08160066605,-2.1039659977,-2.07795333862
-2.04401898384,-1.90538585186,-1.85711932182,-1.85337197781,-1.8947070837,-1.81371605396,-1.77306497097,-1.93688082695,-1.83719408512,-2.07210755348,-2.03156805038,-2.32102823257,-2.42892050743,-1.60310661793,-1.87264692783,-1.93974471092,-2.56833434105,-2.04306554794,-1.9638440609,-1.99346625805,-2.01697540283,-1.91871154308,-1.92544841766,-2.06987452507,-2.0701212883,-2.09118270874,-2.12576794624,-2.02648377419,-1.97144591808,-2.25929117203,-2.21787405014,-2.18021202087,-2.26583099365,-2.38677835464,-2.40736556053,-2.43513941765,-2.10550260544,-2.24598288536,-2.63694453239,-2.11298418045,-1.63394200802,-1.88874161243,-2.6083343029,-2.60996365547,-2.45546841621,-2.28592371941,-2.24266505241,-2.21459794044,-2.27883386612,-2.27699112892,-2.42127037048,-2.12490510941,-2.24160313606,-2.09796595573,-2.13167333603,-2.11032414436,-2.09744572639,-2.08225560188,-2.13753676414,-2.15140104294,-2.32738828659,-2.02384138107,-2.04382014275,-2.04382944107,-2.04002690315,-2.07718634605,-2.09951400757,-2.07346630096
-2.03977632523,-1.90095615387,-1.85264718533,-1.84872400761,-1.89005064964,-1.80910241604,-1.7684211731,-1.93256723881,-1.83324098587,-2.06756401062,-2.02652144432,-2.31728339195,-2.42584443092,-1.59895908833,-1.86938691139,-1.92977011204,-2.56496214867,-2.03366827965,-1.95929133892,-1.98890149593,-2.01251268387,-1.91417312622,-1.92091214657,-2.06545495987,-2.06584429741,-2.08696103096,-2.12149381638,-2.02239131927,-1.96739602089,-2.25491571426,-2.21330046654,-2.17544031143,-2.26114988327,-2.38232469559,-2.40263867378,-2.43137454987,-2.1011557579,-2.24109530449,-2.6324672699,-2.10865521431,-1.62980782986,-1.88531637192,-2.60424828529,-2.60584974289,-2.45011353493,-2.28030824661,-2.23829388618,-2.21024489403,-2.27250432968,-2.26952433586,-2.41526198387,-2.12057852745,-2.2371969223,-2.09367537498,-2.12736845016,-2.10600233078,-2.09312796593,-2.07792878151,-2.13324904442,-2.14712619781,-2.32328701019,-2.01946878433,-2.03946304321,-2.03946900368,-2.03566074371,-2.0728328228,-2.0951333046,-2.06905603409
-2.03558444977,-1.89659106731,-1.84824931622,-1.84417033195,-1.88549101353,-1.80458426476,-1.76387500763,-1.92831361294,-1.82936859131,-2.06301903725,-2.02152228355,-2.31347775459,-2.42267036438,-1.59507501125,-1.86606442928,-1.91965889931,-2.56150436401,-2.02414321899,-1.95482647419,-1.98442733288,-2.00813055038,-1.90972316265,-1.91646432877,-2.06111097336,-2.0616209507,-2.0828025341,-2.11728262901,-2.0183699131,-1.96342039108,-2.25053739548,-2.20872545242,-2.17067980766,-2.25645589828,-2.37782144547,-2.39785552025,-2.42754673958,-2.09687542915,-2.23619532585,-2.62791252136,-2.10442876816,-1.62592744827,-1.88183414936,-2.60008215904,-2.60165572166,-2.44468665123,-2.27466106415,-2.2339630127,-2.20595431328,-2.26612567902,-2.26195716858,-2.40917348862,-2.11631321907,-2.23280191422,-2.0894343853,-2.12311768532,-2.10173273087,-2.0888569355,-2.07364988327,-2.12900042534,-2.14288640022,-2.31916046143,-2.01515460014,-2.03516101837,-2.03516530991,-2.03135251999,-2.06853747368,-2.09082102776,-2.06471991539
-2.03144025803,-1.89228713512,-1.84392273426,-1.8397064209,-1.88102388382,-1.80015742779,-1.75942242146,-1.92411577702,-1.82556951046,-2.05847406387,-2.01660323143,-2.30960917473,-2.41939258575,-1.59145355225,-1.86266326904,-1.90942847729,-2.55795788765,-2.01450538635,-1.95044505596,-1.98003935814,-2.0038254261,-1.90535759926,-1.91210079193,-2.05683898926,-2.05744838715,-2.07870292664,-2.11313033104,-2.01441407204,-1.95951271057,-2.2461616993,-2.20415353775,-2.16594910622,-2.25176215172,-2.37327432632,-2.39302182198,-2.42365479469,-2.09265828133,-2.23129081726,-2.62328243256,-2.10030698776,-1.62229943275,-1.87827980518,-2.59583616257,-2.59738183022,-2.439193964,-2.2689909935,-2.22967576981,-2.2017288208,-2.2597079277,-2.25430059433,-2.40301275253,-2.11210656166,-2.22842168808,-2.08524036407,-2.11891841888,-2.09751319885,-2.08463025093,-2.0694167614,-2.12478923798,-2.13868045807,-2.31501078606,-2.01089596748,-2.0309112072,-2.03091526031,-2.02709984779,-2.06429791451,-2.08657383919,-2.06045389175
-2.02733945847,-1.88804066181,-1.83966290951,-1.83532857895,-1.87664544582,-1.79581797123,-1.75505888462,-1.91996920109,-1.82183599472,-2.05392837524,-2.01178693771,-2.30567359924,-2.41600346565,-1.58809185028,-1.85916996002,-1.89909636974,-2.55431675911,-2.00477027893,-1.94614315033,-1.97573363781,-1.99959313869,-1.90107250214,-1.90781736374,-2.05263495445,-2.05332231522,-2.0746576786,-2.10903263092,-2.01051735878,-1.95566642284,-2.24179053307,-2.19958734512,-2.16126203537,-2.24707746506,-2.36868596077,-2.38814091682,-2.41969656944,-2.08850002289,-2.22638630867,-2.6185772419,-2.0962896347,-1.61892092228,-1.87464082241,-2.5915081501,-2.59302687645,-2.43363976479,-2.26330518723,-2.22543311119,-2.19756913185,-2.25325942039,-2.24656510353,-2.39678573608,-2.10795450211,-2.22405815125,-2.08109045029,-2.114767313,-2.09333992004,-2.08044481277,-2.06522631645,-2.12061238289,-2.13450527191,-2.31083726883,-2.00668931007,-2.02671027184,-2.02671527863,-2.02289891243,-2.06010985374,-2.08238792419,-2.0562543869
-2.02327799797,-1.88384854794,-1.83546686172,-1.83103227615,-1.872351408,-1.79156160355,-1.75078046322,-1.91587018967,-1.81816148758,-2.04938268661,-2.00708961487,-2.30166864395,-2.41249656677,-1.58498680592,-1.85557019711,-1.88867914677,-2.55057692528,-1.99495267868,-1.94191682339,-1.97150599957,-1.99542963505,-1.89686357975,-1.90361022949,-2.04849481583,-2.04923963547,-2.07066249847,-2.1049861908,-2.00667476654,-1.95187592506,-2.23742580414,-2.19502854347,-2.15662717819,-2.24240803719,-2.36405825615,-2.3832154274,-2.41566967964,-2.08439731598,-2.22148561478,-2.61379742622,-2.09237599373,-1.6157886982,-1.87090373039,-2.58709692955,-2.58858895302,-2.42802810669,-2.25760889053,-2.22123551369,-2.19347548485,-2.24678754807,-2.23875999451,-2.39049816132,-2.10385346413,-2.21971201897,-2.07698082924,-2.11066102982,-2.08921003342,-2.07629776001,-2.06107544899,-2.11646723747,-2.13035821915,-2.30663990974,-2.00253176689,-2.02255511284,-2.02256274223,-2.01874661446,-2.05597066879,-2.07825946808,-2.0521171093
-2.01925349236,-1.87970650196,-1.83133041859,-1.82681417465,-1.86813807487,-1.78738415241,-1.74658334255,-1.91181504726,-1.81453919411,-2.04483485222,-2.00251507759,-2.29759001732,-2.40886664391,-1.58213531971,-1.8518512249,-1.87819457054,-2.5467338562,-1.98506760597,-1.93776214123,-1.96735262871,-1.99133110046,-1.89272689819,-1.89947509766,-2.04441475868,-2.0451965332,-2.06671285629,-2.10098648071,-2.00288057327,-1.94813513756,-2.233066082,-2.19047641754,-2.15204644203,-2.23775482178,-2.35939073563,-2.37824559212,-2.41157031059,-2.0803463459,-2.21658921242,-2.60894227028,-2.08856391907,-1.61289918423,-1.86705684662,-2.58260035515,-2.58406662941,-2.42236113548,-2.25190544128,-2.21708154678,-2.18944573402,-2.24029803276,-2.23089432716,-2.38415455818,-2.09979987144,-2.21538209915,-2.07290887833,-2.10659623146,-2.08511972427,-2.07218551636,-2.05696058273,-2.11235022545,-2.12623643875,-2.3024160862,-1.9984190464,-2.01844215393,-2.0184533596,-2.01463937759,-2.05187630653,-2.07418489456,-2.04803848267
-2.01526021957,-1.87561070919,-1.82724905014,-1.82266974449,-1.86400091648,-1.78328132629,-1.74246275425,-1.90779936314,-1.81096148491,-2.0402841568,-1.99805688858,-2.29343342781,-2.40510678291,-1.57953071594,-1.84800100327,-1.86765944958,-2.542781353,-1.97512984276,-1.9336745739,-1.96326899529,-1.98729276657,-1.8886578083,-1.89540755749,-2.04039025307,-2.04118847847,-2.06280374527,-2.0970287323,-1.99912810326,-1.94443702698,-2.22870755196,-2.18592834473,-2.14751529694,-2.23311424255,-2.35468053818,-2.37322926521,-2.40739393234,-2.07634186745,-2.21169543266,-2.60400915146,-2.08484864235,-1.61024558544,-1.863088727,-2.57801508904,-2.57945632935,-2.416639328,-2.24619579315,-2.21296691895,-2.18547582626,-2.23379421234,-2.22297596931,-2.3777577877,-2.09578871727,-2.2110645771,-2.06886982918,-2.10256767273,-2.08106470108,-2.06810355186,-2.05287766457,-2.1082572937,-2.12213492393,-2.29816150665,-1.99434709549,-2.01436686516,-2.01438307762,-2.01057267189,-2.04782247543,-2.07015919685,-2.04401373863